time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:12.533,,235,-58660.502,None,60.003,131789.8119,132771.2348,132668.4556,132410.5666,229.3418288,,36.22479809,0.632241998,132375.5904,36.23027839,0.632337647,-83.53914481,-1.458033131,155.9759457,2.722293806,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-33.81824579,-0.590239736,148.7709649,-90,3.317324829,-2.940351385,3.312533542,-1.570796327,3.6,60,-3478.124297,-3964.521609,-3357.489591,10800.1355,,,15064.271,15064.271
3/16/2026 16:49:12.567,,235,-59081.616,None,60.006,131841.4229,132817.8399,132700.0629,132453.8235,229.416752,,36.26863181,0.63300704,132420.0913,36.2785093,0.633179435,-83.49974224,-1.457345427,156.0217288,2.723092872,,,,-154.0466243,-2.688620796,150.8090183,-153.0342856,-2.670952152,153.4874588,84.97092642,1.483022434,150.5796799,-34.20048413,-0.596911054,149.4421627,-90,3.304131587,-2.940367861,3.320003926,-1.570796327,3.6,60,-3231.652467,-3997.324802,-3519.331198,10748.30847,,,15064.271,15064.271
3/16/2026 16:49:12.600,,235,-58832.597,None,60.007,131839.6879,132814.4957,132713.5344,132456.6291,229.4216114,,36.34651133,0.634366294,132418.3248,36.35673077,0.634544657,-83.42141784,-1.455978408,156.0980034,2.724424115,,,,-154.0466243,-2.688620796,150.8090183,-153.4349488,-2.677945045,152.9470497,84.93057987,1.482318254,149.3843365,-33.17851166,-0.579074269,149.1093558,-90,3.312489702,-2.938296662,3.303498384,-1.570796327,3.6,60,-3396.205149,-4005.748807,-3189.945586,10591.89954,,,15050.855,15050.855
3/16/2026 16:49:12.633,,235,-58737.946,None,60.005,131797.51,132787.5615,132673.6367,132420.3081,229.3587016,,36.42220233,0.635687351,132383.2413,36.42855964,0.635798307,-83.34188919,-1.454590371,156.17537,2.725774417,,,,-153.8456642,-2.685113381,149.7309587,-153.2360059,-2.674472836,154.5579503,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.310271143,-2.944264306,3.309282669,-1.570796327,2.4,60,-3327.690341,-3855.153599,-3279.657598,10462.50154,,,15050.855,15050.855
3/16/2026 16:49:12.667,,235,-58616.438,None,60.003,131801.6726,132785.4088,132672.6697,132420.6466,229.359288,,36.45961037,0.636340245,132387.3943,36.46613372,0.636454099,-83.305288,-1.45395156,156.2148349,2.726463209,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,84.93057987,1.482318254,149.3843365,-33.43256014,-0.583508252,148.1064482,-90,3.303836156,-2.936269814,3.309971461,-1.570796327,2.4,60,-3201.979588,-4044.240001,-3292.977606,10539.1972,,,15050.855,15050.855
3/16/2026 16:49:12.700,,235,-58614.71,None,60.006,131846.6,132820.469,132709.55,132459.5883,229.4267368,,36.49918741,0.637030995,132425.1718,36.51007633,0.637221042,-83.26536506,-1.453254773,156.2558167,2.727178476,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.38935068,1.490325316,149.2830868,-33.81824579,-0.590239736,148.7709649,-90,3.311632532,-2.943580089,3.317418212,-1.570796327,3.6,60.02,-3355.351958,-3900.556795,-3453.523185,10709.43194,,,15050.855,15050.855
3/16/2026 16:49:12.733,,235,-58679.309,None,60.007,131835.9573,132819.2916,132707.9354,132455.1244,229.4190053,,36.58432975,0.638517009,132421.6448,36.59140549,0.638640504,-83.18189717,-1.451797984,156.3347266,2.728555714,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.56274378,-0.585780385,149.7694228,-90,3.306022561,-2.941471919,3.314336099,-1.570796327,3.6,60.01,-3245.582188,-3909.916788,-3416.328004,10571.82698,,,15050.855,15050.855
3/16/2026 16:49:12.767,,235,-58863.11,None,60.004,131789.5399,132767.8612,132652.9795,132404.1802,229.3307672,,36.6662836,0.639947373,132368.0358,36.67791076,0.640150305,-83.10622097,-1.450477185,156.4148427,2.729954005,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.38935068,1.490325316,149.2830868,-33.17851166,-0.579074269,149.1093558,-90,3.311102457,-2.940802501,3.309028274,-1.570796327,3.6,60,-3343.549436,-3952.972788,-3296.3904,10592.91262,,,15050.855,15050.855
3/16/2026 16:49:12.800,,235,-58414.464,None,60.002,131770.1116,132730.3206,132636.5998,132379.7164,229.2883947,,36.70156755,0.640563194,132338.9711,36.71023293,0.640714434,-83.06773576,-1.449805491,156.4569964,2.730689725,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.308096491,-2.939479426,3.314197977,-1.570796327,3.6,60,-3284.090017,-3945.671999,-3373.905601,10603.66762,,,15086.74,15086.74
3/16/2026 16:49:12.833,,235,-58537.57,None,60.003,131803.5469,132761.399,132661.4464,132409.4954,229.3399734,,36.72965805,0.641053466,132372.3965,36.73844247,0.641206783,-83.04328101,-1.449378675,156.4842824,2.731165956,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.56274378,-0.585780385,149.7694228,-71.56505118,3.315618273,-2.93905261,3.316946341,-1.249045772,3.794733192,60,-3431.846959,-3954.816001,-3466.209598,10852.87256,,,15086.74,15086.74
3/16/2026 16:49:12.867,,235,-58366.397,None,60.006,131858.5653,132823.6283,132731.7939,132472.0431,229.4483092,,36.77437189,0.64183387,132434.5841,36.77916889,0.641917593,-82.99440587,-1.448525643,156.5313826,2.731988009,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-90,3.316329083,-2.946281404,3.315496261,-1.570796327,2.4,60,-3447.340499,-3814.905612,-3401.467208,10663.71332,,,15086.74,15086.74
3/16/2026 16:49:12.900,,235,-58837.838,None,60.007,131839.2008,132811.4576,132715.2807,132456.0353,229.4205829,,36.85536005,0.64324738,132424.8043,36.86363957,0.643391885,-82.91029988,-1.447057717,156.6129797,2.733412148,,,,-153.4349488,-2.677945045,150.2637681,-152.4298628,-2.660402985,152.9705854,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.30379487,-2.945400448,3.312486417,-1.570796327,1.2,60,-3213.470942,-3862.52639,-3365.3952,10441.39253,,,15086.74,15086.74
3/16/2026 16:49:12.933,,235,-58553.28,None,60.004,131772.0923,132748.9531,132643.9344,132389.0506,229.3045621,,36.92911646,0.644534672,132357.6707,36.93772797,0.644684971,-82.83386905,-1.445723747,156.6843434,2.734657678,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.312067028,-2.944066478,3.31816593,-1.570796327,2.4,60,-3374.091939,-3886.617597,-3450.859203,10711.56874,,,15086.74,15086.74
3/16/2026 16:49:12.967,,235,-58542.984,None,60.002,131762.589,132732.6401,132637.4988,132378.2959,229.2859344,,36.9613364,0.645097016,132338.5685,36.96695421,0.645195065,-82.80687921,-1.445252686,156.7170089,2.735227799,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.312577122,-2.943595417,3.318736051,-1.570796327,3.6,60,-3383.601077,-3895.286386,-3461.716797,10740.60426,,,15086.74,15086.74
3/16/2026 16:49:13.000,,235,-58371.581,None,60.004,131798.8161,132768.5038,132664.1834,132411.2144,229.3429508,,37.00078322,0.645785493,132377.1454,37.01387756,0.646014032,-82.76707365,-1.444557948,156.7558151,2.735905096,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.313396089,-2.934231883,3.319413348,-1.570796327,3.6,60.01,-3388.581106,-4047.825586,-3475.512009,10911.9187,,,15040.327,15040.327
3/16/2026 16:49:13.033,,235,-58703.803,None,60.006,131837.4767,132807.4719,132697.2306,132448.1029,229.4068435,,37.04747952,0.646600497,132413.436,37.05347048,0.646705059,-82.71701884,-1.443684326,156.8014095,2.736700867,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.314087116,-2.942027057,3.315775136,-1.570796327,3.6,60,-3415.11755,-3927.9456,-3429.043186,10772.10634,,,15040.327,15040.327
3/16/2026 16:49:13.067,,235,-58557.024,None,60.005,131816.448,132788.5651,132679.9974,132429.0511,229.3738448,,37.11294338,0.647743057,132392.3911,37.11922133,0.647852628,-82.65855365,-1.442663916,156.871494,2.737924072,,,,-153.4349488,-2.677945045,150.2637681,-152.6222972,-2.663761599,151.3523042,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.311614227,-2.941006647,3.316998341,-1.570796327,2.4,60,-3366.099346,-3947.198398,-3452.428792,10765.72654,,,15040.327,15040.327
3/16/2026 16:49:13.100,,235,-58312.296,None,60.003,131790.6505,132757.8966,132645.5818,132398.7475,229.3213576,,37.17015022,0.648741505,132357.0174,37.17352738,0.648800447,-82.59940485,-1.441631575,156.932767,2.738993488,,,,-153.2288498,-2.674347938,149.1914207,-152.6222972,-2.663761599,151.3523042,85.81508387,1.497755761,147.9945945,-32.79088024,-0.572308825,148.4560541,-90,3.312562046,-2.939387336,3.311302313,-1.570796327,2.4,60,-3359.629206,-3945.801607,-3325.910408,10631.34122,,,15040.327,15040.327
3/16/2026 16:49:13.133,,235,-58468.09,None,60.003,131798.2376,132756.8433,132666.256,132407.8174,229.3370671,,37.20439798,0.649339241,132371.8559,37.20376712,0.64932823,-82.56278667,-1.440992467,156.9647302,2.739551351,,,,-153.2288498,-2.674347938,149.1914207,-152.6222972,-2.663761599,151.3523042,85.84871473,1.498342731,149.1914207,-32.79088024,-0.572308825,148.4560541,-90,3.313089829,-2.939335198,3.311860176,-1.570796327,2.4,60.01,-3370.276471,-3978.691194,-3337.257597,10686.22526,,,15040.327,15040.327
3/16/2026 16:49:13.167,,235,-58352.299,None,60.005,131837.1998,132793.0996,132709.0634,132447.1594,229.4052093,,37.24376366,0.650026302,132410.8189,37.24330426,0.650018284,-82.52305471,-1.440299014,157.0007327,2.740179713,,,,-153.2288498,-2.674347938,149.1914207,-152.4119186,-2.660089799,150.287724,85.84871473,1.498342731,149.1914207,-32.79088024,-0.572308825,148.4560541,-90,3.310108083,-2.938641745,3.312488538,-1.570796327,3.6,60.01,-3313.214607,-3993.235186,-3350.534404,10656.9842,,,15040.327,15040.327
3/16/2026 16:49:13.200,,235,-58690.786,None,60.006,131848.0389,132804.7465,132719.1738,132458.025,229.4240291,,37.31850153,0.651330724,132421.6589,37.31836733,0.651328381,-82.44538413,-1.438943406,157.0701016,2.741390429,,,,-153.2288498,-2.674347938,149.1914207,-152.4298628,-2.660402985,152.9705854,85.84871473,1.498342731,149.1914207,-32.79088024,-0.572308825,148.4560541,-90,3.311731366,-2.937286137,3.313699254,-1.570796327,3.6,60,-3345.097057,-4019.889596,-3374.294401,10739.28105,,,15062.737,15062.737
3/16/2026 16:49:13.233,,235,-58500.158,None,60.004,131806.3946,132755.5753,132673.0034,132412.3537,229.3449242,,37.39759061,0.652711088,132380.0144,37.39780055,0.652714753,-82.36942121,-1.437617603,157.1572962,2.742912263,,,,-152.8188889,-2.667192771,149.7357673,-151.8214099,-2.649783478,152.4708497,86.30861401,1.506369487,149.1093558,-33.04341576,-0.576716401,147.4487029,-90,3.302498231,-2.94398709,3.319628664,-1.570796327,2.4,60,-3175.728965,-3886.214408,-3464.452804,10526.39618,,,15062.737,15062.737
3/16/2026 16:49:13.267,,235,-58312.066,None,60.003,131778.373,132731.0773,132640.417,132383.9853,229.2957887,,37.43302895,0.653329604,132351.9925,37.4333932,0.653335962,-82.33141868,-1.436954334,157.1907355,2.743495887,,,,-152.8188889,-2.667192771,149.7357673,-152.2203793,-2.656746807,151.9078668,86.27868674,1.505847158,147.9118656,-32.39984017,-0.565483888,147.8096073,-90,3.310082769,-2.942801492,3.308979775,-1.570796327,3.6,60,-3323.33145,-3877.113593,-3266.409591,10466.85463,,,15062.737,15062.737
3/16/2026 16:49:13.300,,235,-58446.13,None,60.003,131803.0995,132762.8811,132677.1343,132415.0817,229.3496492,,37.45996586,0.653799742,132369.4196,37.46458801,0.653880414,-82.30713852,-1.436530565,157.2198876,2.744004689,,,,-153.2288498,-2.674347938,149.1914207,-152.4298628,-2.660402985,152.9705854,86.27868674,1.505847158,147.9118656,-32.39984017,-0.565483888,147.8096073,-71.56505118,3.314283399,-2.942377723,3.309488577,-1.249045772,3.794733192,60,-3393.437332,-3886.199996,-3277.152004,10556.78933,,,15062.737,15062.737
3/16/2026 16:49:13.333,,235,-58679.842,None,60.005,131851.9952,132813.0536,132726.7409,132464.6413,229.435489,,37.5002151,0.654502224,132425.6133,37.50087144,0.654513679,-82.26304541,-1.435760995,157.2625846,2.744749891,,,,-153.2288498,-2.674347938,149.1914207,-152.4298628,-2.660402985,152.9705854,86.30861401,1.506369487,149.1093558,-32.79088024,-0.572308825,148.4560541,-90,3.314916664,-2.942130482,3.317058716,-1.570796327,3.6,60,-3407.202414,-3923.942407,-3439.684805,10770.82963,,,15062.737,15062.737
3/16/2026 16:49:13.367,,235,-58757.486,None,60.006,131837.2719,132798.4786,132721.8879,132453.2643,229.4157835,,37.57397376,0.655789555,132420.398,37.5781312,0.655862116,-82.19426103,-1.434560481,157.3347071,2.746008667,,,,-153.0271566,-2.670827727,150.804244,-152.0328845,-2.653474406,153.5296714,86.30861401,1.506369487,149.1093558,-32.79088024,-0.572308825,148.4560541,-108.4349488,3.309336522,-2.940929968,3.318317492,-1.892546881,3.794733192,60,-3334.083686,-3946.80961,-3463.977602,10744.8709,,,15062.737,15062.737
3/16/2026 16:49:13.400,,235,-58501.613,None,60.004,131798.6266,132751.7257,132674.7878,132409.0858,229.3392639,,37.64903066,0.657099545,132372.2388,37.65033494,0.657122309,-82.11307218,-1.433143468,157.4104311,2.747330299,,,,-152.8188889,-2.667192771,149.7357673,-152.2203793,-2.656746807,151.9078668,86.30861401,1.506369487,149.1093558,-32.79088024,-0.572308825,148.4560541,-90,3.313869116,-2.939512955,3.319639124,-1.570796327,2.4,60,-3397.80172,-3972.902415,-3488.371196,10859.07533,,,15062.737,15062.737
3/16/2026 16:49:13.433,,236,-58438.339,None,60.002,131799.4575,132749.739,132673.9146,132408.4058,229.3380863,,37.68228404,0.657679926,132370.9056,37.67641569,0.657577504,-82.0815797,-1.432593821,157.4383357,2.747817327,,,,-153.4349488,-2.677945045,150.2637681,-152.6222972,-2.663761599,151.3523042,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.321339103,-2.930936552,3.326891596,-1.570796327,2.4,60,-3556.034977,-4141.281594,-3644.812791,11342.12936,,,16055.523,16055.523
3/16/2026 16:49:13.467,,236,-58436.165,None,60.003,131848.6614,132798.6516,132717.4096,132455.6054,229.4198383,,37.71833119,0.658309068,132420.118,37.71262127,0.658209411,-82.04269531,-1.43191516,157.474182,2.748442963,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.81824579,-0.590239736,148.7709649,-90,3.329161563,-2.921589095,3.338682699,-1.570796327,2.4,60,-3697.233428,-4291.718404,-3866.299191,11855.25102,,,16055.523,16055.523
3/16/2026 16:49:13.500,,236,-58561.546,None,60.005,131876.8029,132835.7419,132756.3666,132490.3498,229.4800173,,37.76070821,0.659048686,132450.4081,37.76249747,0.659079915,-82.00311957,-1.431224433,157.51479,2.749151706,,,,-153.4349488,-2.677945045,150.2637681,-153.0342856,-2.670952152,153.4874588,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.330032067,-2.929567164,3.332659958,-1.249045772,3.794733192,60,-3728.258473,-4170.499203,-3733.963207,11632.72088,,,16055.523,16055.523
3/16/2026 16:49:13.533,,236,-58493.909,None,60.005,131840.8102,132808.3258,132714.3932,132455.2261,229.4191814,,37.8253446,0.660176804,132414.4104,37.82741556,0.660212949,-81.93871873,-1.430100427,157.5857682,2.750390509,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-32.79088024,-0.572308825,148.4560541,-63.43494882,3.327595006,-2.928443158,3.322699334,-1.107148718,2.683281573,60,-3679.602147,-4191.407992,-3548.735994,11419.74613,,,16055.523,16055.523
3/16/2026 16:49:13.567,,236,-58461.941,None,60.002,131790.2479,132764.1138,132664.1177,132406.8823,229.3354475,,37.87862802,0.661106775,132373.3147,37.88413487,0.661202888,-81.8889396,-1.429231617,157.6384702,2.751310333,,,,-153.2288498,-2.674347938,149.1914207,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-32.79088024,-0.572308825,148.4560541,-90,3.328584945,-2.927574348,3.323619158,-1.570796327,2.4,60,-3671.420332,-4206.830394,-3565.2096,11443.46033,,,16055.523,16055.523
3/16/2026 16:49:13.600,,236,-58122.835,None,60.002,131810.2598,132774.2916,132683.7227,132423.4714,229.3641807,,37.90550107,0.661575798,132391.2251,37.90380561,0.661546207,-81.85818042,-1.428694768,157.6587611,2.751664476,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-90,3.335957697,-2.926450529,3.335172728,-1.570796327,2.4,60,-3828.697618,-4194.979209,-3780.388796,11804.06562,,,16055.523,16055.523
3/16/2026 16:49:13.633,,236,-58493.16,None,60.005,131863.0073,132826.9723,132740.6355,132477.5875,229.4579124,,37.95603203,0.66245773,132436.5951,37.95867113,0.662503791,-81.80913862,-1.427838827,157.7080482,2.752524698,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-90,3.333455943,-2.918164143,3.33603295,-1.570796327,2.4,60.01,-3781.322457,-4393.555197,-3798.604803,11973.48246,,,16444.027,16444.027
3/16/2026 16:49:13.667,,236,-58484.938,None,60.006,131872.7321,132835.6888,132750.6995,132487.0886,229.4743687,,38.0120274,0.663435034,132446.3137,38.01490986,0.663485342,-81.74692353,-1.426752969,157.7657931,2.753532536,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-90,3.334437494,-2.917078285,3.337040788,-1.570796327,2.4,60.01,-3800.706385,-4414.838389,-3818.332808,12033.87758,,,16444.027,16444.027
3/16/2026 16:49:13.700,,236,-58675.09,None,60.004,131809.0625,132786.9298,132693.8068,132430.6662,229.3766423,,38.08313889,0.664676163,132392.0801,38.08954959,0.664788051,-81.67584916,-1.425512487,157.8396968,2.754822399,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.84871473,1.498342731,149.1914207,-33.56274378,-0.585780385,149.7694228,-90,3.335740203,-2.923855218,3.340602784,-1.570796327,2.4,60,-3824.49201,-4279.521601,-3928.968003,12032.98161,,,16444.027,16444.027
3/16/2026 16:49:13.733,,236,-58040.942,None,60.001,131769.2505,132746.3957,132644.4338,132387.4198,229.3017374,,38.10645472,0.665083101,132342.8203,38.10975047,0.665140623,-81.65235038,-1.425102356,157.8645895,2.755256859,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.339552113,-2.914776291,3.338765111,-1.570796327,3.6,60,-3897.158034,-4420.627196,-3848.500801,12166.28603,,,16444.027,16444.027
3/16/2026 16:49:13.767,,236,-58429.915,None,60.002,131796.85,132778.864,132679.859,132419.2602,229.3568865,,38.13097409,0.665511045,132387.2654,38.1334935,0.665555017,-81.62823743,-1.424681506,157.8819999,2.755560729,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-90,3.336507169,-2.915006822,3.339068981,-1.570796327,2.4,60,-3839.269331,-4452.969588,-3855.384013,12147.62293,,,16444.027,16444.027
3/16/2026 16:49:13.800,,236,-58062.571,None,60.005,131842.6844,132830.2435,132737.2161,132470.7962,229.4461496,,38.18142884,0.666391646,132433.0944,38.18417332,0.666439547,-81.58440935,-1.423916561,157.9311923,2.756419297,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.340851037,-2.913590496,3.339927549,-1.570796327,3.6,60,-3925.066844,-4446.144002,-3873.60001,12244.81086,,,16444.027,16444.027
3/16/2026 16:49:13.833,,236,-58053.125,None,60.005,131854.9172,132834.2232,132745.6733,132479.0094,229.4603753,,38.22282807,0.667114199,132447.3231,38.23308047,0.667293137,-81.53756945,-1.423099051,157.9773761,2.757225357,,,,-153.6417919,-2.681555137,148.6547678,-152.6222972,-2.663761599,151.3523042,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-63.43494882,3.331054736,-2.920854812,3.340733609,-1.107148718,2.683281573,60,-3708.027856,-4304.275211,-3889.382412,11901.68548,,,16777.9,16777.9
3/16/2026 16:49:13.867,,236,-58126.766,None,60.003,131838.9889,132796.1537,132702.8734,132446.7063,229.4044246,,38.2875892,0.668244494,132412.5317,38.29167122,0.668315739,-81.47230651,-1.421959998,158.0369559,2.75826522,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-63.43494882,3.335697796,-2.911633933,3.341773472,-1.107148718,2.683281573,60,-3824.257829,-4482.47519,-3908.160004,12214.89302,,,16777.9,16777.9
3/16/2026 16:49:13.900,,236,-58198.637,None,60.003,131812.2481,132793.1977,132704.8754,132437.5149,229.3885046,,38.31998251,0.668809864,132395.1995,38.32744058,0.668940032,-81.44593697,-1.421499763,158.0764043,2.758953726,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.343351522,-2.919842494,3.342461978,-1.249045772,3.794733192,60.01,-3972.519373,-4357.310386,-3921.480012,12251.30977,,,16777.9,16777.9
3/16/2026 16:49:13.933,,236,-58072.91,None,60.004,131819.2725,132809.3049,132718.0758,132449.6379,229.4095022,,38.36137854,0.669532361,132409.6596,38.36492947,0.669594337,-81.39986257,-1.420695612,158.1177825,2.759675911,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.81824579,-0.590239736,148.7709649,-90,3.344005827,-2.910369547,3.349915647,-1.570796327,2.4,60.01,-3985.661402,-4507.128005,-4083.566391,12576.3558,,,16777.9,16777.9
3/16/2026 16:49:13.967,,236,-58246.157,None,60.004,131822.4579,132803.5755,132706.8167,132445.0191,229.4015023,,38.41328563,0.670438311,132412.8373,38.41706895,0.670504342,-81.34712441,-1.419775158,158.1716522,2.760616115,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.17851166,-0.579074269,149.1093558,-90,3.337886399,-2.909449093,3.339690384,-1.570796327,2.4,60,-3866.834493,-4524.551995,-3894.335992,12285.72248,,,16777.9,16777.9
3/16/2026 16:49:14.000,,236,-58081.522,None,60.003,131801.4274,132792.5145,132680.062,132425.4092,229.367537,,38.45299153,0.67113131,132393.7333,38.46428252,0.671328374,-81.30973566,-1.419122601,158.2005151,2.761119866,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.338710431,-2.908796536,3.344628118,-1.570796327,3.6,60,-3882.296739,-4536.662397,-3962.448,12381.40714,,,16777.9,16777.9
3/16/2026 16:49:14.033,,236,-58347.792,None,60.001,131805.0355,132786.0969,132673.3877,132422.2322,229.3620342,,38.47488176,0.671513366,132387.9381,38.48302531,0.671655498,-81.29359804,-1.418840947,158.2216863,2.761489374,,,,-153.4349488,-2.677945045,150.2637681,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.17851166,-0.579074269,149.1093558,-71.56505118,3.34260765,-2.908514882,3.340563643,-1.249045772,3.794733192,60,-3971.937849,-4541.831985,-3910.291201,12424.06104,,,16974.566,16974.566
3/16/2026 16:49:14.067,,236,-58449.254,None,60.003,131840.4618,132820.7363,132706.8672,132456.7451,229.4218123,,38.50250068,0.671995407,132423.3553,38.51076415,0.672139632,-81.26446396,-1.418332461,158.2553533,2.762076974,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.84871473,1.498342731,149.1914207,-33.81824579,-0.590239736,148.7709649,-71.56505118,3.343091784,-2.916675192,3.35231671,-1.249045772,3.794733192,60,-3968.318467,-4419.417594,-4129.588802,12517.32486,,,16974.566,16974.566
3/16/2026 16:49:14.100,,236,-58382.381,None,60.004,131862.7195,132850.8733,132738.2293,132484.6769,229.4701916,,38.54792791,0.672788262,132445.5977,38.55639079,0.672935967,-81.21409683,-1.417453389,158.3053563,2.762949691,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.81508387,1.497755761,147.9945945,-33.17851166,-0.579074269,149.1093558,-71.56505118,3.343888119,-2.91520915,3.34202396,-1.249045772,3.794733192,60,-3984.456511,-4413.052804,-3940.531193,12338.04051,,,16974.566,16974.566
3/16/2026 16:49:14.133,,236,-58195.339,None,60.005,131858.8181,132843.697,132720.651,132475.1133,229.453627,,38.59899764,0.673679597,132432.3012,38.60443351,0.673774471,-81.16648168,-1.416622348,158.3525076,2.763772637,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.344726623,-2.906296283,3.347280889,-1.570796327,2.4,60.01,-4000.342921,-4586.255989,-4014.72001,12601.31892,,,16974.566,16974.566
3/16/2026 16:49:14.167,,236,-58184.078,None,60.002,131810.0304,132777.3321,132672.0136,132420.501,229.3590356,,38.64845292,0.674542754,132385.3771,38.66143753,0.674769378,-81.11486423,-1.415721453,158.4054926,2.7646974,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.34572153,-2.913477214,3.348205652,-1.249045772,3.794733192,60,-4018.239266,-4443.768012,-4031.035207,12493.04248,,,16974.566,16974.566
3/16/2026 16:49:14.200,,236,-58409.669,None,60.001,131780.052,132757.3298,132643.1962,132394.2449,229.3135587,,38.66548721,0.674840059,132355.3898,38.67854914,0.675068032,-81.10303071,-1.415514919,158.4228635,2.765000578,,,,-153.4349488,-2.677945045,150.2637681,-153.2324911,-2.67441149,151.8746852,85.8818103,1.498920357,150.3882974,-33.17851166,-0.579074269,149.1093558,-71.56505118,3.349479522,-2.914435276,3.344074847,-1.249045772,3.794733192,60,-4104.783897,-4496.328006,-3977.452787,12578.56469,,,16974.566,16974.566
3/16/2026 16:49:14.233,,236,-58215.787,None,60.002,131826.9229,132790.3322,132679.0125,132432.7883,229.380318,,38.68576184,0.675193918,132392.8844,38.69564764,0.675366457,-81.07905521,-1.415096468,158.4401242,2.765301834,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.342748514,-2.913439199,3.348810086,-1.570796327,2.4,60,-3960.738042,-4480.876793,-4042.872004,12484.48684,,,16974.566,16974.566
3/16/2026 16:49:14.267,,236,-58531.162,None,60.004,131875.7486,132830.8295,132726.3123,132478.3206,229.4591822,,38.72872206,0.675943715,132441.6928,38.73878857,0.676119409,-81.03463893,-1.414321257,158.4871736,2.766123002,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.38935068,1.490325316,149.2830868,-33.56274378,-0.585780385,149.7694228,-90,3.347071561,-2.904646573,3.351903387,-1.570796327,2.4,60,-4046.161035,-4654.655999,-4149.878394,12850.69543,,,17057.231,17057.231
3/16/2026 16:49:14.300,,236,-58184.741,None,60.004,131853.4925,132823.999,132720.2485,132466.6279,229.4389299,,38.77981113,0.676835387,132428.7689,38.79336461,0.67707194,-80.9870072,-1.413489927,158.5362487,2.766979524,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-90,3.344453997,-2.903815243,3.350487776,-1.570796327,2.4,60,-4009.157186,-4670.438388,-4076.395203,12755.99078,,,17057.231,17057.231
3/16/2026 16:49:14.333,,236,-58364.208,None,60.002,131810.6012,132776.0437,132673.9803,132420.9165,229.3597554,,38.8147271,0.677444786,132385.8584,38.82843738,0.677684076,-80.95226514,-1.412883564,158.5729353,2.767619826,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,86.33806442,1.506883494,150.3068861,-33.43256014,-0.583508252,148.1064482,-90,3.345066133,-2.919767058,3.351128078,-1.570796327,2.4,60,-4019.784754,-4390.790394,-4087.281607,12497.85676,,,17057.231,17057.231
3/16/2026 16:49:14.367,,236,-57992.962,None,60.001,131799.4307,132767.9696,132665.2146,132411.5841,229.3435913,,38.8293315,0.677699681,132382.2058,38.83904284,0.677869176,-80.94122248,-1.412690833,158.5825841,2.767788229,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.345251233,-2.902364768,3.351296481,-1.570796327,3.6,60,-4009.014018,-4658.774392,-4090.24801,12758.03642,,,17057.231,17057.231
3/16/2026 16:49:14.400,,236,-58161.413,None,60.002,131846.4116,132811.0847,132681.2135,132446.9263,229.4048057,,38.84551165,0.677982078,132412.3072,38.85608169,0.67816656,-80.92321844,-1.412376603,158.6075573,2.768224094,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.345548617,-2.902701919,3.351732346,-1.249045772,3.794733192,60,-4015.699569,-4691.433594,-4099.118407,12806.25157,,,17057.231,17057.231
3/16/2026 16:49:14.433,,236,-58027.91,None,60.004,131861.7662,132828.1653,132706.4782,132466.167,229.4381316,,38.89088414,0.678773977,132435.1777,38.89758926,0.678891004,-80.87721571,-1.411573704,158.6507744,2.768978375,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-90,3.346273061,-2.909329465,3.352486627,-1.570796327,3.6,60,-4044.801998,-4524.854408,-4114.396808,12684.05321,,,17057.231,17057.231
3/16/2026 16:49:14.467,,236,-58037.63,None,60.003,131843.4386,132804.0586,132698.2794,132449.2905,229.4089005,,38.92661139,0.679397535,132409.2991,38.93752976,0.679588097,-80.84408307,-1.41099543,158.6883272,2.769633795,,,,-153.2288498,-2.674347938,149.1914207,-152.6222972,-2.663761599,151.3523042,85.81508387,1.497755761,147.9945945,-33.17851166,-0.579074269,149.1093558,-90,3.343349696,-2.908751191,3.348708064,-1.570796327,2.4,60,-3958.591058,-4535.092817,-4068.864001,12562.54788,,,17192.754,17192.754
3/16/2026 16:49:14.500,,236,-58182.278,None,60.001,131822.9822,132774.252,132685.1998,132428.1728,229.3723237,,38.9437054,0.679695882,132379.5032,38.95142047,0.679830536,-80.82627404,-1.410684604,158.7028096,2.76988656,,,,-153.4349488,-2.677945045,150.2637681,-152.6222972,-2.663761599,151.3523042,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.343592135,-2.909027335,3.348960829,-1.570796327,2.4,60,-3990.871756,-4565.419198,-4073.356795,12629.64775,,,17192.754,17192.754
3/16/2026 16:49:14.533,,236,-57879.086,None,60.001,131828.7405,132791.8422,132698.8475,132440.5204,229.3937103,,38.95582192,0.679907355,132402.1342,38.96281117,0.680029341,-80.81176524,-1.410431378,158.7162282,2.770120759,,,,-153.4349488,-2.677945045,150.2637681,-152.6222972,-2.663761599,151.3523042,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-90,3.34379094,-2.908187139,3.353629011,-1.570796327,2.4,60,-3995.428792,-4545.460805,-4136.112005,12677.0016,,,17192.754,17192.754
3/16/2026 16:49:14.567,,236,-58004.266,None,60.003,131855.3731,132817.1259,132710.6308,132461.7427,229.4304685,,38.98984101,0.6805011,132419.4307,38.99369596,0.680568382,-80.77682016,-1.409821471,158.7460072,2.7706405,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-90,3.347950439,-2.907577232,3.354148752,-1.570796327,3.6,60.01,-4062.53854,-4557.988808,-4146.465601,12766.99295,,,17192.754,17192.754
3/16/2026 16:49:14.600,,236,-58191.163,None,60.003,131846.5213,132806.9281,132702.5766,132452.7075,229.414819,,39.02635611,0.681138409,132410.5731,39.03036754,0.681208422,-80.7393897,-1.409168186,158.7835646,2.771296001,,,,-153.2288498,-2.674347938,149.1914207,-152.2203793,-2.656746807,151.9078668,85.38935068,1.490325316,149.2830868,-32.79088024,-0.572308825,148.4560541,-63.43494882,3.337955229,-2.899493502,3.343604826,-1.107148718,2.683281573,60,-3854.168507,-4753.065595,-3952.728006,12559.96211,,,17192.754,17192.754
3/16/2026 16:49:14.633,,236,-58106.232,None,60,131816.797,132761.4863,132662.8374,132414.3857,229.3484437,,39.03943834,0.681366737,132373.2875,39.04755795,0.681508451,-80.73094474,-1.409020794,158.7991391,2.771567826,,,,-153.2288498,-2.674347938,149.1914207,-152.2203793,-2.656746807,151.9078668,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-63.43494882,3.338255258,-2.907363525,3.355076078,-1.107148718,2.683281573,60,-3858.894429,-4597.041596,-4162.780796,12618.71682,,,17192.754,17192.754
3/16/2026 16:49:14.667,,236,-58024.814,None,60,131811,132771.3975,132671.5186,132418.6739,229.355871,,39.02886201,0.681182145,132384.3726,39.03616993,0.681309693,-80.73688967,-1.409124553,158.7894759,2.771399172,,,,-153.6417919,-2.681555137,148.6547678,-153.2324911,-2.67441149,151.8746852,85.81508387,1.497755761,147.9945945,-33.17851166,-0.579074269,149.1093558,-90,3.355721183,-2.906880314,3.350473441,-1.570796327,3.6,60,-4181.828361,-4569.739201,-4102.214392,12853.78195,,,17274.48,17274.48
3/16/2026 16:49:14.700,,236,-58147.171,None,60.001,131850.5552,132812.7262,132707.5898,132457.6581,229.4233936,,39.04499643,0.681463744,132414.604,39.04908748,0.681535146,-80.72406161,-1.408900661,158.8066336,2.77169863,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.348917203,-2.907243392,3.355206882,-1.570796327,2.4,60,-4095.672049,-4601.13119,-4166.6976,12863.50084,,,17274.48,17274.48
3/16/2026 16:49:14.733,,236,-57962.837,None,60.003,131867.9798,132814.4501,132715.15,132466.5408,229.438779,,39.07900061,0.682057229,132432.0228,39.08323657,0.68213116,-80.68746366,-1.408261906,158.8412338,2.772302517,,,,-153.2288498,-2.674347938,149.1914207,-152.2203793,-2.656746807,151.9078668,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-90,3.338877967,-2.906017667,3.355810769,-1.570796327,2.4,60,-3872.672062,-4587.710409,-4178.534404,12638.91688,,,17274.48,17274.48
3/16/2026 16:49:14.767,,236,-58096.742,None,60.001,131828.9798,132798.5437,132704.6975,132444.7934,229.4011113,,39.1034309,0.682483618,132400.5876,39.10372539,0.682488758,-80.66535146,-1.407875975,158.8672627,2.772756807,,,,-153.2288498,-2.674347938,149.1914207,-152.6222972,-2.663761599,151.3523042,85.84871473,1.498342731,149.1914207,-32.79088024,-0.572308825,148.4560541,-90,3.346250357,-2.906218706,3.345065632,-1.570796327,3.6,60,-4014.448522,-4620.384,-3980.980795,12615.81332,,,17274.48,17274.48
3/16/2026 16:49:14.800,,236,-58115.275,None,60,131804.5307,132763.0205,132671.1192,132413.5942,229.3470728,,39.09864577,0.682400102,132376.1386,39.09891957,0.68240488,-80.66283146,-1.407831993,158.8616575,2.772658978,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.349786937,-2.906174724,3.35616723,-1.570796327,3.6,60,-4111.41043,-4619.995193,-4183.991994,12915.39762,,,17274.48,17274.48
3/16/2026 16:49:14.833,,236,-58127.99,None,60,131830.7242,132784.7565,132702.1599,132439.9167,229.3926648,,39.09612591,0.682356122,132402.3321,39.09638872,0.682360709,-80.66962095,-1.407950492,158.8557293,2.772555512,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.349742766,-2.906293223,3.356063764,-1.249045772,3.794733192,60,-4111.364141,-4618.468793,-4182.983998,12912.81693,,,17274.48,17274.48
3/16/2026 16:49:14.867,,236,-58068.029,None,60.002,131851.6889,132802.4386,132733.9523,132463.4008,229.4333403,,39.11224277,0.682637414,132432.6073,39.11586498,0.682700634,-80.6551341,-1.407697649,158.8776968,2.772938916,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.81508387,1.497755761,147.9945945,-32.79088024,-0.572308825,148.4560541,-90,3.350082691,-2.90545341,3.345247741,-1.570796327,3.6,60.01,-4118.922446,-4598.078405,-3985.372797,12702.37365,,,17355.307,17355.307
3/16/2026 16:49:14.900,,236,-58091.846,None,60.002,131844.7471,132802.309,132734.7339,132461.3154,229.4297282,,39.14145803,0.683147317,132425.6611,39.14520915,0.683212786,-80.62364225,-1.407148012,158.9055893,2.773425733,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.17851166,-0.579074269,149.1093558,-71.56505118,3.350594843,-2.896821947,3.352500002,-1.249045772,3.794733192,60,-4114.036795,-4765.809599,-4143.398396,13023.24479,,,17355.307,17355.307
3/16/2026 16:49:14.933,,236,-58289.342,None,60,131818.5586,132768.7462,132688.1913,132425.8641,229.3683249,,39.15457116,0.683376184,132388.4363,39.14774942,0.683257122,-80.61600184,-1.407014662,158.9144979,2.773581217,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.38935068,1.490325316,149.2830868,-33.56274378,-0.585780385,149.7694228,-90,3.350639179,-2.897339978,3.359361602,-1.570796327,2.4,60,-4113.740068,-4793.126389,-4293.518392,13200.38485,,,17355.307,17355.307
3/16/2026 16:49:14.967,,236,-58413.701,None,59.999,131805.142,132762.8811,132674.4361,132414.8582,229.3492622,,39.13593052,0.683050843,132384.3231,39.1323199,0.682987826,-80.63133026,-1.407282193,158.9010987,2.773347357,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.8818103,1.498920357,150.3882974,-33.17851166,-0.579074269,149.1093558,-63.43494882,3.350369883,-2.90620255,3.352421626,-1.107148718,2.683281573,60,-4123.009808,-4656.513609,-4139.999994,12919.52341,,,17355.307,17355.307
3/16/2026 16:49:15.000,,236,-58000.061,None,60.001,131837.1719,132800.3545,132712.3425,132450.6699,229.4112898,,39.13743096,0.683077031,132418.0866,39.14116456,0.683142195,-80.62875039,-1.407237166,158.9018601,2.773360647,,,,-153.4349488,-2.677945045,150.2637681,-152.6222972,-2.663761599,151.3523042,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.346903794,-2.905579897,3.356868899,-1.249045772,3.794733192,60,-4056.567329,-4632.753597,-4198.766413,12888.08734,,,17355.307,17355.307
3/16/2026 16:49:15.033,,236,-58153.046,None,60.002,131865.7499,132823.9362,132748.4915,132480.1067,229.4622758,,39.16083966,0.68348559,132446.661,39.16467556,0.683552539,-80.5989494,-1.406717041,158.918982,2.773659479,,,,-153.4349488,-2.677945045,150.2637681,-153.4349488,-2.677945045,152.9470497,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.361497584,-2.905059772,3.357167731,-1.249045772,3.794733192,60,-4341.345148,-4643.596789,-4205.649602,13190.59154,,,17355.307,17355.307
3/16/2026 16:49:15.067,,236,-58120.157,None,60.001,131845.4204,132817.983,132731.2341,132465.6081,229.4371635,,39.17872616,0.683797768,132433.9099,39.17859906,0.68379555,-80.58278252,-1.406434875,158.9383153,2.773996909,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.351177607,-2.904777606,3.357505161,-1.570796327,3.6,60,-4140.277488,-4648.824002,-4211.582405,13000.6839,,,17438.516,17438.516
3/16/2026 16:49:15.100,,236,-58105.526,None,60,131820.9569,132766.7039,132697.6397,132429.1332,229.373987,,39.17321064,0.683701504,132392.5635,39.17380773,0.683711925,-80.58961083,-1.406554052,158.9327292,2.773899413,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.351093982,-2.904896783,3.357407665,-1.249045772,3.794733192,60,-4122.68729,-4644.734394,-4208.644794,12976.06648,,,17438.516,17438.516
3/16/2026 16:49:15.133,,236,-57954.485,None,59.999,131816.8293,132784.5006,132699.3879,132434.2952,229.382928,,39.15531908,0.683389238,132405.3186,39.15508744,0.683385195,-80.60662882,-1.406851072,158.9163619,2.773613751,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.81508387,1.497755761,147.9945945,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.350767252,-2.904606833,3.357122003,-1.249045772,3.794733192,60,-4131.397638,-4613.630407,-4203.216011,12948.24406,,,17438.516,17438.516
3/16/2026 16:49:15.167,,236,-58245.048,None,60,131841.2891,132810.1376,132726.0981,132459.8999,229.4272767,,39.16009268,0.683472553,132429.7785,39.15988239,0.683468882,-80.60321118,-1.406791423,158.9152554,2.773594439,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.354421034,-2.905134154,3.357102691,-1.249045772,3.794733192,60,-4188.352306,-4641.681592,-4203.691204,13033.7251,,,17438.516,17438.516
3/16/2026 16:49:15.200,,236,-58230.49,None,60.001,131845.4204,132827.8585,132746.745,132474.0895,229.4518537,,39.17544662,0.683740529,132443.2123,39.17859906,0.68379555,-80.58873595,-1.406538782,158.9353432,2.773945037,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.84871473,1.498342731,149.1914207,-33.56274378,-0.585780385,149.7694228,-71.56505118,3.35820704,-2.904881513,3.359725422,-1.249045772,3.794733192,60,-4262.132701,-4647.168002,-4302.475202,13211.7759,,,17438.516,17438.516
3/16/2026 16:49:15.233,,236,-58392.029,None,60,131828.5374,132816.0201,132744.1757,132463.6738,229.4338132,,39.17470148,0.683727524,132426.3293,39.17785094,0.683782493,-80.58788946,-1.406524008,158.9238148,2.773743828,,,,-153.4349488,-2.677945045,150.2637681,-153.0342856,-2.670952152,153.4874588,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.354734645,-2.904866739,3.352818097,-1.570796327,2.4,60,-4209.246351,-4647.038402,-4149.849585,13006.13434,,,17438.516,17438.516
3/16/2026 16:49:15.267,,236,-58266.994,None,59.999,131833.7116,132796.3397,132714.9015,132449.0348,229.4084576,,39.15204047,0.683332015,132414.6241,39.15583853,0.683398304,-80.60747385,-1.40686582,158.9133917,2.773561911,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.17851166,-0.579074269,149.1093558,-90,3.350780361,-2.905208551,3.35263618,-1.570796327,2.4,60,-4131.94314,-4639.766402,-4145.414394,12917.12394,,,17499.771,17499.771
3/16/2026 16:49:15.300,,236,-58129.877,None,60,131844.7471,132827.9436,132734.7339,132469.8828,229.4445674,,39.14548463,0.683217594,132433.2363,39.14520915,0.683212786,-80.62022178,-1.407088314,158.9055893,2.773425733,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.43256014,-0.583508252,148.1064482,-90,3.350594843,-2.905431045,3.356933985,-1.570796327,2.4,60.01,-4114.272132,-4636.58399,-4200.724808,12951.58093,,,17499.771,17499.771
3/16/2026 16:49:15.333,,236,-58075.574,None,60,131859.8993,132829.8999,132745.9298,132479.3031,229.4608839,,39.14951078,0.683287864,132440.8121,39.15329694,0.683353945,-80.61511482,-1.406999181,158.9074534,2.773458268,,,,-153.4349488,-2.677945045,150.2637681,-152.8297342,-2.667382057,152.4188965,85.84871473,1.498342731,149.1914207,-33.04341576,-0.576716401,147.4487029,-90,3.350736002,-2.905341912,3.350174669,-1.570796327,2.4,60,-4131.896775,-4638.369587,-4053.081604,12823.34797,,,17499.771,17499.771
3/16/2026 16:49:15.367,,236,-58096.584,None,60,131833.7116,132818.0605,132712.3425,132455.4398,229.4195514,,39.14473562,0.683204521,132416.3543,39.15583853,0.683398304,-80.61427069,-1.406984448,158.9018601,2.773360647,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-90,3.350780361,-2.897309764,3.356868899,-1.570796327,3.6,59.99,-4117.345781,-4795.487985,-4198.766413,13111.60018,,,17499.771,17499.771
3/16/2026 16:49:15.400,,236,-58061.707,None,59.999,131822.0237,132798.4011,132707.2404,132443.2871,229.3985024,,39.12937545,0.682936436,132402.9395,39.13307397,0.683000987,-80.63385869,-1.407326323,158.8787956,2.772958095,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.353953139,-2.897000258,3.356466347,-1.570796327,3.6,60,-4178.436368,-4762.267191,-4190.875205,13131.57876,,,17499.771,17499.771
3/16/2026 16:49:15.433,,236,-58049.77,None,59.999,131828.9798,132810.3848,132717.6808,132453.0873,229.4154769,,39.0968812,0.682369304,132419.2127,39.10372539,0.682488758,-80.66619116,-1.407890631,158.8527663,2.772503797,,,,-153.8456642,-2.685113381,149.7309587,-152.4298628,-2.660402985,152.9705854,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.342891743,-2.897564566,3.356012049,-1.570796327,3.6,60,-3964.308229,-4751.927991,-4182.479998,12898.71622,,,17499.771,17499.771
3/16/2026 16:49:15.467,,236,-57844.757,None,60,131873.7984,132845.9083,132748.7237,132490.198,229.4797544,,39.09108917,0.682268214,132454.7199,39.09461759,0.682329797,-80.66870936,-1.407934582,158.8468422,2.772400404,,,,-153.6417919,-2.681555137,148.6547678,-152.6222972,-2.663761599,151.3523042,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.346091396,-2.897608517,3.355908656,-1.249045772,3.794733192,60,-3998.578982,-4752.35999,-4181.472013,12932.41098,,,17563.993,17563.993
3/16/2026 16:49:15.500,,236,-57905.266,None,60.001,131887.1916,132859.6956,132755.5856,132501.5415,229.499402,,39.09914591,0.682408831,132469.8545,39.11004292,0.68259902,-80.66444192,-1.407860101,158.8535413,2.772517324,,,,-153.8456642,-2.685113381,149.7309587,-153.0271566,-2.670827727,150.804244,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.353426747,-2.898185417,3.356025576,-1.249045772,3.794733192,60,-4170.341168,-4780.13759,-4183.934411,13134.41317,,,17563.993,17563.993
3/16/2026 16:49:15.533,,236,-58079.318,None,60,131845.8605,132824.1725,132733.2021,132468.4801,229.442138,,39.10091055,0.68243963,132426.7806,39.10448299,0.68250198,-80.66192284,-1.407816135,158.8498039,2.772452094,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.353454132,-2.89749007,3.355960346,-1.570796327,2.4,60,-4169.516001,-4753.843188,-4181.975997,13105.33519,,,17563.993,17563.993
3/16/2026 16:49:15.567,,236,-58070.606,None,59.998,131817.3394,132788.8248,132694.5795,132434.3037,229.3829427,,39.07018066,0.681903292,132400.015,39.0809554,0.682091347,-80.69089746,-1.408321837,158.8211266,2.771951581,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.353043499,-2.897995772,3.355459833,-1.570796327,3.6,60,-4160.714391,-4742.927995,-4171.14721,13074.7896,,,17563.993,17563.993
3/16/2026 16:49:15.600,,236,-57867.955,None,59.999,131850.5552,132812.7262,132727.4558,132464.2929,229.4348855,,39.04172581,0.681406661,132423.924,39.04908748,0.681535146,-80.72406161,-1.408900661,158.7988467,2.771562723,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.355946636,-2.898574596,3.355070975,-1.570796327,2.4,60,-4217.729329,-4732.73279,-4164.710397,13115.17252,,,17563.993,17563.993
