time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:15.633,,236,-58194.85,None,60,131886.0736,132846.3223,132747.3243,132493.9418,229.4862389,,39.03594878,0.681305833,132459.4441,39.04328335,0.681433845,-80.73167218,-1.40903349,158.7910621,2.771426857,,,,-154.457979,-2.69580029,150.287724,-153.6345849,-2.681429351,154.0212972,85.38935068,1.490325316,149.2830868,-34.07719528,-0.594759257,147.7755054,-90,3.362863196,-2.899358806,3.366186114,-1.570796327,2.4,60,-4368.982891,-4757.068792,-4368.859189,13494.91087,,,17563.993,17563.993
3/16/2026 16:49:15.667,,236,-58166.438,None,60,131884.3135,132862.0329,132769.699,132506.0815,229.5072655,,39.03998038,0.681376198,132467.0021,39.05061622,0.681561828,-80.72229093,-1.408869757,158.794809,2.771492252,,,,-153.8456642,-2.685113381,149.7309587,-153.0342856,-2.670952152,153.4874588,85.35202931,1.489673935,148.0870015,-33.81824579,-0.590239736,148.7709649,-90,3.35251398,-2.898543692,3.361731988,-1.570796327,2.4,60,-4152.550124,-4735.079988,-4313.217592,13200.8477,,,17563.993,17563.993
3/16/2026 16:49:15.700,,236,-57976.459,None,60,131861.6362,132830.6154,132733.636,132476.0124,229.4551843,,39.02788419,0.681165079,132444.33,39.03846841,0.681349809,-80.74105564,-1.409197262,158.7776561,2.771192878,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-63.43494882,3.348731866,-2.898871197,3.35470113,-1.107148718,2.683281573,60,-4078.468905,-4727.707204,-4157.798405,12963.97451,,,17630.463,17630.463
3/16/2026 16:49:15.733,,236,-57934.67,None,59.999,131859.3795,132822.9008,132706.2812,132463.5497,229.4335983,,39.00117873,0.680698981,132425.2066,39.01241577,0.680895104,-80.76149162,-1.409553938,158.7508358,2.770724775,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.81824579,-0.590239736,148.7709649,-90,3.355306594,-2.899227873,3.360964511,-1.570796327,2.4,60,-4205.368909,-4720.622387,-4296.369594,13222.36089,,,17630.463,17630.463
3/16/2026 16:49:15.767,,236,-58097.419,None,60,131872.2505,132838.8932,132746.0508,132486.4471,229.4732577,,38.9840777,0.680400512,132454.9629,38.9944675,0.680581848,-80.78358822,-1.409939596,158.7352809,2.770453291,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.56274378,-0.585780385,149.7694228,-71.56505118,3.354993338,-2.899613531,3.356233676,-1.249045772,3.794733192,60.01,-4200.242315,-4713.825595,-4234.651204,13148.71911,,,17630.463,17630.463
3/16/2026 16:49:15.800,,236,-58113.144,None,60,131881.5772,132860.6623,132757.2338,132500.5523,229.4976887,,38.98081236,0.680343521,132464.2909,38.991187,0.680524592,-80.79035406,-1.410057682,158.7371592,2.770486073,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.38935068,1.490325316,149.2830868,-33.81824579,-0.590239736,148.7709649,-90,3.354936082,-2.900382998,3.360725809,-1.570796327,3.6,60,-4199.42825,-4737.859195,-4293.417584,13230.70503,,,17630.463,17630.463
3/16/2026 16:49:15.833,,236,-58170.125,None,59.999,131857.15,132844.9777,132728.0385,132477.4551,229.457683,,38.97274178,0.680202663,132449.1948,38.98636224,0.680440384,-80.79974345,-1.410221558,158.726696,2.770303456,,,,-153.8456642,-2.685113381,149.7309587,-153.4349488,-2.677945045,152.9470497,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-71.56505118,3.358385429,-2.900546874,3.353811708,-1.249045772,3.794733192,60,-4265.780245,-4734.14399,-4140.532798,13140.45703,,,17630.463,17630.463
3/16/2026 16:49:15.867,,236,-58142.491,None,59.998,131839.8583,132823.5513,132696.3804,132453.9837,229.4170294,,38.9452549,0.679722926,132413.2549,38.95219761,0.679844099,-80.82446491,-1.410653029,158.7046915,2.769919405,,,,-153.8456642,-2.685113381,149.7309587,-152.8297342,-2.667382057,152.4188965,85.38935068,1.490325316,149.2830868,-33.43256014,-0.583508252,148.1064482,-90,3.347226156,-2.900978345,3.353427657,-1.570796327,2.4,60,-4048.292773,-4725.07199,-4132.1664,12905.53116,,,17630.463,17630.463
3/16/2026 16:49:15.900,,236,-58067.683,None,59.998,131865.7002,132835.7842,132720.0976,132474.5671,229.4526809,,38.90952508,0.679099323,132439.1067,38.91631105,0.679217761,-80.85677385,-1.411216926,158.6641963,2.76921263,,,,-154.2592916,-2.692332541,149.205898,-153.4349488,-2.677945045,152.9470497,84.93057987,1.482318254,149.3843365,-34.07719528,-0.594759257,147.7755054,-71.56505118,3.357162806,-2.89353518,3.363971887,-1.249045772,3.794733192,60,-4226.900165,-4872.02401,-4325.615994,13424.54017,,,17667.768,17667.768
3/16/2026 16:49:15.933,,236,-57827.376,None,60,131893.7125,132867.5164,132755.5531,132506.3083,229.5076582,,38.89648594,0.678871747,132476.4608,38.90648705,0.679046299,-80.86945858,-1.411438317,158.6534926,2.769025815,,,,-154.2592916,-2.692332541,149.205898,-153.8384336,-2.684987182,152.4141726,84.88958244,1.481602714,148.1890684,-34.07719528,-0.594759257,147.7755054,-71.56505118,3.364033481,-2.893041031,3.363785072,-1.249045772,3.794733192,60,-4360.655801,-4843.627194,-4323.196792,13527.47979,,,17667.768,17667.768
3/16/2026 16:49:15.967,,236,-58076.467,None,60,131901.2494,132867.5164,132762.3627,132511.0831,229.5159285,,38.89974504,0.678928629,132467.1217,38.91054336,0.679117095,-80.86945858,-1.411438317,158.6602012,2.769142903,,,,-153.8456642,-2.685113381,149.7309587,-153.4349488,-2.677945045,152.9470497,84.88958244,1.481602714,148.1890684,-33.81824579,-0.590239736,148.7709649,-90,3.35706214,-2.893041031,3.359382639,-1.570796327,2.4,60,-4240.721579,-4843.627194,-4267.684803,13352.03358,,,17667.768,17667.768
3/16/2026 16:49:16.000,,236,-58066.013,None,59.998,131863.5713,132836.2108,132723.9602,132475.2932,229.4539386,,38.87628389,0.678519155,132438.7941,38.8902572,0.678763035,-80.88825725,-1.411766415,158.6314752,2.768641539,,,,-154.2592916,-2.692332541,149.205898,-153.4349488,-2.677945045,152.9470497,84.88958244,1.481602714,148.1890684,-33.81824579,-0.590239736,148.7709649,-63.43494882,3.35670808,-2.893369129,3.358881275,-1.107148718,2.683281573,60,-4218.112047,-4836.225607,-4256.783995,13311.12165,,,17667.768,17667.768
3/16/2026 16:49:16.033,,236,-58036.104,None,59.997,131850.0485,132819.1507,132705.5211,132458.9464,229.425625,,38.83495473,0.677797825,132423.4749,38.8414172,0.677910616,-80.93425861,-1.41256929,158.5949749,2.76800449,,,,-153.8456642,-2.685113381,149.7309587,-153.4349488,-2.677945045,152.9470497,85.35202931,1.489673935,148.0870015,-33.43256014,-0.583508252,148.1064482,-90,3.355855661,-2.902243225,3.351512742,-1.570796327,2.4,60,-4215.952448,-4662.892804,-4095.648012,12974.49326,,,17667.768,17667.768
3/16/2026 16:49:16.067,,236,-57817.512,None,59.999,131883.5705,132829.6435,132740.5872,132485.287,229.4712484,,38.79924927,0.677174647,132449.4856,38.80961783,0.677355613,-80.97167041,-1.413222249,158.5563959,2.767331159,,,,-154.2592916,-2.692332541,149.205898,-153.2324911,-2.67441149,151.8746852,84.88958244,1.481602714,148.1890684,-34.07719528,-0.594759257,147.7755054,-71.56505118,3.351767103,-2.894824963,3.362090416,-1.249045772,3.794733192,60,-4123.007207,-4808.203211,-4290.27839,13221.48881,,,17667.768,17667.768
3/16/2026 16:49:16.100,,236,-57981.096,None,60,131904.1059,132865.1976,132776.0892,132515.8402,229.5241681,,38.79274486,0.677061124,132468.1908,38.79575553,0.67711367,-80.97410653,-1.413264768,158.5457227,2.767144876,,,,-154.2592916,-2.692332541,149.205898,-153.2324911,-2.67441149,151.8746852,84.88958244,1.481602714,148.1890684,-33.81824579,-0.590239736,148.7709649,-90,3.35152516,-2.894867482,3.357384612,-1.570796327,3.6,60,-4118.912577,-4808.6784,-4229.582397,13157.17337,,,17650.074,17650.074
3/16/2026 16:49:16.133,,236,-58128.739,None,60,131879.7167,132835.8509,132746.975,132488.2162,229.4763219,,38.78060657,0.676849271,132445.6396,38.79089543,0.677028845,-80.98781805,-1.413504079,158.5352189,2.766961551,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,84.93057987,1.482318254,149.3843365,-33.81824579,-0.590239736,148.7709649,-71.56505118,3.351440335,-2.895822333,3.357201287,-1.249045772,3.794733192,60,-4131.058242,-4828.017605,-4225.118396,13184.19424,,,17650.074,17650.074
3/16/2026 16:49:16.167,,236,-57993.97,None,59.997,131855.1815,132822.7187,132713.115,132464.3781,229.435033,,38.74656715,0.676255171,132428.6303,38.75264497,0.676361249,-81.02360584,-1.414128694,158.5016331,2.766375367,,,,-153.8456642,-2.685113381,149.7309587,-153.2324911,-2.67441149,151.8746852,85.35202931,1.489673935,148.0870015,-33.81824579,-0.590239736,148.7709649,-90,3.350772739,-2.903802629,3.356615103,-1.570796327,3.6,60,-4117.579651,-4633.214391,-4212.734398,12963.52844,,,17650.074,17650.074
3/16/2026 16:49:16.200,,236,-57736.325,None,59.997,131866.3008,132819.6282,132737.1645,132475.0665,229.453546,,38.70277866,0.675490917,132439.7602,38.70866555,0.675593663,-81.06531885,-1.414856723,158.4611795,2.765669319,,,,-154.2592916,-2.692332541,149.205898,-153.6381245,-2.681491129,151.3380322,84.88958244,1.481602714,148.1890684,-34.07719528,-0.594759257,147.7755054,-71.56505118,3.357084792,-2.896459437,3.360428576,-1.249045772,3.794733192,60,-4225.415072,-4776.638404,-4258.353591,13260.40707,,,17650.074,17650.074
3/16/2026 16:49:16.233,,236,-57749.285,None,60,131913.1263,132859.6023,132770.3644,132515.0513,229.5228016,,38.68250286,0.675137038,132479.0891,38.69236822,0.675309221,-81.08898259,-1.415269733,158.4389964,2.76528215,,,,-154.2592916,-2.692332541,149.205898,-153.6381245,-2.681491129,151.3380322,84.8479183,1.480875538,146.9938774,-33.81824579,-0.590239736,148.7709649,-90,3.35680035,-2.896145271,3.355521886,-1.570796327,2.4,60.01,-4221.177239,-4745.4912,-4193.452795,13160.12123,,,17650.074,17650.074
3/16/2026 16:49:16.267,,236,-58219.502,None,60,131905.625,132859.6023,132759.2042,132508.8351,229.5120348,,38.67845131,0.675066325,132471.5894,38.68829984,0.675238214,-81.08898259,-1.415269733,158.4370931,2.765248933,,,,-154.2592916,-2.692332541,149.205898,-153.2324911,-2.67441149,151.8746852,84.93057987,1.482318254,149.3843365,-34.20048413,-0.596911054,149.4421627,-63.43494882,3.349649704,-2.897587987,3.362159987,-1.107148718,2.683281573,60,-4082.755483,-4794.88321,-4340.62081,13218.2595,,,17650.074,17650.074
3/16/2026 16:49:16.300,,236,-58146.394,None,59.999,131858.7592,132818.4638,132723.39,132467.5746,229.4405696,,38.66548391,0.674840001,132432.2273,38.67120894,0.674939922,-81.1019194,-1.415495523,158.4198421,2.764947845,,,,-154.2592916,-2.692332541,149.205898,-153.2324911,-2.67441149,151.8746852,84.93057987,1.482318254,149.3843365,-33.81824579,-0.590239736,148.7709649,-71.56505118,3.349351412,-2.897813777,3.355187581,-1.249045772,3.794733192,60,-4075.775129,-4789.051209,-4185.518402,13050.34474,,,17650.41,17650.41
3/16/2026 16:49:16.333,,236,-57866.702,None,59.996,131840.0637,132788.0983,132698.529,132442.9198,229.3978663,,38.61277405,0.673920041,132411.6563,38.61094123,0.673888052,-81.15227331,-1.416374365,158.3765869,2.7641929,,,,-154.2592916,-2.692332541,149.205898,-153.8384336,-2.684987182,152.4141726,84.88958244,1.481602714,148.1890684,-34.07719528,-0.594759257,147.7755054,-63.43494882,3.358875234,-2.897977079,3.358952157,-1.107148718,2.683281573,60,-4259.066556,-4746.528001,-4228.847999,13234.44256,,,17650.41,17650.41
3/16/2026 16:49:16.367,,236,-58109.458,None,59.997,131860.8161,132830.8235,132736.077,132476.6251,229.4562456,,38.56251822,0.673042911,132441.788,38.56371821,0.673063855,-81.20228481,-1.41724723,158.3217098,2.763235114,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-34.46081627,-0.601454707,148.4512041,-90,3.358051037,-2.899565484,3.364689821,-1.570796327,2.4,60,-4274.902543,-4755.758406,-4359.715204,13390.37615,,,17650.41,17650.41
3/16/2026 16:49:16.400,,236,-58007.477,None,60,131915.2146,132860.9003,132776.1153,132518.0987,229.5280799,,38.54634339,0.672760607,132488.709,38.55154802,0.672851445,-81.2200015,-1.417556445,158.3062874,2.762965942,,,,-154.457979,-2.69580029,150.287724,-153.6381245,-2.681491129,151.3380322,84.93057987,1.482318254,149.3843365,-34.46081627,-0.601454707,148.4512041,-90,3.354342574,-2.899874699,3.364420649,-1.570796327,2.4,60,-4204.270143,-4750.876799,-4355.856004,13311.00295,,,17650.41,17650.41
3/16/2026 16:49:16.433,,236,-58017.211,None,60,131917.1216,132870.9286,132780.5515,132523.5646,229.537547,,38.54228443,0.672689765,132481.2315,38.5442238,0.672723613,-81.22590528,-1.417659485,158.3014761,2.762881968,,,,-154.2592916,-2.692332541,149.205898,-153.4349488,-2.677945045,152.9470497,84.88958244,1.481602714,148.1890684,-34.07719528,-0.594759257,147.7755054,-90,3.350668658,-2.899262199,3.357641225,-1.570796327,3.6,60,-4102.7578,-4724.928001,-4206.340787,13034.02659,,,17650.41,17650.41
3/16/2026 16:49:16.467,,236,-58210.502,None,59.998,131862.8806,132838.0688,132738.1246,132480.4156,229.4628108,,38.51468823,0.67220812,132445.77,38.52300416,0.67235326,-81.24990261,-1.418078318,158.2774626,2.762462854,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-33.81824579,-0.590239736,148.7709649,-90,3.357340442,-2.900396572,3.35270259,-1.570796327,2.4,60,-4261.21569,-4740.004796,-4138.012801,13139.23329,,,17650.41,17650.41
3/16/2026 16:49:16.500,,236,-58128.984,None,59.997,131866.9391,132825.3163,132729.1071,132474.4883,229.4525444,,38.47738471,0.671557051,132438.5201,38.47496541,0.671514826,-81.28571529,-1.418703367,158.2312958,2.761657091,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-34.46081627,-0.601454707,148.4512041,-90,3.356502008,-2.901021621,3.363111798,-1.570796327,2.4,60.01,-4244.679735,-4727.505601,-4329.158402,13301.34374,,,17649.831,17649.831
3/16/2026 16:49:16.533,,236,-58086.533,None,59.998,131884.0689,132836.3409,132760.2823,132494.2686,229.486805,,38.44091582,0.670920548,132448.1859,38.44242208,0.670946838,-81.32309681,-1.419355797,158.1976288,2.761069492,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-34.07719528,-0.594759257,147.7755054,-90,3.35593402,-2.901674051,3.355828749,-1.570796327,3.6,60.01,-4233.942935,-4715.323212,-4170.959995,13120.22614,,,17649.831,17649.831
3/16/2026 16:49:16.567,,236,-57970.613,None,60,131897.3503,132842.7777,132766.9772,132503.0627,229.5020367,,38.41987826,0.670553374,132470.8698,38.42453371,0.670634627,-81.3392269,-1.41963732,158.1764727,2.760700247,,,,-154.2592916,-2.692332541,149.205898,-153.6381245,-2.681491129,151.3380322,84.93057987,1.482318254,149.3843365,-34.07719528,-0.594759257,147.7755054,-90,3.352125756,-2.901955574,3.355459504,-1.570796327,3.6,60,-4130.605546,-4710.124813,-4164.091182,13004.82154,,,17649.831,17649.831
3/16/2026 16:49:16.600,,236,-58029.768,None,59.999,131884.3828,132835.5582,132758.0869,132493.3779,229.4852622,,38.40445226,0.670284139,132457.9052,38.40904108,0.670364229,-81.3596946,-1.419994549,158.1581987,2.760381307,,,,-154.457979,-2.69580029,150.287724,-153.6381245,-2.681491129,151.3380322,84.93057987,1.482318254,149.3843365,-34.46081627,-0.601454707,148.4512041,-63.43494882,3.351855358,-2.902312803,3.361836014,-1.107148718,2.683281573,60,-4154.8835,-4702.982408,-4305.57121,13163.43712,,,17649.831,17649.831
3/16/2026 16:49:16.633,,236,-58152.614,None,59.998,131852.9863,132821.1699,132735.8757,132470.7337,229.4460413,,38.36629816,0.669618225,132433.9643,38.36663363,0.66962408,-81.40063665,-1.420709123,158.1264502,2.759827191,,,,-154.457979,-2.69580029,150.287724,-153.6381245,-2.681491129,151.3380322,84.47245985,1.474322552,149.4951504,-34.20048413,-0.596911054,149.4421627,-90,3.351115209,-2.895031675,3.356738245,-1.570796327,2.4,60,-4139.724504,-4846.291185,-4234.852807,13220.8685,,,17649.831,17649.831
3/16/2026 16:49:16.667,,236,-58293.576,None,59.997,131866.7617,132830.5823,132753.8848,132484.465,229.4698245,,38.31932571,0.668798401,132455.1803,38.31536349,0.668729247,-81.44312815,-1.421450739,158.0793347,2.759004869,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.47245985,1.474322552,149.4951504,-34.20048413,-0.596911054,149.4421627,-90,3.353716429,-2.895773291,3.355915923,-1.570796327,2.4,60,-4191.022088,-4832.351997,-4219.487992,13242.86208,,,17649.831,17649.831
3/16/2026 16:49:16.700,,236,-58275.029,None,60,131895.0095,132860.8314,132787.4265,132515.1497,229.522972,,38.29831014,0.66843161,132477.9674,38.30566774,0.668560024,-81.46079018,-1.421759,158.0572503,2.758619425,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-33.81824579,-0.590239736,148.7709649,-90,3.353547206,-2.904077254,3.348859161,-1.570796327,2.4,60.01,-4188.449355,-4669.848001,-4065.278403,12923.57576,,,17569.102,17569.102
3/16/2026 16:49:16.733,,236,-58179.758,None,60,131878.1547,132847.183,132765.1654,132497.5608,229.4925072,,38.2974535,0.668416659,132461.1128,38.30480825,0.668545023,-81.46513981,-1.421834915,158.05338,2.758551874,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-34.46081627,-0.601454707,148.4512041,-90,3.353532205,-2.904153169,3.360006581,-1.570796327,2.4,60,-4187.62453,-4667.904009,-4270.607996,13126.13653,,,17569.102,17569.102
3/16/2026 16:49:16.767,,236,-58205.563,None,59.998,131833.5379,132802.688,132711.8515,132450.0801,229.4102683,,38.27622016,0.668046067,132407.0827,38.28025289,0.668116451,-81.48843419,-1.422241479,158.0273463,2.758097502,,,,-154.457979,-2.69580029,150.287724,-153.6345849,-2.681429351,154.0212972,84.4278022,1.473543129,148.3007755,-34.46081627,-0.601454707,148.4512041,-63.43494882,3.349545802,-2.895784608,3.359552209,-1.107148718,2.683281573,60,-4108.33224,-4792.521591,-4260.153609,13161.00744,,,17569.102,17569.102
3/16/2026 16:49:16.800,,236,-57989.88,None,59.996,131823.2138,132784.9799,132703.3009,132437.8806,229.389138,,38.22430773,0.667140024,132404.1919,38.22401749,0.667134958,-81.53964305,-1.423135242,157.9811539,2.757291292,,,,-154.8721758,-2.703029388,149.7742301,-153.8384336,-2.684987182,152.4141726,84.4278022,1.473543129,148.3007755,-34.46081627,-0.601454707,148.4512041,-63.43494882,3.35212214,-2.896678371,3.358745999,-1.107148718,2.683281573,60,-4144.182068,-4774.809594,-4244.371201,13163.36286,,,17569.102,17569.102
3/16/2026 16:49:16.833,,236,-57933.49,None,59.997,131858.1716,132824.9796,132746.2352,132477.1874,229.4572195,,38.15955923,0.66600995,132439.1486,38.15898378,0.665999906,-81.59977121,-1.424184676,157.9215924,2.756251747,,,,-154.8721758,-2.703029388,149.7742301,-153.8384336,-2.684987182,152.4141726,84.4278022,1.473543129,148.3007755,-35.10607933,-0.612716672,148.1501941,-71.56505118,3.350987088,-2.897727805,3.368968419,-1.249045772,3.794733192,60,-4123.255789,-4756.1904,-4433.227206,13312.67339,,,17569.102,17569.102
3/16/2026 16:49:16.867,,236,-57950.827,None,60,131912.7666,132879.0842,132795.5508,132529.8549,229.5484422,,38.14032217,0.6656742,132495.7692,38.14698056,0.66579041,-81.61890687,-1.424518657,157.8966975,2.75581725,,,,-154.8721758,-2.703029388,149.7742301,-154.2447292,-2.692078379,151.8889068,84.4278022,1.473543129,148.3007755,-34.46081627,-0.601454707,148.4512041,-90,3.357868789,-2.898061786,3.357271957,-1.570796327,2.4,60,-4258.500462,-4751.740788,-4218.940801,13229.18205,,,17569.102,17569.102
3/16/2026 16:49:16.900,,236,-58204.397,None,60,131895.9173,132889.2077,132784.4328,132523.9351,229.5381888,,38.13944554,0.6656589,132478.9201,38.14610091,0.665775058,-81.62477959,-1.424621155,157.8947492,2.755783245,,,,-154.8721758,-2.703029388,149.7742301,-153.8384336,-2.684987182,152.4141726,84.47245985,1.474322552,149.4951504,-34.46081627,-0.601454707,148.4512041,-90,3.35076224,-2.898943707,3.357237952,-1.570796327,3.6,60,-4120.129932,-4773.369595,-4217.932801,13111.43233,,,17568.699,17568.699
3/16/2026 16:49:16.933,,236,-58026.83,None,59.998,131851.4573,132822.8618,132726.7658,132467.7492,229.4408721,,38.1222352,0.665358522,132432.4333,38.12149526,0.665345608,-81.64149465,-1.424912888,157.8734543,2.755411578,,,,-154.8721758,-2.703029388,149.7742301,-153.8384336,-2.684987182,152.4141726,84.4278022,1.473543129,148.3007755,-34.46081627,-0.601454707,148.4512041,-90,3.35033279,-2.898456017,3.356866285,-1.570796327,2.4,60,-4110.351338,-4742.193593,-4208.947195,13061.49213,,,17568.699,17568.699
3/16/2026 16:49:16.967,,236,-57900.283,None,59.997,131820.5511,132795.3312,132702.8615,132440.31,229.3933459,,38.07264561,0.664493021,132403.5714,38.07900934,0.664604089,-81.68684466,-1.425704395,157.8301,2.754654903,,,,-154.8721758,-2.703029388,149.7742301,-153.6381245,-2.681491129,151.3380322,84.4278022,1.473543129,148.3007755,-34.46081627,-0.601454707,148.4512041,-90,3.346095218,-2.899247524,3.35610961,-1.570796327,3.6,60.01,-4027.209254,-4726.079989,-4193.625603,12946.91485,,,17568.699,17568.699
3/16/2026 16:49:17.000,,236,-57899.03,None,59.998,131847.6484,132828.986,132728.0075,132468.9472,229.4429469,,38.03708782,0.66387242,132430.6778,38.04329301,0.663980721,-81.73081273,-1.426471782,157.7897679,2.753950976,,,,-154.8721758,-2.703029388,149.7742301,-153.8384336,-2.684987182,152.4141726,84.4278022,1.473543129,148.3007755,-34.72464184,-0.606059332,147.4633514,-63.43494882,3.348967903,-2.900014911,3.360010308,-1.107148718,2.683281573,60.01,-4083.808565,-4712.6016,-4241.073614,13037.48378,,,17568.699,17568.699
3/16/2026 16:49:17.033,,236,-57916.555,None,59.999,131872.7321,132845.8427,132766.3481,132495.7088,229.4892995,,38.00883078,0.663379242,132455.7684,38.01490986,0.663485342,-81.7527884,-1.42685533,157.762959,2.753483073,,,,-154.8721758,-2.703029388,149.7742301,-153.8384336,-2.684987182,152.4141726,84.4278022,1.473543129,148.3007755,-34.72464184,-0.606059332,147.4633514,-90,3.348472524,-2.900398459,3.359542405,-1.570796327,2.4,60,-4074.964793,-4705.862397,-4233.35521,13014.1824,,,17568.699,17568.699
3/16/2026 16:49:17.067,,236,-58105.843,None,59.998,131864.161,132849.126,132755.75,132490.4228,229.4801438,,37.98288175,0.662926346,132454.5894,37.98473679,0.662958722,-81.77914025,-1.427315257,157.7331098,2.752962106,,,,-154.8721758,-2.703029388,149.7742301,-154.0359315,-2.68843417,153.4921496,84.4278022,1.473543129,148.3007755,-35.10607933,-0.612716672,148.1501941,-71.56505118,3.351392892,-2.900858386,3.365678778,-1.249045772,3.794733192,60,-4131.610779,-4697.179189,-4370.486412,13199.27638,,,17568.699,17568.699
3/16/2026 16:49:17.100,,236,-57950.179,None,59.997,131867.1723,132821.8481,132727.5367,132472.8821,229.4497624,,37.94145944,0.66220339,132440.7616,37.94403506,0.662248343,-81.82450964,-1.428107102,157.6945323,2.7522888,,,,-154.8721758,-2.703029388,149.7742301,-154.4400348,-2.695487105,152.9705854,84.4278022,1.473543129,148.3007755,-34.72464184,-0.606059332,147.4633514,-71.56505118,3.357735448,-2.901650231,3.358348132,-1.249045772,3.794733192,60,-4254.149082,-4681.065595,-4209.292804,13144.50748,,,17568.699,17568.699
3/16/2026 16:49:17.133,,236,-57681.13,None,59.998,131870.25,132831.9889,132741.8049,132482.0578,229.4656551,,37.89365078,0.661368972,132445.9418,37.90333522,0.661537997,-81.86696961,-1.428848168,157.6522643,2.751551084,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,84.38241941,1.47275105,147.106492,-34.72464184,-0.606059332,147.4633514,-90,3.353616376,-2.901599218,3.357610416,-1.570796327,2.4,60,-4160.37853,-4644.691195,-4195.6416,13000.71133,,,17558.296,17558.296
3/16/2026 16:49:17.167,,236,-58060.253,None,59.999,131883.9182,132860.8466,132760.0632,132502.3356,229.5007774,,37.87589415,0.66105906,132459.6169,37.88550008,0.661226715,-81.88965759,-1.429244148,157.6331046,2.751216685,,,,-154.8721758,-2.703029388,149.7742301,-154.2447292,-2.692078379,151.8889068,84.4278022,1.473543129,148.3007755,-34.840944,-0.608089187,149.1334972,-116.5650512,3.353305094,-2.902787277,3.359305872,-2.034443936,2.683281573,60.01,-4168.864425,-4660.675197,-4276.52639,13106.06601,,,17558.296,17558.296
3/16/2026 16:49:17.200,,236,-57828.557,None,60,131871.2869,132857.4628,132747.0054,132492.6528,229.4840064,,37.86451252,0.660860413,132454.3568,37.86995357,0.660955377,-81.89990425,-1.429422986,157.6195832,2.750980693,,,,-154.8721758,-2.703029388,149.7742301,-154.2447292,-2.692078379,151.8889068,83.96674699,1.465496197,148.4221008,-34.72464184,-0.606059332,147.4633514,-90,3.353033756,-2.894919183,3.357040025,-1.570796327,3.6,60,-4163.436037,-4814.971208,-4184.89921,13163.30646,,,17558.296,17558.296
3/16/2026 16:49:17.233,,236,-57883.349,None,59.998,131846.0533,132821.8904,132714.3932,132461.4994,229.4300471,,37.82944577,0.660248383,132421.7698,37.83885164,0.660412546,-81.93431932,-1.430023642,157.5857682,2.750390509,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.96674699,1.465496197,148.4221008,-35.10607933,-0.612716672,148.1501941,-71.56505118,3.352490925,-2.895519839,3.363107181,-1.249045772,3.794733192,60,-4137.868637,-4802.198415,-4319.812797,13259.87985,,,17558.296,17558.296
3/16/2026 16:49:17.267,,236,-57735.029,None,59.996,131836.7263,132815.3169,132704.7496,132452.9871,229.4153033,,37.77342699,0.659270671,132412.4638,37.78258889,0.659430576,-81.99142642,-1.431020349,157.5279943,2.749382164,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.91766331,1.464639525,147.2288015,-35.10607933,-0.612716672,148.1501941,-90,3.351508955,-2.895659874,3.362098836,-1.570796327,2.4,60,-4118.597225,-4760.697612,-4300.1568,13179.45164,,,17558.296,17558.296
3/16/2026 16:49:17.300,,236,-57800.866,None,59.998,131875.8818,132849.5129,132746.0681,132491.2071,229.4815022,,37.73157947,0.658540294,132458.9793,37.73643258,0.658624997,-82.03531,-1.431786262,157.484919,2.748630359,,,,-155.2892005,-2.710307842,149.2686169,-154.6538241,-2.699218431,151.3713315,83.50647469,1.45746293,148.5530208,-35.10607933,-0.612716672,148.1501941,-90,3.357843428,-2.889249192,3.361347031,-1.570796327,2.4,60,-4242.456247,-4927.363207,-4287.067201,13456.88665,,,17558.296,17558.296
3/16/2026 16:49:17.333,,236,-57840.163,None,60,131906.5033,132880.1836,132775.5399,132521.4609,229.5339034,,37.71477217,0.658246951,132489.604,37.71954986,0.658330337,-82.05283374,-1.432092109,157.4677676,2.74833101,,,,-155.2892005,-2.710307842,149.2686169,-154.6538241,-2.699218431,151.3713315,83.96674699,1.465496197,148.4221008,-35.10607933,-0.612716672,148.1501941,-71.56505118,3.357548768,-2.897588306,3.361047682,-1.249045772,3.794733192,60,-4237.745296,-4764.729611,-4282.272007,13284.74691,,,17474.443,17474.443
3/16/2026 16:49:17.367,,236,-57769.978,None,60,131884.4816,132851.4407,132740.4071,132492.8142,229.4842859,,37.69834772,0.65796029,132460.2464,37.70717854,0.658114417,-82.06677952,-1.432335509,157.4502596,2.748025438,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.91766331,1.464639525,147.2288015,-35.10607933,-0.612716672,148.1501941,-63.43494882,3.350192796,-2.896975034,3.36074211,-1.107148718,2.683281573,60,-4094.62786,-4737.038408,-4275.273598,13106.93987,,,17474.443,17474.443
3/16/2026 16:49:17.400,,236,-57884.904,None,59.997,131835.2856,132814.4523,132696.9468,132449.6143,229.4094614,,37.66230406,0.65733121,132411.063,37.67098076,0.657482647,-82.10636832,-1.433026464,157.4144117,2.747399774,,,,-155.2892005,-2.710307842,149.2686169,-154.8468829,-2.702587942,152.4566824,83.96674699,1.465496197,148.4221008,-34.72464184,-0.606059332,147.4633514,-71.56505118,3.360070589,-2.898522661,3.353459106,-1.249045772,3.794733192,60,-4283.905171,-4744.497607,-4114.84321,13143.24599,,,17474.443,17474.443
3/16/2026 16:49:17.433,,236,-57871.066,None,59.996,131843.1677,132808.2764,132709.8539,132454.4758,229.4178818,,37.60721427,0.656369711,132418.9642,37.61564986,0.65651694,-82.1634868,-1.43402337,157.3606072,2.746460709,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.96674699,1.465496197,148.4221008,-34.72464184,-0.606059332,147.4633514,-90,3.348595319,-2.899519567,3.352520041,-1.570796327,2.4,60,-4062.455311,-4725.201596,-4097.275202,12884.93211,,,17474.443,17474.443
3/16/2026 16:49:17.467,,236,-57864.168,None,59.998,131889.9496,132856.2944,132746.8367,132498.398,229.4939573,,37.56542739,0.655640393,132465.7601,37.57367756,0.655784385,-82.20290251,-1.434711304,157.3223648,2.745793252,,,,-155.2892005,-2.710307842,149.2686169,-154.6538241,-2.699218431,151.3713315,83.96674699,1.465496197,148.4221008,-35.10607933,-0.612716672,148.1501941,-90,3.355002816,-2.900207501,3.358509924,-1.570796327,3.6,60,-4187.797222,-4713.739197,-4232.620797,13134.15722,,,17474.443,17474.443
3/16/2026 16:49:17.500,,236,-57971.002,None,60,131903.8537,132876.8193,132760.7205,132514.5082,229.5218609,,37.55182213,0.655402936,132486.9835,37.55587955,0.655473752,-82.21455947,-1.434914756,157.3080293,2.745543052,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.96674699,1.465496197,148.4221008,-35.10607933,-0.612716672,148.1501941,-90,3.347552131,-2.900410953,3.358259724,-1.570796327,3.6,60,-4044.350041,-4710.571201,-4228.257606,12983.17885,,,17474.443,17474.443
3/16/2026 16:49:17.533,,236,-57960.518,None,59.999,131874.6015,132834.6557,132730.3341,132480.5619,229.4630643,,37.53440752,0.655098994,132440.9073,37.53934684,0.655185201,-82.23296907,-1.435236064,157.2856988,2.74515331,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.96674699,1.465496197,148.4221008,-35.10607933,-0.612716672,148.1501941,-90,3.34726358,-2.900732261,3.357869982,-1.570796327,3.6,60,-4037.359452,-4702.924803,-4219.804807,12960.08906,,,17475.514,17475.514
3/16/2026 16:49:17.567,,236,-57711.643,None,59.997,131835.1698,132808.2119,132691.7536,132445.7557,229.4027781,,37.48881587,0.65430327,132420.5258,37.49990886,0.654496879,-82.27843505,-1.436029595,157.245016,2.744443261,,,,-155.2892005,-2.710307842,149.2686169,-154.6538241,-2.699218431,151.3713315,83.96674699,1.465496197,148.4221008,-35.37475184,-0.617405892,147.1701057,-71.56505118,3.35371531,-2.901525792,3.361849153,-1.249045772,3.794733192,60,-4161.491906,-4686.796805,-4266.532806,13114.82152,,,17475.514,17475.514
3/16/2026 16:49:17.600,,236,-58154.443,None,59.997,131867.5517,132841.3144,132711.4397,132474.1386,229.4519388,,37.44514132,0.653541005,132433.8746,37.44969754,0.653620526,-82.32737578,-1.436883772,157.1980102,2.743622856,,,,-155.2892005,-2.710307842,149.2686169,-154.8468829,-2.702587942,152.4566824,83.96674699,1.465496197,148.4221008,-34.840944,-0.608089187,149.1334972,-71.56505118,3.356208468,-2.902379969,3.351712043,-1.249045772,3.794733192,60.01,-4210.079055,-4671.604806,-4128.091184,13009.77504,,,17475.514,17475.514
3/16/2026 16:49:17.633,,236,-57876.062,None,59.999,131919.6634,132867.401,132766.1356,132518.4146,229.528627,,37.4106918,0.652939747,132478.7011,37.41923813,0.653088909,-82.3602187,-1.437456989,157.1686066,2.743109667,,,,-155.7090376,-2.717635381,148.7709649,-154.6538241,-2.699218431,151.3713315,83.45370922,1.456541999,147.3607818,-34.840944,-0.608089187,149.1334972,-90,3.35230734,-2.893998988,3.351198854,-1.570796327,3.6,60,-4122.308112,-4798.367998,-4119.854401,13040.53051,,,17475.514,17475.514
3/16/2026 16:49:17.667,,236,-57826.296,None,59.999,131909.5681,132862.6198,132757.9915,132510.747,229.5153463,,37.39201844,0.652613836,132475.9005,37.39634514,0.652689351,-82.37560556,-1.43772554,157.1502679,2.742789596,,,,-155.2892005,-2.710307842,149.2686169,-154.2447292,-2.692078379,151.8889068,83.45370922,1.456541999,147.3607818,-35.10607933,-0.612716672,148.1501941,-90,3.34476773,-2.894267539,3.355506268,-1.570796327,2.4,60,-3990.099672,-4793.097607,-4175.265605,12958.46288,,,17475.514,17475.514
3/16/2026 16:49:17.700,,236,-57634.675,None,59.998,131851.287,132826.1266,132719.6338,132466.402,229.4385386,,37.35586585,0.651982854,132427.1634,37.3632032,0.652110915,-82.41527638,-1.438417927,157.1095544,2.742079011,,,,-155.7090376,-2.717635381,148.7709649,-154.6538241,-2.699218431,151.3713315,83.45370922,1.456541999,147.3607818,-35.75388725,-0.624023053,147.8680493,-90,3.351329346,-2.894959926,3.366102064,-1.570796327,2.4,60,-4101.860859,-4778.639992,-4369.075208,13249.57606,,,17475.514,17475.514
3/16/2026 16:49:17.733,,236,-57786.566,None,59.996,131843.035,132798.4444,132706.4244,132450.0004,229.4101301,,37.29981821,0.651004638,132418.9278,37.30691121,0.651128434,-82.46591393,-1.439301719,157.0565213,2.741153409,,,,-155.7090376,-2.717635381,148.7709649,-154.6538241,-2.699218431,151.3713315,83.45370922,1.456541999,147.3607818,-35.4839798,-0.619312279,148.843542,-90,3.350346865,-2.895843718,3.360465688,-1.570796327,2.4,60,-4082.672973,-4760.870392,-4288.852794,13132.39616,,,17475.514,17475.514
3/16/2026 16:49:17.767,,236,-57655.958,None,59.998,131883.0709,132831.9179,132748.5626,132488.545,229.4768914,,37.25400928,0.650205121,132458.9766,37.26090008,0.650325389,-82.51481121,-1.440155137,157.013595,2.740404202,,,,-155.7090376,-2.717635381,148.7709649,-155.0657049,-2.706407107,150.8615259,83.45370922,1.456541999,147.3607818,-35.10607933,-0.612716672,148.1501941,-71.56505118,3.356732496,-2.896697136,3.353120874,-1.249045772,3.794733192,60,-4206.927291,-4745.865603,-4129.113599,13081.90649,,,17411.698,17411.698
3/16/2026 16:49:17.800,,236,-57717.389,None,60,131914.0138,132874.8258,132773.6712,132521.538,229.534037,,37.23731297,0.649913716,132489.9241,37.24412926,0.650032683,-82.53289845,-1.440470819,157.0013156,2.740189888,,,,-155.7090376,-2.717635381,148.7709649,-154.457979,-2.69580029,150.287724,83.50647469,1.45746293,148.5530208,-35.75388725,-0.624023053,147.8680493,-90,3.345832973,-2.897933749,3.364212941,-1.570796327,2.4,60.01,-3997.780403,-4762.123204,-4334.688007,13094.59161,,,17411.698,17411.698
3/16/2026 16:49:17.833,,236,-57924.864,None,59.999,131901.7838,132856.6976,132754.6067,132505.0543,229.5054864,,37.21764383,0.649570425,132470.4399,37.22852588,0.649760352,-82.55275084,-1.440817309,156.9809427,2.739834314,,,,-155.2892005,-2.710307842,149.2686169,-154.6538241,-2.699218431,151.3713315,83.50647469,1.45746293,148.5530208,-35.10607933,-0.612716672,148.1501941,-63.43494882,3.348978783,-2.898280239,3.352550986,-1.107148718,2.683281573,60,-4071.454843,-4754.836796,-4118.342409,12944.63405,,,17411.698,17411.698
3/16/2026 16:49:17.867,,236,-57744.144,None,59.997,131846.032,132798.2373,132716.528,132454.3,229.4175773,,37.18142577,0.6489383,132421.9574,37.18800146,0.649053068,-82.58600268,-1.441397663,156.9401794,2.73912286,,,,-155.7090376,-2.717635381,148.7709649,-154.6538241,-2.699218431,151.3713315,83.04704253,1.449444326,148.6935103,-35.37475184,-0.617405892,147.1701057,-90,3.348271499,-2.890841989,3.356528752,-1.570796327,2.4,60,-4042.759418,-4899.657601,-4165.862406,13108.27942,,,17411.698,17411.698
3/16/2026 16:49:17.900,,236,-57811.637,None,59.996,131857.3111,132805.0713,132719.4293,132461.2954,229.4296937,,37.12637136,0.64797742,132430.9268,37.12540134,0.647960489,-82.64381112,-1.442406611,156.8843975,2.738149281,,,,-155.7090376,-2.717635381,148.7709649,-155.0657049,-2.706407107,150.8615259,83.04704253,1.449444326,148.6935103,-35.10607933,-0.612716672,148.1501941,-90,3.354367596,-2.891850937,3.350865953,-1.570796327,2.4,60,-4160.505864,-4880.606396,-4084.847999,13125.96026,,,17411.698,17411.698
3/16/2026 16:49:17.933,,236,-57702.053,None,59.998,131895.3447,132855.3823,132768.1806,132507.0116,229.5088764,,37.08788941,0.647305783,132468.9588,37.08675232,0.647285937,-82.67791966,-1.443001917,156.8483281,2.737519751,,,,-155.7090376,-2.717635381,148.7709649,-155.0657049,-2.706407107,150.8615259,83.45370922,1.456541999,147.3607818,-35.10607933,-0.612716672,148.1501941,-63.43494882,3.353693044,-2.899543916,3.350236423,-1.107148718,2.683281573,60,-4148.705782,-4692.614393,-4074.2352,12915.55538,,,17411.698,17411.698
3/16/2026 16:49:17.967,,236,-57846.96,None,60,131900.0218,132861.1761,132776.028,132513.1207,229.5194577,,37.06607975,0.646925133,132475.9766,37.07214909,0.647031062,-82.69911017,-1.443371761,156.8272472,2.73715182,,,,-155.7090376,-2.717635381,148.7709649,-155.2564622,-2.70973645,151.9505183,83.50647469,1.45746293,148.5530208,-35.37475184,-0.617405892,147.1701057,-90,3.356767512,-2.900834691,3.354557712,-1.570796327,2.4,60,-4208.141419,-4706.049599,-4130.092803,13044.28382,,,17328.188,17328.188
3/16/2026 16:49:18.000,,236,-57777.926,None,59.998,131875.7874,132829.7579,132750.8037,132486.155,229.4727517,,37.04224024,0.646509054,132449.3992,37.04090441,0.64648574,-82.72346562,-1.443796844,156.8000493,2.736677128,,,,-155.7090376,-2.717635381,148.7709649,-155.0657049,-2.706407107,150.8615259,83.50647469,1.45746293,148.5530208,-35.75388725,-0.624023053,147.8680493,-90,3.352892847,-2.901259774,3.360700181,-1.570796327,3.6,60,-4132.677638,-4696.790394,-4266.662394,13096.13043,,,17328.188,17328.188
3/16/2026 16:49:18.033,,236,-57799.31,None,59.997,131863.5358,132804.2174,132728.7849,132466.2002,229.438189,,36.99657761,0.645712091,132429.9237,36.99920738,0.645757989,-82.76902912,-1.444592077,156.7565175,2.735917354,,,,-155.7090376,-2.717635381,148.7709649,-155.0657049,-2.706407107,150.8615259,83.96674699,1.465496197,148.4221008,-35.75388725,-0.624023053,147.8680493,-108.4349488,3.352165096,-2.910088274,3.359940407,-1.892546881,3.794733192,60,-4118.049809,-4522.550402,-4251.398392,12891.9986,,,17328.188,17328.188
3/16/2026 16:49:18.067,,236,-57544.79,None,59.997,131870.5329,132838.29,132744.6541,132485.2091,229.4711135,,36.94983698,0.644896313,132453.7289,36.95123328,0.644920683,-82.8178471,-1.445444111,156.7143566,2.735181509,,,,-156.13167,-2.725011708,148.2813542,-155.4803573,-2.713644157,150.359569,83.45370922,1.456541999,147.3607818,-35.75388725,-0.624023053,147.8680493,-71.56505118,3.35856484,-2.90198611,3.359204562,-1.249045772,3.794733192,60.01,-4228.067316,-4645.584006,-4237.804809,13111.45613,,,17328.188,17328.188
3/16/2026 16:49:18.100,,236,-57661.056,None,59.999,131906.4503,132866.5215,132777.883,132517.6597,229.5273195,,36.92179598,0.644406906,132480.0543,36.9199367,0.644374455,-82.84545868,-1.445926024,156.6810618,2.734600404,,,,-155.7090376,-2.717635381,148.7709649,-155.4803573,-2.713644157,150.359569,83.50647469,1.45746293,148.5530208,-35.37475184,-0.617405892,147.1701057,-90,3.358018612,-2.903388954,3.352006296,-1.570796327,3.6,60,-4232.35717,-4657.262406,-4081.406404,12971.02598,,,17328.188,17328.188
3/16/2026 16:49:18.133,,236,-57593.866,None,60,131894.4238,132850.1357,132754.329,132500.3264,229.4972973,,36.90207928,0.644062784,132460.8209,36.90430263,0.644101589,-82.86021935,-1.446183646,156.6653993,2.734327041,,,,-156.13167,-2.725011708,148.2813542,-155.0657049,-2.706407107,150.8615259,83.45370922,1.456541999,147.3607818,-35.37475184,-0.617405892,147.1701057,-90,3.350508696,-2.902725645,3.351732933,-1.570796327,3.6,60,-4073.63366,-4631.932809,-4075.459208,12781.02568,,,17328.188,17328.188
3/16/2026 16:49:18.167,,236,-57625.286,None,59.998,131846.4001,132802.514,132705.756,132452.2538,229.4140332,,36.86574367,0.643428608,132412.8003,36.86781174,0.643464703,-82.8993856,-1.446867227,156.6224904,2.733578141,,,,-156.13167,-2.725011708,148.2813542,-155.0657049,-2.706407107,150.8615259,82.99061574,1.448459493,147.5024068,-35.75388725,-0.624023053,147.8680493,-63.43494882,3.34987181,-2.89532672,3.357601194,-1.107148718,2.683281573,60,-4059.923093,-4775.414395,-4205.836803,13041.17429,,,17328.188,17328.188
3/16/2026 16:49:18.200,,236,-57541.795,None,59.997,131829.6614,132799.6432,132720.3841,132450.6263,229.4112142,,36.813819,0.642522352,132412.8634,36.814614,0.642536227,-82.95140195,-1.447775083,156.5687721,2.732640579,,,,-156.13167,-2.725011708,148.2813542,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-35.75388725,-0.624023053,147.8680493,-63.43494882,3.356180384,-2.896234576,3.356663632,-1.107148718,2.683281573,60,-4181.031298,-4758.062405,-4188.32641,13127.42011,,,17328.199,17328.199
3/16/2026 16:49:18.233,,236,-57486.989,None,59.998,131884.973,132838.4677,132764.8167,132496.7939,229.4911788,,36.77957986,0.641924766,132458.5646,36.77710175,0.641881515,-82.98476276,-1.448357339,156.5375698,2.732095996,,,,-156.13167,-2.725011708,148.2813542,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-36.40408856,-0.635371207,147.604878,-63.43494882,3.355525672,-2.896816832,3.367467203,-1.107148718,2.683281573,60.01,-4169.909101,-4748.385604,-4388.860812,13307.15552,,,17328.199,17328.199
3/16/2026 16:49:18.267,,236,-57828.773,None,60,131923.4227,132869.8075,132794.9414,132530.0867,229.5488437,,36.76299491,0.641635304,132489.8306,36.76462063,0.641663678,-83.00206635,-1.448659344,156.5206334,2.7318004,,,,-156.13167,-2.725011708,148.2813542,-155.2564622,-2.70973645,151.9505183,83.45370922,1.456541999,147.3607818,-35.75388725,-0.624023053,147.8680493,-63.43494882,3.351400128,-2.905201343,3.355823453,-1.107148718,2.683281573,60.01,-4091.656263,-4585.507195,-4174.560003,12851.72346,,,17328.199,17328.199
3/16/2026 16:49:18.300,,236,-57654.619,None,59.999,131861.1093,132841.6043,132749.4792,132484.8019,229.4704081,,36.74530794,0.641326608,132444.3131,36.74579974,0.641335192,-83.01621666,-1.448906313,156.5008148,2.7314545,,,,-156.13167,-2.725011708,148.2813542,-155.2564622,-2.70973645,151.9505183,83.40008302,1.455606045,146.1686697,-35.75388725,-0.624023053,147.8680493,-90,3.351071642,-2.904512358,3.355477553,-1.570796327,3.6,60,-4083.940658,-4560.451206,-4166.495999,12810.88786,,,17328.199,17328.199
3/16/2026 16:49:18.333,,236,-57672.72,None,59.997,131813.3182,132782.3181,132707.401,132435.0773,229.3842827,,36.70891111,0.640691364,132396.5226,36.70924204,0.64069714,-83.05481512,-1.449579984,156.4646635,2.730823541,,,,-155.7090376,-2.717635381,148.7709649,-155.0657049,-2.706407107,150.8615259,83.45370922,1.456541999,147.3607818,-35.75388725,-0.624023053,147.8680493,-90,3.347104247,-2.906121983,3.354846594,-1.570796327,2.4,60,-4019.47838,-4564.972789,-4153.0752,12737.52637,,,17328.199,17328.199
3/16/2026 16:49:18.367,,236,-57319.286,None,59.997,131820.8739,132793.1283,132711.3746,132442.5242,229.397181,,36.65388021,0.639730893,132406.541,36.66126578,0.639859796,-83.10232373,-1.450409165,156.4088903,2.729850114,,,,-155.9426505,-2.721712696,147.1847818,-155.0657049,-2.706407107,150.8615259,83.40008302,1.455606045,146.1686697,-35.64702075,-0.622157881,146.1932967,-71.56505118,3.346266903,-2.90601521,3.352007995,-1.249045772,3.794733192,60,-3960.947609,-4530.427203,-4052.318403,12543.69322,,,17328.199,17328.199
3/16/2026 16:49:18.400,,236,-57455.352,None,59.999,131873.9453,132844.0704,132751.2007,132490.4598,229.4802078,,36.6269576,0.639261005,132449.9906,36.63111013,0.63933348,-83.13626051,-1.451001474,156.3824847,2.729389251,,,,-156.13167,-2.725011708,148.2813542,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-36.02737339,-0.628796286,146.8958815,-71.56505118,3.352977637,-2.899460967,3.358185537,-1.249045772,3.794733192,60,-4120.723448,-4698.302394,-4190.745587,13009.77143,,,17241.584,17241.584
3/16/2026 16:49:18.433,,236,-57743.712,None,60,131905.3106,132865.0329,132781.4315,132517.9692,229.5278556,,36.61040766,0.638972154,132481.3587,36.61448693,0.639043351,-83.14777279,-1.451202401,156.3655819,2.72909424,,,,-156.13167,-2.725011708,148.2813542,-155.6687581,-2.716932371,151.4521707,82.99061574,1.448459493,147.5024068,-35.75388725,-0.624023053,147.8680493,-71.56505118,3.355975722,-2.899661894,3.353117293,-1.249045772,3.794733192,60,-4179.265726,-4695.220799,-4122.201594,12996.68812,,,17241.584,17241.584
3/16/2026 16:49:18.467,,236,-57542.918,None,59.999,131862.3804,132835.485,132751.9003,132483.987,229.4689968,,36.58957261,0.638608514,132445.5852,36.58937561,0.638605076,-83.16709362,-1.451539613,156.3430421,2.728700848,,,,-156.13167,-2.725011708,148.2813542,-155.0657049,-2.706407107,150.8615259,82.93327028,1.447458626,146.3114486,-35.75388725,-0.624023053,147.8680493,-63.43494882,3.345012183,-2.898998239,3.352723901,-1.107148718,2.683281573,60,-3967.504106,-4668.796795,-4113.734399,12750.0353,,,17241.584,17241.584
3/16/2026 16:49:18.500,,236,-57456.634,None,59.998,131831.6057,132812.1819,132714.8755,132453.6222,229.4164033,,36.55110645,0.637937153,132424.4498,36.55384519,0.637984953,-83.20759839,-1.452246555,156.3020977,2.727986232,,,,-156.13167,-2.725011708,148.2813542,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-36.02737339,-0.628796286,146.8958815,-63.43494882,3.35162911,-2.900706048,3.356782518,-1.107148718,2.683281573,60,-4094.034723,-4673.491192,-4162.881587,12930.4075,,,17241.584,17241.584
3/16/2026 16:49:18.533,,236,-57381.422,None,59.999,131858.3786,132838.0233,132743.8297,132480.8122,229.4634977,,36.51896746,0.637376222,132444.0843,36.52575167,0.637494628,-83.2454115,-1.452906518,156.2736411,2.727489571,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.99061574,1.448459493,147.5024068,-36.02737339,-0.628796286,146.8958815,-90,3.358423932,-2.901366011,3.356285857,-1.570796327,3.6,60.01,-4211.337672,-4661.8416,-4154.327999,13027.50727,,,17241.584,17241.584
3/16/2026 16:49:18.567,,236,-57390.696,None,59.999,131865.8908,132845.711,132763.1507,132492.3272,229.4834423,,36.49718497,0.636996045,132451.6024,36.50387204,0.637112757,-83.26143911,-1.453186252,156.2546769,2.727158583,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.99061574,1.448459493,147.5024068,-36.02737339,-0.628796286,146.8958815,-90,3.358042061,-2.901645745,3.355954869,-1.570796327,2.4,60,-4204.275835,-4656.787209,-4148.625588,13009.68863,,,17241.584,17241.584
3/16/2026 16:49:18.600,,236,-57323.333,None,59.998,131846.9904,132826.7663,132744.7029,132473.5632,229.4509422,,36.47740293,0.636650784,132432.7073,36.48400308,0.636765978,-83.28653437,-1.453624247,156.2341969,2.726801141,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.93327028,1.447458626,146.3114486,-36.02737339,-0.628796286,146.8958815,-90,3.350410135,-2.901082873,3.355597427,-1.570796327,2.4,60,-4057.65698,-4629.153604,-4141.238393,12828.04898,,,17201.635,17201.635
3/16/2026 16:49:18.633,,236,-57460.291,None,59.997,131826.019,132805.0539,132707.8584,132447.0426,229.4050072,,36.43891523,0.635979047,132411.746,36.44534542,0.636091275,-83.32192058,-1.454241853,156.19322,2.726085958,,,,-156.5570793,-2.732436501,147.7998647,-155.6687581,-2.716932371,151.4521707,82.99061574,1.448459493,147.5024068,-36.30449712,-0.633633008,145.9271051,-90,3.353023646,-2.902701346,3.359718966,-1.570796327,3.6,60,-4107.03729,-4635.273604,-4190.745597,12933.05649,,,17201.635,17201.635
3/16/2026 16:49:18.667,,236,-57460.723,None,59.998,131831.5456,132817.7635,132713.7118,132455.0792,229.4189269,,36.39843211,0.635272483,132417.283,36.40468216,0.635381567,-83.36425669,-1.454980758,156.1490273,2.725314651,,,,-156.5570793,-2.732436501,147.7998647,-155.6687581,-2.716932371,151.4521707,82.93327028,1.447458626,146.3114486,-36.02737339,-0.628796286,146.8958815,-90,3.352313938,-2.902439384,3.354110937,-1.570796327,3.6,60,-4093.627427,-4603.233594,-4111.9488,12808.80982,,,17201.635,17201.635
3/16/2026 16:49:18.700,,236,-57357.835,None,60,131875.2654,132858.5245,132759.9314,132498.6447,229.4943846,,36.37159577,0.6348041,132461.0095,36.37772455,0.634911068,-83.39235065,-1.45547109,156.1295325,2.724974402,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.93327028,1.447458626,146.3114486,-36.02737339,-0.628796286,146.8958815,-71.56505118,3.348555225,-2.902929716,3.353770688,-1.249045772,3.794733192,60,-4022.991152,-4595.385594,-4106.894394,12725.27114,,,17201.635,17201.635
