time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:18.733,,236,-57344.645,None,60,131887.4733,132869.0646,132758.6727,132505.7975,229.5067736,,36.3643384,0.634677435,132463.5566,36.36734342,0.634729883,-83.39808635,-1.455571197,156.1179648,2.724772508,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.4673986,1.439327631,146.4639205,-36.02737339,-0.628796286,146.8958815,-71.56505118,3.34837404,-2.894898828,3.353568794,-1.249045772,3.794733192,60,-4019.596886,-4752.244799,-4103.006391,12874.84808,,,17201.635,17201.635
3/16/2026 16:49:18.767,,236,-57535.286,None,59.999,131839.6879,132827.7919,132719.6441,132463.1138,229.4328432,,36.35069319,0.634439282,132425.4371,36.35673077,0.634544657,-83.4168687,-1.455899011,156.1048386,2.724543412,,,,-156.13167,-2.725011708,148.2813542,-155.0657049,-2.706407107,150.8615259,82.99061574,1.448459493,147.5024068,-35.64702075,-0.622157881,146.1932967,-63.43494882,3.340951764,-2.904358504,3.346701293,-1.107148718,2.683281573,60,-3888.780715,-4604.515193,-3951.820814,12445.11672,,,17201.635,17201.635
3/16/2026 16:49:18.800,,236,-57114.288,None,59.998,131809.2454,132795.7135,132693.9821,132433.7213,229.3819339,,36.31525875,0.633820834,132395.0032,36.32114025,0.633923485,-83.44654171,-1.456416902,156.0659203,2.72386416,,,,-156.3706223,-2.729182212,146.6996933,-155.4803573,-2.713644157,150.359569,82.4673986,1.439327631,146.4639205,-35.9229462,-0.626973688,145.2198334,-90,3.347567642,-2.895744533,3.350837848,-1.570796327,2.4,60,-3972.281875,-4733.668808,-4002.753601,12708.70428,,,17201.742,17201.742
3/16/2026 16:49:18.833,,236,-57496.694,None,59.998,131829.178,132811.3601,132707.3685,132450.0349,229.4101898,,36.28314789,0.633260394,132414.9433,36.28888582,0.63336054,-83.47858175,-1.456976106,156.0401413,2.72341423,,,,-156.5570793,-2.732436501,147.7998647,-155.6687581,-2.716932371,151.4521707,82.99061574,1.448459493,147.5024068,-36.30449712,-0.633633008,145.9271051,-90,3.350292911,-2.905435599,3.357047238,-1.570796327,3.6,60,-4054.868331,-4583.43361,-4140.201598,12778.50354,,,17201.742,17201.742
3/16/2026 16:49:18.867,,236,-57536.582,None,60,131884.6454,132843.0444,132748.7974,132492.8644,229.4843728,,36.27086057,0.633045939,132453.6392,36.27766041,0.633164619,-83.49577171,-1.457276128,156.0254158,2.723157222,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-36.02737339,-0.628796286,146.8958815,-90,3.346808776,-2.905735621,3.351953508,-1.570796327,3.6,60,-3989.301223,-4578.811196,-4071.902394,12640.01481,,,17201.742,17201.742
3/16/2026 16:49:18.900,,236,-57389.213,None,60,131870.4461,132840.3279,132736.6237,132483.1795,229.467598,,36.25941918,0.63284625,132449.1181,36.26925407,0.633017901,-83.50605659,-1.457455633,156.0117405,2.722918543,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-36.30449712,-0.633633008,145.9271051,-90,3.346662058,-2.905915126,3.356551551,-1.570796327,2.4,60,-3986.353132,-4575.297599,-4131.73439,12693.38512,,,17201.742,17201.742
3/16/2026 16:49:18.933,,236,-57271.781,None,59.999,131834.9601,132811.0608,132697.6516,132448.608,229.4077185,,36.24155437,0.63253445,132403.9619,36.24823029,0.632650967,-83.52546033,-1.457794292,155.9985808,2.722688864,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.93327028,1.447458626,146.3114486,-36.02737339,-0.628796286,146.8958815,-90,3.353580271,-2.905252918,3.35148515,-1.570796327,2.4,60,-4117.445403,-4549.867196,-4061.404791,12728.71739,,,17201.742,17201.742
3/16/2026 16:49:18.967,,236,-57528.101,None,59.999,131828.5341,132802.9612,132694.0754,132442.5744,229.397268,,36.20833455,0.631954655,132407.2262,36.21794832,0.632122447,-83.55632549,-1.458332991,155.9638573,2.722082824,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.99061574,1.448459493,147.5024068,-36.02737339,-0.628796286,146.8958815,-71.56505118,3.345766604,-2.906792484,3.35087911,-1.249045772,3.794733192,60,-3967.934057,-4557.297595,-4049.740787,12574.97244,,,17201.742,17201.742
3/16/2026 16:49:19.000,,236,-57564.634,None,60,131867.2624,132846.6242,132730.6596,132482.2359,229.4659636,,36.19606838,0.63174057,132445.9592,36.20562549,0.631907373,-83.57407726,-1.458642818,155.9538845,2.721908766,,,,-156.5570793,-2.732436501,147.7998647,-155.6687581,-2.716932371,151.4521707,82.4673986,1.439327631,146.4639205,-36.40408856,-0.635371207,147.604878,-90,3.348839744,-2.897970449,3.357279973,-1.570796327,2.4,60.01,-4027.984637,-4693.463993,-4192.992011,12914.44064,,,17117.806,17117.806
3/16/2026 16:49:19.033,,236,-57454.013,None,60,131876.9454,132846.6242,132746.508,132490.7414,229.4806956,,36.19300296,0.631687068,132455.6434,36.20254592,0.631853624,-83.57407726,-1.458642818,155.951265,2.721863047,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.52844082,1.440393019,147.6536488,-36.68235076,-0.640227798,146.6407856,-90,3.345497781,-2.899035837,3.362090845,-1.570796327,2.4,60,-3964.231448,-4711.305589,-4257.532789,12933.06983,,,17117.806,17117.806
3/16/2026 16:49:19.067,,236,-57386.909,None,60,131862.7714,132832.0155,132713.6337,132470.177,229.4450771,,36.18768893,0.63159432,132431.7874,36.194131,0.631706756,-83.58378509,-1.458812251,155.9449314,2.721752505,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.93327028,1.447458626,146.3114486,-36.02737339,-0.628796286,146.8958815,-90,3.345350913,-2.906270877,3.350548791,-1.570796327,2.4,60,-3960.702274,-4531.348799,-4044.038392,12536.08946,,,17117.806,17117.806
3/16/2026 16:49:19.100,,236,-57446.122,None,59.998,131829.9541,132801.473,132694.28,132442.6165,229.3973408,,36.1564117,0.63104843,132408.6661,36.16579743,0.631212242,-83.60835218,-1.459241028,155.9128259,2.721192159,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.93327028,1.447458626,146.3114486,-36.40408856,-0.635371207,147.604878,-90,3.344856399,-2.906699654,3.356563366,-1.570796327,2.4,60,-3950.53286,-4522.204792,-4178.131213,12650.86887,,,17117.806,17117.806
3/16/2026 16:49:19.133,,236,-57363.422,None,59.999,131840.3962,132806.733,132713.8773,132454.3841,229.417723,,36.13464442,0.630668519,132416.5027,36.13664683,0.630703468,-83.63465295,-1.459700063,155.8939076,2.720861972,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.93327028,1.447458626,146.3114486,-36.40408856,-0.635371207,147.604878,-90,3.351632772,-2.907158689,3.356233179,-1.570796327,2.4,60,-4080.566041,-4513.708794,-4172.428818,12766.70365,,,17117.806,17117.806
3/16/2026 16:49:19.167,,236,-57537.216,None,60,131883.6234,132841.1816,132734.6341,132487.1726,229.4745144,,36.12965377,0.630581416,132452.6542,36.13584443,0.630689463,-83.64151823,-1.459819885,155.8865669,2.720733852,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.99061574,1.448459493,147.5024068,-36.40408856,-0.635371207,147.604878,-90,3.351618767,-2.908279378,3.356105059,-1.570796327,3.6,60.01,-4081.411948,-4530.268793,-4170.628801,12782.30954,,,17117.806,17117.806
3/16/2026 16:49:19.200,,236,-57453.566,None,60,131881.0095,132841.1816,132734.6341,132486.3053,229.4730121,,36.12965377,0.630581416,132452.6542,36.14312925,0.630816607,-83.64151823,-1.459819885,155.8865669,2.720733852,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.4673986,1.439327631,146.4639205,-36.40408856,-0.635371207,147.604878,-90,3.344460764,-2.899147516,3.356105059,-1.570796327,2.4,60,-3944.259283,-4671.043195,-4170.628801,12785.93128,,,17117.806,17117.806
3/16/2026 16:49:19.233,,236,-57523.046,None,59.999,131852.7045,132825.2729,132711.5856,132463.8992,229.4342035,,36.11287972,0.630288654,132424.3584,36.12628536,0.630522626,-83.65637846,-1.460079244,155.8707598,2.720457966,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.06724169,1.432343575,147.8144783,-36.02737339,-0.628796286,146.8958815,-90,3.344166783,-2.892422819,3.349254252,-1.570796327,2.4,60,-3937.780614,-4841.611218,-4019.284791,12798.67662,,,17125.693,17125.693
3/16/2026 16:49:19.267,,236,-57482.496,None,59.998,131846.4268,132806.7297,132698.3662,132451.2037,229.4122144,,36.08692207,0.629835607,132425.1647,36.09600161,0.629994075,-83.68153329,-1.460518279,155.8454912,2.720016946,,,,-156.5570793,-2.732436501,147.7998647,-156.0837546,-2.724175426,150.961717,82.4673986,1.439327631,146.4639205,-36.40408856,-0.635371207,147.604878,-90,3.354169501,-2.89984591,3.355388153,-1.570796327,2.4,60,-4129.378539,-4656.643203,-4155.768017,12941.78976,,,17125.693,17125.693
3/16/2026 16:49:19.300,,236,-57303.634,None,60,131871.0816,132814.7,132733.8769,132473.9078,229.4515391,,36.06935809,0.629529058,132440.1272,36.07528916,0.629632574,-83.69753895,-1.46079763,155.8239789,2.719641485,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.4673986,1.439327631,146.4639205,-36.02737339,-0.628796286,146.8958815,-90,3.350561878,-2.900125261,3.348437771,-1.570796327,3.6,60,-4060.790063,-4651.64641,-4004.380795,12716.81727,,,17125.693,17125.693
3/16/2026 16:49:19.333,,236,-57526.776,None,60,131864.0158,132813.3832,132733.8769,132471.1233,229.446716,,36.06516164,0.629455816,132433.0623,36.07107491,0.629559022,-83.70268447,-1.460887437,155.8239789,2.719641485,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.52844082,1.440393019,147.6536488,-36.40408856,-0.635371207,147.604878,-90,3.350488326,-2.901280456,3.355012692,-1.570796327,3.6,60,-4059.165076,-4667.385592,-4149.691211,12876.24188,,,17125.693,17125.693
3/16/2026 16:49:19.367,,236,-57521.894,None,59.999,131842.8226,132808.1268,132699.9224,132450.9945,229.411852,,36.04531578,0.62910944,132414.5126,36.05842946,0.629338317,-83.72326757,-1.46124668,155.8060376,2.71932835,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.52844082,1.440393019,147.6536488,-36.40408856,-0.635371207,147.604878,-71.56505118,3.350267621,-2.901639699,3.354699557,-1.249045772,3.794733192,60,-4054.370934,-4660.358391,-4142.635209,12857.36453,,,17125.693,17125.693
3/16/2026 16:49:19.400,,236,-57351.802,None,59.998,131839.2751,132800.2743,132696.6164,132446.0888,229.4033551,,36.01095637,0.628509755,132401.2777,36.02085527,0.628682524,-83.75414527,-1.461785597,155.7713097,2.718722234,,,,-156.5570793,-2.732436501,147.7998647,-156.0837546,-2.724175426,150.961717,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-90,3.35285795,-2.901113228,3.358950032,-1.570796327,3.6,60,-4103.542255,-4632.480006,-4196.275197,12932.29746,,,17125.693,17125.693
3/16/2026 16:49:19.433,,236,-57606.307,None,59.999,131859.5962,132817.6187,132726.18,132468.5017,229.4421753,,35.98729574,0.628096799,132435.7127,35.98865407,0.628120507,-83.78100123,-1.462254322,155.7429662,2.718227548,,,,-156.5570793,-2.732436501,147.7998647,-156.0837546,-2.724175426,150.961717,82.52844082,1.440393019,147.6536488,-36.02737339,-0.628796286,146.8958815,-90,3.352295933,-2.902647341,3.347023834,-1.570796327,3.6,60,-4093.852539,-4641.4944,-3977.164803,12712.51174,,,17091.727,17091.727
3/16/2026 16:49:19.467,,236,-57334.694,None,60,131895.777,132852.1078,132779.8021,132509.9422,229.5139525,,35.98234604,0.628010411,132471.8938,35.98368238,0.628033735,-83.78782798,-1.462373471,155.7420336,2.718211271,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.06724169,1.432343575,147.8144783,-36.30449712,-0.633633008,145.9271051,-90,3.348963039,-2.894717046,3.351844279,-1.570796327,3.6,60.01,-4031.135712,-4798.915212,-4043.923201,12873.97412,,,17091.727,17091.727
3/16/2026 16:49:19.500,,236,-57239.035,None,60,131893.1185,132841.4775,132752.991,132496.5527,229.4907612,,35.98539567,0.628063637,132462.1836,35.99096348,0.628160814,-83.78212259,-1.462273893,155.7424998,2.718219408,,,,-156.5570793,-2.732436501,147.7998647,-156.5014343,-2.731465313,150.4792344,82.93327028,1.447458626,146.3114486,-36.30449712,-0.633633008,145.9271051,-71.56505118,3.359626127,-2.909732519,3.351852416,-1.249045772,3.794733192,60.01,-4234.895445,-4466.217606,-4043.260807,12744.37386,,,17091.727,17091.727
3/16/2026 16:49:19.533,,236,-57405.053,None,59.999,131831.396,132788.5678,132703.2234,132441.7686,229.3958723,,35.96743939,0.627750241,132417.2253,35.97177435,0.6278259,-83.80046864,-1.462594093,155.7271332,2.717951209,,,,-156.5570793,-2.732436501,147.7998647,-155.4803573,-2.713644157,150.359569,82.4673986,1.439327631,146.4639205,-36.02737339,-0.628796286,146.8958815,-63.43494882,3.341470057,-2.901921724,3.346747495,-1.107148718,2.683281573,60,-3885.85517,-4616.798393,-3971.20319,12473.85675,,,17091.727,17091.727
3/16/2026 16:49:19.567,,236,-57504.226,None,59.997,131813.8961,132766.3042,132667.2204,132416.4971,229.3521007,,35.92466278,0.627003648,132390.0156,35.92574783,0.627022586,-83.84109626,-1.463303178,155.6860044,2.717233375,,,,-156.5570793,-2.732436501,147.7998647,-156.0837546,-2.724175426,150.961717,82.4673986,1.439327631,146.4639205,-36.40408856,-0.635371207,147.604878,-63.43494882,3.351198012,-2.902630809,3.352604582,-1.107148718,2.683281573,60,-4071.429342,-4602.628807,-4101.508801,12775.56695,,,17091.727,17091.727
3/16/2026 16:49:19.600,,236,-57395.52,None,59.999,131851.0969,132794.3933,132712.7613,132453.4379,229.4160841,,35.89261034,0.626444228,132410.4611,35.89472232,0.626481089,-83.87364869,-1.463871325,155.6550889,2.7166938,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.06724169,1.432343575,147.8144783,-36.68235076,-0.640227798,146.6407856,-108.4349488,3.347410393,-2.8962149,3.356921598,-1.892546881,3.794733192,60,-3999.526787,-4768.315214,-4158.230408,12926.07241,,,17091.727,17091.727
3/16/2026 16:49:19.633,,236,-57411.936,None,60,131880.2621,132828.9079,132749.4694,132486.91,229.4740594,,35.88464276,0.626305167,132456.3832,35.88555244,0.626321044,-83.88045256,-1.463990075,155.6452028,2.716521253,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.06724169,1.432343575,147.8144783,-36.68235076,-0.640227798,146.6407856,-90,3.347250348,-2.89633365,3.356749051,-1.570796327,3.6,60,-3997.846759,-4767.292812,-4156.09919,12921.23876,,,17016.406,17016.406
3/16/2026 16:49:19.667,,236,-57269.074,None,60,131875.919,132827.6292,132732.5555,132479.3926,229.4610389,,35.87623077,0.62615835,132442.3169,35.87404837,0.62612026,-83.88559932,-1.464079903,155.6362115,2.716364326,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-90,3.347049564,-2.903407534,3.356592124,-1.570796327,3.6,60,-3993.57461,-4590.072004,-4152.585599,12736.23221,,,17016.406,17016.406
3/16/2026 16:49:19.700,,236,-57679.373,None,59.998,131843.4665,132808.0471,132708.6467,132454.0951,229.4172224,,35.84794289,0.625664634,132409.8619,35.84563843,0.625624413,-83.91593328,-1.464609331,155.6087844,2.715885633,,,,-157.1663458,-2.743070208,148.4318025,-156.0837546,-2.724175426,150.961717,82.06724169,1.432343575,147.8144783,-36.40408856,-0.635371207,147.604878,-90,3.349799839,-2.896952906,3.35125684,-1.570796327,2.4,60,-4062.568214,-4754.750402,-4076.971211,12894.28983,,,17016.406,17016.406
3/16/2026 16:49:19.733,,236,-57382.848,None,59.999,131844.5527,132800.4353,132716.5437,132454.549,229.4180086,,35.8189455,0.625158534,132420.6758,35.81956835,0.625169404,-83.94682219,-1.465148444,155.5761964,2.715316865,,,,-156.9852456,-2.739909412,147.326576,-156.0837546,-2.724175426,150.961717,82.00252653,1.431214083,146.626055,-36.68235076,-0.640227798,146.6407856,-90,3.34934483,-2.896362527,3.355544663,-1.570796327,2.4,60.01,-4023.962045,-4727.404795,-4132.166404,12883.53324,,,17016.406,17016.406
3/16/2026 16:49:19.767,,236,-57320.05,None,60,131866.7245,132820.5108,132742.3582,132477.2368,229.4573049,,35.80141141,0.624852506,132435.828,35.80618634,0.624935844,-83.96335694,-1.46543703,155.5641899,2.715107311,,,,-156.9852456,-2.739909412,147.326576,-156.5014343,-2.731465313,150.4792344,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-90,3.356401157,-2.904764661,3.355335109,-1.570796327,2.4,60.01,-4159.038919,-4564.166398,-4128.983998,12852.18931,,,17016.406,17016.406
3/16/2026 16:49:19.800,,236,-57571.128,None,60,131859.7044,132821.7733,132747.3227,132476.9877,229.4568735,,35.80141141,0.624852506,132435.828,35.80195758,0.624862038,-83.95820916,-1.465347184,155.5594744,2.715025011,,,,-156.9852456,-2.739909412,147.326576,-155.8977655,-2.720929304,149.8655397,82.06724169,1.432343575,147.8144783,-36.40408856,-0.635371207,147.604878,-90,3.345791342,-2.897690759,3.350396218,-1.570796327,3.6,60,-3956.55486,-4741.185609,-4061.664006,12759.40447,,,17016.406,17016.406
3/16/2026 16:49:19.833,,236,-57353.63,None,59.999,131824.6142,132792.8621,132713.5604,132444.4063,229.4004408,,35.78456538,0.624558487,132407.7548,35.78080703,0.624492892,-83.97771463,-1.465687619,155.5414675,2.71471073,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.4673986,1.439327631,146.4639205,-36.02737339,-0.628796286,146.8958815,-63.43494882,3.345422196,-2.90501525,3.343507016,-1.107148718,2.683281573,60,-3961.349648,-4558.478396,-3909.643184,12429.47123,,,17023.327,17023.327
3/16/2026 16:49:19.867,,236,-57419.251,None,59.998,131811.7461,132784.0755,132699.7059,132432.5729,229.3799448,,35.74714465,0.623905372,132404.6204,35.74626771,0.623890067,-84.01376025,-1.466316733,155.5045889,2.714067078,,,,-156.9852456,-2.739909412,147.326576,-155.8977655,-2.720929304,149.8655397,82.06724169,1.432343575,147.8144783,-36.68235076,-0.640227798,146.6407856,-63.43494882,3.344819371,-2.898660308,3.354294876,-1.107148718,2.683281573,60,-3937.05461,-4721.371216,-4107.873598,12766.29942,,,17023.327,17023.327
3/16/2026 16:49:19.900,,236,-57359.304,None,59.999,131849.1704,132799.2122,132723.639,132458.0422,229.424059,,35.71512333,0.623346495,132425.2952,35.7152925,0.623349447,-84.05088404,-1.466964666,155.4694427,2.713453661,,,,-157.1663458,-2.743070208,148.4318025,-155.8977655,-2.720929304,149.8655397,82.06724169,1.432343575,147.8144783,-37.33952467,-0.651697647,146.404918,-90,3.344278751,-2.899308241,3.365151308,-1.570796327,2.4,60,-3956.800919,-4709.563204,-4307.961615,12974.32574,,,17023.327,17023.327
3/16/2026 16:49:19.933,,236,-57423.24,None,60,131868.6574,132846.9537,132755.4376,132491.0841,229.4812893,,35.7060328,0.623187835,132454.5264,35.7092052,0.623243204,-84.0530297,-1.467002115,155.4643199,2.713364252,,,,-156.9852456,-2.739909412,147.326576,-156.0837546,-2.724175426,150.961717,82.00252653,1.431214083,146.626055,-36.68235076,-0.640227798,146.6407856,-90,3.34741863,-2.898216198,3.35359205,-1.570796327,2.4,60,-3988.203492,-4694.025589,-4096.223997,12778.45308,,,17023.327,17023.327
3/16/2026 16:49:19.967,,236,-57272.846,None,60,131851.9095,132823.0829,132739.5382,132472.2391,229.4486487,,35.71209271,0.623293601,132435.0386,35.70801462,0.623222424,-84.05195706,-1.466983394,155.466881,2.713408951,,,,-156.9852456,-2.739909412,147.326576,-156.3179123,-2.728262249,149.3795167,82.00252653,1.431214083,146.626055,-36.02737339,-0.628796286,146.8958815,-71.56505118,3.351484673,-2.898197477,3.342205237,-1.249045772,3.794733192,60,-4065.242391,-4693.535988,-3885.537592,12644.31597,,,17023.327,17023.327
3/16/2026 16:49:20.000,,236,-57403.066,None,59.998,131807.1528,132781.0709,132689.0009,132426.4693,229.369373,,35.68679246,0.622852028,132393.0242,35.68988081,0.62290593,-84.07609826,-1.467404737,155.4398302,2.712936826,,,,-156.5570793,-2.732436501,147.7998647,-156.5014343,-2.731465313,150.4792344,82.4673986,1.439327631,146.4639205,-36.02737339,-0.628796286,146.8958815,-90,3.354371243,-2.906732368,3.341733112,-1.570796327,2.4,60,-4132.234988,-4525.603199,-3875.039984,12532.87817,,,17023.327,17023.327
3/16/2026 16:49:20.033,,236,-57192.365,None,59.998,131820.9067,132783.1342,132702.1149,132436.1022,229.3860577,,35.64633874,0.622145977,132399.7888,35.65348548,0.622270711,-84.11783536,-1.468133187,155.4025365,2.712285927,,,,-157.1663458,-2.743070208,148.4318025,-156.3179123,-2.728262249,149.3795167,82.00252653,1.431214083,146.626055,-36.68235076,-0.640227798,146.6407856,-63.43494882,3.35053296,-2.89934727,3.352513725,-1.107148718,2.683281573,60,-4076.354445,-4670.395193,-4074.062395,12820.81203,,,17034.024,17034.024
3/16/2026 16:49:20.067,,236,-57196.008,None,60,131841.7025,132824.7482,132732.1004,132466.9251,229.4394446,,35.61855283,0.621661022,132427.582,35.62133714,0.621709617,-84.14570287,-1.468619566,155.374277,2.711792706,,,,-157.1663458,-2.743070208,148.4318025,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-71.56505118,3.35317493,-2.899833649,3.35694126,-1.249045772,3.794733192,60,-4127.998199,-4662.662407,-4131.964812,12922.62542,,,17034.024,17034.024
3/16/2026 16:49:20.100,,236,-57614.27,None,60,131868.2009,132824.7482,132748.0093,132481.0302,229.4638754,,35.61552937,0.621608252,132437.3372,35.61950201,0.621677588,-84.14570287,-1.468619566,155.3717268,2.711748198,,,,-156.5570793,-2.732436501,147.7998647,-156.0837546,-2.724175426,150.961717,82.52844082,1.440393019,147.6536488,-36.68235076,-0.640227798,146.6407856,-71.56505118,3.345853014,-2.909012585,3.351975996,-1.249045772,3.794733192,60,-3970.492674,-4520.361607,-4065.235199,12556.08948,,,17034.024,17034.024
3/16/2026 16:49:20.133,,236,-57443.27,None,60,131827.7258,132810.3647,132704.3774,132448.2214,229.4070488,,35.61011084,0.621513681,132413.6062,35.61285792,0.621561627,-84.15547467,-1.468790117,155.3630904,2.711597464,,,,-157.1663458,-2.743070208,148.4318025,-156.0837546,-2.724175426,150.961717,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-90,3.345737053,-2.908117748,3.351825262,-1.570796327,3.6,60,-3984.522748,-4500.388796,-4061.030394,12545.94194,,,17034.024,17034.024
3/16/2026 16:49:20.167,,236,-57311.726,None,59.998,131798.3491,132779.1758,132696.6848,132425.4816,229.3676623,,35.57450609,0.620892261,132384.2333,35.57709551,0.620937455,-84.18532745,-1.469311146,155.3330622,2.711073372,,,,-156.5570793,-2.732436501,147.7998647,-155.8977655,-2.720929304,149.8655397,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-71.56505118,3.341866759,-2.908638777,3.35130117,-1.249045772,3.794733192,60,-3892.49418,-4489.473601,-4050.820793,12432.78857,,,17034.024,17034.024
3/16/2026 16:49:20.200,,236,-57456.85,None,59.998,131819.2435,132807.7175,132709.9597,132446.3869,229.4038713,,35.54250697,0.620333771,132405.131,35.54495375,0.620376475,-84.21780327,-1.469877956,155.2957812,2.710422697,,,,-156.5570793,-2.732436501,147.7998647,-156.0837546,-2.724175426,150.961717,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-90,3.344551901,-2.909205587,3.350650495,-1.570796327,3.6,60,-3944.591018,-4479.710402,-4038.840009,12463.14143,,,17034.024,17034.024
3/16/2026 16:49:20.233,,236,-57658.046,None,60,131865.2765,132853.0584,132751.8282,132490.7974,229.4807926,,35.52741957,0.620070446,132453.9567,35.53707167,0.620238907,-84.23018671,-1.470094088,155.2812896,2.71016977,,,,-157.1663458,-2.743070208,148.4318025,-156.6822916,-2.734621868,151.5804737,82.06724169,1.432343575,147.8144783,-36.68235076,-0.640227798,146.6407856,-71.56505118,3.354860775,-2.902437663,3.350397568,-1.249045772,3.794733192,60.01,-4161.21969,-4651.790399,-4035.297605,12848.30769,,,17034.024,17034.024
3/16/2026 16:49:20.267,,236,-57606.25,None,60,131868.0677,132853.0584,132751.8282,132491.7234,229.4823965,,35.52741957,0.620070446,132453.9567,35.52979842,0.620111965,-84.23018671,-1.470094088,155.2812896,2.71016977,,,,-157.1663458,-2.743070208,148.4318025,-156.2670602,-2.727374713,152.0594621,82.06724169,1.432343575,147.8144783,-36.96428929,-0.645148554,145.6801977,-90,3.347486678,-2.902437663,3.355318324,-1.570796327,2.4,60,-4019.414841,-4651.790399,-4101.91201,12773.11725,,,16958.058,16958.058
3/16/2026 16:49:20.300,,236,-57464.222,None,59.999,131830.4118,132799.281,132707.3701,132446.4075,229.4039071,,35.50930727,0.619754327,132409.3317,35.51585175,0.61986855,-84.25386038,-1.470507271,155.2610447,2.70981643,,,,-156.9852456,-2.739909412,147.326576,-156.0837546,-2.724175426,150.961717,82.4673986,1.439327631,146.4639205,-36.68235076,-0.640227798,146.6407856,-90,3.344043976,-2.909834902,3.350044228,-1.570796327,2.4,60,-3922.378853,-4467.513606,-4027.219193,12417.11165,,,16958.058,16958.058
3/16/2026 16:49:20.333,,236,-57455.05,None,59.998,131827.6832,132815.9724,132688.9054,132444.9146,229.4013213,,35.47188097,0.619101115,132406.6128,35.47826123,0.619212471,-84.28580115,-1.471064743,155.2288404,2.709254358,,,,-156.9852456,-2.739909412,147.326576,-156.0837546,-2.724175426,150.961717,82.00252653,1.431214083,146.626055,-36.68235076,-0.640227798,146.6407856,-63.43494882,3.343387897,-2.902278826,3.349482156,-1.107148718,2.683281573,60,-3909.760707,-4616.107195,-4015.958391,12541.82629,,,16958.058,16958.058
3/16/2026 16:49:20.367,,236,-57236.976,None,59.999,131852.8503,132833.8936,132724.9502,132471.2923,229.4470088,,35.45137358,0.618743193,132431.7852,35.45766258,0.618852957,-84.31258331,-1.47153218,155.2074928,2.708881773,,,,-156.9852456,-2.739909412,147.326576,-156.5014343,-2.731465313,150.4792344,82.40535663,1.438244794,145.2743611,-36.68235076,-0.640227798,146.6407856,-108.4349488,3.35031827,-2.909776974,3.349109571,-1.892546881,3.794733192,60.01,-4042.881846,-4433.472,-4009.953598,12486.30744,,,16958.058,16958.058
3/16/2026 16:49:20.400,,236,-57486.658,None,60,131872.4001,132857.7755,132745.9092,132492.7606,229.484193,,35.44535195,0.618638096,132451.3366,35.45161358,0.618747382,-84.31360902,-1.471550082,155.2002606,2.708755547,,,,-157.1663458,-2.743070208,148.4318025,-156.3179123,-2.728262249,149.3795167,82.06724169,1.432343575,147.8144783,-37.05652819,-0.646758426,147.3607818,-90,3.347009631,-2.903893657,3.355513973,-1.570796327,2.4,60,-4010.154228,-4624.171201,-4152.787192,12787.11262,,,16958.058,16958.058
3/16/2026 16:49:20.433,,236,-57632.414,None,60,131855.6647,132832.7049,132729.9826,132473.5094,229.450849,,35.44836254,0.618690641,132441.5607,35.45039033,0.618726032,-84.31773388,-1.471622074,155.2027902,2.708799697,,,,-157.1663458,-2.743070208,148.4318025,-156.0837546,-2.724175426,150.961717,82.06724169,1.432343575,147.8144783,-36.68235076,-0.640227798,146.6407856,-71.56505118,3.342901458,-2.903965649,3.349027495,-1.249045772,3.794733192,60,-3930.761863,-4621.924808,-4008.542402,12561.22907,,,16958.058,16958.058
3/16/2026 16:49:20.467,,236,-57442.896,None,59.999,131837.6083,132802.8945,132701.5175,132448.0483,229.406749,,35.42420183,0.618268957,132416.55,35.43037223,0.618376651,-84.34246756,-1.472053758,155.1799877,2.708401719,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-37.05652819,-0.646758426,147.3607818,-63.43494882,3.349841964,-2.903267841,3.355160145,-1.107148718,2.683281573,60,-4050.948148,-4596.940799,-4144.636803,12792.52575,,,16999.058,16999.058
3/16/2026 16:49:20.500,,236,-57465.749,None,59.998,131832.1775,132818.5246,132699.0906,132450.6602,229.4112729,,35.39100884,0.61768963,132420.9091,35.40005421,0.617847501,-84.37954794,-1.472700933,155.1452468,2.707795376,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,82.06724169,1.432343575,147.8144783,-37.33952467,-0.651697647,146.404918,-63.43494882,3.349312814,-2.905044508,3.359493023,-1.107148718,2.683281573,60,-4040.936597,-4600.843209,-4199.904011,12841.68382,,,16999.058,16999.058
3/16/2026 16:49:20.533,,236,-57556.411,None,60,131847.6255,132840.0612,132730.16,132473.3603,229.4505907,,35.37352425,0.617384466,132436.3635,35.38249048,0.617540956,-84.39086353,-1.472898427,155.1286231,2.707505237,,,,-157.1663458,-2.743070208,148.4318025,-156.0837546,-2.724175426,150.961717,82.00252653,1.431214083,146.626055,-37.05652819,-0.646758426,147.3607818,-71.56505118,3.341716382,-2.90411251,3.354263663,-1.249045772,3.794733192,60,-3907.779355,-4582.238399,-4128.393601,12618.41136,,,16999.058,16999.058
3/16/2026 16:49:20.567,,236,-57861.95,None,60,131864.3576,132840.0612,132730.16,132478.9116,229.4602058,,35.37775719,0.617458345,132443.3107,35.38372242,0.617562458,-84.39086353,-1.472898427,155.1286231,2.707505237,,,,-157.1663458,-2.743070208,148.4318025,-156.0837546,-2.724175426,150.961717,82.06724169,1.432343575,147.8144783,-36.77718611,-0.641882987,148.3201942,-90,3.341737884,-2.905242002,3.349388224,-1.570796327,3.6,60,-3908.398612,-4597.819209,-4061.404801,12567.62262,,,16999.058,16999.058
3/16/2026 16:49:20.600,,236,-57686.242,None,60,131857.4093,132813.8321,132708.3863,132460.5679,229.4284337,,35.36929086,0.61731058,132429.417,35.37947121,0.61748826,-84.40015556,-1.473060604,155.1242651,2.707429175,,,,-157.1663458,-2.743070208,148.4318025,-156.5014343,-2.731465313,150.4792344,82.06724169,1.432343575,147.8144783,-37.42705136,-0.653225276,148.0870015,-90,3.348953573,-2.905404179,3.360654451,-1.570796327,2.4,60,-4046.891179,-4593.816001,-4270.737604,12911.44478,,,16999.058,16999.058
3/16/2026 16:49:20.633,,236,-57319.718,None,59.999,131849.1966,132821.1,132701.7633,132458.0603,229.4240903,,35.34634451,0.61691009,132421.2136,35.35642594,0.617086044,-84.42126789,-1.473429083,155.1058048,2.707106982,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-37.33952467,-0.651697647,146.404918,-71.56505118,3.348551357,-2.904643166,3.358804629,-1.249045772,3.794733192,60,-4026.345157,-4571.539206,-4186.929612,12784.81397,,,16999.058,16999.058
3/16/2026 16:49:20.667,,236,-57318.509,None,60,131871.6167,132840.3295,132721.9758,132478.6766,229.4597989,,35.33310045,0.616678938,132443.639,35.34312272,0.616853859,-84.44287917,-1.473806271,155.0870086,2.706778926,,,,-156.9852456,-2.739909412,147.326576,-156.9217786,-2.738801705,150.0047999,82.00252653,1.431214083,146.626055,-36.68235076,-0.640227798,146.6407856,-108.4349488,3.355655564,-2.905020354,3.347006724,-1.892546881,3.794733192,60.01,-4145.069064,-4565.059205,-3969.806391,12679.93466,,,16961.058,16961.058
3/16/2026 16:49:20.700,,236,-57271.219,None,60,131881.4053,132854.5992,132743.7429,132493.9632,229.486276,,35.33433309,0.616700451,132460.3687,35.34010692,0.616801224,-84.43307857,-1.473635219,155.0913722,2.706855087,,,,-156.9852456,-2.739909412,147.326576,-156.3179123,-2.728262249,149.3795167,81.53871186,1.42311899,146.7978201,-36.68235076,-0.640227798,146.6407856,-90,3.345063473,-2.896754209,3.347082885,-1.570796327,3.6,60.01,-3943.37777,-4727.462387,-3971.908804,12642.74896,,,16961.058,16961.058
3/16/2026 16:49:20.733,,236,-57386.39,None,60,131854.8866,132817.6052,132711.8677,132462.1546,229.4311818,,35.33487027,0.616709827,132417.1199,35.3418857,0.616832269,-84.43672427,-1.473698848,155.0964059,2.706942942,,,,-156.9852456,-2.739909412,147.326576,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-36.68235076,-0.640227798,146.6407856,-90,3.348297582,-2.896817838,3.34717074,-1.570796327,2.4,60,-4003.860798,-4724.942396,-3972.628803,12701.432,,,16961.058,16961.058
3/16/2026 16:49:20.767,,236,-57298.291,None,59.998,131823.0428,132775.9699,132666.7955,132422.6207,229.3627071,,35.30644562,0.616213723,132385.2841,35.31334151,0.616334079,-84.46098762,-1.474122324,155.0645094,2.706386242,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-37.33952467,-0.651697647,146.404918,-63.43494882,3.347799392,-2.897241314,3.358083889,-1.107148718,2.683281573,60,-4010.835595,-4715.452784,-4172.155205,12898.44358,,,16961.058,16961.058
3/16/2026 16:49:20.800,,236,-57476.765,None,59.998,131837.3467,132803.7224,132696.4194,132446.5356,229.404129,,35.27448946,0.615655983,132406.5275,35.27699071,0.615699638,-84.49855786,-1.474778048,155.0247379,2.705692099,,,,-156.9852456,-2.739909412,147.326576,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-37.05652819,-0.646758426,147.3607818,-90,3.347164951,-2.905992131,3.352450525,-1.570796327,3.6,60,-3981.914053,-4545.403195,-4092.681598,12619.99885,,,16961.058,16961.058
3/16/2026 16:49:20.833,,236,-57348.893,None,60,131909.9879,132861.1485,132766.0092,132513.0722,229.5193737,,35.26074301,0.615416062,132472.2416,35.26743955,0.615532939,-84.51134071,-1.475001151,155.0215876,2.705637115,,,,-156.9852456,-2.739909412,147.326576,-156.5014343,-2.731465313,150.4792344,81.93675383,1.430066133,145.4378218,-37.05652819,-0.646758426,147.3607818,-90,3.346998252,-2.905067284,3.352395541,-1.570796327,2.4,60,-3980.705335,-4527.892793,-4093.776002,12602.37413,,,16961.058,16961.058
3/16/2026 16:49:20.867,,236,-57384.346,None,60.002,131934.8457,132878.8453,132799.3916,132538.3837,229.5632145,,35.28492434,0.615838106,132497.0929,35.29172267,0.615956759,-84.48608295,-1.47456032,155.0397189,2.705953566,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,82.00252653,1.431214083,146.626055,-37.05652819,-0.646758426,147.3607818,-90,3.344219008,-2.905774403,3.352711992,-1.570796327,3.6,60.01,-3915.926442,-4552.099192,-4100.860803,12568.88644,,,17002.058,17002.058
3/16/2026 16:49:20.900,,236,-57517.963,None,60,131881.8016,132832.2215,132735.6213,132483.9032,229.4688515,,35.28844396,0.615899535,132444.0478,35.29526003,0.616018498,-84.4789414,-1.474435676,155.0497597,2.706128811,,,,-157.1663458,-2.743070208,148.4318025,-156.5014343,-2.731465313,150.4792344,82.52844082,1.440393019,147.6536488,-37.33952467,-0.651697647,146.404918,-90,3.347483811,-2.914828695,3.357826458,-1.570796327,3.6,60,-4019.058977,-4409.539202,-4169.433608,12598.03179,,,17002.058,17002.058
3/16/2026 16:49:20.933,,236,-57624.797,None,59.998,131813.6902,132766.7381,132680.4749,132421.0005,229.3599008,,35.26900863,0.615560324,132382.8715,35.27148666,0.615603574,-84.5022232,-1.47484202,155.0272474,2.705735897,,,,-157.1663458,-2.743070208,148.4318025,-156.5014343,-2.731465313,150.4792344,82.06724169,1.432343575,147.8144783,-37.05652819,-0.646758426,147.3607818,-90,3.347068887,-2.907185595,3.352494323,-1.570796327,3.6,60,-4009.221232,-4558.19041,-4093.027194,12660.43884,,,17002.058,17002.058
3/16/2026 16:49:20.967,,236,-57321.259,None,59.998,131828.0551,132782.6077,132694.2105,132435.658,229.3852884,,35.22982067,0.614876366,132407.0419,35.23513784,0.614969168,-84.5392947,-1.47548904,154.989993,2.705085686,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-37.33952467,-0.651697647,146.404918,-90,3.346434481,-2.89860803,3.356783333,-1.570796327,2.4,60,-3985.315836,-4689.835191,-4148.337608,12823.48864,,,17002.058,17002.058
3/16/2026 16:49:21.000,,236,-57488.242,None,60,131874.1855,132841.1946,132736.9817,132484.8294,229.4704558,,35.22208321,0.614741321,132453.1739,35.22736455,0.614833498,-84.54690962,-1.475621945,154.9871745,2.705036494,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-37.05652819,-0.646758426,147.3607818,-63.43494882,3.346298811,-2.898740935,3.35179492,-1.107148718,2.683281573,60,-3984.100903,-4689.3888,-4081.392002,12754.8817,,,17002.058,17002.058
3/16/2026 16:49:21.033,,236,-57300.71,None,60.001,131904.7555,132856.5659,132769.6063,132511.0058,229.5157946,,35.23480288,0.614963321,132473.9401,35.2371316,0.615003965,-84.5319463,-1.475360786,154.9937433,2.70515114,,,,-156.9852456,-2.739909412,147.326576,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.346469278,-2.906574869,3.350299694,-1.570796327,3.6,60,-3970.648894,-4536.1728,-4007.548804,12514.3705,,,17002.058,17002.058
3/16/2026 16:49:21.067,,236,-57356.208,None,60,131871.306,132831.532,132742.7834,132482.5822,229.4665635,,35.22931775,0.614867588,132450.2929,35.23463097,0.614960321,-84.53611238,-1.475433498,154.9940583,2.705156639,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-37.33952467,-0.651697647,146.404918,-90,3.346425634,-2.906647581,3.356854286,-1.570796327,2.4,60,-3986.447882,-4533.940797,-4151.203213,12671.59189,,,17043.058,17043.058
3/16/2026 16:49:21.100,,236,-57285.85,None,59.999,131853.4232,132815.0242,132725.3842,132465.3206,229.4366655,,35.21235314,0.6145715,132422.6099,35.21458586,0.614610468,-84.55623235,-1.475784658,154.9734051,2.704796172,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.346075781,-2.906998741,3.349944726,-1.570796327,2.4,60.01,-3978.90252,-4526.726391,-3999.499212,12505.12812,,,17043.058,17043.058
3/16/2026 16:49:21.133,,236,-57137.918,None,60,131866.1136,132812.7495,132735.5389,132472.1627,229.4485163,,35.20212448,0.614392976,132435.3012,35.20431283,0.61443117,-84.56653932,-1.475964548,154.964018,2.704632337,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,82.00252653,1.431214083,146.626055,-37.33952467,-0.651697647,146.404918,-90,3.350073837,-2.907178631,3.356329984,-1.570796327,2.4,60.01,-4025.577178,-4523.241601,-4141.02241,12689.84119,,,17043.058,17043.058
3/16/2026 16:49:21.167,,236,-57342.485,None,60,131873.0318,132815.0242,132730.4611,132473.5225,229.4508716,,35.20636643,0.614467012,132442.2191,35.20857297,0.614505523,-84.55623235,-1.475784658,154.9687114,2.704714251,,,,-157.5945911,-2.750544498,147.9702673,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-37.33952467,-0.651697647,146.404918,-90,3.345970836,-2.898903648,3.356411898,-1.570796327,2.4,60,-3977.477883,-4685.385586,-4142.419207,12805.28268,,,17043.058,17043.058
3/16/2026 16:49:21.200,,236,-57122.755,None,60,131843.6194,132804.2174,132725.3842,132458.4561,229.4247758,,35.21235314,0.6145715,132422.6099,35.21759297,0.614662952,-84.55058739,-1.475686134,154.9734051,2.704796172,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-37.24996358,-0.650134511,144.723184,-90,3.346128265,-2.898805124,3.354930683,-1.570796327,3.6,60,-3950.089144,-4686.868801,-4066.876813,12703.83476,,,17043.058,17043.058
3/16/2026 16:49:21.233,,236,-57172.896,None,60,131835.5565,132776.9113,132713.7942,132442.7843,229.3976314,,35.19962503,0.614349352,132401.8552,35.19453531,0.61426052,-84.56506834,-1.475938875,154.9596332,2.704555808,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,81.46923439,1.421906379,145.6109886,-37.33952467,-0.651697647,146.404918,-90,3.345725833,-2.897845254,3.356253455,-1.570796327,2.4,60,-3941.80765,-4666.031999,-4138.891214,12746.73086,,,17043.058,17043.058
3/16/2026 16:49:21.267,,236,-57269.822,None,60,131858.063,132809.3455,132734.1177,132467.8792,229.4410971,,35.18341231,0.614066387,132434.1665,35.18125829,0.614028792,-84.58200043,-1.476234395,154.9408611,2.704228172,,,,-157.5945911,-2.750544498,147.9702673,-156.7407791,-2.735642667,148.9015782,81.53871186,1.42311899,146.7978201,-37.05652819,-0.646758426,147.3607818,-90,3.349671459,-2.899353385,3.350986598,-1.570796327,2.4,60.01,-4048.217941,-4676.673602,-4065.840001,12790.73154,,,17043.058,17043.058
3/16/2026 16:49:21.300,,236,-56981.592,None,60.001,131895.5308,132847.4524,132777.6011,132507.5696,229.5098429,,35.190157,0.614184104,132474.526,35.19529733,0.61427382,-84.57316174,-1.476080131,154.9496341,2.704381289,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,81.46923439,1.421906379,145.6109886,-37.33952467,-0.651697647,146.404918,-90,3.349916487,-2.89798651,3.356078936,-1.570796327,2.4,60.01,-4023.774406,-4665.859208,-4137.566407,12827.20002,,,17015.962,17015.962
3/16/2026 16:49:21.333,,236,-57134.102,None,60.002,131893.7911,132854.2811,132773.9543,132508.0565,229.5106862,,35.22033646,0.614710835,132479.7011,35.22135071,0.614728537,-84.54224963,-1.475540613,154.9774755,2.704867214,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,81.53871186,1.42311899,146.7978201,-37.33952467,-0.651697647,146.404918,-90,3.350371204,-2.898659603,3.356564861,-1.570796327,3.6,60.01,-4032.586949,-4691.390397,-4146.681616,12870.65896,,,17015.962,17015.962
3/16/2026 16:49:21.367,,236,-57060.36,None,60.001,131851.7036,132821.8741,132726.8358,132467.5242,229.4404823,,35.2353075,0.614972129,132430.6892,35.2406478,0.615065335,-84.52531357,-1.475245023,154.9965632,2.705200357,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.350708002,-2.906459106,3.350348911,-1.570796327,3.6,60,-4037.502968,-4537.1808,-4007.188798,12581.87257,,,17015.962,17015.962
3/16/2026 16:49:21.400,,236,-57033.893,None,60,131814.2102,132783.7502,132704.3589,132434.8358,229.3838643,,35.22557883,0.614802331,132400.1199,35.22661699,0.614820451,-84.53414023,-1.475399077,154.9806025,2.704921791,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,81.53871186,1.42311899,146.7978201,-36.96428929,-0.645148554,145.6801977,-71.56505118,3.350463118,-2.898518067,3.350070345,-1.249045772,3.794733192,60,-4031.912949,-4691.577603,-4001.241607,12724.73216,,,17015.962,17015.962
3/16/2026 16:49:21.433,,236,-57243.571,None,60,131836.6995,132804.2174,132730.4611,132457.8559,229.4237363,,35.21235314,0.6145715,132422.6099,35.21333235,0.61458859,-84.55058739,-1.475686134,154.9687114,2.704714251,,,,-158.025492,-2.758065138,147.5170499,-156.9217786,-2.738801705,150.0047999,81.53871186,1.42311899,146.7978201,-37.33952467,-0.651697647,146.404918,-71.56505118,3.353390295,-2.898805124,3.356411898,-1.249045772,3.794733192,60,-4106.517373,-4686.868801,-4142.419207,12935.80538,,,17015.962,17015.962
3/16/2026 16:49:21.467,,236,-57116.75,None,60.002,131890.9098,132855.423,132768.8791,132505.787,229.5067554,,35.22756951,0.614837075,132476.8195,35.22861592,0.614855339,-84.53709792,-1.475450699,154.982168,2.704949113,,,,-157.4161475,-2.747430069,146.8615675,-156.9217786,-2.738801705,150.0047999,81.53871186,1.42311899,146.7978201,-37.62623364,-0.656701662,145.4526727,-63.43494882,3.353657044,-2.898569689,3.361650775,-1.107148718,2.683281573,60,-4095.017627,-4693.132793,-4215.455996,13003.60642,,,17015.962,17015.962
3/16/2026 16:49:21.500,,236,-57282.682,None,60.002,131899.0043,132874.2417,132771.077,132515.4964,229.5235725,,35.25350898,0.615289805,132475.1135,35.25166181,0.615257565,-84.50668493,-1.474919892,155.0168935,2.705555187,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-36.96428929,-0.645148554,145.6801977,-90,3.346722878,-2.898038882,3.350703741,-1.570796327,2.4,60,-3962.981951,-4703.846394,-4015.238402,12682.06675,,,17011.195,17011.195
3/16/2026 16:49:21.533,,236,-57267.994,None,60,131873.6668,132841.8591,132750.0644,132489.2488,229.4781103,,35.27097442,0.615594634,132459.5745,35.27221381,0.615616265,-84.48974274,-1.474624195,155.0240953,2.705680883,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,81.53871186,1.42311899,146.7978201,-36.96428929,-0.645148554,145.6801977,-90,3.347081578,-2.897743185,3.350829437,-1.570796327,2.4,60,-3969.348424,-4708.295995,-4016.980799,12694.62522,,,17011.195,17011.195
3/16/2026 16:49:21.567,,236,-57170.923,None,60,131850.0113,132827.6119,132739.1867,132473.0056,229.4499764,,35.26549516,0.615499003,132435.9193,35.26671043,0.615520213,-84.49955036,-1.47479537,155.0219083,2.705642712,,,,-157.4161475,-2.747430069,146.8615675,-156.9217786,-2.738801705,150.0047999,81.53871186,1.42311899,146.7978201,-36.96428929,-0.645148554,145.6801977,-90,3.354321918,-2.89791436,3.350791266,-1.570796327,3.6,60,-4106.39439,-4704.552,-4015.929608,12826.876,,,17011.195,17011.195
3/16/2026 16:49:21.600,,236,-57192.725,None,60.001,131880.5967,132843.0119,132755.8763,132493.8744,229.4861222,,35.27820967,0.615720913,132456.7077,35.27647014,0.615690552,-84.484591,-1.47453428,155.0309768,2.705800988,,,,-157.4161475,-2.747430069,146.8615675,-156.9217786,-2.738801705,150.0047999,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.354492257,-2.905748363,3.350949542,-1.570796327,3.6,60.01,-4110.277786,-4551.364802,-4019.428795,12681.07138,,,17011.195,17011.195
3/16/2026 16:49:21.633,,236,-57173.573,None,60.003,131885.877,132848.7921,132763.2022,132500.005,229.4967407,,35.30415372,0.616173722,132455.0547,35.30678207,0.616219595,-84.45883366,-1.47408473,155.0610088,2.706325146,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,81.46923439,1.421906379,145.6109886,-37.33952467,-0.651697647,146.404918,-90,3.347684908,-2.895991109,3.358022793,-1.570796327,3.6,60,-3980.701653,-4703.3568,-4174.027217,12858.08567,,,17011.195,17011.195
3/16/2026 16:49:21.667,,236,-57222.763,None,60.001,131843.8558,132830.7124,132732.0873,132469.6286,229.4441271,,35.32462946,0.616531091,132429.7606,35.32610757,0.616556889,-84.43207432,-1.473617691,155.0776126,2.706614936,,,,-157.5945911,-2.750544498,147.9702673,-156.9217786,-2.738801705,150.0047999,81.53871186,1.42311899,146.7978201,-37.33952467,-0.651697647,146.404918,-63.43494882,3.355358594,-2.896736681,3.358312583,-1.107148718,2.683281573,60,-4157.05654,-4726.943995,-4178.548804,13062.54934,,,17011.195,17011.195
3/16/2026 16:49:21.700,,236,-57035.045,None,60,131827.1266,132805.6617,132721.2049,132452.071,229.4137165,,35.32339532,0.616509551,132413.0314,35.32486813,0.616535257,-84.43622237,-1.473690088,155.0754296,2.706576836,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-63.43494882,3.352177924,-2.904904171,3.35172539,-1.107148718,2.683281573,60,-4064.922202,-4566.067205,-4033.051201,12664.04061,,,16999.054,16999.054
3/16/2026 16:49:21.733,,236,-57109.392,None,60,131843.8558,132829.5486,132732.0873,132469.2396,229.4434534,,35.32462946,0.616531091,132429.7606,35.32610757,0.616556889,-84.43722607,-1.473707606,155.0776126,2.706614936,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,82.00252653,1.431214083,146.626055,-37.33952467,-0.651697647,146.404918,-90,3.352199556,-2.904921689,3.358312583,-1.570796327,3.6,60.01,-4065.847191,-4566.5568,-4178.548804,12810.9528,,,16999.054,16999.054
3/16/2026 16:49:21.767,,236,-57050.338,None,60.003,131882.6582,132860.4331,132766.2912,132503.8594,229.5034167,,35.35304019,0.617026952,132461.6172,35.3588961,0.617129157,-84.40732573,-1.473185747,155.1073094,2.707133243,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-37.33952467,-0.651697647,146.404918,-90,3.345391406,-2.90325188,3.35883089,-1.570796327,2.4,60.01,-3937.215933,-4561.963194,-4189.464015,12688.64314,,,16999.054,16999.054
3/16/2026 16:49:21.800,,236,-57191.616,None,60.003,131878.2562,132856.7036,132741.844,132492.9876,229.4845862,,35.38622173,0.617606079,132457.2073,35.3922235,0.61771083,-84.37076799,-1.472547694,155.1423784,2.707745312,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-36.5853183,-0.638534262,144.9617881,-63.43494882,3.349176143,-2.903761777,3.346279574,-1.107148718,2.683281573,60,-4009.156831,-4589.452797,-3911.241591,12509.85122,,,16999.054,16999.054
3/16/2026 16:49:21.833,,236,-56952.634,None,60.001,131850.2096,132824.4143,132711.5938,132462.7871,229.4322774,,35.41395246,0.618090072,132429.1538,35.42007728,0.61819697,-84.35379048,-1.47225138,155.1705832,2.70823758,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-90,3.346459219,-2.902317513,3.353386134,-1.570796327,2.4,60,-3956.586602,-4578.264007,-4064.155212,12599.00582,,,16999.054,16999.054
