time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:21.867,,236,-57143.333,None,60,131826.5215,132812.4725,132705.743,132448.9824,229.408367,,35.40849751,0.617994865,132405.4671,35.41459946,0.618101364,-84.35328116,-1.472242491,155.1637056,2.708117541,,,,-157.4161475,-2.747430069,146.8615675,-156.9217786,-2.738801705,150.0047999,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.356903069,-2.903456574,3.353266095,-1.570796327,3.6,60,-4154.496235,-4593.700799,-4061.707196,12809.90423,,,16999.054,16999.054
3/16/2026 16:49:21.900,,236,-56863.094,None,60.001,131854.3427,132839.9024,132722.4846,132472.9724,229.4499189,,35.42241412,0.618237755,132443.0628,35.43159819,0.618398048,-84.33884771,-1.47199058,155.1727586,2.708275546,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-71.56505118,3.354040715,-2.902056713,3.3534241,-1.249045772,3.794733192,60.01,-4101.269396,-4583.692795,-4065.2064,12750.16859,,,16965.594,16965.594
3/16/2026 16:49:21.933,,236,-57019.968,None,60.004,131866.7742,132848.2149,132746.7385,132487.9755,229.4759049,,35.45983113,0.618890805,132445.707,35.4661566,0.619001206,-84.30279625,-1.471361363,155.2118366,2.708957587,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-37.33952467,-0.651697647,146.404918,-90,3.347263455,-2.901427496,3.360655234,-1.570796327,3.6,60,-3972.396092,-4595.788802,-4223.462416,12791.64731,,,16965.594,16965.594
3/16/2026 16:49:21.967,,236,-56952.878,None,60.003,131845.7781,132831.5016,132722.4396,132467.3079,229.4401076,,35.49603448,0.619522673,132431.67,35.49827426,0.619561765,-84.27086537,-1.470804064,155.2469299,2.709570081,,,,-156.9852456,-2.739909412,147.326576,-156.3179123,-2.728262249,149.3795167,82.40535663,1.438244794,145.2743611,-36.96428929,-0.645148554,145.6801977,-90,3.347824014,-2.909048858,3.354718635,-1.570796327,2.4,60,-3995.25734,-4447.065613,-4089.672003,12531.99496,,,16965.594,16965.594
3/16/2026 16:49:22.000,,236,-56988.029,None,60.001,131820.6445,132799.281,132696.4715,132439.527,229.3919896,,35.50508016,0.61968055,132402.362,35.51888176,0.619921433,-84.25386038,-1.470507271,155.2588764,2.709778586,,,,-156.9852456,-2.739909412,147.326576,-156.7407791,-2.735642667,148.9015782,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.3555641,-2.901721354,3.35492714,-1.570796327,3.6,60,-4142.033796,-4626.072001,-4092.811206,12860.917,,,16965.594,16965.594
3/16/2026 16:49:22.033,,236,-57214.541,None,60.001,131837.3833,132811.2207,132713.2479,132454.6742,229.4182254,,35.51353394,0.619828096,132416.3021,35.52009664,0.619942637,-84.2543787,-1.470516318,155.267918,2.709936392,,,,-157.4161475,-2.747430069,146.8615675,-156.5014343,-2.731465313,150.4792344,82.00252653,1.431214083,146.626055,-36.96428929,-0.645148554,145.6801977,-90,3.35140795,-2.901730401,3.355084946,-1.570796327,3.6,60.01,-4050.37861,-4626.316788,-4096.310405,12773.0058,,,16965.594,16965.594
3/16/2026 16:49:22.067,,236,-57063.701,None,60.003,131859.7005,132843.5344,132747.6801,132484.3787,229.4696752,,35.54612565,0.620396929,132455.351,35.55161911,0.620492808,-84.21936756,-1.469905258,155.2975698,2.710453913,,,,-156.9852456,-2.739909412,147.326576,-156.9217786,-2.738801705,150.0047999,82.40535663,1.438244794,145.2743611,-36.30449712,-0.633633008,145.9271051,-90,3.359294513,-2.908150052,3.344086921,-1.570796327,2.4,60.01,-4214.798401,-4464.345609,-3895.862401,12575.00641,,,16965.594,16965.594
3/16/2026 16:49:22.100,,236,-56986.733,None,60.004,131866.7513,132841.2997,132730.2951,132480.1649,229.4623765,,35.59379982,0.621229,132445.6483,35.60071343,0.621349665,-84.17765106,-1.469177168,155.3511243,2.711388616,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-37.33952467,-0.651697647,146.404918,-63.43494882,3.349611914,-2.899243301,3.363086263,-1.107148718,2.683281573,60,-4017.100876,-4636.526389,-4269.038403,12922.66567,,,17018.412,17018.412
3/16/2026 16:49:22.133,,236,-56891.534,None,60.002,131826.4231,132790.1608,132679.3766,132432.6868,229.3801421,,35.62762589,0.621819376,132398.3188,35.63892947,0.622016661,-84.13896779,-1.468502017,155.386642,2.712008516,,,,-156.9852456,-2.739909412,147.326576,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-63.43494882,3.35027891,-2.89856815,3.35715707,-1.107148718,2.683281573,60,-4041.109095,-4647.398399,-4134.398407,12822.9059,,,17018.412,17018.412
3/16/2026 16:49:22.167,,236,-56882.779,None,60,131806.919,132779.4496,132658.4722,132415.6541,229.3506407,,35.63367683,0.621924985,132378.8119,35.64500834,0.622122757,-84.13328796,-1.468402885,155.3939072,2.712135318,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-90,3.350385006,-2.898469018,3.357283872,-1.570796327,2.4,60,-4029.778457,-4648.881605,-4136.140799,12814.80086,,,17018.412,17018.412
3/16/2026 16:49:22.200,,236,-56800.339,None,60.002,131851.643,132808.2379,132681.2151,132447.7113,229.4061653,,35.65477779,0.622293266,132413.7769,35.6631574,0.622439518,-84.11374672,-1.468061826,155.409803,2.712412752,,,,-157.4161475,-2.747430069,146.8615675,-156.7407791,-2.735642667,148.9015782,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-90,3.358082185,-2.898127959,3.357561306,-1.570796327,2.4,60.01,-4177.154309,-4656.283204,-4142.08801,12975.52552,,,17018.412,17018.412
3/16/2026 16:49:22.233,,236,-56680.862,None,60.005,131885.4053,132856.4049,132738.5895,132494.1729,229.4866393,,35.70181751,0.623114264,132447.5232,35.71039547,0.623263978,-84.06386045,-1.467191147,155.4553061,2.71320693,,,,-157.2349909,-2.74426829,145.7543138,-156.5570793,-2.732436501,147.7998647,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-90,3.355700479,-2.89725728,3.358355484,-1.570796327,3.6,60.01,-4101.800631,-4674.297591,-4158.878398,12934.97662,,,17018.412,17018.412
3/16/2026 16:49:22.267,,236,-56686.248,None,60.004,131863.5577,132831.8138,132721.5461,132473.0129,229.4499889,,35.7567522,0.624073056,132435.393,35.76861259,0.624280059,-84.0159195,-1.466354419,155.5088847,2.714142054,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,81.93675383,1.430066133,145.4378218,-36.5853183,-0.638534262,144.9617881,-71.56505118,3.349291767,-2.896420552,3.352676316,-1.249045772,3.794733192,60,-3993.253961,-4689.115204,-4031.064001,12713.43316,,,17018.412,17018.412
3/16/2026 16:49:22.300,,236,-56659.709,None,60.002,131819.1807,132792.8621,132670.8544,132428.3407,229.3726144,,35.78760195,0.624611486,132398.0203,35.79536912,0.624747048,-83.97771463,-1.465687619,155.544465,2.714763048,,,,-156.8014095,-2.736700867,146.2228436,-156.3179123,-2.728262249,149.3795167,82.40535663,1.438244794,145.2743611,-36.86989765,-0.643501109,144,-90,3.353009297,-2.903932413,3.358264157,-1.570796327,2.4,60,-4062.522503,-4541.760002,-4107.110404,12711.39291,,,17018.412,17018.412
3/16/2026 16:49:22.333,,236,-56862.446,None,60.001,131811.0464,132771.5151,132672.8406,132419.1701,229.3567305,,35.80513947,0.624917573,132382.8584,35.81721451,0.625128322,-83.96632831,-1.46548889,155.5676252,2.71516727,,,,-156.9852456,-2.739909412,147.326576,-156.3179123,-2.728262249,149.3795167,82.40535663,1.438244794,145.2743611,-36.96428929,-0.645148554,145.6801977,-90,3.353390571,-2.903733684,3.360315824,-1.570796327,3.6,60.01,-4099.989173,-4544.755205,-4193.812806,12838.55718,,,17072.697,17072.697
3/16/2026 16:49:22.367,,236,-57027.787,None,60.003,131843.4665,132804.2364,132701.6624,132450.4889,229.4109763,,35.83344361,0.625411573,132415.2646,35.84563843,0.625624413,-83.9313773,-1.46487888,155.5903489,2.715563873,,,,-156.9852456,-2.739909412,147.326576,-156.13167,-2.725011708,148.2813542,82.00252653,1.431214083,146.626055,-36.68235076,-0.640227798,146.6407856,-90,3.350636121,-2.896092963,3.355791671,-1.570796327,3.6,60.01,-4048.443447,-4732.63199,-4136.399996,12917.47543,,,17072.697,17072.697
3/16/2026 16:49:22.400,,236,-56852.784,None,60.004,131870.54,132826.3516,132721.6242,132473.5301,229.4508848,,35.87927329,0.626211452,132432.5937,35.88860861,0.626374384,-83.89074617,-1.464169733,155.6340744,2.716327027,,,,-157.4161475,-2.747430069,146.8615675,-156.3179123,-2.728262249,149.3795167,81.93675383,1.430066133,145.4378218,-36.96428929,-0.645148554,145.6801977,-90,3.354636633,-2.894235866,3.361475581,-1.570796327,2.4,60,-4112.274067,-4729.852792,-4217.241598,13059.36846,,,17072.697,17072.697
3/16/2026 16:49:22.433,,236,-56806.891,None,60.003,131847.4125,132825.9581,132714.8511,132463.4629,229.4334479,,35.92277458,0.626970693,132416.4913,35.92807404,0.627063186,-83.843873,-1.463351641,155.6782401,2.717097864,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,82.40535663,1.438244794,145.2743611,-36.30449712,-0.633633008,145.9271051,-90,3.352074894,-2.901596435,3.350730872,-1.570796327,2.4,60,-4045.398122,-4586.688018,-4020.8544,12652.94054,,,17072.697,17072.697
3/16/2026 16:49:22.467,,236,-56696.846,None,60.002,131819.9667,132796.6151,132696.1508,132438.3039,229.3898713,,35.9517813,0.627476956,132405.7988,35.95604706,0.627551407,-83.81646931,-1.462873357,155.7087032,2.717629546,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,82.34229031,1.437144079,144.0849749,-36.68235076,-0.640227798,146.6407856,-90,3.352563115,-2.900017436,3.357857344,-1.570796327,2.4,60,-4054.314694,-4577.472004,-4175.496005,12807.2827,,,17072.697,17072.697
3/16/2026 16:49:22.500,,236,-56486.52,None,60.003,131852.5451,132804.3898,132704.2993,132454.4332,229.4178081,,35.97889335,0.62795015,132421.6116,35.98443482,0.628046867,-83.78558708,-1.46233436,155.7387091,2.718153247,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,82.34229031,1.437144079,144.0849749,-36.5853183,-0.638534262,144.9617881,-63.43494882,3.353058575,-2.899478439,3.356687509,-1.107148718,2.683281573,60.01,-4064.179305,-4587.753614,-4105.95839,12757.89131,,,17072.697,17072.697
3/16/2026 16:49:22.533,,236,-56781.979,None,60.004,131860.4491,132828.0526,132719.6013,132470.0748,229.4449001,,36.02775509,0.628802949,132429.5045,36.0335071,0.62890334,-83.73983503,-1.461535836,155.7871358,2.718998453,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,82.00252653,1.431214083,146.626055,-36.5853183,-0.638534262,144.9617881,-90,3.353915048,-2.892749919,3.357532715,-1.570796327,2.4,60.01,-4080.635544,-4796.611206,-4122.316803,12999.56355,,,17043.423,17043.423
3/16/2026 16:49:22.567,,236,-56776.608,None,60.005,131849.0546,132796.1239,132714.2261,132453.8278,229.4167595,,36.08272608,0.629762373,132418.097,36.08871583,0.629866914,-83.67581745,-1.460418519,155.842884,2.719971442,,,,-156.8014095,-2.736700867,146.2228436,-155.7090376,-2.717635381,148.7709649,81.93675383,1.430066133,145.4378218,-35.9229462,-0.626973688,145.2198334,-90,3.347502295,-2.890484652,3.34694513,-1.570796327,2.4,60.01,-3958.821998,-4798.987194,-3929.947197,12687.75639,,,17043.423,17043.423
3/16/2026 16:49:22.600,,236,-56813.054,None,60.003,131799.7847,132745.7725,132674.9679,132407.5407,229.3365877,,36.12399028,0.630482569,132368.8169,36.13016042,0.630590259,-83.6369293,-1.459739792,155.8807111,2.720631649,,,,-156.9852456,-2.739909412,147.326576,-155.7090376,-2.717635381,148.7709649,81.93675383,1.430066133,145.4378218,-36.30449712,-0.633633008,145.9271051,-90,3.34822564,-2.889805925,3.354264657,-1.570796327,2.4,60,-4001.027155,-4809.859205,-4086.547194,12897.43355,,,17043.423,17043.423
3/16/2026 16:49:22.633,,236,-56684.894,None,60.001,131811.3239,132760.3604,132672.3701,132415.377,229.3501606,,36.14270105,0.630809134,132370.6614,36.14587495,0.630864529,-83.62720932,-1.459570147,155.9085959,2.72111833,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,82.4673986,1.439327631,146.4639205,-36.20258929,-0.631854381,144.2497834,-90,3.355876237,-2.898897778,3.352972711,-1.570796327,2.4,60,-4115.9221,-4672.9152,-4015.324801,12804.1621,,,17043.423,17043.423
3/16/2026 16:49:22.667,,236,-56477.578,None,60.003,131860.8882,132804.1469,132717.3553,132461.4808,229.4300148,,36.17205168,0.631321399,132420.2218,36.17534888,0.631378946,-83.59806221,-1.459061434,155.9286278,2.721467954,,,,-156.8014095,-2.736700867,146.2228436,-155.9426505,-2.721712696,147.1847818,82.40535663,1.438244794,145.2743611,-36.5853183,-0.638534262,144.9617881,-90,3.353091642,-2.897306228,3.360002216,-1.570796327,3.6,60,-4064.762658,-4666.291204,-4168.641605,12899.69547,,,17043.423,17043.423
3/16/2026 16:49:22.700,,236,-56772.619,None,60.005,131881.4402,132838.7339,132753.7612,132492.0181,229.482907,,36.21170049,0.632013401,132457.5399,36.21403889,0.632054214,-83.55806808,-1.458363405,155.9696749,2.72218436,,,,-156.8014095,-2.736700867,146.2228436,-156.13167,-2.725011708,148.2813542,82.87498365,1.446441332,145.1206395,-36.30449712,-0.633633008,145.9271051,-90,3.357065922,-2.904804737,3.355817368,-1.570796327,3.6,60.01,-4141.135772,-4522.176001,-4118.371193,12781.68297,,,17043.423,17043.423
3/16/2026 16:49:22.733,,236,-56819.635,None,60.005,131853.0557,132824.6457,132724.4289,132468.0953,229.4414715,,36.2884454,0.633352853,132438.8197,36.29420582,0.633453391,-83.47402678,-1.456896607,156.0490825,2.723570285,,,,-156.8014095,-2.736700867,146.2228436,-155.7090376,-2.717635381,148.7709649,82.40535663,1.438244794,145.2743611,-36.30449712,-0.633633008,145.9271051,-90,3.351088772,-2.895141401,3.357203293,-1.570796327,3.6,60,-4027.40294,-4707.532811,-4143.686403,12878.62215,,,17098.5,17098.5
3/16/2026 16:49:22.767,,236,-56667.802,None,60.003,131830.5718,132775.9846,132691.593,132433.4054,229.3813868,,36.33396305,0.634147286,132396.9919,36.33374655,0.634143507,-83.42992643,-1.456126911,156.0938046,2.724350831,,,,-156.8014095,-2.736700867,146.2228436,-155.7090376,-2.717635381,148.7709649,82.87498365,1.446441332,145.1206395,-36.5853183,-0.638534262,144.9617881,-90,3.351778888,-2.902568243,3.362885093,-1.570796327,3.6,60,-4039.198181,-4561.920004,-4221.95039,12823.06857,,,17098.5,17098.5
3/16/2026 16:49:22.800,,236,-56771.554,None,60.002,131834.5915,132796.1624,132700.2083,132444.3601,229.4003608,,36.3641093,0.634673437,132403.5589,36.37131418,0.634799186,-83.39965796,-1.455598626,156.1237871,2.724874126,,,,-156.3706223,-2.729182212,146.6996933,-155.0952312,-2.706922438,148.1793508,82.4673986,1.439327631,146.4639205,-36.5853183,-0.638534262,144.9617881,-63.43494882,3.341721624,-2.894926257,3.363408388,-1.107148718,2.683281573,60,-3861.321059,-4749.120012,-4232.044802,12842.48587,,,17098.5,17098.5
3/16/2026 16:49:22.833,,236,-56750.314,None,60.005,131869.6948,132821.9283,132743.066,132478.9324,229.4602419,,36.41514583,0.635564192,132445.7717,36.4183732,0.635620521,-83.3488313,-1.454711534,156.1716166,2.725708907,,,,-156.3706223,-2.729182212,146.6996933,-155.7090376,-2.717635381,148.7709649,82.87498365,1.446441332,145.1206395,-35.9229462,-0.626973688,145.2198334,-63.43494882,3.353255902,-2.901152866,3.352682595,-1.107148718,2.683281573,60.01,-4081.925518,-4590.000003,-4039.012791,12710.93831,,,17098.5,17098.5
3/16/2026 16:49:22.867,,236,-56899.195,None,60.006,131868.8037,132837.2818,132749.5394,132485.9301,229.4723622,,36.47123085,0.636543061,132452.0063,36.47051049,0.636530488,-83.29227984,-1.453724525,156.2294568,2.726718411,,,,-156.3706223,-2.729182212,146.6996933,-155.7090376,-2.717635381,148.7709649,82.93327028,1.447458626,146.3114486,-35.9229462,-0.626973688,145.2198334,-90,3.354165869,-2.901183151,3.353692099,-1.570796327,2.4,60.01,-4099.402645,-4627.62719,-4058.236805,12785.26664,,,17098.5,17098.5
3/16/2026 16:49:22.900,,236,-56675.678,None,60.005,131839.0932,132806.5134,132713.536,132453.7644,229.4166496,,36.53550038,0.637664776,132412.6552,36.53195952,0.637602976,-83.22816134,-1.452605446,156.2905278,2.727784299,,,,-156.3706223,-2.729182212,146.6996933,-155.8977655,-2.720929304,149.8655397,82.40535663,1.438244794,145.2743611,-36.20258929,-0.631854381,144.2497834,-90,3.35853228,-2.89085024,3.35963868,-1.570796327,2.4,60,-4181.053348,-4787.136005,-4141.252796,13109.44215,,,17098.5,17098.5
3/16/2026 16:49:22.933,,236,-56706.998,None,60.002,131819.1692,132795.4614,132698.3038,132438.3728,229.3899906,,36.58325497,0.63849825,132404.857,36.59032684,0.638621678,-83.18066784,-1.451776528,156.3442177,2.728721366,,,,-156.3706223,-2.729182212,146.6996933,-155.7090376,-2.717635381,148.7709649,82.93327028,1.447458626,146.3114486,-36.20258929,-0.631854381,144.2497834,-90,3.356257059,-2.899235154,3.360575747,-1.570796327,2.4,60,-4137.638859,-4662.921596,-4158.288006,12958.84846,,,17156.218,17156.218
3/16/2026 16:49:22.967,,236,-56650.09,None,60.004,131849.996,132830.7227,132740.2059,132474.3807,229.452358,,36.62588846,0.639242345,132433.201,36.62585208,0.63924171,-83.14078095,-1.45108037,156.3804096,2.729353034,,,,-156.1813495,-2.725878779,145.6010989,-155.7090376,-2.717635381,148.7709649,82.93327028,1.447458626,146.3114486,-35.81608075,-0.625108534,143.5442789,-90,3.356877091,-2.898538996,3.354461568,-1.570796327,2.4,60.01,-4119.212831,-4677.292802,-4025.462404,12821.96804,,,17156.218,17156.218
3/16/2026 16:49:23.000,,236,-56656.08,None,60.006,131899.9153,132870.3776,132778.761,132517.0735,229.5263041,,36.67682952,0.640131434,132475.9521,36.68119903,0.640207697,-83.08550389,-1.450115604,156.4328874,2.730268943,,,,-156.1813495,-2.725878779,145.6010989,-155.2892005,-2.710307842,149.2686169,82.87498365,1.446441332,145.1206395,-36.20258929,-0.631854381,144.2497834,-90,3.350515539,-2.896556936,3.362123324,-1.570796327,2.4,60.01,-4000.586862,-4677.695999,-4189.737604,12868.02046,,,17156.218,17156.218
3/16/2026 16:49:23.033,,236,-56796.091,None,60.006,131882.65,132844.5246,132766.7055,132498.6782,229.4944426,,36.75362654,0.641471795,132458.6727,36.75833206,0.641553922,-83.00594227,-1.448726991,156.5096937,2.731609467,,,,-156.1813495,-2.725878779,145.6010989,-155.2892005,-2.710307842,149.2686169,83.34557495,1.4546547,144.9766878,-35.9229462,-0.626973688,145.2198334,-90,3.351861764,-2.903381691,3.358583155,-1.570796327,3.6,60,-4025.460305,-4544.524806,-4150.900796,12720.88591,,,17156.218,17156.218
3/16/2026 16:49:23.067,,236,-56698.128,None,60.003,131834.4385,132804.0656,132721.8537,132454.1801,229.4173696,,36.82524404,0.642721756,132417.6402,36.82608955,0.642736513,-82.93598782,-1.447506056,156.5803384,2.73284245,,,,-155.7507956,-2.718364196,146.0898354,-155.5175141,-2.714292666,147.6780282,83.40008302,1.455606045,146.1686697,-35.9229462,-0.626973688,145.2198334,-71.56505118,3.357029179,-2.903112101,3.359816138,-1.249045772,3.794733192,60,-4135.428245,-4585.579199,-4172.702407,12893.70985,,,17156.218,17156.218
3/16/2026 16:49:23.100,,236,-56543.688,None,60.003,131839.2008,132801.0311,132715.2807,132452.5506,229.4145472,,36.85847442,0.643301736,132415.2026,36.86363957,0.643391885,-82.90452318,-1.446956894,156.6129797,2.733412148,,,,-156.1813495,-2.725878779,145.6010989,-155.0952312,-2.706922438,148.1793508,82.87498365,1.446441332,145.1206395,-35.53767779,-0.620249486,144.5190645,-63.43494882,3.350314323,-2.893398226,3.353661634,-1.107148718,2.683281573,60,-3994.957186,-4734.28801,-4037.040008,12766.2852,,,17156.218,17156.218
3/16/2026 16:49:23.133,,236,-56549.592,None,60.005,131877.6224,132836.7376,132748.0647,132488.1816,229.476262,,36.89792834,0.643990337,132453.6159,36.90326431,0.644083467,-82.86471179,-1.446262055,156.658592,2.734208232,,,,-155.7507956,-2.718364196,146.0898354,-155.0952312,-2.706922438,148.1793508,82.87498365,1.446441332,145.1206395,-35.53767779,-0.620249486,144.5190645,-90,3.351005905,-2.892703387,3.354457718,-1.570796327,2.4,60.01,-4022.620601,-4748.543996,-4052.966408,12824.131,,,17156.218,17156.218
3/16/2026 16:49:23.167,,236,-56958.25,None,60.007,131887.4362,132860.723,132763.4988,132504.6089,229.5047149,,36.97993796,0.645421675,132461.0443,36.97833129,0.645393633,-82.78255358,-1.444828123,156.7347691,2.735537774,,,,-155.9426505,-2.721712696,147.1847818,-155.4803573,-2.713644157,150.359569,83.34557495,1.4546547,144.9766878,-35.26301173,-0.615455659,145.4972165,-90,3.35903779,-2.899482823,3.350993433,-1.570796327,3.6,60,-4206.03573,-4618.022402,-4015.440012,12839.49814,,,17128.882,17128.882
3/16/2026 16:49:23.200,,236,-56754.461,None,60.006,131856.6312,132831.2783,132746.0768,132478.7286,229.4598889,,37.04536756,0.646563637,132439.8211,37.04718653,0.646595384,-82.71833119,-1.443707231,156.80481,2.736760217,,,,-155.7507956,-2.718364196,146.0898354,-154.8721758,-2.703029388,149.7742301,83.34557495,1.4546547,144.9766878,-35.53767779,-0.620249486,144.5190645,-71.56505118,3.349624772,-2.898361931,3.357009703,-1.249045772,3.794733192,60,-3996.05931,-4637.952,-4100.745608,12734.75692,,,17128.882,17128.882
3/16/2026 16:49:23.233,,236,-56735.582,None,60.004,131845.1555,132825.8036,132727.2459,132466.802,229.4392315,,37.1076855,0.64765129,132428.3405,37.10978028,0.647687851,-82.65540409,-1.442608946,156.8633067,2.737781178,,,,-155.7507956,-2.718364196,146.0898354,-154.8721758,-2.703029388,149.7742301,83.34557495,1.4546547,144.9766878,-35.53767779,-0.620249486,144.5190645,-90,3.350717239,-2.897263646,3.358030664,-1.570796327,2.4,60,-4016.390169,-4658.284798,-4119.292802,12793.96777,,,17128.882,17128.882
3/16/2026 16:49:23.267,,236,-56738.131,None,60.005,131874.4039,132848.4686,132754.1598,132493.0702,229.4847292,,37.14605977,0.648321047,132450.3385,37.15247959,0.648433094,-82.62013485,-1.441993382,156.9020571,2.7384575,,,,-155.7507956,-2.718364196,146.0898354,-154.8721758,-2.703029388,149.7742301,83.34557495,1.4546547,144.9766878,-35.53767779,-0.620249486,144.5190645,-90,3.351462482,-2.896648082,3.358706986,-1.570796327,2.4,60.01,-4031.162242,-4670.582394,-4132.799994,12834.54463,,,17128.882,17128.882
3/16/2026 16:49:23.300,,236,-56873.491,None,60.007,131892.2293,132861.3685,132770.3438,132508.7011,229.5118027,,37.22491641,0.649697355,132468.1429,37.2316797,0.649815397,-82.53735699,-1.440548635,156.9782016,2.739786471,,,,-155.7507956,-2.718364196,146.0898354,-154.8721758,-2.703029388,149.7742301,83.34557495,1.4546547,144.9766878,-35.26301173,-0.615455659,145.4972165,-90,3.352844785,-2.895203335,3.35524213,-1.570796327,2.4,60.01,-4057.863974,-4698.028806,-4095.892796,12851.78558,,,17128.882,17128.882
3/16/2026 16:49:23.333,,236,-56879.064,None,60.006,131859.8529,132847.6036,132748.9325,132486.2077,229.472843,,37.30178546,0.651038973,132452.5629,37.30789835,0.651145663,-82.46349749,-1.439259544,157.0530392,2.741092635,,,,-155.3231368,-2.710900142,146.5867661,-154.8721758,-2.703029388,149.7742301,83.8677775,1.463768854,146.0356121,-35.53767779,-0.620249486,144.5190645,-90,3.354175051,-2.903028398,3.361342121,-1.570796327,2.4,60,-4096.438463,-4584.484793,-4181.990407,12862.91366,,,17128.882,17128.882
3/16/2026 16:49:23.367,,236,-56563.157,None,60.004,131820.4244,132810.2709,132716.6913,132449.8805,229.4099224,,37.37357242,0.652291892,132413.1163,37.38000991,0.652404247,-82.38825158,-1.437946255,157.1258873,2.742364074,,,,-155.3231368,-2.710900142,146.5867661,-154.6758186,-2.699602308,148.688668,83.81706983,1.462883838,144.8425352,-35.53767779,-0.620249486,144.5190645,-63.43494882,3.352006555,-2.900830093,3.36261356,-1.107148718,2.683281573,60,-4054.065834,-4586.831998,-4204.771204,12845.66904,,,17115.882,17115.882
3/16/2026 16:49:23.400,,236,-56701.886,None,60.004,131823.7835,132823.0211,132712.5839,132453.8847,229.416858,,37.41821557,0.653071062,132416.4636,37.42485361,0.653186918,-82.34720502,-1.437229857,157.1701154,2.743135999,,,,-155.5560452,-2.71496516,144.9965517,-154.6758186,-2.699602308,148.688668,83.81706983,1.462883838,144.8425352,-35.26301173,-0.615455659,145.4972165,-90,3.352789226,-2.900113695,3.358591658,-1.570796327,3.6,60,-4024.882129,-4600.656005,-4157.294407,12782.83254,,,17115.882,17115.882
3/16/2026 16:49:23.433,,236,-56714.328,None,60.006,131887.22,132873.1222,132757.4573,132506.6638,229.5082741,,37.46162501,0.6538287,132463.0641,37.46942214,0.653964785,-82.30311673,-1.436460372,157.2175943,2.743964662,,,,-155.3231368,-2.710900142,146.5867661,-154.6758186,-2.699602308,148.688668,83.81706983,1.462883838,144.8425352,-35.26301173,-0.615455659,145.4972165,-90,3.353567093,-2.89934421,3.359420321,-1.570796327,2.4,60,-4085.223298,-4616.769594,-4174.329603,12876.3225,,,17115.882,17115.882
3/16/2026 16:49:23.467,,236,-56495.707,None,60.008,131911.1685,132902.2239,132776.4211,132530.67,229.549854,,37.5559362,0.65547474,132494.2976,37.56001158,0.655545869,-82.21083541,-1.434849759,157.3052496,2.745494536,,,,-155.3231368,-2.710900142,146.5867661,-154.6758186,-2.699602308,148.688668,83.81706983,1.462883838,144.8425352,-35.14867266,-0.613460066,143.8248935,-71.56505118,3.355148177,-2.897733597,3.358954602,-1.249045772,3.794733192,60.01,-4116.201789,-4647.873594,-4118.256008,12882.33139,,,17115.882,17115.882
3/16/2026 16:49:23.500,,236,-56923.402,None,60.007,131875.4522,132858.7049,132753.2362,132496.5309,229.4907233,,37.64644639,0.657054441,132458.5657,37.65092309,0.657132574,-82.11946318,-1.433255013,157.3964693,2.74708662,,,,-155.3231368,-2.710900142,146.5867661,-154.2592916,-2.692332541,149.205898,83.8677775,1.463768854,146.0356121,-35.26301173,-0.615455659,145.4972165,-90,3.349465115,-2.897023867,3.362542279,-1.570796327,3.6,60.01,-4007.186351,-4697.985586,-4233.052798,12938.22473,,,17115.882,17115.882
3/16/2026 16:49:23.533,,236,-56616.264,None,60.005,131808.5446,132800.3133,132686.0468,132432.376,229.3796038,,37.72786266,0.658475423,132391.6428,37.73270181,0.658559882,-82.03756784,-1.431825669,157.4797846,2.748540747,,,,-155.1258461,-2.707456769,145.4972165,-154.0577045,-2.688814182,148.1258924,84.28940686,1.471127674,144.7182089,-35.26301173,-0.615455659,145.4972165,-63.43494882,3.347374064,-2.902953343,3.363996406,-1.107148718,2.683281573,60,-3935.971568,-4542.912008,-4258.295998,12737.17957,,,17115.882,17115.882
3/16/2026 16:49:23.567,,236,-56704.622,None,60.004,131819.8902,132805.1065,132689.0742,132438.7534,229.3906497,,37.77660782,0.659326187,132402.9787,37.78166217,0.659414402,-81.9855785,-1.430918284,157.5308019,2.749431166,,,,-154.6986214,-2.700000291,146.0060273,-154.0577045,-2.688814182,148.1258924,84.33629374,1.471946005,145.9123024,-34.87532834,-0.608689307,144.8077346,-90,3.348228584,-2.902864289,3.358120473,-1.570796327,3.6,60,-3966.243336,-4582.238392,-4128.019191,12676.50092,,,17074.882,17074.882
3/16/2026 16:49:23.600,,236,-56781.49,None,60.006,131881.8458,132854.17,132741.1556,132493.1019,229.4847841,,37.823995,0.660153249,132457.5644,37.83337452,0.660316953,-81.94674574,-1.430240525,157.5849299,2.750375878,,,,-155.1258461,-2.707456769,145.4972165,-153.8456642,-2.685113381,149.7309587,84.28940686,1.471127674,144.7182089,-34.87532834,-0.608689307,144.8077346,-90,3.345430334,-2.901368199,3.359065185,-1.570796327,2.4,60,-3901.254364,-4574.361596,-4147.372795,12622.98875,,,17074.882,17074.882
3/16/2026 16:49:23.633,,236,-56735.482,None,60.008,131905.0289,132874.4243,132756.8629,132512.8094,229.5189185,,37.92141163,0.66185349,132480.7098,37.93121468,0.662024585,-81.84867617,-1.428528888,157.677332,2.751988599,,,,-155.1258461,-2.707456769,145.4972165,-154.2592916,-2.692332541,149.205898,83.81706983,1.462883838,144.8425352,-34.21570213,-0.597176658,145.115678,-90,3.354357126,-2.891412726,3.349165257,-1.570796327,2.4,60,-4070.285044,-4764.859195,-3970.252802,12805.39704,,,17074.882,17074.882
3/16/2026 16:49:23.667,,236,-56760.134,None,60.007,131880.1228,132844.1219,132735.0512,132487.1331,229.4744459,,38.0120274,0.663435034,132446.3137,38.01901727,0.66355703,-81.75791048,-1.426944727,157.7686277,2.75358201,,,,-154.6986214,-2.700000291,146.0060273,-154.0577045,-2.688814182,148.1258924,84.33629374,1.471946005,145.9123024,-34.21570213,-0.597176658,145.115678,-63.43494882,3.352371212,-2.898890732,3.350758668,-1.107148718,2.683281573,60,-4045.912972,-4658.385603,-3999.62879,12703.92737,,,17074.882,17074.882
3/16/2026 16:49:23.700,,236,-57031.762,None,60.005,131838.6787,132812.4145,132706.9849,132453.4113,229.416038,,38.09539999,0.66489016,132414.2881,38.10596766,0.6650746,-81.67222579,-1.425449248,157.8532018,2.755058106,,,,-154.8983913,-2.703486934,147.0918081,-153.8456642,-2.685113381,149.7309587,84.80557109,1.48013644,145.7987654,-34.60567555,-0.603982978,145.793827,-90,3.350187981,-2.905585688,3.359041084,-1.570796327,3.6,60,-4033.423528,-4527.705584,-4174.084799,12735.21391,,,17074.882,17074.882
3/16/2026 16:49:23.733,,236,-56687.27,None,60.006,131860.1941,132816.2277,132708.6939,132462.3954,229.4315989,,38.14410421,0.665740209,132426.3462,38.15166224,0.665872121,-81.62537701,-1.424631582,157.8926516,2.755746636,,,,-154.6986214,-2.700000291,146.0060273,-154.2592916,-2.692332541,149.205898,84.28940686,1.471127674,144.7182089,-34.21570213,-0.597176658,145.115678,-90,3.358204662,-2.895759256,3.352923294,-1.570796327,2.4,60.01,-4155.527343,-4677.696004,-4039.603207,12872.82655,,,17074.882,17074.882
3/16/2026 16:49:23.767,,236,-56810.549,None,60.008,131879.1964,132844.3273,132741.1741,132488.9392,229.4775742,,38.22690604,0.667185373,132454.7481,38.23804442,0.667379775,-81.54345035,-1.423201692,157.9821778,2.757309162,,,,-154.6986214,-2.700000291,146.0060273,-153.8456642,-2.685113381,149.7309587,84.80557109,1.48013644,145.7987654,-34.48395362,-0.60185853,144.1249458,-90,3.352493156,-2.903338132,3.359167692,-1.570796327,3.6,60.01,-4048.476698,-4571.107193,-4129.732806,12749.3167,,,17033.882,17033.882
3/16/2026 16:49:23.800,,236,-56622.485,None,60.009,131860.845,132830.5823,132716.0077,132469.8516,229.4445134,,38.32576368,0.668910765,132436.3515,38.33733509,0.669112724,-81.44312815,-1.421450739,158.0783386,2.758987485,,,,-154.6986214,-2.700000291,146.0060273,-153.6417919,-2.681555137,148.6547678,84.28940686,1.471127674,144.7182089,-34.21570213,-0.597176658,145.115678,-90,3.350667861,-2.892578413,3.356164143,-1.570796327,3.6,60,-4013.394889,-4737.48481,-4100.831996,12851.71169,,,17033.882,17033.882
3/16/2026 16:49:23.833,,236,-56802.096,None,60.006,131848.7188,132798.1641,132693.465,132447.4647,229.4057381,,38.40192181,0.670239975,132407.3306,38.41467408,0.670462544,-81.36247982,-1.420043161,158.158179,2.760380963,,,,-154.6986214,-2.700000291,146.0060273,-153.6417919,-2.681555137,148.6547678,84.28940686,1.471127674,144.7182089,-34.33965171,-0.599339986,146.7831053,-90,3.352017681,-2.891170835,3.359720949,-1.570796327,2.4,60,-4038.038584,-4762.540794,-4214.908792,13015.48817,,,17033.882,17033.882
3/16/2026 16:49:23.867,,236,-56614.032,None,60.005,131866.9391,132831.7287,132706.8189,132469.1883,229.4433646,,38.46602577,0.6713588,132432.984,38.47496541,0.671514826,-81.30184853,-1.418984945,158.2274529,2.761590021,,,,-154.2743874,-2.692596011,146.5228992,-153.6417919,-2.681555137,148.6547678,84.76252393,1.479385125,144.6037344,-34.21570213,-0.597176658,145.115678,-90,3.353069963,-2.89837007,3.358766679,-1.570796327,2.4,60,-4073.084981,-4625.884794,-4149.504,12848.47378,,,17033.882,17033.882
3/16/2026 16:49:23.900,,236,-56766.744,None,60.009,131902.0245,132864.5658,132751.6611,132506.7803,229.5084757,,38.56010572,0.673000805,132468.0348,38.56944671,0.673163836,-81.20977315,-1.417377926,158.3188101,2.763184504,,,,-154.2743874,-2.692596011,146.5228992,-153.6417919,-2.681555137,148.6547678,84.80557109,1.48013644,145.7987654,-34.21570213,-0.597176658,145.115678,-71.56505118,3.354718973,-2.897514366,3.360361162,-1.249045772,3.794733192,60.02,-4105.451022,-4681.353598,-4180.895994,12967.70061,,,17033.882,17033.882
3/16/2026 16:49:23.933,,236,-56638.21,None,60.01,131890.6243,132857.7441,132741.2956,132497.256,229.4919792,,38.6743993,0.674995604,132464.0903,38.6801617,0.675096177,-81.09409521,-1.415358965,158.4284688,2.765098409,,,,-154.0691935,-2.689014703,145.4427723,-153.4349488,-2.677945045,147.5804865,85.2755483,1.488339089,145.6950239,-34.21570213,-0.597176658,145.115678,-90,3.353041222,-2.903698054,3.362275067,-1.570796327,2.4,60.01,-4043.467567,-4561.545613,-4216.550401,12821.56358,,,17033.882,17033.882
3/16/2026 16:49:23.967,,236,-56690.64,None,60.007,131830.941,132796.5371,132691.1383,132440.245,229.3932332,,38.77091875,0.676680186,132396.8679,38.78116983,0.676859101,-80.99561208,-1.413640111,158.5257385,2.766796086,,,,-154.0691935,-2.689014703,145.4427723,-153.0197693,-2.670698795,148.1210316,85.2755483,1.488339089,145.6950239,-34.21570213,-0.597176658,145.115678,-90,3.347557896,-2.9019792,3.363972744,-1.570796327,2.4,60,-3938.119181,-4591.756797,-4246.848003,12776.72398,,,17074.882,17074.882
3/16/2026 16:49:24.000,,236,-56504.304,None,60.005,131812.6654,132749.9429,132670.0403,132411.5626,229.3435539,,38.8471945,0.678011449,132369.2156,38.85450269,0.678139001,-80.9242475,-1.412394564,158.605667,2.768191102,,,,-154.0691935,-2.689014703,145.4427723,-153.0197693,-2.670698795,148.1210316,85.23635831,1.487655095,144.4991349,-34.21570213,-0.597176658,145.115678,-90,3.348837796,-2.900049659,3.36536776,-1.570796327,2.4,60,-3961.413451,-4588.415989,-4272.364801,12822.19424,,,17074.882,17074.882
3/16/2026 16:49:24.033,,236,-56772.504,None,60.006,131854.2313,132816.3171,132722.0235,132464.8984,229.4359342,,38.89088414,0.678773977,132435.1777,38.893531,0.678820174,-80.87639494,-1.411559379,158.6478355,2.76892708,,,,-154.2743874,-2.692596011,146.5228992,-153.2288498,-2.674347938,149.1914207,84.80557109,1.48013644,145.7987654,-34.21570213,-0.597176658,145.115678,-90,3.353168112,-2.891695819,3.366103738,-1.570796327,3.6,60,-4075.014561,-4788.907188,-4287.859195,13151.78094,,,17074.882,17074.882
3/16/2026 16:49:24.067,,236,-56764.498,None,60.01,131913.557,132866.4288,132770.9002,132517.6546,229.5273107,,38.99214664,0.680541341,132470.0627,39.00006078,0.680679469,-80.77502996,-1.409790226,158.750567,2.770720084,,,,-154.0691935,-2.689014703,145.4427723,-153.0197693,-2.670698795,148.1210316,85.2755483,1.488339089,145.6950239,-33.55895613,-0.585714278,145.4427723,-90,3.351378264,-2.898129315,3.356434362,-1.570796327,3.6,60,-4012.317992,-4666.536008,-4116.873605,12795.7276,,,17074.882,17074.882
3/16/2026 16:49:24.100,,236,-56671.387,None,60.009,131894.7617,132839.9095,132753.7959,132496.8428,229.4912635,,39.11374871,0.682663698,132466.3694,39.11408777,0.682669615,-80.65254829,-1.407652518,158.8699008,2.772802851,,,,-153.6455941,-2.681621499,145.9715041,-152.6076304,-2.663505615,148.6692974,85.23635831,1.487655095,144.4991349,-33.55895613,-0.585714278,145.4427723,-90,3.34617523,-2.895307613,3.358517129,-1.570796327,3.6,60,-3928.335996,-4679.855993,-4155.624002,12763.81599,,,17074.882,17074.882
3/16/2026 16:49:24.133,,236,-56810.016,None,60.007,131838.5525,132790.3327,132694.1758,132441.7113,229.395773,,39.20317973,0.684224564,132402.573,39.2079479,0.684307784,-80.55980924,-1.406033916,158.965465,2.774470762,,,,-153.6455941,-2.681621499,145.9715041,-152.6076304,-2.663505615,148.6692974,85.74616356,1.496552875,145.6010989,-33.55895613,-0.585714278,145.4427723,-90,3.347813399,-2.902586791,3.36018504,-1.570796327,3.6,60,-3957.439446,-4577.169604,-4185.187206,12719.79626,,,17074.882,17074.882
3/16/2026 16:49:24.167,,236,-56781.216,None,60.006,131823.2264,132778.5213,132683.084,132428.9741,229.3737115,,39.27296429,0.685442534,132394.8297,39.27399392,0.685460504,-80.4959648,-1.40491962,159.0357805,2.775697998,,,,-153.6455941,-2.681621499,145.9715041,-153.0197693,-2.670698795,148.1210316,85.74616356,1.496552875,145.6010989,-32.90524292,-0.57430483,145.7888885,-90,3.356159299,-2.901472495,3.350002828,-1.570796327,3.6,60.01,-4114.942661,-4597.689611,-4002.307191,12714.93946,,,17074.882,17074.882
3/16/2026 16:49:24.200,,236,-56628.36,None,60.008,131855.3972,132810.3588,132717.0369,132461.6285,229.4302706,,39.35552648,0.686883516,132426.9965,39.35691377,0.686907729,-80.4142709,-1.403493793,159.113498,2.777054424,,,,-153.6455941,-2.681621499,145.9715041,-153.0197693,-2.670698795,148.1210316,85.74616356,1.496552875,145.6010989,-33.16322463,-0.57880746,144.7828719,-90,3.357606524,-2.900046668,3.355861884,-1.570796327,3.6,60.01,-4143.272276,-4625.568002,-4085.783988,12854.62427,,,17115.882,17115.882
3/16/2026 16:49:24.233,,236,-56715.797,None,60.009,131873.6564,132838.7062,132748.1119,132487.5395,229.4751497,,39.45996756,0.688706357,132454.5133,39.46512085,0.688796299,-80.31133788,-1.401697273,159.2239046,2.778981383,,,,-153.2250751,-2.674282057,146.5081568,-152.6076304,-2.663505615,148.6692974,85.74616356,1.496552875,145.6010989,-33.16322463,-0.57880746,144.7828719,-71.56505118,3.352301914,-2.898250148,3.357788843,-1.249045772,3.794733192,60,-4058.763594,-4660.286396,-4122.9216,12841.97159,,,17115.882,17115.882
3/16/2026 16:49:24.267,,236,-56704.896,None,60.008,131867.8471,132822.2237,132730.5332,132474.2323,229.452101,,39.56628061,0.690561869,132439.4307,39.5685813,0.690602024,-80.19982673,-1.399751036,159.3317933,2.780864397,,,,-153.2250751,-2.674282057,146.5081568,-152.6076304,-2.663505615,148.6692974,86.18592517,1.504228163,144.3196452,-32.90524292,-0.57430483,145.7888885,-71.56505118,3.354107639,-2.903979199,3.355169227,-1.249045772,3.794733192,60,-4092.557168,-4512.038396,-4101.494402,12706.08997,,,17115.882,17115.882
3/16/2026 16:49:24.300,,236,-56828.52,None,60.007,131839.4886,132786.169,132703.6037,132443.7791,229.3993545,,39.65731244,0.692150675,132411.063,39.66000829,0.692197726,-80.10779939,-1.398144856,159.421518,2.782430387,,,,-153.2250751,-2.674282057,146.5081568,-152.6076304,-2.663505615,148.6692974,86.21735455,1.504776709,145.5170093,-32.90524292,-0.57430483,145.7888885,-90,3.355703341,-2.902921565,3.356735217,-1.570796327,3.6,60,-4121.93446,-4568.097601,-4130.265602,12820.29766,,,17115.882,17115.882
3/16/2026 16:49:24.333,,236,-56812.824,None,60.007,131839.1456,132793.5729,132712.0848,132448.9723,229.4083494,,39.73842244,0.693566311,132410.7107,39.74146993,0.6936195,-80.02951135,-1.396778472,159.5003465,2.783806204,,,,-153.2250751,-2.674282057,146.5081568,-152.6076304,-2.663505615,148.6692974,86.21735455,1.504776709,145.5170093,-32.90524292,-0.57430483,145.7888885,-90,3.357125115,-2.901555181,3.358111034,-1.570796327,2.4,60.01,-4148.870866,-4594.0032,-4156.531204,12899.40527,,,17115.882,17115.882
3/16/2026 16:49:24.367,,236,-56475.23,None,60.009,131860.6004,132823.522,132742.0018,132476.0922,229.4553224,,39.83880761,0.695318363,132432.1522,39.84228974,0.695379137,-79.92665037,-1.394983209,159.5991487,2.785530627,,,,-153.0121094,-2.670565105,145.4378218,-152.3933221,-2.65976523,147.604878,86.21735455,1.504776709,145.5170093,-32.76388849,-0.57183773,144.1299414,-90,3.355144367,-2.899759918,3.357368357,-1.570796327,2.4,60.01,-4081.951822,-4628.736006,-4096.281594,12806.96942,,,17115.882,17115.882
3/16/2026 16:49:24.400,,236,-56669.054,None,60.011,131861.0804,132813.0217,132740.2509,132472.1574,229.4485072,,39.96045292,0.697441474,132432.6138,39.96446229,0.697511451,-79.80489148,-1.392858115,159.7203983,2.787646832,,,,-153.2250751,-2.674282057,146.5081568,-152.1985412,-2.656365661,149.2251989,86.21735455,1.504776709,145.5170093,-32.76388849,-0.57183773,144.1299414,-90,3.353877112,-2.897634824,3.359484562,-1.570796327,3.6,60.01,-4087.974239,-4668.235216,-4135.7664,12891.97586,,,17078.98,17078.98
3/16/2026 16:49:24.433,,236,-56652.451,None,60.009,131812.8905,132773.0655,132686.9091,132424.9987,229.366826,,40.06954685,0.699345522,132393.5876,40.07738841,0.699482383,-79.69654304,-1.390967078,159.8278576,2.789522352,,,,-152.8076478,-2.666996577,147.0526436,-151.9821065,-2.652588162,148.1647731,86.21735455,1.504776709,145.5170093,-32.50752442,-0.567363333,145.1404837,-90,3.352070545,-2.895743787,3.356885685,-1.570796327,3.6,60,-4067.568859,-4702.276813,-4114.209605,12884.05528,,,17078.98,17078.98
3/16/2026 16:49:24.467,,236,-56521.901,None,60.006,131789.2645,132748.5246,132665.9011,132401.9415,229.3268897,,40.15339439,0.700808938,132368.502,40.15425517,0.700823961,-79.61037802,-1.389463215,159.912841,2.791005592,,,,-153.2250751,-2.674282057,146.5081568,-152.3933221,-2.65976523,147.604878,86.21735455,1.504776709,145.5170093,-32.50752442,-0.567363333,145.1404837,-71.56505118,3.360589191,-2.894239924,3.358368925,-1.249045772,3.794733192,60,-4213.148017,-4729.579209,-4141.454407,13084.18163,,,17078.98,17078.98
3/16/2026 16:49:24.500,,236,-56715.062,None,60.007,131824.3624,132783.2844,132698.4992,132436.0913,229.3860389,,40.23574844,0.702246287,132403.5964,40.23697086,0.702267622,-79.52888865,-1.388040957,159.9952028,2.792443076,,,,-152.5924246,-2.663240222,145.9863007,-152.1985412,-2.656365661,149.2251989,86.68905849,1.513009496,145.4427723,-32.10625596,-0.560359877,144.4991349,-90,3.358633283,-2.901050453,3.352802953,-1.570796327,2.4,60,-4162.342981,-4600.771211,-4019.875206,12782.9894,,,17078.98,17078.98
3/16/2026 16:49:24.533,,236,-56464.589,None,60.01,131852.8383,132835.9273,132740.7071,132477.2306,229.4572942,,40.35128566,0.704262792,132441.2101,40.35639162,0.704351908,-79.40673497,-1.385908974,160.1120368,2.794482214,,,,-152.5924246,-2.663240222,145.9863007,-151.9821065,-2.652588162,148.1647731,87.16121216,1.521250132,145.3784028,-32.36093756,-0.564804909,143.4840758,-90,3.35694007,-2.907159106,3.359287123,-1.570796327,2.4,60.01,-4131.549939,-4485.902395,-4113.576002,12731.02834,,,17078.98,17078.98
3/16/2026 16:49:24.567,,236,-56984.083,None,60.011,131836.2517,132808.8722,132718.0063,132455.1031,229.4189683,,40.49034595,0.706689852,132415.4674,40.49268683,0.706730708,-79.27285404,-1.383572311,160.2461621,2.796823143,,,,-152.1759036,-2.65597056,146.5425535,-151.5740078,-2.645465496,148.7322426,87.18444332,1.521655592,146.5769423,-31.85513238,-0.555976944,145.5170093,-90,3.352196204,-2.905227903,3.352800087,-1.570796327,3.6,60,-4056.51384,-4558.521599,-4048.732809,12663.76825,,,17078.98,17078.98
3/16/2026 16:49:24.600,,236,-56960.438,None,60.009,131790.4599,132771.25,132689.5544,132417.8336,229.3544157,,40.5996046,0.708596775,132378.7749,40.60582154,0.708705281,-79.16434773,-1.381678518,160.3573297,2.798763383,,,,-152.1759036,-2.65597056,146.5425535,-151.7925091,-2.649279064,149.7886511,87.16121216,1.521250132,145.3784028,-32.25471053,-0.562950898,146.1538915,-90,3.357984345,-2.90292865,3.361714281,-1.570796327,3.6,60,-4165.125149,-4563.100808,-4234.449604,12962.67556,,,17115.9,17115.9
3/16/2026 16:49:24.633,,236,-56617.373,None,60.007,131793.2111,132772.1301,132681.6737,132416.4083,229.3519469,,40.68411068,0.710071685,132372.4052,40.68730389,0.710127417,-79.08004979,-1.380207242,160.4441257,2.800278259,,,,-152.5924246,-2.663240222,145.9863007,-151.5740078,-2.645465496,148.7322426,87.16121216,1.521250132,145.3784028,-32.10625596,-0.560359877,144.4991349,-71.56505118,3.355592913,-2.901457374,3.360638136,-1.249045772,3.794733192,60,-4103.967903,-4590.719995,-4166.121605,12860.8095,,,17115.9,17115.9
3/16/2026 16:49:24.667,,236,-56488.838,None,60.009,131827.5783,132791.9528,132719.3539,132447.0209,229.4049695,,40.78096468,0.711762106,132406.7591,40.78458259,0.71182525,-78.98149414,-1.378487121,160.5378384,2.801913854,,,,-151.9553131,-2.652120529,145.4823701,-151.3523835,-2.641597424,147.6780282,87.16121216,1.521250132,145.3784028,-32.10625596,-0.560359877,144.4991349,-90,3.353422674,-2.899737253,3.362273731,-1.570796327,2.4,60.01,-4050.001823,-4623.652802,-4197.916809,12871.57143,,,17115.9,17115.9
3/16/2026 16:49:24.700,,236,-56511.749,None,60.012,131847.1914,132816.6169,132736.9058,132467.6335,229.4406716,,40.91438322,0.714090699,132435.4186,40.92200196,0.714223671,-78.84641327,-1.376129515,160.6723086,2.804260801,,,,-151.9553131,-2.652120529,145.4823701,-150.9453959,-2.634494149,148.257074,87.13759477,1.520837931,144.1798876,-31.45206101,-0.548942021,144.8872665,-90,3.34871782,-2.896967446,3.353202822,-1.570796327,3.6,60.01,-3962.211626,-4637.865597,-4039.358391,12639.43561,,,17115.9,17115.9
3/16/2026 16:49:24.733,,236,-56775.902,None,60.009,131802.179,132787.9031,132702.4724,132431.6022,229.3782635,,41.03839194,0.716255059,132398.2465,41.04263204,0.716329063,-78.72256194,-1.373967901,160.7933327,2.806373071,,,,-151.539824,-2.644868877,146.0504023,-151.1690317,-2.63839733,149.3072001,87.63375201,1.529497508,145.3239141,-31.45206101,-0.548942021,144.8872665,-90,3.354726393,-2.903465409,3.355315092,-1.570796327,3.6,60,-4090.196375,-4551.897618,-4078.007999,12720.10199,,,17115.9,17115.9
3/16/2026 16:49:24.767,,236,-56586.125,None,60.007,131779.2429,132757.3602,132665.5852,132401.464,229.3260627,,41.13315224,0.717908938,132366.2555,41.1343896,0.717930534,-78.63014216,-1.372354872,160.8865414,2.80799987,,,,-151.9553131,-2.652120529,145.4823701,-151.1690317,-2.63839733,149.3072001,87.61405597,1.529153748,144.1249458,-31.45206101,-0.548942021,144.8872665,-90,3.356327864,-2.90150862,3.356941891,-1.570796327,2.4,60,-4103.440374,-4549.679995,-4107.427194,12760.54756,,,17115.9,17115.9
3/16/2026 16:49:24.800,,236,-56705.746,None,60.007,131808.5637,132795.3448,132697.5068,132434.5491,229.3833677,,41.21865667,0.719401272,132395.5715,41.22027456,0.71942951,-78.54892769,-1.370937412,160.9735494,2.809518446,,,,-151.539824,-2.644868877,146.0504023,-151.1690317,-2.63839733,149.3072001,87.16121216,1.521250132,145.3784028,-31.45206101,-0.548942021,144.8872665,-71.56505118,3.35782684,-2.892187544,3.358460467,-1.249045772,3.794733192,60,-4148.689016,-4765.147207,-4136.932793,13050.76902,,,17152.752,17152.752
3/16/2026 16:49:24.833,,236,-56765.75,None,60.01,131875.6225,132841.0656,132748.2182,132489.0158,229.4777069,,41.33437215,0.721420888,132454.6954,41.34041902,0.721526426,-78.42615516,-1.368794627,161.0851544,2.81146632,,,,-151.539824,-2.644868877,146.0504023,-150.9453959,-2.634494149,148.257074,87.63375201,1.529497508,145.3239141,-31.20619139,-0.544650787,145.9123024,-90,3.356020575,-2.898292135,3.356117107,-1.570796327,3.6,60.01,-4116.406361,-4650.710414,-4123.454415,12890.57119,,,17152.752,17152.752
3/16/2026 16:49:24.867,,236,-56685.802,None,60.012,131863.3829,132847.6984,132745.797,132486.3632,229.4731125,,41.48136482,0.723986394,132450.3673,41.4841515,0.724035031,-78.28406681,-1.366314718,161.2325589,2.814039014,,,,-151.539824,-2.644868877,146.0504023,-150.5415952,-2.627446498,148.843542,87.63375201,1.529497508,145.3239141,-31.45206101,-0.548942021,144.8872665,-71.56505118,3.351481529,-2.895812226,3.362981035,-1.249045772,3.794733192,60,-4030.43538,-4697.395204,-4223.303996,12951.13458,,,17152.752,17152.752
3/16/2026 16:49:24.900,,236,-56683.296,None,60.01,131795.1827,132784.1075,132676.1597,132419.2241,229.3568241,,41.6046415,0.726137978,132382.1519,41.60797866,0.726196223,-78.16201078,-1.364184438,161.3536528,2.816152501,,,,-151.539824,-2.644868877,146.0504023,-150.1409838,-2.62045451,149.4373447,87.63375201,1.529497508,145.3239141,-31.04549083,-0.541846033,144.2647566,-90,3.346650733,-2.893681946,3.357998534,-1.570796327,2.4,60,-3936.961857,-4735.00801,-4109.8608,12781.83067,,,17152.752,17152.752
3/16/2026 16:49:24.933,,236,-56511.677,None,60.007,131774.3304,132764.9224,132656.5801,132399.3542,229.3224084,,41.68875544,0.727606043,132362.2656,41.69983431,0.727799406,-78.07560195,-1.362676319,161.4437662,2.817725276,,,,-151.539824,-2.644868877,146.0504023,-150.7671825,-2.631383739,149.8895593,87.61405597,1.529153748,144.1249458,-31.04549083,-0.541846033,144.2647566,-90,3.359183145,-2.891830067,3.359571309,-1.570796327,3.6,60,-4173.250438,-4729.608003,-4138.646393,13041.50483,,,17152.752,17152.752
3/16/2026 16:49:24.967,,236,-56649.211,None,60.009,131813.5957,132797.9836,132694.2409,132436.0097,229.3858976,,41.78533987,0.72929176,132400.5376,41.7894812,0.72936404,-77.98334981,-1.361066216,161.5421119,2.819441733,,,,-151.1275758,-2.637673789,146.626055,-150.1409838,-2.62045451,149.4373447,87.63375201,1.529497508,145.3239141,-31.04549083,-0.541846033,144.2647566,-71.56505118,3.34981855,-2.890563724,3.361287766,-1.249045772,3.794733192,60.01,-4013.217822,-4793.817609,-4171.896,12978.93143,,,17152.752,17152.752
