time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:25.000,,236,-56668.68,None,60.012,131856.6078,132839.8287,132721.0226,132473.2111,229.4503322,,41.91119274,0.731488307,132435.5105,41.91977335,0.731638067,-77.84957315,-1.358731373,161.6715336,2.821700567,,,,-151.1275758,-2.637673789,146.626055,-150.1409838,-2.62045451,149.4373447,88.10661415,1.53775051,145.2793172,-31.04549083,-0.541846033,144.2647566,-90,3.352092577,-2.896481883,3.3635466,-1.570796327,3.6,60.01,-4057.471809,-4683.139192,-4214.937596,12955.5486,,,17107.606,17107.606
3/16/2026 16:49:25.033,,236,-56734.416,None,60.012,131847.714,132823.7719,132718.187,132463.9463,229.4342852,,42.05436138,0.733987071,132426.5653,42.06357116,0.734147812,-77.71037483,-1.356301904,161.8075091,2.824073789,,,,-150.8995226,-2.633693509,145.5763717,-150.1409838,-2.62045451,149.4373447,88.10661415,1.53775051,145.2793172,-30.39326265,-0.530462504,144.6833785,-90,3.354602322,-2.894052414,3.354536293,-1.570796327,2.4,60,-4075.455214,-4728.03839,-4058.136012,12861.62962,,,17107.606,17107.606
3/16/2026 16:49:25.067,,236,-56498.904,None,60.009,131800.1829,132781.3014,132666.4992,132416.7188,229.3524847,,42.17097345,0.736022335,132378.9898,42.18069868,0.736192073,-77.60036944,-1.354381948,161.9256034,2.826134922,,,,-150.8995226,-2.633693509,145.5763717,-149.9103138,-2.616428558,148.3978437,88.56790382,1.545801533,144.044993,-30.80144598,-0.537586647,145.2941843,-71.56505118,3.352620631,-2.900183481,3.363721569,-1.249045772,3.794733192,60,-4036.656545,-4572.590395,-4246.560001,12855.80694,,,17107.606,17107.606
3/16/2026 16:49:25.100,,236,-56542.579,None,60.009,131780.6372,132760.1527,132668.1273,132403.709,229.3299511,,42.27368901,0.73781506,132367.4761,42.28000626,0.737925317,-77.49759354,-1.35258817,162.023932,2.827851081,,,,-150.8995226,-2.633693509,145.5763717,-149.9103138,-2.616428558,148.3978437,88.10661415,1.53775051,145.2793172,-30.39326265,-0.530462504,144.6833785,-71.56505118,3.354353875,-2.89033868,3.358313585,-1.249045772,3.794733192,60.01,-4068.957338,-4795.185591,-4127.443204,12991.58613,,,17107.606,17107.606
3/16/2026 16:49:25.133,,236,-56305.742,None,60.01,131828.5243,132805.8433,132685.623,132440.7117,229.3940417,,42.38093071,0.739686781,132398.3819,42.38806009,0.739811212,-77.38527732,-1.350627882,162.1353027,2.829794865,,,,-150.8995226,-2.633693509,145.5763717,-150.3128184,-2.623453588,147.7998647,88.56790382,1.545801533,144.044993,-30.39326265,-0.530462504,144.6833785,-71.56505118,3.3632648,-2.896429415,3.360257369,-1.249045772,3.794733192,60.01,-4237.620732,-4643.136002,-4164.422405,13045.17914,,,17107.606,17107.606
3/16/2026 16:49:25.167,,236,-56163.283,None,60.011,131840.0221,132813.1621,132700.4215,132451.9149,229.4134463,,42.51363664,0.742002936,132418.6842,42.52486313,0.742198875,-77.25332799,-1.348324932,162.2679612,2.832110194,,,,-150.6681604,-2.629655477,144.5290282,-150.3128184,-2.623453588,147.7998647,89.04515875,1.554131203,144.0199986,-30.63541755,-0.534688904,143.6495736,-90,3.365652463,-2.902456135,3.366799098,-1.570796327,2.4,60,-4252.344221,-4530.671994,-4256.769596,13039.78581,,,17107.606,17107.606
3/16/2026 16:49:25.200,,237,-56232.706,None,60.01,131827.1834,132795.1144,132677.9879,132434.131,229.3826436,,42.64187821,0.744241174,132397.6548,42.65750524,0.744513917,-77.12413318,-1.346070057,162.4008285,2.834429165,,,,-150.2551187,-2.622446539,145.1206395,-149.9103138,-2.616428558,148.3978437,89.04515875,1.554131203,144.0199986,-30.63541755,-0.534688904,143.6495736,-90,3.360942475,-2.90020126,3.369118069,-1.570796327,1.2,60,-4180.79166,-4571.942398,-4299.119996,13051.85405,,,18137.585,18137.585
3/16/2026 16:49:25.233,,237,-56592.518,None,60.009,131825.173,132793.0313,132670.6829,132430.3282,229.3760569,,42.75929405,0.746290467,132386.7607,42.77188842,0.74651028,-77.01236861,-1.344119397,162.5139662,2.836403791,,,,-150.4885014,-2.626519837,146.1637438,-150.1409838,-2.62045451,149.4373447,88.57973445,1.546008017,145.2446212,-30.39326265,-0.530462504,144.6833785,-90,3.36696479,-2.890127414,3.366866295,-1.570796327,2.4,60,-4324.159452,-4799.174394,-4287.700809,13411.03466,,,18137.585,18137.585
3/16/2026 16:49:25.267,,237,-56706.062,None,60.01,131857.6059,132817.5488,132709.7063,132462.3162,229.4314618,,42.87373991,0.748287924,132419.1344,42.88681859,0.74851619,-76.89790549,-1.342121639,162.6333038,2.838486624,,,,-151.1275758,-2.637673789,146.626055,-150.3684633,-2.624424776,150.4792344,88.10661415,1.53775051,145.2793172,-30.80144598,-0.537586647,145.2941843,-71.56505118,3.372940966,-2.879872149,3.376073271,-1.249045772,3.794733192,60.01,-4451.918864,-4992.609591,-4479.926409,13924.45486,,,18137.585,18137.585
3/16/2026 16:49:25.300,,237,-56454.25,None,60.012,131888.8037,132856.3269,132735.0811,132494.1029,229.4865179,,43.01393495,0.750734789,132458.4444,43.02379563,0.750906891,-76.75829478,-1.339684972,162.7723584,2.840913585,,,,-151.1275758,-2.637673789,146.626055,-150.1409838,-2.62045451,149.4373447,88.57973445,1.546008017,145.2446212,-31.04549083,-0.541846033,144.2647566,-90,3.371361401,-2.885692989,3.382759618,-1.570796327,2.4,60.01,-4423.374152,-4884.292795,-4573.46881,13881.13576,,,18137.585,18137.585
3/16/2026 16:49:25.333,,237,-56513.405,None,60.012,131868.7841,132828.6282,132716.2502,132471.9137,229.4480851,,43.16422526,0.75335785,132438.363,43.17473663,0.753541308,-76.60654311,-1.337036406,162.9216477,2.843519175,,,,-150.8995226,-2.633693509,145.5763717,-150.1409838,-2.62045451,149.4373447,88.57973445,1.546008017,145.2446212,-30.39326265,-0.530462504,144.6833785,-63.43494882,3.373995818,-2.883044423,3.373981679,-1.107148718,2.683281573,60.01,-4440.482943,-4932.69119,-4422.240014,13795.41415,,,18137.585,18137.585
3/16/2026 16:49:25.367,,237,-56350.368,None,60.01,131834.2141,132787.8217,132674.371,132432.8186,229.3803704,,43.29210349,0.755589746,132386.7743,43.3033899,0.755786731,-76.47989814,-1.334826034,163.0515783,2.845786893,,,,-150.4885014,-2.626519837,146.1637438,-149.9103138,-2.616428558,148.3978437,88.57973445,1.546008017,145.2446212,-30.39326265,-0.530462504,144.6833785,-71.56505118,3.372215289,-2.880834051,3.376249397,-1.249045772,3.794733192,60,-4423.128454,-4972.377594,-4463.193613,13858.69966,,,18137.585,18137.585
3/16/2026 16:49:25.400,,237,-56052.778,None,60.008,131827.3937,132782.997,132665.5098,132425.9837,229.3685321,,43.39132106,0.757321419,132388.6261,43.40660686,0.757588207,-76.37818986,-1.33305089,163.1533245,2.847562698,,,,-150.4885014,-2.626519837,146.1637438,-149.6763931,-2.612345873,147.3607818,88.56790382,1.545801533,144.044993,-30.39326265,-0.530462504,144.6833785,-90,3.36993408,-2.878852423,3.378025202,-1.570796327,3.6,60,-4380.205208,-4967.740802,-4496.04,13843.98601,,,18621.22,18621.22
3/16/2026 16:49:25.433,,237,-56395.598,None,60.01,131879.7188,132836.6124,132734.0526,132484.1557,229.4692889,,43.50955914,0.759385063,132449.141,43.52156091,0.759594534,-76.26127363,-1.331010317,163.2704909,2.849607638,,,,-151.1275758,-2.637673789,146.626055,-150.1409838,-2.62045451,149.4373447,88.10661415,1.53775051,145.2793172,-30.39326265,-0.530462504,144.6833785,-63.43494882,3.380049044,-2.868760827,3.380070142,-1.107148718,2.683281573,60,-4587.178746,-5200.142387,-4536.532803,14323.85394,,,18621.22,18621.22
3/16/2026 16:49:25.467,,237,-56612.03,None,60.013,131914.0105,132881.8628,132771.0824,132523.0244,229.5366113,,43.6568601,0.76195595,132491.6451,43.66572367,0.762110648,-76.11685613,-1.328489756,163.4158293,2.852144271,,,,-151.1275758,-2.637673789,146.626055,-150.1409838,-2.62045451,149.4373447,88.57973445,1.546008017,145.2446212,-30.56083927,-0.533387267,146.3262109,-63.43494882,3.382565158,-2.874497773,3.385531538,-1.107148718,2.683281573,60,-4636.13298,-5093.956791,-4692.355193,14422.44496,,,18621.22,18621.22
3/16/2026 16:49:25.500,,237,-56670.696,None,60.012,131889.2262,132846.4633,132744.627,132494.1342,229.4865721,,43.80704572,0.764577183,132458.4966,43.82033085,0.764809053,-75.96375653,-1.325817664,163.5636924,2.854724969,,,,-150.7185729,-2.630535342,147.2092388,-150.1409838,-2.62045451,149.4373447,88.59137126,1.546211117,146.4442556,-30.15454792,-0.526296146,145.719731,-90,3.385263563,-2.872028781,3.381021115,-1.570796327,3.6,60,-4704.487204,-5180.976003,-4587.264011,14472.72722,,,18621.22,18621.22
3/16/2026 16:49:25.533,,237,-56506.968,None,60.01,131849.9802,132817.6529,132721.0096,132463.5957,229.433678,,43.92794058,0.766687197,132427.5113,43.93799596,0.766862696,-75.84322653,-1.323714018,163.6902706,2.856934175,,,,-150.4885014,-2.626519837,146.1637438,-149.5110595,-2.609460256,149.0030872,89.05304855,1.554268906,145.2198334,-30.15454792,-0.526296146,145.719731,-90,3.376322952,-2.877982924,3.383230321,-1.570796327,3.6,60,-4501.855256,-5025.758411,-4627.944013,14155.55768,,,18621.22,18621.22
3/16/2026 16:49:25.567,,237,-56244.571,None,60.01,131862.476,132821.3608,132719.6018,132468.5109,229.4421913,,44.04179402,0.768674314,132431.3351,44.04872231,0.768795236,-75.73149119,-1.321763869,163.8034114,2.858908855,,,,-150.4885014,-2.626519837,146.1637438,-149.5110595,-2.609460256,149.0030872,88.57973445,1.546008017,145.2446212,-29.98163937,-0.523278322,144.0799778,-90,3.378255492,-2.867771886,3.382187177,-1.570796327,2.4,60.01,-4538.358513,-5216.67359,-4556.447991,14311.48009,,,18621.22,18621.22
3/16/2026 16:49:25.600,,237,-56310.984,None,60.012,131900.3018,132852.1106,132766.3997,132506.9681,229.5088011,,44.17425803,0.770986247,132477.4853,44.17801697,0.771051853,-75.59598208,-1.319398788,163.9386555,2.861269309,,,,-150.4885014,-2.626519837,146.1637438,-149.5110595,-2.609460256,149.0030872,89.05304855,1.554268906,145.2198334,-30.39326265,-0.530462504,144.6833785,-90,3.380512109,-2.873667694,3.391731813,-1.570796327,3.6,60.01,-4582.406268,-5107.392016,-4754.99521,14444.79349,,,18621.22,18621.22
3/16/2026 16:49:25.633,,237,-56464.632,None,60.013,131904.0568,132857.801,132754.6121,132506.1791,229.5074346,,44.32838079,0.773676197,132472.8286,44.33654276,0.77381865,-75.44161084,-1.316704502,164.0880401,2.863876563,,,,-150.0807913,-2.619403952,146.7585773,-149.2753065,-2.605345591,147.9702673,89.05304855,1.554268906,145.2198334,-29.91920869,-0.522188701,146.7585773,-90,3.379164241,-2.870973408,3.386065264,-1.570796327,3.6,60,-4575.428853,-5157.720009,-4715.726402,14448.87526,,,18851.913,18851.913
3/16/2026 16:49:25.667,,237,-56526.235,None,60.011,131866.9337,132814.4067,132727.1526,132470.1877,229.4450955,,44.46035558,0.775979591,132435.6605,44.46908905,0.776132019,-75.30834481,-1.314378571,164.2246651,2.866261119,,,,-150.0807913,-2.619403952,146.7585773,-149.5110595,-2.609460256,149.0030872,89.53037298,1.562599789,146.404918,-29.7448813,-0.519146114,145.1206395,-90,3.385592275,-2.87697836,3.385407233,-1.570796327,2.4,60,-4695.476343,-5085.504003,-4649.832,14430.81235,,,18851.913,18851.913
3/16/2026 16:49:25.700,,237,-56381.702,None,60.009,131856.3981,132805.865,132716.6349,132460.3245,229.428012,,44.57042739,0.777900707,132416.5375,44.57597694,0.777997565,-75.20031006,-1.312493009,164.3364018,2.868211293,,,,-149.8454521,-2.615296508,145.719731,-149.2753065,-2.605345591,147.9702673,89.53037298,1.562599789,146.404918,-29.7448813,-0.519146114,145.1206395,-71.56505118,3.383343156,-2.875092798,3.387357407,-1.249045772,3.794733192,60,-4619.441104,-5120.553604,-4685.903996,14425.8987,,,18851.913,18851.913
3/16/2026 16:49:25.733,,237,-56286.893,None,60.01,131897.1396,132853.4432,132756.0819,132502.9183,229.5017867,,44.68434419,0.77988893,132457.2524,44.6903758,0.779994202,-75.08258423,-1.310438306,164.4487207,2.870171627,,,,-149.8454521,-2.615296508,145.719731,-148.8775298,-2.598403077,148.5869442,89.05304855,1.554268906,145.2198334,-29.7448813,-0.519146114,145.1206395,-71.56505118,3.378397279,-2.864707212,3.389317741,-1.249045772,3.794733192,60,-4528.117861,-5273.9424,-4723.920005,14525.98027,,,18851.913,18851.913
3/16/2026 16:49:25.767,,237,-56342.477,None,60.013,131921.1741,132870.8084,132785.2706,132526.4451,229.5425363,,44.83854185,0.782580187,132489.7094,44.84153134,0.782632364,-74.9345867,-1.307855262,164.5972882,2.872764618,,,,-150.0807913,-2.619403952,146.7585773,-149.2753065,-2.605345591,147.9702673,89.53037298,1.562599789,146.404918,-29.7448813,-0.519146114,145.1206395,-90,3.387977955,-2.870455051,3.391910732,-1.570796327,3.6,60,-4742.392378,-5210.035196,-4773.38399,14725.81156,,,18851.913,18851.913
3/16/2026 16:49:25.800,,237,-56478.226,None,60.013,131903.6992,132857.472,132774.3062,132512.5279,229.5184309,,44.99266003,0.785270057,132472.2139,44.9963142,0.785333834,-74.77756105,-1.305114647,164.7516938,2.875459506,,,,-149.4391607,-2.608205386,146.3262109,-148.7222971,-2.595693756,150.2350159,90,1.570796327,145.2,-29.33183958,-0.511937176,144.5290282,-90,3.38102759,-2.875910974,3.387396682,-1.570796327,2.4,60,-4597.024983,-5065.156793,-4669.559996,14331.74177,,,18851.913,18851.913
3/16/2026 16:49:25.833,,237,-56315.664,None,60.01,131861.5521,132811.3086,132730.4746,132468.4761,229.4421311,,45.11380578,0.787384449,132430.0476,45.11798342,0.787457363,-74.65407263,-1.302959367,164.880723,2.87771149,,,,-149.4391607,-2.608205386,146.3262109,-148.8775298,-2.598403077,148.5869442,89.53037298,1.562599789,146.404918,-29.33183958,-0.511937176,144.5290282,-90,3.38586044,-2.865559156,3.389648666,-1.570796327,3.6,60,-4686.486959,-5299.358411,-4709.9088,14695.75417,,,19061.329,19061.329
3/16/2026 16:49:25.867,,237,-56402.87,None,60.009,131879.3612,132820.391,132737.6196,132479.8071,229.4617568,,45.22759608,0.789370464,132439.3166,45.23593548,0.789516014,-74.54239147,-1.301010163,164.9888386,2.879598462,,,,-149.4391607,-2.608205386,146.3262109,-149.1150547,-2.602548668,149.6155072,89.53037298,1.562599789,146.404918,-29.33183958,-0.511937176,144.5290282,-90,3.392064682,-2.863609952,3.391535638,-1.570796327,3.6,60,-4803.388967,-5336.179212,-4745.24639,14884.81457,,,19061.329,19061.329
3/16/2026 16:49:25.900,,237,-56428.2,None,60.012,131906.3739,132860.8791,132793.9698,132521.1217,229.5333159,,45.36330021,0.791738948,132483.3614,45.36488938,0.791766685,-74.40220456,-1.29856344,165.1186103,2.881863405,,,,-149.4391607,-2.608205386,146.3262109,-148.8775298,-2.598403077,148.5869442,89.53037298,1.562599789,146.404918,-29.10047741,-0.507899145,145.5763717,-71.56505118,3.390169762,-2.861163229,3.38976255,-1.249045772,3.794733192,60.01,-4769.389569,-5383.555208,-4748.443196,14901.38797,,,19061.329,19061.329
3/16/2026 16:49:25.933,,237,-56506.579,None,60.013,131909.1249,132870.7683,132786.2618,132522.7649,229.5361619,,45.51742044,0.794428854,132486.1004,45.51968372,0.794468355,-74.25291271,-1.295957806,165.2730406,2.884558723,,,,-149.0362435,-2.601173153,146.9399878,-147.8477049,-2.580429241,148.8241916,90,1.570796327,146.4,-28.68614757,-0.500667725,144.9965517,-71.56505118,3.374897596,-2.866754133,3.385226448,-1.249045772,3.794733192,60,-4500.774158,-5279.183997,-4644.547204,14424.50536,,,19061.329,19061.329
3/16/2026 16:49:25.967,,237,-56301.077,None,60.011,131878.5046,132840.3631,132750.719,132490.5725,229.4804032,,45.65702447,0.796865404,132455.4657,45.65989904,0.796915574,-74.10934686,-1.293452109,165.4135531,2.887011128,,,,-148.7938086,-2.596941867,145.9123024,-148.48306,-2.591518281,149.2107235,90,1.570796327,145.2,-28.68614757,-0.500667725,144.9965517,-90,3.388433855,-2.864248436,3.387678853,-1.570796327,2.4,60,-4722.371522,-5281.214398,-4689.100793,14692.68671,,,19061.329,19061.329
3/16/2026 16:49:26.000,,237,-56117.65,None,60.009,131864.9424,132828.8364,132754.1945,132483.3813,229.4679476,,45.77456737,0.798916914,132441.8885,45.77795653,0.798976066,-73.99487954,-1.291454278,165.5316471,2.889072259,,,,-148.7938086,-2.596941867,145.9123024,-148.48306,-2.591518281,149.2107235,90.47350806,1.579060601,145.2049586,-28.49563862,-0.497342716,143.3686158,-71.56505118,3.390494347,-2.870514879,3.386414975,-1.249045772,3.794733192,60,-4760.489269,-5164.588802,-4613.241602,14538.31967,,,19061.329,19061.329
3/16/2026 16:49:26.033,,237,-56475.086,None,60.01,131894.4942,132859.0886,132778.5121,132511.4188,229.5165099,,45.89179105,0.800962853,132479.7745,45.8994352,0.801096269,-73.87476012,-1.289357798,165.6573179,2.891265627,,,,-149.0362435,-2.601173153,146.9399878,-148.0918931,-2.584691129,149.8415163,90,1.570796327,146.4,-28.26851279,-0.493378623,144.4243747,-90,3.385787398,-2.860154125,3.38464425,-1.570796327,3.6,60.01,-4706.532255,-5402.159999,-4615.1136,14723.80585,,,19142.069,19142.069
3/16/2026 16:49:26.067,,237,-56690.208,None,60.013,131934.1941,132887.0464,132817.8979,132547.0893,229.5782931,,46.04202685,0.803584963,132511.0974,46.04658379,0.803664496,-73.72199694,-1.286691578,165.800539,2.893765307,,,,-149.0362435,-2.601173153,146.9399878,-148.0918931,-2.584691129,149.8415163,90.46962702,1.578992865,146.404918,-28.460176,-0.496723777,146.0504023,-71.56505118,3.388355625,-2.865684443,3.390489084,-1.249045772,3.794733192,60.01,-4756.152301,-5300.03519,-4778.423995,14834.61149,,,19142.069,19142.069
3/16/2026 16:49:26.100,,237,-56332.44,None,60.013,131890.2842,132855.0046,132791.1677,132512.8843,229.5190483,,46.20013964,0.806344552,132475.8179,46.20178152,0.806373208,-73.56694382,-1.28398539,165.9524546,2.896416735,,,,-148.7938086,-2.596941867,145.9123024,-147.8477049,-2.580429241,148.8241916,90.46962702,1.578992865,146.404918,-28.26851279,-0.493378623,144.4243747,-90,3.386802449,-2.862978255,3.389795358,-1.570796327,2.4,60,-4692.511872,-5349.383999,-4711.377613,14753.27348,,,19142.069,19142.069
3/16/2026 16:49:26.133,,237,-56056.68,None,60.01,131845.7524,132818.3213,132727.4298,132464.5607,229.4353493,,46.32539171,0.808530613,132431.2764,46.32759039,0.808568987,-73.43810076,-1.281736655,166.0843685,2.898719066,,,,-148.3924978,-2.589937671,146.5376402,-148.2405199,-2.587285157,148.1890684,90.94695145,1.587323747,145.2198334,-28.26851279,-0.493378623,144.4243747,-90,3.395854144,-2.869060402,3.392097689,-1.570796327,3.6,60,-4881.246922,-5191.732803,-4751.884807,14824.86453,,,19142.069,19142.069
3/16/2026 16:49:26.167,,237,-56295.907,None,60.009,131843.6265,132817.957,132736.9709,132466.9204,229.4394364,,46.43925274,0.810517863,132429.1391,46.44195711,0.810565063,-73.33000981,-1.279850112,166.1974258,2.900692289,,,,-148.3924978,-2.589937671,146.5376402,-147.8477049,-2.580429241,148.8241916,90.93919095,1.587188301,146.4196708,-28.26851279,-0.493378623,144.4243747,-90,3.390994304,-2.867038413,3.394070912,-1.570796327,3.6,60,-4789.833628,-5272.473596,-4788.864002,14851.17123,,,19142.069,19142.069
3/16/2026 16:49:26.200,,237,-56181.629,None,60.011,131902.0944,132884.8174,132790.8272,132526.6527,229.5428958,,46.56342542,0.812685085,132487.5922,46.56667978,0.812741884,-73.1981703,-1.277549078,166.3203985,2.902838568,,,,-148.1448676,-2.58561571,145.5170093,-147.8477049,-2.580429241,148.8241916,91.42026555,1.595584637,145.2446212,-28.26851279,-0.493378623,144.4243747,-90,3.393171125,-2.873133715,3.396217191,-1.570796327,3.6,60.01,-4799.229625,-5119.459199,-4830.652812,14749.34164,,,19142.069,19142.069
3/16/2026 16:49:26.233,,237,-55994.933,None,60.014,131929.7928,132912.4789,132811.1568,132551.8774,229.5865864,,46.72459214,0.815497975,132515.267,46.72856106,0.815567245,-73.03418734,-1.274687036,166.4823187,2.905664608,,,,-148.1448676,-2.58561571,145.5170093,-147.6001598,-2.576108765,147.8096073,90.94695145,1.587323747,145.2198334,-28.26851279,-0.493378623,144.4243747,-90,3.39167601,-2.862010783,3.399043231,-1.570796327,3.6,60.01,-4772.303691,-5326.329601,-4883.832009,14982.4653,,,19142.069,19142.069
3/16/2026 16:49:26.267,,237,-56364.293,None,60.013,131899.4595,132873.288,132783.0729,132519.3351,229.5302214,,46.88665636,0.818326529,132476.1445,46.89490812,0.818470549,-72.87748842,-1.271952123,166.6444416,2.908494186,,,,-148.3924978,-2.589937671,146.5376402,-147.8477049,-2.580429241,148.8241916,91.40862874,1.595381536,146.4442556,-27.62596287,-0.482164011,144.922048,-63.43494882,3.39889979,-2.867333659,3.390658197,-1.107148718,2.683281573,60,-4940.101418,-5270.025613,-4743.417607,14953.54464,,,19260.662,19260.662
3/16/2026 16:49:26.300,,237,-56159.554,None,60.01,131832.6952,132813.7231,132737.4591,132462.0419,229.4309866,,47.01592625,0.820582714,132426.8942,47.01763609,0.820612556,-72.75035715,-1.269733264,166.7728268,2.91073493,,,,-147.7452895,-2.578641756,146.1538915,-147.2091198,-2.569283829,148.4560541,91.40862874,1.595381536,146.4442556,-27.84757826,-0.486031929,143.8599319,-71.56505118,3.389896385,-2.8651148,3.396766859,-1.249045772,3.794733192,60,-4756.613852,-5309.193605,-4819.9968,14885.80426,,,19260.662,19260.662
3/16/2026 16:49:26.333,,237,-56075.198,None,60.009,131841.903,132819.947,132726.7723,132463.6073,229.433698,,47.12626009,0.822508403,132419.1344,47.12819344,0.822542146,-72.63732876,-1.267760547,166.8834659,2.912665947,,,,-148.3924978,-2.589937671,146.5376402,-147.4582464,-2.57363191,149.4662504,90.94695145,1.587323747,145.2198334,-28.26851279,-0.493378623,144.4243747,-90,3.396174056,-2.855084294,3.40604457,-1.570796327,2.4,60,-4886.807248,-5450.904005,-5010.393598,15348.10485,,,19260.662,19260.662
3/16/2026 16:49:26.367,,237,-56070.936,None,60.012,131887.5148,132864,132769.6453,132507.7831,229.5102128,,47.25393972,0.824736833,132472.8792,47.26025958,0.824847135,-72.50767547,-1.26549767,167.010041,2.914875099,,,,-148.1448676,-2.58561571,145.5170093,-147.2091198,-2.569283829,148.4560541,90.94695145,1.587323747,145.2198334,-27.62596287,-0.482164011,144.922048,-90,3.394130964,-2.852821417,3.39703911,-1.570796327,2.4,60,-4816.614862,-5494.579209,-4861.828804,15173.02287,,,19260.662,19260.662
3/16/2026 16:49:26.400,,237,-56197.44,None,60.014,131893.9308,132881.1687,132780.1258,132519.1505,229.5299017,,47.41909609,0.827619355,132479.9679,47.41878303,0.827613891,-72.34718636,-1.262696607,167.1757661,2.917767548,,,,-147.7452895,-2.578641756,146.1538915,-147.2091198,-2.569283829,148.4560541,91.40862874,1.595381536,146.4442556,-27.20401108,-0.474799563,144.3695259,-63.43494882,3.39689772,-2.858078143,3.392567111,-1.107148718,2.683281573,60,-4889.807957,-5443.487996,-4760.683204,15093.97916,,,19260.662,19260.662
3/16/2026 16:49:26.433,,237,-56054.218,None,60.012,131867.4496,132854.0946,132764.488,132496.093,229.4899649,,47.57022824,0.830257109,132452.7244,47.57795299,0.830391931,-72.19677178,-1.260071377,167.3229006,2.920335529,,,,-147.3491977,-2.57172865,146.7978201,-146.5674399,-2.558084402,148.1064482,91.89338585,1.603842144,145.2793172,-27.20401108,-0.474799563,144.3695259,-71.56505118,3.388476333,-2.863913521,3.395135092,-1.249045772,3.794733192,60,-4751.733382,-5290.862392,-4807.785601,14850.38137,,,19260.662,19260.662
3/16/2026 16:49:26.467,,237,-56000.218,None,60.01,131864.5907,132835.9826,132745.8273,132482.8583,229.4670417,,47.69907269,0.832505869,132440.947,47.71087864,0.832711921,-72.06918341,-1.25784454,167.4537768,2.92261975,,,,-147.7452895,-2.578641756,146.1538915,-146.5674399,-2.558084402,148.1064482,91.42026555,1.595584637,145.2446212,-27.62596287,-0.482164011,144.922048,-71.56505118,3.390796323,-2.853429177,3.404783761,-1.249045772,3.794733192,60,-4774.002311,-5483.11679,-5004.96479,15262.08389,,,19345.955,19345.955
3/16/2026 16:49:26.500,,237,-56147.198,None,60.011,131887.4455,132871.6049,132765.5976,132508.9501,229.512234,,47.82721509,0.834742375,132463.7392,47.83957896,0.834958166,-71.93813775,-1.255557361,167.5829718,2.924874628,,,,-147.0947571,-2.567287823,145.7888885,-146.5674399,-2.558084402,148.1064482,91.89338585,1.603842144,145.2793172,-26.98789058,-0.471027549,145.4378218,-63.43494882,3.393042568,-2.859399505,3.395902177,-1.107148718,2.683281573,60.01,-4804.926136,-5375.304004,-4857.7392,15037.96934,,,19345.955,19345.955
3/16/2026 16:49:26.533,,237,-55975.104,None,60.014,131914.4979,132888.7201,132785.0125,132530.1302,229.548919,,47.98462949,0.837489775,132490.711,47.99767847,0.837717523,-71.78265596,-1.252843692,167.7385261,2.927589563,,,,-147.0947571,-2.567287823,145.7888885,-146.1817542,-2.551352917,148.7709649,92.38594403,1.612438906,144.1249458,-27.20401108,-0.474799563,144.3695259,-90,3.38907044,-2.865282598,3.402389126,-1.570796327,3.6,60.01,-4731.555226,-5224.968007,-4943.016004,14899.53924,,,19345.955,19345.955
3/16/2026 16:49:26.567,,237,-56228.976,None,60.013,131882.7805,132861.2612,132765.174,132503.8037,229.5033201,,48.14318558,0.840257101,132467.8473,48.1534517,0.840436278,-71.62069084,-1.250016868,167.9009026,2.930423567,,,,-146.7005795,-2.560408126,146.4442556,-146.1817542,-2.551352917,148.7709649,92.36624799,1.612095145,145.3239141,-26.98789058,-0.471027549,145.4378218,-90,3.391789195,-2.862112013,3.401451116,-1.570796327,3.6,60,-4803.12194,-5326.2144,-4961.347201,15090.68354,,,19345.955,19345.955
3/16/2026 16:49:26.600,,237,-56030.947,None,60.011,131858.0673,132838.555,132735.3463,132478.0532,229.4587191,,48.27980702,0.842641595,132443.0758,48.29068123,0.842831386,-71.48648763,-1.24767458,168.0358444,2.932778745,,,,-146.7005795,-2.560408126,146.4442556,-146.1817542,-2.551352917,148.7709649,92.38594403,1.612438906,144.1249458,-26.98789058,-0.471027549,145.4378218,-71.56505118,3.394184303,-2.860113486,3.403806294,-1.249045772,3.794733192,60,-4847.217909,-5318.135993,-5004.158397,15169.5123,,,19345.955,19345.955
3/16/2026 16:49:26.633,,237,-56092.896,None,60.01,131882.9072,132854.3895,132751.3363,132496.9274,229.4914101,,48.40094762,0.844755897,132450.9207,48.41191975,0.844947397,-71.36866538,-1.245618194,168.1537542,2.934836661,,,,-146.7005795,-2.560408126,146.4442556,-145.7995159,-2.5446816,149.4421627,92.38594403,1.612438906,144.1249458,-26.56505118,-0.463647609,144.8972049,-90,3.389628997,-2.8580571,3.39848427,-1.570796327,3.6,60,-4761.900995,-5356.583994,-4887.216003,15005.70099,,,19345.955,19345.955
3/16/2026 16:49:26.667,,237,-55975.882,None,60.013,131937.4177,132905.307,132800.2748,132548.3758,229.5805214,,48.55001611,0.847357633,132514.3591,48.55817581,0.847500047,-71.22314227,-1.243078336,168.3062602,2.937498392,,,,-146.4410439,-2.555878376,145.4427723,-146.1817542,-2.551352917,148.7709649,92.86240523,1.620754723,144.1798876,-26.1390681,-0.456212802,144.3645386,-90,3.398852964,-2.863833059,3.393711194,-1.570796327,3.6,60.01,-4903.732659,-5254.329593,-4782.484806,14940.54706,,,19345.955,19345.955
3/16/2026 16:49:26.700,,237,-55984.061,None,60.015,131944.18,132919.4635,132810.0806,132558.6259,229.5982751,,48.70768245,0.85010943,132528.9844,48.72044635,0.850332202,-71.06123558,-1.240252531,168.4656899,2.940280965,,,,-146.4410439,-2.555878376,145.4427723,-145.5391837,-2.540137947,148.4512041,92.86240523,1.620754723,144.1798876,-26.56505118,-0.463647609,144.8972049,-71.56505118,3.390470149,-2.861007254,3.403928574,-1.249045772,3.794733192,60.01,-4747.838973,-5306.947196,-4990.636789,15045.42296,,,19427.759,19427.759
3/16/2026 16:49:26.733,,237,-56308.248,None,60.013,131895.6209,132863.1687,132759.6711,132506.8636,229.5086201,,48.88975823,0.853287252,132463.3973,48.90283396,0.853515466,-70.87773118,-1.237049775,168.6514722,2.943523478,,,,-146.0489057,-2.549034273,146.1095479,-145.4207124,-2.538070232,150.119952,93.31094151,1.628583158,145.4427723,-26.1390681,-0.456212802,144.3645386,-63.43494882,3.391585698,-2.865632933,3.39973628,-1.107148718,2.683281573,60,-4788.167132,-5265.216002,-4892.759999,14946.14313,,,19427.759,19427.759
3/16/2026 16:49:26.767,,237,-55985.904,None,60.01,131847.857,132825.2572,132712.7347,132462.6693,229.4320734,,49.01970126,0.855555185,132424.6243,49.02992147,0.855733562,-70.75148254,-1.234846321,168.7794778,2.945757598,,,,-146.0489057,-2.549034273,146.1095479,-145.5391837,-2.540137947,148.4512041,92.86240523,1.620754723,144.1798876,-25.93080646,-0.45257795,145.4427723,-71.56505118,3.395871509,-2.855601044,3.398335548,-1.249045772,3.794733192,60,-4867.067651,-5402.591992,-4901.414402,15171.07404,,,19427.759,19427.759
3/16/2026 16:49:26.800,,237,-56064.96,None,60.011,131894.45,132848.5742,132744.0439,132496.3783,229.4904591,,49.14366878,0.857718827,132462.0868,49.15783754,0.857966118,-70.62886476,-1.232706237,168.8983041,2.947831507,,,,-146.0489057,-2.549034273,146.1095479,-145.7995159,-2.5446816,149.4421627,92.83878784,1.620342521,145.3784028,-26.1390681,-0.456212802,144.3645386,-90,3.402647718,-2.853048758,3.404044309,-1.570796327,3.6,60.01,-4995.261344,-5495.731206,-4971.959998,15462.95255,,,19427.759,19427.759
3/16/2026 16:49:26.833,,237,-56065.334,None,60.014,131937.6906,132900.5542,132793.0134,132544.4528,229.5737265,,49.30415423,0.860519826,132506.5104,49.31165983,0.860650824,-70.47215254,-1.229971093,169.0606952,2.950665767,,,,-146.0489057,-2.549034273,146.1095479,-145.7995159,-2.5446816,149.4421627,93.31094151,1.628583158,145.4427723,-25.70995378,-0.448723344,143.839911,-71.56505118,3.405332424,-2.858554251,3.399389111,-1.249045772,3.794733192,60,-5047.134609,-5398.214388,-4869.791994,15315.14099,,,19427.759,19427.759
3/16/2026 16:49:26.867,,237,-56019.802,None,60.015,131949.3661,132919.632,132793.6515,132554.9165,229.5918502,,49.46230102,0.863280008,132509.0148,49.47387437,0.863482002,-70.31033694,-1.227146878,169.224179,2.953519098,,,,-145.7842979,-2.544415995,145.115678,-144.8939207,-2.528875982,148.1501941,92.86240523,1.620754723,144.1798876,-24.87415391,-0.434135884,145.4972165,-71.56505118,3.392357984,-2.847901601,3.387654982,-1.249045772,3.794733192,60,-4771.622004,-5547.830389,-4706.366393,15025.81879,,,19427.759,19427.759
3/16/2026 16:49:26.900,,237,-56024.323,None,60.013,131898.5659,132857.6357,132739.3575,132499.2076,229.4953596,,49.6441639,0.866454114,132465.8949,49.66048558,0.866738982,-70.12477502,-1.223908211,169.4042087,2.956661208,,,,-146.0489057,-2.549034273,146.1095479,-144.8939207,-2.528875982,148.1501941,93.31094151,1.628583158,145.4427723,-25.50413949,-0.445131207,144.922048,-90,3.395614964,-2.852491369,3.401792415,-1.570796327,2.4,60,-4863.778681,-5508.864001,-4949.135994,15321.77868,,,19510.103,19510.103
3/16/2026 16:49:26.933,,237,-56080.685,None,60.011,131873.0035,132835.8926,132727.3658,132479.4538,229.461145,,49.7849809,0.868911835,132441.6575,49.79456389,0.869079089,-69.98372776,-1.221446472,169.5454985,2.95912718,,,,-146.0489057,-2.549034273,146.1095479,-145.159056,-2.533503466,149.1334972,93.31094151,1.628583158,145.4427723,-25.50413949,-0.445131207,144.922048,-63.43494882,3.402582555,-2.85002963,3.404258387,-1.107148718,2.683281573,60.01,-4993.272682,-5553.532796,-4994.510397,15541.31588,,,19510.103,19510.103
3/16/2026 16:49:26.967,,237,-55773.533,None,60.012,131900.3455,132868.2853,132751.5999,132507.4459,229.5096287,,49.93127076,0.871465074,132470.4018,49.93413792,0.871515116,-69.84005248,-1.218938866,169.6895946,2.961642132,,,,-145.3943244,-2.537609675,145.793827,-145.159056,-2.533503466,149.1334972,93.81407483,1.637364491,144.3196452,-25.27772224,-0.44117948,143.3234105,-71.56505118,3.405018582,-2.856303357,3.402821612,-1.249045772,3.794733192,60.01,-5029.004108,-5396.659183,-4913.913587,15339.57688,,,19510.103,19510.103
3/16/2026 16:49:27.000,,237,-56223,None,60.014,131925.2843,132884.418,132791.8341,132534.5494,229.5565734,,50.09609567,0.874341812,132495.3192,50.09967449,0.874404274,-69.67165182,-1.21599972,169.8558504,2.964543844,,,,-145.0079798,-2.530866689,146.4786674,-144.782407,-2.526929702,149.8222947,94.25383644,1.645039778,145.6010989,-25.07441934,-0.437631176,144.409418,-71.56505118,3.401333976,-2.861039498,3.40217502,-1.249045772,3.794733192,60,-4984.500163,-5357.246397,-4940.668808,15282.41537,,,19510.103,19510.103
3/16/2026 16:49:27.033,,237,-56162.39,None,60.014,131909.8558,132859.5742,132772.014,132514.5077,229.52186,,50.26287626,0.877252682,132470.6355,50.27050824,0.877385885,-69.50755212,-1.21313564,170.0226179,2.967454486,,,,-145.0079798,-2.530866689,146.4786674,-144.1416402,-2.515746211,149.5433048,94.25383644,1.645039778,145.6010989,-24.641662,-0.430078135,143.9049686,-90,3.393132096,-2.858175418,3.397532621,-1.570796327,3.6,60,-4829.593843,-5409.460802,-4836.916797,15075.97144,,,19510.103,19510.103
3/16/2026 16:49:27.067,,237,-56164.68,None,60.012,131864.6388,132830.1254,132737.8588,132478.2552,229.459069,,50.40779156,0.879781931,132442.2669,50.41673734,0.879938065,-69.36459192,-1.210640513,170.1672526,2.969978837,,,,-145.0079798,-2.530866689,146.4786674,-143.8705559,-2.511014896,148.5724066,94.25383644,1.645039778,145.6010989,-24.44395478,-0.426627493,144.9965517,-71.56505118,3.390952961,-2.855680291,3.39660633,-1.249045772,3.794733192,60,-4787.603388,-5454.576016,-4855.103991,15097.28339,,,19510.103,19510.103
3/16/2026 16:49:27.100,,237,-56039.76,None,60.012,131895.4675,132866.1156,132765.7136,132509.8156,229.5137332,,50.54662947,0.88220511,132473.0438,50.55618117,0.882371819,-69.22107169,-1.208135613,170.3112134,2.972491428,,,,-145.0079798,-2.530866689,146.4786674,-143.8705559,-2.511014896,148.5724066,94.7244517,1.653253564,145.6950239,-24.641662,-0.430078135,143.9049686,-90,3.393386715,-2.861389177,3.402569563,-1.570796327,2.4,60,-4834.466752,-5353.459199,-4929.724803,15117.65075,,,19592.335,19592.335
3/16/2026 16:49:27.133,,237,-56223.763,None,60.015,131941.4281,132890.7567,132798.2899,132544.1806,229.5732551,,50.71862512,0.885207,132503.7424,50.72085923,0.885245993,-69.04792406,-1.205113616,170.4763944,2.975374378,,,,-144.3529793,-2.519434773,146.1932967,-143.5959114,-2.506221447,147.604878,94.7244517,1.653253564,145.6950239,-24.24920441,-0.423228458,146.0898354,-71.56505118,3.39146744,-2.85836718,3.398602836,-1.249045772,3.794733192,60.01,-4790.151248,-5410.656012,-4931.409593,15132.21685,,,19592.335,19592.335
3/16/2026 16:49:27.167,,237,-56299.882,None,60.016,131930.2649,132885.5748,132804.3876,132540.7813,229.5673674,,50.88801957,0.888163491,132509.4424,50.89173191,0.888228284,-68.88076528,-1.202196145,170.6500257,2.978404816,,,,-144.3529793,-2.519434773,146.1932967,-143.4985589,-2.504522324,149.2830868,95.19442891,1.661456214,145.7987654,-24.44395478,-0.426627493,144.9965517,-90,3.392750608,-2.863652359,3.405032309,-1.570796327,2.4,60.01,-4814.438889,-5315.904005,-5014.367992,15144.71089,,,19592.335,19592.335
3/16/2026 16:49:27.200,,237,-56197.354,None,60.013,131873.2388,132827.5187,132732.9764,132478.6069,229.4596781,,51.0791354,0.891499092,132444.8459,51.07963234,0.891507765,-68.6878507,-1.198829151,170.8391376,2.981705443,,,,-144.3529793,-2.519434773,146.1932967,-143.4985589,-2.504522324,149.2830868,95.19442891,1.661456214,145.7987654,-24.01079906,-0.4190675,144.5041176,-63.43494882,3.396030089,-2.860285365,3.400772943,-1.107148718,2.683281573,60,-4873.572774,-5376.254399,-4915.72801,15165.55518,,,19592.335,19592.335
3/16/2026 16:49:27.233,,237,-56483.15,None,60.011,131847.8117,132805.2079,132719.2155,132458.1177,229.4241898,,51.21288962,0.893833543,132426.9312,51.2180313,0.893923283,-68.55622182,-1.196531794,170.9745866,2.984069473,,,,-143.9726266,-2.512796367,146.8958815,-143.4985589,-2.504522324,149.2830868,95.1520817,1.660717116,146.9938774,-24.24920441,-0.423228458,146.0898354,-63.43494882,3.398445607,-2.85724891,3.407297931,-1.107148718,2.683281573,60,-4941.793981,-5476.334387,-5091.335997,15509.46437,,,19592.335,19592.335
3/16/2026 16:49:27.267,,237,-56309.285,None,60.012,131890.6194,132852.633,132769.1855,132504.8605,229.5051507,,51.34748696,0.89618271,132469.7094,51.35321795,0.896282735,-68.41962683,-1.194147761,171.1038316,2.986325224,,,,-144.3529793,-2.519434773,146.1932967,-142.8533133,-2.493260665,149.0417391,95.1520817,1.660717116,146.9938774,-24.01079906,-0.4190675,144.5041176,-63.43494882,3.3895434,-2.854864877,3.405392724,-1.107148718,2.683281573,60,-4752.807975,-5522.961598,-5002.689601,15278.45917,,,19592.335,19592.335
3/16/2026 16:49:27.300,,237,-55991.318,None,60.015,131939.9236,132896.2878,132822.5593,132553.6357,229.5896318,,51.50386806,0.898912075,132518.9752,51.51028326,0.899024042,-68.26007593,-1.191363073,171.2593476,2.98903949,,,,-144.0770538,-2.514618965,145.2198334,-143.2228139,-2.499709666,148.3201942,95.19442891,1.661456214,145.7987654,-23.5747062,-0.411456243,144.0199986,-63.43494882,3.398733708,-2.852819287,3.400495733,-1.107148718,2.683281573,60,-4894.167117,-5517.863991,-4897.44,15309.47111,,,19592.335,19592.335
3/16/2026 16:49:27.333,,237,-56001.974,None,60.016,131930.6982,132880.9585,132801.4969,132538.4169,229.563272,,51.69676121,0.902278696,132502.2595,51.6999338,0.902334068,-68.06791885,-1.188009299,171.4569464,2.99248824,,,,-143.6955029,-2.507959646,145.9271051,-143.2228139,-2.499709666,148.3201942,95.71059314,1.670464979,144.7182089,-23.38522106,-0.408149104,145.1206395,-90,3.402043734,-2.858474278,3.400637344,-1.570796327,3.6,60,-4979.253302,-5372.006405,-4936.723202,15287.98291,,,19592.335,19592.335
3/16/2026 16:49:27.367,,237,-55937.304,None,60.013,131875.7142,132837.936,132751.627,132489.1388,229.4779199,,51.87688568,0.905422461,132449.2818,51.87352013,0.905363721,-67.89294928,-1.184955504,171.6369773,2.995630373,,,,-143.6955029,-2.507959646,145.9271051,-142.5729486,-2.488367378,148.0870015,95.71059314,1.670464979,144.7182089,-22.94893728,-0.400534515,144.6485396,-90,3.393731099,-2.855420483,3.396164888,-1.570796327,3.6,60,-4821.844823,-5426.6112,-4835.750397,15084.20642,,,19592.335,19592.335
3/16/2026 16:49:27.400,,237,-55618.243,None,60.011,131881.0045,132824.4029,132755.8308,132487.7755,229.4755585,,52.00983218,0.907742815,132452.5173,52.01436274,0.907821888,-67.75642064,-1.18257263,171.76809,2.997918721,,,,-143.4146817,-2.503058391,144.9617881,-142.9434718,-2.494834227,147.3607818,95.71059314,1.670464979,144.7182089,-23.13569726,-0.403794092,143.5442789,-71.56505118,3.402656115,-2.853037609,3.401712813,-1.249045772,3.794733192,60,-4955.818922,-5469.983996,-4901.227208,15327.03013,,,19592.335,19592.335
3/16/2026 16:49:27.433,,237,-55832.602,None,60.014,131908.1615,132883.4314,132786.2466,132526.6724,229.54293,,52.16688991,0.910483989,132489.1214,52.16890294,0.910519123,-67.59903892,-1.1798258,171.9321398,3.00078193,,,,-143.6955029,-2.507959646,145.9271051,-142.9434718,-2.494834227,147.3607818,96.18293017,1.678708816,144.8425352,-23.38522106,-0.408149104,145.1206395,-90,3.40535335,-2.858534616,3.408931034,-1.570796327,3.6,60.01,-5040.56147,-5375.606401,-5090.472007,15506.63988,,,19592.335,19592.335
3/16/2026 16:49:27.467,,237,-56193.523,None,60.016,131933.2768,132892.66,132817.7504,132548.6117,229.58093,,52.33935063,0.913493997,132514.22,52.34212269,0.913542378,-67.42709651,-1.176824839,172.0961131,3.003643804,,,,-143.0357107,-2.4964441,145.6801977,-142.206057,-2.481963911,148.8193536,96.1322225,1.6778238,146.0356121,-23.38522106,-0.408149104,145.1206395,-90,3.395506289,-2.854648639,3.411792908,-1.570796327,2.4,60.01,-4849.224731,-5492.6352,-5144.860798,15486.72073,,,19592.335,19592.335
3/16/2026 16:49:27.500,,237,-56159.813,None,60.014,131872.6213,132845.9728,132779.5966,132500.1409,229.496976,,52.53109784,0.916840617,132460.8388,52.53885392,0.916975986,-67.23362736,-1.173448166,172.2924371,3.007070304,,,,-142.6604753,-2.489895007,146.404918,-142.206057,-2.481963911,148.8193536,96.59991698,1.685986608,146.1686697,-22.94893728,-0.400534515,144.6485396,-63.43494882,3.398939897,-2.859434774,3.407604819,-1.107148718,2.683281573,60,-4935.809007,-5406.508801,-5049.086397,15391.4042,,,19633.335,19633.335
3/16/2026 16:49:27.533,,237,-56369.966,None,60.011,131848.0389,132818.6465,132734.9509,132467.94,229.4412025,,52.67736951,0.919393539,132428.9342,52.68163267,0.919467945,-67.08825304,-1.170910905,172.4361632,3.009578797,,,,-142.6604753,-2.489895007,146.404918,-141.8427734,-2.475623416,149.557748,96.59991698,1.685986608,146.1686697,-22.32865638,-0.389708571,145.2941843,-90,3.395091361,-2.856897513,3.399287368,-1.570796327,3.6,60,-4862.424657,-5452.689608,-4914.979186,15230.09345,,,19633.335,19633.335
3/16/2026 16:49:27.567,,237,-56035.526,None,60.012,131874.7135,132825.3005,132753.7389,132485.2894,229.4712525,,52.81657696,0.921823168,132455.5831,52.82145244,0.921908261,-66.94890177,-1.168478766,172.5730578,3.011968059,,,,-142.6604753,-2.489895007,146.404918,-141.8427734,-2.475623416,149.557748,96.65442505,1.686937954,144.9766878,-22.50982197,-0.392870507,144.1848813,-90,3.397531677,-2.85541672,3.404838566,-1.570796327,3.6,60,-4909.199175,-5435.856001,-4980.815994,15325.87117,,,19633.335,19633.335
3/16/2026 16:49:27.600,,237,-56487.715,None,60.015,131918.8158,132887.8965,132813.2992,132540.7352,229.5672874,,52.9806571,0.924686906,132499.6507,52.98625341,0.92478458,-66.78034911,-1.165536968,172.7382153,3.014850601,,,,-142.2889523,-2.483410707,147.1358556,-141.4830737,-2.469345472,150.3020958,97.06672972,1.694134028,146.3114486,-21.88955677,-0.382044837,144.8425352,-90,3.394130052,-2.859670996,3.396895438,-1.570796327,2.4,60.01,-4871.165699,-5409.086385,-4858.084796,15138.33688,,,19633.335,19633.335
3/16/2026 16:49:27.633,,237,-56281.507,None,60.015,131913.6115,132887.0442,132799.5494,132534.1311,229.5558488,,53.1550104,0.927729945,132496.8125,53.1540781,0.927713674,-66.61118515,-1.1625845,172.9096609,3.017842891,,,,-142.0012676,-2.478389661,146.1883716,-141.4830737,-2.469345472,150.3020958,97.06672972,1.694134028,146.3114486,-22.06789956,-0.385157506,143.7297464,-90,3.397059146,-2.856718528,3.403000397,-1.570796327,3.6,60,-4894.608747,-5464.166384,-4932.921596,15291.69673,,,19633.335,19633.335
3/16/2026 16:49:27.667,,237,-56188.166,None,60.013,131856.9179,132826.1532,132746.9181,132477.3918,229.4575735,,53.33982395,0.93095555,132447.2873,53.34389158,0.931026544,-66.4248625,-1.159332556,173.0946937,3.021072323,,,,-142.0012676,-2.478389661,146.1883716,-141.1964134,-2.464342306,149.3650562,97.59464337,1.703347859,145.2743611,-21.88955677,-0.382044837,144.8425352,-90,3.39536885,-2.862680415,3.40311716,-1.570796327,3.6,60,-4861.106475,-5312.447997,-4971.311997,15144.86647,,,19633.335,19633.335
3/16/2026 16:49:27.700,,237,-56122.805,None,60.011,131836.9551,132804.9217,132720.2702,132454.7723,229.4183953,,53.47902563,0.933385078,132417.6554,53.48682084,0.93352113,-66.29087934,-1.156994108,173.2341739,3.023506712,,,,-142.0012676,-2.478389661,146.1883716,-141.1964134,-2.464342306,149.3650562,97.59464337,1.703347859,145.2743611,-21.44773633,-0.374333616,144.399446,-71.56505118,3.397863436,-2.860341967,3.397840328,-1.249045772,3.794733192,60,-4906.747081,-5354.956811,-4857.350395,15119.05429,,,19592.335,19592.335
3/16/2026 16:49:27.733,,237,-56264.443,None,60.012,131861.0323,132847.7255,132765.9284,132492.3164,229.4834237,,53.62114659,0.935865557,132458.4646,53.6306716,0.936031799,-66.14628738,-1.154470503,173.3772949,3.026004644,,,,-142.0012676,-2.478389661,146.1883716,-141.1964134,-2.464342306,149.3650562,97.5326014,1.702265022,146.4639205,-21.88955677,-0.382044837,144.8425352,-71.56505118,3.400374105,-2.856735525,3.408049481,-1.249045772,3.794733192,60,-4955.272348,-5467.924804,-5063.587197,15486.78435,,,19592.335,19592.335
3/16/2026 16:49:27.767,,237,-56039.573,None,60.015,131903.3996,132882.9074,132804.3085,132530.9502,229.5503393,,53.79330963,0.938870369,132493.6759,53.79940538,0.93897676,-65.97184224,-1.151425861,173.551181,3.02903953,,,,-142.0012676,-2.478389661,146.1883716,-140.8394923,-2.458112858,150.119952,97.59464337,1.703347859,145.2743611,-21.62319613,-0.377395967,143.283216,-71.56505118,3.397089618,-2.85477372,3.406435497,-1.249045772,3.794733192,60,-4895.063933,-5461.286393,-4980.887998,15337.23832,,,19592.335,19592.335
3/16/2026 16:49:27.800,,237,-56044.037,None,60.015,131875.4494,132848.7309,132782.959,132503.1241,229.502143,,53.97720588,0.942079964,132465.6775,53.98412602,0.942200743,-65.78948117,-1.14824306,173.7272823,3.032113077,,,,-141.3401917,-2.466851711,145.9912326,-140.5484663,-2.453033495,149.1914207,97.59464337,1.703347859,145.2743611,-21.44773633,-0.374333616,144.399446,-90,3.395234238,-2.851590919,3.406446693,-1.570796327,3.6,60,-4852.705287,-5518.771195,-5019.091207,15390.56769,,,19592.335,19592.335
3/16/2026 16:49:27.833,,237,-56213.222,None,60.012,131852.1317,132823.9259,132732.1758,132470.1355,229.4450052,,54.12493352,0.944658297,132425.5611,54.13134665,0.944770228,-65.63701316,-1.145581991,173.8811854,3.034799193,,,,-141.3401917,-2.466851711,145.9912326,-140.5484663,-2.453033495,149.1914207,98.06324617,1.711526521,145.4378218,-21.27496997,-0.371318274,145.5170093,-71.56505118,3.397803723,-2.857108512,3.406117467,-1.249045772,3.794733192,60,-4899.306013,-5421.729595,-5049.864006,15370.89961,,,19592.335,19592.335
3/16/2026 16:49:27.867,,237,-56090.707,None,60.011,131867.4556,132833.7825,132748.2719,132483.89,229.4688286,,54.26077282,0.94702914,132450.5891,54.26473044,0.947098214,-65.50249898,-1.143234275,174.0121398,3.037084778,,,,-141.3401917,-2.466851711,145.9912326,-140.5484663,-2.453033495,149.1914207,98.53076561,1.719686274,145.6109886,-21.44773633,-0.374333616,144.399446,-90,3.400131709,-2.862920549,3.411418394,-1.570796327,3.6,60,-4943.764607,-5320.598416,-5109.696004,15374.05903,,,19592.335,19592.335
3/16/2026 16:49:27.900,,237,-55972.109,None,60.014,131904.3564,132891.2021,132793.5474,132530.4456,229.5494654,,54.42130186,0.949830901,132494.4427,54.43020744,0.949986332,-65.34880334,-1.14055178,174.1755501,3.039936826,,,,-140.9743233,-2.460466102,146.7438585,-140.2538028,-2.447890646,148.2667866,98.60138486,1.720918813,144.4243747,-20.83337016,-0.363610904,145.0859056,-71.56505118,3.397876978,-2.861470593,3.40354773,-1.249045772,3.794733192,60.01,-4928.502615,-5306.270408,-4989.427209,15224.20023,,,19592.335,19592.335
3/16/2026 16:49:27.933,,237,-56024.064,None,60.015,131899.1096,132884.223,132780.1952,132521.9127,229.534686,,54.58238079,0.952642258,132479.3549,54.59502824,0.952862998,-65.18221763,-1.137644311,174.3362937,3.042742332,,,,-140.6774167,-2.455284104,145.8135796,-139.8990925,-2.441699784,149.0369082,98.53076561,1.719686274,145.6109886,-20.55604522,-0.35877067,143.5392629,-63.43494882,3.394562782,-2.857330585,3.401513002,-1.107148718,2.683281573,60,-4834.743793,-5426.524814,-4898.275203,15159.54381,,,19634.335,19634.335
3/16/2026 16:49:27.967,,237,-56081.995,None,60.013,131847.6588,132823.9844,132726.3123,132466.7127,229.4390767,,54.7646925,0.955824198,132430.6892,54.77087926,0.955932177,-65.00468403,-1.134545765,174.5213598,3.045972343,,,,-140.6774167,-2.455284104,145.8135796,-139.5480424,-2.435572805,149.812683,98.53076561,1.719686274,145.6109886,-20.55604522,-0.35877067,143.5392629,-63.43494882,3.391504982,-2.854232039,3.404743013,-1.107148718,2.683281573,60,-4775.777819,-5481.561616,-4955.731185,15213.07062,,,19634.335,19634.335
3/16/2026 16:49:28.000,,237,-56141.251,None,60.011,131842.7915,132821.3217,132721.9014,132462.7347,229.4321867,,54.89568699,0.958110483,132422.8681,54.90971852,0.95835538,-64.87271499,-1.132242471,174.6512669,3.04823965,,,,-140.3145457,-2.44895081,146.5769423,-139.8990925,-2.441699784,149.0369082,98.99714342,1.727826103,145.793827,-20.38916478,-0.355858057,144.6634715,-71.56505118,3.400055164,-2.860068574,3.404097707,-1.249045772,3.794733192,60,-4961.123518,-5379.854398,-4982.414399,15323.39231,,,19634.335,19634.335
3/16/2026 16:49:28.033,,237,-55962.965,None,60.012,131888.8294,132867.2845,132752.933,132503.7356,229.5032022,,55.0343438,0.960530501,132461.9509,55.04470813,0.960711393,-64.73332593,-1.129809673,174.7877529,3.05062178,,,,-140.6774167,-2.455284104,145.8135796,-139.6000957,-2.436481305,148.1210316,98.53076561,1.719686274,145.6109886,-20.38916478,-0.355858057,144.6634715,-90,3.397192698,-2.849495947,3.406479837,-1.570796327,3.6,60.01,-4883.271372,-5571.158413,-5027.745589,15482.17537,,,19634.335,19634.335
3/16/2026 16:49:28.067,,237,-56130.754,None,60.015,131924.0645,132907.2746,132789.2657,132540.9264,229.5676186,,55.2060681,0.963527655,132506.9674,55.2142017,0.963669614,-64.56401151,-1.126854579,174.9607346,3.05364088,,,,-140.3145457,-2.44895081,146.5769423,-139.5480424,-2.435572805,149.812683,99.46232221,1.735945004,145.9863007,-20.55604522,-0.35877067,143.5392629,-90,3.399242419,-2.862799583,3.41241155,-1.570796327,2.4,60,-4949.011415,-5339.520006,-5099.068795,15387.60022,,,19634.335,19634.335
