time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:28.100,,237,-56125.21,None,60.014,131886.8679,132878.311,132766.0065,132511.1366,229.5160211,,55.38001405,0.966563585,132476.5266,55.39320882,0.966793877,-64.38604962,-1.123748558,175.1365834,3.056710022,,,,-140.0131138,-2.443689831,145.6554839,-139.2484545,-2.43034401,148.9015782,99.46232221,1.735945004,145.9863007,-19.94238458,-0.348060272,144.2497834,-71.56505118,3.397137887,-2.859693562,3.404770294,-1.249045772,3.794733192,60,-4877.490256,-5396.256006,-4982.256015,15256.00228,,,19634.335,19634.335
3/16/2026 16:49:28.133,,237,-56049.84,None,60.012,131848.4162,132819.3182,132712.0511,132460.6415,229.4285611,,55.53372757,0.969246392,132421.3071,55.5462654,0.969465218,-64.23597715,-1.1211293,175.2905684,3.059397566,,,,-140.0131138,-2.443689831,145.6554839,-139.2484545,-2.43034401,148.9015782,99.46232221,1.735945004,145.9863007,-19.49306191,-0.340218112,143.8449165,-90,3.399809228,-2.857074304,3.399615678,-1.570796327,3.6,60,-4925.291045,-5442.623996,-4871.174402,15239.08944,,,19679.457,19679.457
3/16/2026 16:49:28.167,,237,-56163.528,None,60.011,131851.4939,132815.5197,132724.6008,132464.5844,229.4353904,,55.66047563,0.971458563,132424.3193,55.67356386,0.971686996,-64.10865891,-1.118907177,175.4157512,3.061582418,,,,-139.6533516,-2.437410797,146.4295052,-138.9004937,-2.424270948,149.6876748,99.5403818,1.737307401,144.8027624,-19.33480854,-0.337456069,144.9766878,-63.43494882,3.395957944,-2.856214578,3.399038487,-1.107148718,2.683281573,60,-4879.336676,-5414.212802,-4899.225592,15192.77507,,,19679.457,19679.457
3/16/2026 16:49:28.200,,237,-56159.006,None,60.013,131904.8521,132871.0538,132769.9528,132515.9957,229.5244373,,55.80472478,0.973976186,132487.5264,55.81550462,0.974164329,-63.96489306,-1.11639799,175.5627689,3.064148361,,,,-139.6533516,-2.437410797,146.4295052,-139.2484545,-2.43034401,148.9015782,99.46232221,1.735945004,145.9863007,-19.33480854,-0.337456069,144.9766878,-90,3.404508339,-2.852342994,3.40160443,-1.570796327,2.4,60,-5042.026154,-5532.767993,-4948.646402,15523.44055,,,19679.457,19679.457
3/16/2026 16:49:28.233,,237,-55881.144,None,60.015,131931.9081,132910.8391,132799.7364,132548.217,229.5802463,,55.98183264,0.977067301,132514.5026,55.99339241,0.977269057,-63.78890759,-1.113326464,175.735112,3.067156316,,,,-139.6533516,-2.437410797,146.4295052,-138.9451862,-2.425050979,147.9945945,99.5403818,1.737307401,144.8027624,-18.88608737,-0.329624407,144.5838165,-90,3.402320036,-2.850633865,3.396780723,-1.570796327,2.4,60,-5002.037979,-5521.075196,-4846.780788,15369.89396,,,19679.457,19679.457
3/16/2026 16:49:28.267,,237,-56106.835,None,60.014,131907.0005,132882.1294,132770.0179,132520.4321,229.5321214,,56.15592741,0.980105828,132489.5111,56.16825824,0.980321041,-63.61543653,-1.110298822,175.9106937,3.070220794,,,,-138.9909131,-2.425849064,146.3016063,-138.5967171,-2.418969045,148.7854832,100.4742348,1.753606211,145.2198334,-19.33480854,-0.337456069,144.9766878,-63.43494882,3.399290086,-2.863905033,3.407676863,-1.107148718,2.683281573,60,-4939.957688,-5289.969615,-5061.51359,15291.44089,,,19679.457,19679.457
3/16/2026 16:49:28.300,,237,-55871.525,None,60.011,131866.659,132838.5767,132734.5088,132480.6313,229.4631845,,56.29409537,0.982517314,132449.0991,56.30704028,0.982743245,-63.47892812,-1.107916301,176.054992,3.072739274,,,,-138.9909131,-2.425849064,146.3016063,-138.2519456,-2.412951648,149.5818171,100.5610107,1.755120736,144.0399944,-19.04123074,-0.33233217,143.4489456,-90,3.395694893,-2.863037037,3.405071444,-1.570796327,2.4,60,-4871.053633,-5261.2416,-4958.956793,15091.25203,,,19679.457,19679.457
3/16/2026 16:49:28.333,,237,-55910.362,None,60.011,131876.9912,132849.4441,132737.3555,132488.6425,229.4770602,,56.43230687,0.984929559,132452.7244,56.44151704,0.985090307,-63.34236837,-1.105532884,176.1900598,3.075096653,,,,-138.9909131,-2.425849064,146.3016063,-138.2892427,-2.413602605,147.8875248,100.4742348,1.753606211,145.2198334,-18.43494882,-0.321750554,144.1998613,-63.43494882,3.398692912,-2.859139095,3.396847207,-1.107148718,2.683281573,60,-4927.395244,-5377.032005,-4832.870396,15137.29764,,,19656.901,19656.901
3/16/2026 16:49:28.367,,237,-55732.176,None,60.015,131911.7072,132882.8294,132773.0346,132523.2351,229.5369765,,56.59779791,0.987817923,132487.3764,56.60772791,0.987991234,-63.1757879,-1.102625506,176.3519555,3.077922266,,,,-139.3474569,-2.432071927,145.5170093,-138.2892427,-2.413602605,147.8875248,100.4742348,1.753606211,145.2198334,-19.04123074,-0.33233217,143.4489456,-90,3.401593839,-2.856231717,3.410254436,-1.570796327,2.4,60.01,-4956.320922,-5432.241613,-5055.638404,15444.20094,,,19656.901,19656.901
3/16/2026 16:49:28.400,,237,-55888.027,None,60.015,131917.7706,132874.5673,132770.9289,132521.7824,229.5344601,,56.77487558,0.990908511,132476.7532,56.78407368,0.991069048,-62.99989896,-1.099555665,176.5334937,3.081090706,,,,-138.6806222,-2.420433466,145.3982118,-137.9440463,-2.407577792,148.688668,100.9390912,1.761719485,145.4427723,-19.04123074,-0.33233217,143.4489456,-71.56505118,3.39864684,-2.86127515,3.413422876,-1.249045772,3.794733192,60,-4896.999291,-5346.648009,-5113.713603,15357.3609,,,19656.901,19656.901
3/16/2026 16:49:28.433,,237,-55835.15,None,60.013,131871.2781,132834.9647,132725.6879,132478.0108,229.4586456,,56.93195264,0.993650023,132440.2576,56.93897494,0.993772585,-62.84004413,-1.096765672,176.68799,3.083787174,,,,-138.6806222,-2.420433466,145.3982118,-137.9440463,-2.407577792,148.688668,101.0295312,1.763297962,144.2647566,-18.43494882,-0.321750554,144.1998613,-63.43494882,3.401350377,-2.860063634,3.405537728,-1.107148718,2.683281573,60,-4945.982588,-5324.068795,-4993.199994,15263.25138,,,19656.901,19656.901
3/16/2026 16:49:28.467,,237,-55938.571,None,60.011,131868.4281,132817.0284,132731.9913,132473.1757,229.450271,,57.06732333,0.996012687,132437.3676,57.07492986,0.996145446,-62.70799568,-1.094460992,176.8230432,3.086144298,,,,-138.6806222,-2.420433466,145.3982118,-137.6324349,-2.402139146,147.7998647,100.4742348,1.753606211,145.2198334,-18.28535183,-0.319139594,145.3387767,-90,3.398284592,-2.848067203,3.405283892,-1.570796327,2.4,60,-4888.796772,-5580.475206,-5028.148804,15497.42078,,,19656.901,19656.901
3/16/2026 16:49:28.500,,237,-56065.838,None,60.013,131906.6752,132859.3915,132773.0764,132513.7461,229.5205409,,57.2111336,0.99852265,132465.4796,57.22218093,0.998715462,-62.56009541,-1.091879645,176.9744205,3.08878633,,,,-138.3274042,-2.41426865,146.1932967,-137.9440463,-2.407577792,148.688668,100.9390912,1.761719485,145.4427723,-17.83501494,-0.311279733,144.9667548,-71.56505118,3.406293254,-2.85359913,3.400066063,-1.249045772,3.794733192,60.01,-5066.425124,-5488.416006,-4919.803203,15474.64433,,,19656.901,19656.901
3/16/2026 16:49:28.533,,237,-55949.558,None,60.015,131932.8533,132886.9272,132802.5015,132541.4622,229.5685466,,57.36921872,1.001281756,132501.6922,57.3781233,1.00143717,-62.40291255,-1.089136287,177.1306142,3.091512424,,,,-138.3274042,-2.41426865,146.1932967,-137.6324349,-2.402139146,147.7998647,100.9390912,1.761719485,145.4427723,-17.83501494,-0.311279733,144.9667548,-71.56505118,3.403576316,-2.850855772,3.402792157,-1.249045772,3.794733192,60,-5016.995124,-5540.371201,-4971.614395,15528.98072,,,19592.035,19592.035
3/16/2026 16:49:28.567,,237,-55990.454,None,60.014,131902.0655,132852.8883,132768.4685,132508.5042,229.5114617,,57.56383785,1.004678501,132470.8312,57.57358377,1.004848599,-62.20819639,-1.085737849,177.3268939,3.094938151,,,,-137.6630008,-2.402672622,146.1046201,-136.636577,-2.384758148,148.5530208,101.496563,1.771449204,144.4991349,-17.38238888,-0.303379918,144.6037344,-90,3.389606747,-2.857187053,3.398318069,-1.570796327,3.6,60,-4751.153834,-5386.463997,-4874.860802,15012.47863,,,19592.035,19592.035
3/16/2026 16:49:28.600,,237,-56289.067,None,60.012,131860.4917,132812.7875,132728.7171,132468.0315,229.441361,,57.71834882,1.007375226,132429.1946,57.72876425,1.007557009,-62.05267067,-1.083023413,177.4764706,3.097548757,,,,-137.3170624,-2.396634858,146.9154859,-136.3019527,-2.378917851,149.3795167,101.8643905,1.777869004,145.9172368,-17.83501494,-0.311279733,144.9667548,-90,3.38647486,-2.860892417,3.40882849,-1.570796327,2.4,60,-4716.928097,-5368.723195,-5080.967998,15166.61929,,,19592.035,19592.035
3/16/2026 16:49:28.633,,237,-56200.622,None,60.012,131878.4997,132815.2958,132738.8254,132478.2212,229.45901,,57.85649527,1.009786336,132440.7599,57.86309061,1.009901447,-61.91837765,-1.080679558,177.6166436,3.099995237,,,,-137.6630008,-2.402672622,146.1046201,-136.952509,-2.390272202,149.4277083,101.8643905,1.777869004,145.9172368,-17.38238888,-0.303379918,144.6037344,-90,3.400173649,-2.858548562,3.403375155,-1.570796327,2.4,60,-4948.021705,-5412.455989,-4967.596805,15328.0745,,,19592.035,19592.035
3/16/2026 16:49:28.667,,237,-56111.818,None,60.014,131915.0481,132863.1617,132784.2967,132521.5317,229.534026,,58.01001933,1.012465836,132487.4438,58.01450598,1.012544143,-61.7591774,-1.077900989,177.7729243,3.10272285,,,,-137.6630008,-2.402672622,146.1046201,-136.952509,-2.390272202,149.4277083,102.4259429,1.787669942,144.9965517,-17.38238888,-0.303379918,144.6037344,-71.56505118,3.402816345,-2.865570931,3.406102768,-1.249045772,3.794733192,60.01,-4999.202525,-5250.21121,-5019.868808,15269.28254,,,19592.035,19592.035
3/16/2026 16:49:28.700,,237,-56069.006,None,60.015,131917.0086,132874.6779,132781.9212,132525.2376,229.5404448,,58.17559424,1.015355664,132489.372,58.18079924,1.015446508,-61.59726151,-1.075075023,177.9386977,3.105616141,,,,-137.3170624,-2.396634858,146.9154859,-136.952509,-2.390272202,149.4277083,102.4259429,1.787669942,144.9965517,-17.38238888,-0.303379918,144.6037344,-71.56505118,3.40571871,-2.862744965,3.408996059,-1.249045772,3.794733192,60,-5081.576714,-5303.03042,-5073.379199,15457.98633,,,19592.035,19592.035
3/16/2026 16:49:28.733,,237,-56403.691,None,60.014,131872.0933,132830.7124,132755.091,132486.6803,229.4736615,,58.36495056,1.018660555,132444.4137,58.37097918,1.018765774,-61.40441195,-1.071709164,178.124838,3.108864902,,,,-136.9978799,-2.391064072,146.0356121,-135.9710219,-2.37314202,150.2110515,102.7834539,1.793909688,146.4295052,-17.38238888,-0.303379918,144.6037344,-63.43494882,3.391907794,-2.865618852,3.41224482,-1.107148718,2.683281573,60,-4791.094265,-5299.905591,-5132.476794,15223.47665,,,19592.697,19592.697
3/16/2026 16:49:28.767,,237,-56155.349,None,60.011,131837.794,132805.1754,132720.8951,132455.3441,229.4193857,,58.50644291,1.021130062,132426.5789,58.51480983,1.021276093,-61.26269404,-1.06923572,178.2642954,3.111298894,,,,-136.9978799,-2.391064072,146.0356121,-136.3019527,-2.378917851,149.3795167,102.4259429,1.787669942,144.9965517,-16.78983037,-0.293037821,145.3982118,-63.43494882,3.400193944,-2.856905662,3.404336715,-1.107148718,2.683281573,60,-4945.53454,-5408.265603,-5012.136008,15365.93615,,,19592.697,19592.697
3/16/2026 16:49:28.800,,237,-55961.568,None,60.013,131884.545,132829.3616,132758.792,132491.5964,229.4821766,,58.65434254,1.023711398,132456.7876,58.66162634,1.023838524,-61.11482476,-1.066654914,178.4150433,3.113929941,,,,-136.674838,-2.385425928,145.1603252,-135.9821172,-2.373335668,148.5142417,102.8881851,1.795737592,145.2594919,-16.47042844,-0.287463205,143.9049686,-63.43494882,3.397174192,-2.862392506,3.401393146,-1.107148718,2.683281573,60.01,-4860.860237,-5317.372792,-4907.750398,15085.98343,,,19592.697,19592.697
3/16/2026 16:49:28.833,,237,-56098.166,None,60.015,131929.9996,132882.3981,132797.3075,132537.267,229.5612803,,58.81198802,1.026462831,132502.1938,58.81995306,1.026601847,-60.95594955,-1.063882018,178.5708799,3.116649803,,,,-136.3322199,-2.379446113,145.9863007,-135.9821172,-2.373335668,148.5142417,102.8881851,1.795737592,145.2594919,-16.33604289,-0.285117735,145.0561271,-71.56505118,3.399937515,-2.85961961,3.401767538,-1.249045772,3.794733192,60.01,-4941.892054,-5370.926402,-4955.414405,15268.23286,,,19592.697,19592.697
3/16/2026 16:49:28.867,,237,-55982.03,None,60.016,131906.4372,132864.3842,132786.9759,132519.978,229.531335,,59.00242385,1.029786563,132488.8541,59.00853196,1.029893169,-60.76796969,-1.060601151,178.7624007,3.11999247,,,,-136.3322199,-2.379446113,145.9863007,-136.3169124,-2.379178948,147.6829035,103.3487271,1.803775566,145.5318522,-16.33604289,-0.285117735,145.0561271,-63.43494882,3.409072117,-2.864376717,3.405110205,-1.107148718,2.683281573,60,-5112.000238,-5291.855996,-5017.219196,15421.07543,,,19592.697,19592.697
3/16/2026 16:49:28.900,,237,-56077.301,None,60.013,131843.0776,132798.7605,132730.5766,132458.1869,229.4243097,,59.18405955,1.032956704,132419.3002,59.18649429,1.032999198,-60.5858405,-1.057422397,178.9432124,3.123148231,,,,-136.3322199,-2.379446113,145.9863007,-135.3274009,-2.361908714,148.4948484,103.2405199,1.801886994,146.6996933,-16.47042844,-0.287463205,143.9049686,-90,3.394907912,-2.859309391,3.410611436,-1.570796327,3.6,60,-4844.735675,-5426.567997,-5076.662384,15347.96606,,,19592.697,19592.697
3/16/2026 16:49:28.933,,237,-56001.499,None,60.011,131842.1804,132798.7974,132713.3841,132452.1592,229.4138693,,59.31674059,1.035272425,132418.3884,59.31975523,1.03532504,-60.44905577,-1.055035053,179.0726127,3.125406692,,,,-136.3322199,-2.379446113,145.9863007,-135.9821172,-2.373335668,148.5142417,103.3487271,1.803775566,145.5318522,-15.88013878,-0.277160707,144.723184,-71.56505118,3.408660708,-2.858810619,3.402567399,-1.249045772,3.794733192,60,-5101.610682,-5392.627197,-4955.76,15449.99788,,,19592.697,19592.697
3/16/2026 16:49:28.967,,237,-55957.594,None,60.014,131891.8182,132844.2173,132768.0401,132502.0632,229.5003056,,59.46972095,1.037942436,132474.1004,59.47789304,1.038085066,-60.2994136,-1.052423304,179.2283689,3.12812515,,,,-136.3322199,-2.379446113,145.9863007,-135.6510604,-2.367557637,149.3505942,103.3487271,1.803775566,145.5318522,-16.01117748,-0.279447764,143.5693561,-71.56505118,3.405642703,-2.85619887,3.407572914,-1.249045772,3.794733192,60.01,-5047.436652,-5442.940805,-5010.393597,15500.77105,,,19510.759,19510.759
3/16/2026 16:49:29.000,,237,-56083.637,None,60.016,131913.9107,132871.27,132811.4213,132532.924,229.5537581,,59.63785463,1.040876922,132496.1349,59.64676748,1.041032481,-60.13317201,-1.049521841,179.3942933,3.131021077,,,,-135.6662,-2.367821873,145.9567059,-135.3274009,-2.361908714,148.4948484,103.807519,1.811782995,145.8135796,-15.88013878,-0.277160707,144.723184,-90,3.402941195,-2.861304836,3.408181784,-1.570796327,3.6,60.01,-4996.801505,-5359.593604,-5063.601597,15419.99671,,,19510.759,19510.759
3/16/2026 16:49:29.033,,237,-55962.778,None,60.015,131886.2417,132855.1428,132783.5577,132509.0474,229.5124025,,59.82314078,1.044110775,132468.3962,59.83287341,1.044280642,-59.93801742,-1.046115751,179.5805806,3.134272405,,,,-135.6662,-2.367821873,145.9567059,-135.3274009,-2.361908714,148.4948484,104.3813946,1.821799013,144.9419194,-15.42216132,-0.269167493,144.399446,-90,3.406189356,-2.867914764,3.403439898,-1.570796327,2.4,60,-5056.398392,-5204.476812,-4963.44961,15224.32481,,,19510.759,19510.759
3/16/2026 16:49:29.067,,237,-56014.315,None,60.012,131851.1734,132820.7021,132733.1983,132469.0816,229.4431798,,59.99881532,1.047176875,132427.2574,60.00481023,1.047281506,-59.76778276,-1.043144596,179.7565423,3.137343515,,,,-135.3350592,-2.362042377,145.1007926,-134.6725991,-2.350480267,148.4948484,103.807519,1.811782995,145.8135796,-14.96215525,-0.261138872,144.0849749,-90,3.397761773,-2.854927591,3.398482387,-1.570796327,2.4,60,-4868.706423,-5476.132798,-4859.121585,15203.96081,,,19510.759,19510.759
3/16/2026 16:49:29.100,,237,-55979.467,None,60.013,131857.5513,132833.1174,132756.1757,132483.0217,229.4673247,,60.14823693,1.049784774,132449.9776,60.15681135,1.049934426,-59.61502283,-1.040478432,179.9067773,3.13996561,,,,-135,-2.35619449,145.9468396,-134.6725991,-2.350480267,148.4948484,103.807519,1.811782995,145.8135796,-14.96215525,-0.261138872,144.0849749,-71.56505118,3.400414693,-2.852261427,3.401104482,-1.249045772,3.794733192,60.01,-4947.526751,-5526.158401,-4908.455993,15382.14115,,,19510.759,19510.759
3/16/2026 16:49:29.133,,237,-56159.309,None,60.015,131878.3081,132854.4382,132768.122,132501.024,229.4985057,,60.32078276,1.052796267,132470.672,60.33013091,1.052959423,-59.44629084,-1.037533503,-179.9223214,-3.140236906,,,,-135,-2.35619449,145.9468396,-134.3489396,-2.344831343,149.3505942,104.2645123,1.819759033,146.1046201,-14.96215525,-0.261138872,144.0849749,-71.56505118,3.397790766,-2.857292536,-2.879098034,-1.249045772,3.794733192,60.01,-4899.242349,-5444.409598,-4964.025592,15307.67754,,,19510.759,19510.759
3/16/2026 16:49:29.167,,237,-55898.107,None,60.016,131873.4735,132845.9646,132781.2493,132500.9729,229.4984172,,60.49267751,1.055796396,132465.7699,60.5027981,1.055973034,-59.26968225,-1.034451102,-179.7514523,-3.137254678,,,,-135,-2.35619449,145.9468396,-134.0178828,-2.339053312,148.5142417,104.3813946,1.821799013,144.9419194,-14.50016677,-0.253075652,143.7798317,-63.43494882,3.395026346,-2.856250115,-2.884179026,-1.107148718,2.683281573,60,-4847.342381,-5420.001603,-4860.259198,15127.60318,,,19510.594,19510.594
3/16/2026 16:49:29.200,,237,-55992.398,None,60.014,131835.8711,132824.327,132735.9191,132466.1252,229.4380591,,60.68467122,1.059147318,132422.2119,60.69110987,1.059259694,-59.0832938,-1.03119801,-179.5597102,-3.133908147,,,,-134.6649408,-2.350346604,145.1007926,-134.3489396,-2.344831343,149.3505942,104.8399392,1.829802126,145.2446212,-14.50016677,-0.253075652,143.7798317,-63.43494882,3.404091037,-2.861000136,-2.880832495,-1.107148718,2.683281573,60,-4986.068153,-5342.443194,-4920.335998,15248.84734,,,19510.594,19510.594
3/16/2026 16:49:29.233,,237,-55872.432,None,60.013,131840.5923,132820.4154,132727.0501,132463.4218,229.4333767,,60.84050487,1.061867129,132426.8904,60.84763632,1.061991596,-58.92527237,-1.028440016,-179.4094496,-3.131285604,,,,-134.3338,-2.344567107,145.9567059,-134.0178828,-2.339053312,148.5142417,104.8399392,1.829802126,145.2446212,-14.50016677,-0.253075652,143.7798317,-63.43494882,3.401044908,-2.858242142,-2.878209952,-1.107148718,2.683281573,60,-4958.773216,-5393.390391,-4968.345607,15320.50921,,,19510.594,19510.594
3/16/2026 16:49:29.267,,237,-56006.525,None,60.014,131877.7862,132866.9637,132779.5591,132508.8574,229.5120734,,60.99933674,1.064639268,132469.8523,61.01173212,1.064855608,-58.76201815,-1.025590692,-179.2439716,-3.128397469,,,,-134.3338,-2.344567107,145.9567059,-134.0178828,-2.339053312,148.5142417,104.8399392,1.829802126,145.2446212,-14.38139459,-0.251002687,144.9419194,-71.56505118,3.40390892,-2.855392818,-2.877394782,-1.249045772,3.794733192,60.01,-5013.883428,-5448.052797,-5025.628798,15487.56502,,,19510.594,19510.594
3/16/2026 16:49:29.300,,237,-55737.058,None,60.016,131915.0061,132896.3729,132797.5677,132537.0499,229.5609042,,61.17874887,1.0677706,132501.1967,61.1873795,1.067921233,-58.58196118,-1.022448105,-179.0680225,-3.125326578,,,,-134.3338,-2.344567107,145.9567059,-133.363423,-2.327630832,148.5530208,104.9621553,1.831935199,144.0849749,-14.50016677,-0.253075652,143.7798317,-63.43494882,3.395552065,-2.854383304,-2.872250926,-1.107148718,2.683281573,60.01,-4858.808211,-5424.292802,-5080.751999,15363.85301,,,19510.594,19510.594
3/16/2026 16:49:29.333,,237,-55891.598,None,60.016,131865.342,132849.2642,132769.7744,132495.5451,229.4890159,,61.37545532,1.071203775,132457.2073,61.38954033,1.071449605,-58.38741197,-1.019052581,-178.8710122,-3.121888099,,,,-133.6677801,-2.332942867,145.9863007,-133.047491,-2.322116779,149.4277083,105.4221613,1.83996382,144.399446,-14.03624347,-0.244978663,143.4840758,-63.43494882,3.393566384,-2.859016401,-2.876909436,-1.107148718,2.683281573,60,-4821.00502,-5348.908786,-4983.638395,15153.5522,,,19510.594,19510.594
3/16/2026 16:49:29.367,,237,-55901.938,None,60.013,131802.792,132794.917,132706.7326,132435.5728,229.3851408,,61.55821287,1.074393496,132405.1033,61.57064074,1.074610403,-58.20865585,-1.015932698,-178.6891007,-3.118713145,,,,-133.6677801,-2.332942867,145.9863007,-133.047491,-2.322116779,149.4277083,105.8801388,1.847957034,144.723184,-14.03624347,-0.244978663,143.4840758,-71.56505118,3.396727182,-2.863889732,-2.873734482,-1.249045772,3.794733192,60,-4878.251267,-5268.700797,-5039.596789,15186.54885,,,19511.085,19511.085
3/16/2026 16:49:29.400,,237,-56168.179,None,60.012,131825.2177,132804.2662,132714.8446,132448.8469,229.4081322,,61.69537573,1.07678744,132411.2044,61.70630915,1.076978264,-58.06486042,-1.013422994,-178.5440803,-3.116182061,,,,-133.6677801,-2.332942867,145.9863007,-133.047491,-2.322116779,149.4277083,105.7511737,1.845706168,145.877757,-13.45868461,-0.234898359,144.3645386,-63.43494882,3.399095043,-2.859129162,-2.881283702,-1.107148718,2.683281573,60,-4922.751967,-5399.740804,-4931.207985,15253.70076,,,19511.085,19511.085
3/16/2026 16:49:29.433,,237,-55561.363,None,60.015,131905.4716,132873.0344,132785.1323,132521.9329,229.5347208,,61.86584826,1.079762747,132485.7238,61.87293574,1.079886447,-57.90027575,-1.01055045,-178.3790982,-3.113302581,,,,-133.994914,-2.33865243,145.1206395,-133.025066,-2.321725389,147.7316486,105.4221613,1.83996382,144.399446,-13.57043439,-0.236848761,143.1977653,-71.56505118,3.401611836,-2.85051427,-2.87645382,-1.249045772,3.794733192,60,-4943.093268,-5506.329588,-4982.630397,15432.05325,,,19511.085,19511.085
3/16/2026 16:49:29.467,,237,-55903.824,None,60.018,131915.6698,132904.9841,132810.0481,132544.3166,229.5734907,,62.05417552,1.083049677,132512.0885,62.06425252,1.083225554,-57.71330579,-1.007287208,-178.1929492,-3.110053667,,,,-133.325162,-2.326963053,145.1603252,-132.70939,-2.316215803,148.6111705,105.8801388,1.847957034,144.723184,-13.45868461,-0.234898359,144.3645386,-71.56505118,3.399441357,-2.855244242,-2.875155308,-1.249045772,3.794733192,60.01,-4905.070558,-5432.788805,-5048.193584,15386.05295,,,19511.085,19511.085
3/16/2026 16:49:29.500,,237,-55978.963,None,60.016,131878.7192,132871.1665,132765.6665,132505.9315,229.5070057,,62.2557217,1.086567322,132469.4675,62.26209883,1.086678624,-57.51412351,-1.003810822,-177.9902646,-3.106516154,,,,-133.6677801,-2.332942867,145.9863007,-132.3974378,-2.310771211,149.4951504,105.8801388,1.847957034,144.723184,-12.99461679,-0.226798848,144.0899719,-63.43494882,3.397449835,-2.851767856,-2.879717306,-1.107148718,2.683281573,60,-4894.144189,-5495.500791,-4952.663993,15342.30897,,,19511.085,19511.085
3/16/2026 16:49:29.533,,237,-55626.998,None,60.013,131833.1622,132819.5182,132709.1117,132454.6657,229.4182107,,62.43638009,1.089720406,132413.2223,62.44598221,1.089887994,-57.3279128,-1.000560832,-177.8079551,-3.103334252,,,,-133.325162,-2.326963053,145.1603252,-132.0559537,-2.304811188,148.688668,106.4704284,1.858259532,143.9049686,-13.10278994,-0.228686826,142.9209572,-63.43494882,3.394699182,-2.858820364,-2.874647426,-1.107148718,2.683281573,60,-4813.21945,-5332.996798,-5003.208006,15149.42425,,,19511.085,19511.085
3/16/2026 16:49:29.567,,237,-55449.648,None,60.013,131838.2565,132823.9042,132722.8779,132462.4195,229.4316406,,62.58747428,1.092357497,132434.4324,62.5999693,1.092575576,-57.18142045,-0.998004058,-177.657835,-3.100714163,,,,-132.9786351,-2.320915017,144.3395996,-132.3675651,-2.310249834,147.7998647,106.4704284,1.858259532,143.9049686,-13.10278994,-0.228686826,142.9209572,-90,3.40282541,-2.85626359,-2.872027337,-1.570796327,2.4,60.01,-4937.000802,-5380.0848,-5051.649605,15368.73521,,,19429.382,19429.382
3/16/2026 16:49:29.600,,237,-55885.795,None,60.015,131892.1578,132871.8813,132763.6279,132509.9481,229.5139626,,62.75949205,1.095359773,132472.0835,62.77051077,1.095552086,-57.01604711,-0.995117749,-177.4875021,-3.097741293,,,,-132.6558675,-2.31528166,145.2198334,-131.7107573,-2.298786376,147.8875248,106.7898304,1.863834148,145.3982118,-12.06130946,-0.210509562,143.5693561,-71.56505118,3.394338462,-2.858951897,-2.887231731,-1.249045772,3.794733192,60,-4810.614505,-5388.019186,-4796.208005,14994.8417,,,19429.382,19429.382
3/16/2026 16:49:29.633,,237,-55780.92,None,60.016,131893.5629,132880.7791,132769.59,132515.3795,229.5233701,,62.92894675,1.098317316,132473.4107,62.94071038,1.09852263,-56.83947713,-0.992036021,-177.3165481,-3.094757583,,,,-132.6558675,-2.31528166,145.2198334,-132.0559537,-2.304811188,148.688668,106.9275131,1.866237164,144.2497834,-12.06130946,-0.210509562,143.5693561,-71.56505118,3.403333818,-2.858273185,-2.884248021,-1.249045772,3.794733192,60,-4978.018459,-5358.311999,-4851.446405,15187.77686,,,19429.382,19429.382
3/16/2026 16:49:29.667,,237,-55714.982,None,60.014,131869.0068,132847.4133,132743.7809,132487.4605,229.4750129,,63.12617355,1.101759573,132443.3351,63.13415574,1.101898888,-56.64438732,-0.988631061,-177.1189718,-3.091309225,,,,-131.9872125,-2.303611429,145.2991397,-131.4032829,-2.293419935,148.7854832,107.3823889,1.874176245,144.6037344,-12.16220352,-0.212270496,142.3960674,-71.56505118,3.395318823,-2.862807306,-2.879038729,-1.249045772,3.794733192,60,-4830.461369,-5286.4272,-4906.022406,15022.91097,,,19429.382,19429.382
3/16/2026 16:49:29.700,,237,-55756.44,None,60.014,131867.5081,132839.084,132739.6694,132482.8061,229.4669514,,63.29101904,1.104636669,132452.5629,63.30903448,1.104951098,-56.48075846,-0.985775199,-176.9529105,-3.088410909,,,,-131.9872125,-2.303611429,145.2991397,-131.0548138,-2.287338001,147.9945945,107.3823889,1.874176245,144.6037344,-12.06130946,-0.210509562,143.5693561,-71.56505118,3.392289099,-2.859951444,-2.877901347,-1.249045772,3.794733192,60,-4774.334855,-5338.814396,-4967.222401,15080.37165,,,19429.382,19429.382
3/16/2026 16:49:29.733,,237,-55564.459,None,60.015,131899.4104,132858.4643,132760.6354,132506.8707,229.5086323,,63.45351668,1.107472788,132478.9848,63.46758536,1.107718333,-56.31854428,-0.982944028,-176.7874209,-3.085522571,,,,-131.9872125,-2.303611429,145.2991397,-131.0548138,-2.287338001,147.9945945,107.3823889,1.874176245,144.6037344,-12.16220352,-0.212270496,142.3960674,-71.56505118,3.395056334,-2.857120273,-2.873252075,-1.249045772,3.794733192,60.01,-4826.87051,-5391.820786,-5012.208005,15230.8993,,,19429.382,19429.382
3/16/2026 16:49:29.767,,237,-55698.192,None,60.017,131889.7045,132862.5173,132763.0129,132505.7989,229.506776,,63.6507992,1.110916017,132479.9179,63.66342199,1.111136327,-56.12047818,-0.979487122,-176.590356,-3.08208314,,,,-131.6335393,-2.297438667,144.4991349,-130.7026133,-2.281190944,147.2092388,107.8350149,1.88207606,144.9667548,-11.59217541,-0.202321628,143.3234105,-71.56505118,3.392327271,-2.861563182,-2.879761512,-1.249045772,3.794733192,60.01,-4749.736258,-5323.334394,-4925.404783,14998.47544,,,19373.692,19373.692
3/16/2026 16:49:29.800,,237,-55512,None,60.015,131849.2228,132831.3276,132729.5243,132470.7587,229.4460847,,63.83892404,1.114199415,132439.3372,63.85239278,1.114434489,-55.93667535,-0.976279157,-176.4026625,-3.078807271,,,,-131.6335393,-2.297438667,144.4991349,-130.7026133,-2.281190944,147.2092388,107.9814297,1.884631479,143.8248935,-11.12146019,-0.194106098,143.0871063,-63.43494882,3.395625433,-2.860910636,-2.884701173,-1.107148718,2.683281573,60,-4809.399869,-5292.144009,-4825.367992,14926.91187,,,19373.692,19373.692
3/16/2026 16:49:29.833,,237,-55553.976,None,60.013,131820.4064,132797.9212,132694.3006,132438.2684,229.3898098,,64.01088311,1.117200667,132405.1685,64.02043616,1.1173674,-55.76426121,-0.973269963,-176.235557,-3.075890728,,,,-130.9622894,-2.285723146,144.6087134,-130.7026133,-2.281190944,147.2092388,108.4349488,1.892546881,144.1998613,-10.64921966,-0.185863946,142.8604914,-71.56505118,3.398558344,-2.865816844,-2.890026782,-1.249045772,3.794733192,60,-4866.138522,-5214.268801,-4718.736003,14799.14333,,,19373.692,19373.692
3/16/2026 16:49:29.867,,237,-55685.822,None,60.013,131862.0643,132831.9049,132719.2432,132471.7787,229.4478513,,64.16634458,1.119913982,132430.7354,64.17416305,1.12005044,-55.60504101,-0.970491046,-176.0753084,-3.073093863,,,,-130.9622894,-2.285723146,144.6087134,-130.3999043,-2.275907675,148.1210316,108.5869267,1.895199395,143.0619446,-11.02953122,-0.192501635,144.2647566,-71.56505118,3.395958115,-2.865690441,-2.880592228,-1.249045772,3.794733192,60,-4818.900733,-5176.756804,-4940.755194,14936.41273,,,19373.692,19373.692
3/16/2026 16:49:29.900,,237,-55632.283,None,60.017,131910.7127,132870.6458,132771.7315,132518.3979,229.5285981,,64.33784609,1.122907248,132479.3272,64.34640099,1.123056559,-55.43444509,-0.967513586,-175.9003632,-3.070040493,,,,-130.9622894,-2.285723146,144.6087134,-130.3999043,-2.275907675,148.1210316,108.4349488,1.892546881,144.1998613,-11.12146019,-0.194106098,143.0871063,-71.56505118,3.398964234,-2.860060467,-2.875934395,-1.249045772,3.794733192,60.01,-4876.384179,-5323.161601,-4987.800002,15187.34578,,,19373.692,19373.692
3/16/2026 16:49:29.933,,237,-55603.296,None,60.017,131881.616,132852.2119,132758.145,132498.0452,229.4933461,,64.54692032,1.126556282,132460.9905,64.55413792,1.126682253,-55.22760025,-0.963903462,-175.6974191,-3.06649845,,,,-130.9622894,-2.285723146,144.6087134,-130.0445511,-2.26970559,147.3461231,108.8860874,1.900420734,144.5838165,-10.64921966,-0.185863946,142.8604914,-71.56505118,3.396387843,-2.864324196,-2.880634504,-1.249045772,3.794733192,60,-4827.967796,-5257.87201,-4893.321609,14979.16142,,,19373.692,19373.692
3/16/2026 16:49:29.967,,237,-55528.819,None,60.015,131832.5451,132802.0867,132710.3356,132449.0435,229.4084727,,64.74940626,1.130090328,132411.8569,64.75751639,1.130231876,-55.02324872,-0.960336855,-175.493215,-3.062934417,,,,-130.9622894,-2.285723146,144.6087134,-130.0445511,-2.26970559,147.3461231,108.8860874,1.900420734,144.5838165,-10.64921966,-0.185863946,142.8604914,-71.56505118,3.399937466,-2.860757589,-2.877070471,-1.249045772,3.794733192,60,-4891.91993,-5321.721608,-4956.811202,15170.45274,,,19373.473,19373.473
3/16/2026 16:49:30.000,,237,-55480.896,None,60.013,131820.0137,132790.6814,132691.2674,132434.7053,229.3836383,,64.90749984,1.132849581,132399.2716,64.91630548,1.133003269,-54.86800253,-0.957627298,-175.3366197,-3.060201313,,,,-130.9622894,-2.285723146,144.6087134,-130.0445511,-2.26970559,147.3461231,108.8860874,1.900420734,144.5838165,-10.64921966,-0.185863946,142.8604914,-71.56505118,3.402708859,-2.858048032,-2.874337367,-1.249045772,3.794733192,60,-4942.73657,-5371.228808,-5006.088001,15320.05338,,,19373.473,19373.473
3/16/2026 16:49:30.033,,237,-55753.099,None,60.014,131857.0817,132817.7786,132736.007,132471.0029,229.4465076,,65.06966924,1.135679971,132436.2797,65.07918479,1.135846049,-54.69881918,-0.954674492,-175.1666722,-3.05723517,,,,-130.6525431,-2.280317053,145.5170093,-129.7461972,-2.264498334,148.2667866,108.8860874,1.900420734,144.5838165,-10.56101069,-0.184324409,144.0399944,-71.56505118,3.400344383,-2.855095226,-2.872910761,-1.249045772,3.794733192,60.01,-4931.135675,-5426.740796,-5075.423992,15433.30046,,,19373.473,19373.473
3/16/2026 16:49:30.067,,237,-55373.198,None,60.016,131886.019,132833.453,132758.005,132493.1899,229.4849366,,65.2458862,1.138755538,132459.2701,65.2630906,1.139055811,-54.51948379,-0.951544499,-174.9959374,-3.054255285,,,,-130.2921478,-2.274026968,144.7381083,-129.3877968,-2.258243066,147.5024068,109.0412307,1.903128497,143.4489456,-10.17551084,-0.177596167,142.6436118,-90,3.397298877,-2.854672996,-2.876659118,-1.570796327,3.6,60,-4849.125417,-5392.49759,-4958.582395,15200.2054,,,19373.473,19373.473
3/16/2026 16:49:30.100,,237,-55704.989,None,60.016,131852.7111,132818.4297,132726.8537,132466.7133,229.4390777,,65.44604956,1.142249047,132431.7521,65.45721857,1.142443983,-54.32391525,-0.948131184,-174.7971292,-3.050785428,,,,-130.2921478,-2.274026968,144.7381083,-129.0938589,-2.253112882,148.4318025,109.4930619,1.911014438,143.8449165,-10.09105724,-0.176122174,143.8248935,-71.56505118,3.395556865,-2.859145622,-2.874663254,-1.249045772,3.794733192,60,-4815.805641,-5324.760002,-5035.233607,15175.79925,,,19373.473,19373.473
3/16/2026 16:49:30.133,,237,-55509.494,None,60.013,131819.8826,132774.1371,132695.0439,132430.3938,229.3761705,,65.63254843,1.145504067,132393.8872,65.6397882,1.145630424,-54.13785888,-0.944883887,-174.608547,-3.047494047,,,,-129.6232946,-2.262353278,144.8872665,-128.7325186,-2.246806304,147.6780282,109.9423846,1.918856598,144.2497834,-10.17551084,-0.177596167,142.6436118,-71.56505118,3.392436728,-2.863740485,-2.86989788,-1.249045772,3.794733192,60,-4761.435519,-5253.393619,-5079.628786,15094.45792,,,19373.473,19373.473
3/16/2026 16:49:30.167,,237,-55619.525,None,60.013,131839.7884,132785.0558,132717.4096,132448.1177,229.4068693,,65.79024803,1.148256444,132413.7448,65.79817327,1.148394765,-53.98138243,-0.942152858,-174.453331,-3.044785018,,,,-129.6232946,-2.262353278,144.8872665,-128.7325186,-2.246806304,147.6780282,109.7810771,1.916041252,145.3784028,-9.700391944,-0.169303778,142.4365122,-71.56505118,3.395201069,-2.85819411,-2.87548124,-1.249045772,3.794733192,60,-4813.505689,-5397.8112,-4971.355194,15182.67208,,,19373.473,19373.473
3/16/2026 16:49:30.200,,237,-55912.853,None,60.016,131882.6194,132837.5881,132768.211,132496.8527,229.4912808,,65.9521303,1.151081822,132456.5218,65.96075746,1.151232395,-53.81850889,-0.939310179,-174.2837387,-3.041825073,,,,-129.6232946,-2.262353278,144.8872665,-128.7325186,-2.246806304,147.6780282,109.7810771,1.916041252,145.3784028,-9.540381805,-0.166511074,144.8027624,-63.43494882,3.398038699,-2.855351431,-2.875313999,-1.107148718,2.683281573,60.01,-4867.75705,-5452.631995,-5058.979197,15379.36824,,,19373.254,19373.254
3/16/2026 16:49:30.233,,237,-55684.973,None,60.017,131887.6829,132844.8915,132765.4241,132500.0427,229.4968059,,66.15187476,1.154568021,132461.5123,66.16137071,1.154733757,-53.62178848,-0.93587676,-174.0910169,-3.038461442,,,,-129.2558417,-2.255940015,144.1249458,-128.7325186,-2.246806304,147.6780282,110.3891648,1.926654384,144.6634715,-9.147080385,-0.15964667,143.4238474,-63.43494882,3.401540061,-2.862531144,-2.878814772,-1.107148718,2.683281573,60,-4906.956639,-5293.612794,-4946.356812,15146.92624,,,19373.254,19373.254
3/16/2026 16:49:30.267,,237,-55619.28,None,60.015,131849.0284,132796.2492,132715.1359,132454.1649,229.4173433,,66.33643181,1.157789149,132417.9692,66.34195751,1.157885591,-53.43246834,-0.9325725,-173.9012377,-3.035149171,,,,-128.9559078,-2.250705182,145.0561271,-128.4430535,-2.241754185,148.6160153,110.3891648,1.926654384,144.6634715,-8.746162263,-0.152649328,142.0518215,-71.56505118,3.399639776,-2.859226884,-2.882499843,-1.249045772,3.794733192,60,-4901.753355,-5352.667198,-4830.062394,15084.48295,,,19373.254,19373.254
3/16/2026 16:49:30.300,,237,-55563.394,None,60.013,131816.4655,132773.161,132696.8405,132429.5339,229.3746811,,66.50888832,1.160799083,132401.1532,66.51786426,1.160955743,-53.26370458,-0.929627017,-173.7336201,-3.032223693,,,,-128.9559078,-2.250705182,145.0561271,-128.4430535,-2.241754185,148.6160153,110.3891648,1.926654384,144.6634715,-8.746162263,-0.152649328,142.0518215,-71.56505118,3.402709928,-2.856281401,-2.879574365,-1.249045772,3.794733192,60,-4958.1195,-5406.047993,-4882.679985,15246.84748,,,19373.254,19373.254
3/16/2026 16:49:30.333,,237,-55600.718,None,60.013,131851.4573,132806.4115,132737.9597,132465.9902,229.4378253,,66.66165897,1.163465434,132431.3351,66.66652203,1.16355031,-53.10628779,-0.926879575,-173.5740071,-3.029437919,,,,-128.9559078,-2.250705182,145.0561271,-128.0788824,-2.235398199,147.8729184,111.0032227,1.937371717,143.9649957,-8.673174048,-0.151375444,143.2379838,-71.56505118,3.398948509,-2.864251292,-2.878062475,-1.249045772,3.794733192,60,-4889.407404,-5234.904,-4952.736012,15077.04742,,,19373.254,19373.254
3/16/2026 16:49:30.367,,237,-55414.627,None,60.016,131890.5113,132845.55,132781.4852,132506.5658,229.5081043,,66.83275887,1.166451691,132470.3529,66.83837273,1.166549671,-52.93757137,-0.923934918,-173.4093502,-3.026564116,,,,-128.5853982,-2.244238568,144.3046777,-127.7110477,-2.228978273,147.1358556,110.5560452,1.929566997,143.5392629,-8.673174048,-0.151375444,143.2379838,-63.43494882,3.395527944,-2.853501915,-2.875188672,-1.107148718,2.683281573,60,-4802.248668,-5417.798408,-5007.110396,15227.15747,,,19373.254,19373.254
3/16/2026 16:49:30.400,,237,-55409.717,None,60.016,131869.4999,132833.4979,132775.0155,132493.406,229.4853109,,67.02836951,1.16986574,132460.3426,67.03280951,1.169943233,-52.73879191,-0.920465562,-173.210903,-3.023100558,,,,-128.5853982,-2.244238568,144.3046777,-127.7110477,-2.228978273,147.1358556,111.4477363,1.945129943,144.399446,-8.267173336,-0.144289395,141.8743106,-90,3.398921506,-2.865595505,-2.878811163,-1.570796327,2.4,60,-4864.644559,-5226.969601,-4893.336002,14984.95016,,,19373.824,19373.824
3/16/2026 16:49:30.433,,237,-55515.802,None,60.013,131827.8787,132791.6259,132718.1192,132446.5989,229.4042386,,67.2159665,1.173139925,132407.6204,67.22326842,1.173267368,-52.5491594,-0.917155851,-173.025344,-3.019861942,,,,-128.5853982,-2.244238568,144.3046777,-127.4270514,-2.224021602,148.0870015,110.8333702,1.93440723,145.0859056,-8.267173336,-0.144289395,141.8743106,-63.43494882,3.39728897,-2.851563081,-2.875572547,-1.107148718,2.683281573,60,-4832.536007,-5509.756802,-4950.100816,15292.39362,,,19373.824,19373.824
3/16/2026 16:49:30.467,,237,-55328.342,None,60.012,131829.2326,132788.4415,132713.1969,132444.3397,229.4003256,,67.36735277,1.175782114,132404.311,67.37050652,1.175837158,-52.39794432,-0.91451665,-172.8736985,-3.017215228,,,,-128.5853982,-2.244238568,144.3046777,-127.7110477,-2.228978273,147.1358556,110.8333702,1.93440723,145.0859056,-8.267173336,-0.144289395,141.8743106,-71.56505118,3.404815431,-2.84892388,-2.872925833,-1.249045772,3.794733192,60,-4971.406362,-5558.328,-4997.980817,15527.71518,,,19373.824,19373.824
3/16/2026 16:49:30.500,,237,-55043.496,None,60.014,131850.9631,132817.713,132749.4786,132473.4507,229.4507473,,67.53148264,1.178646721,132441.6928,67.53817759,1.17876357,-52.2376137,-0.911718352,-172.7085984,-3.014333689,,,,-128.2110254,-2.237704531,143.5593257,-127.7110477,-2.228978273,147.1358556,111.1757394,1.940382701,142.8453709,-8.267173336,-0.144289395,141.8743106,-71.56505118,3.407741843,-2.852101053,-2.870044294,-1.249045772,3.794733192,60.01,-5000.827602,-5415.955207,-5051.649609,15468.43242,,,19373.824,19373.824
3/16/2026 16:49:30.533,,237,-55630.066,None,60.016,131862.7195,132827.0048,132764.6231,132485.5151,229.4716434,,67.70118356,1.181608561,132448.8485,67.70381392,1.181654469,-52.06372775,-0.90868347,-172.537111,-3.011340668,,,,-127.5394339,-2.225983047,143.769816,-126.7771861,-2.212679314,148.3201942,112.0678996,1.955953833,143.7297464,-7.244506852,-0.126440497,142.739483,-63.43494882,3.394333783,-2.864637303,-2.884900171,-1.107148718,2.683281573,60,-4761.659004,-5220.072006,-4811.270399,14793.00141,,,19373.824,19373.824
3/16/2026 16:49:30.567,,237,-55308.557,None,60.014,131839.4427,132795.6956,132727.8768,132455.0549,229.4188848,,67.90257813,1.185123559,132414.4278,67.9080661,1.185219342,-51.86254762,-0.905172215,-172.3416863,-3.007929865,,,,-127.5394339,-2.225983047,143.769816,-126.7771861,-2.212679314,148.3201942,111.6231961,1.948192294,143.283216,-7.305759533,-0.127509558,141.5491434,-63.43494882,3.397898656,-2.853364509,-2.880420307,-1.107148718,2.683281573,60,-4826.100318,-5408.61119,-4851.187188,15085.8987,,,19373.824,19373.824
3/16/2026 16:49:30.600,,237,-55434.499,None,60.012,131813.6159,132779.8568,132703.3688,132433.0067,229.3806962,,68.05489569,1.187782002,132388.5652,68.06104914,1.1878894,-51.71218977,-0.902547975,-172.1886317,-3.005258557,,,,-127.5394339,-2.225983047,143.769816,-126.4040886,-2.206167533,147.604878,112.0678996,1.955953833,143.7297464,-7.7218258,-0.134771284,142.8957662,-71.56505118,3.394056933,-2.858501808,-2.870487273,-1.249045772,3.794733192,60,-4754.389568,-5330.7504,-5078.159995,15163.29996,,,19372.961,19372.961
3/16/2026 16:49:30.633,,237,-55488.082,None,60.013,131842.2082,132808.0509,132739.2295,132463.8936,229.4341938,,68.20726746,1.190441391,132428.2605,68.21214798,1.190526572,-51.56334218,-0.899950094,-172.03911,-3.002648913,,,,-127.2499636,-2.220930837,144.723184,-126.7771861,-2.212679314,148.3201942,112.0678996,1.955953833,143.7297464,-7.244506852,-0.126440497,142.739483,-63.43494882,3.403205886,-2.855903927,-2.876208416,-1.107148718,2.683281573,60,-4956.934486,-5379.480008,-4969.454387,15305.86888,,,19372.961,19372.961
3/16/2026 16:49:30.667,,237,-55402.862,None,60.015,131878.4479,132850.218,132779.3818,132503.4209,229.5026572,,68.36437143,1.193183373,132464.467,68.36994874,1.193280715,-51.39919455,-0.897085178,-171.8794175,-2.999861752,,,,-127.2499636,-2.220930837,144.723184,-126.4040886,-2.206167533,147.604878,112.0678996,1.955953833,143.7297464,-7.244506852,-0.126440497,142.739483,-71.56505118,3.399448248,-2.853039011,-2.873421255,-1.249045772,3.794733192,60.01,-4888.669533,-5433.652796,-5021.9136,15344.23593,,,19372.961,19372.961
3/16/2026 16:49:30.700,,237,-55511.194,None,60.016,131853.8513,132833.6719,132761.4456,132483.7398,229.4685685,,68.562962,1.196649432,132450.9925,68.56751717,1.196728935,-51.20115402,-0.893628719,-171.6794739,-2.996372078,,,,-126.8698976,-2.214297436,144,-126.1294441,-2.201374084,148.5724066,112.0678996,1.955953833,143.7297464,-6.766174823,-0.118092028,142.5931275,-71.56505118,3.398103019,-2.849582552,-2.87828005,-1.249045772,3.794733192,60,-4838.932369,-5496.206393,-4927.334394,15262.47316,,,19372.961,19372.961
3/16/2026 16:49:30.733,,237,-55151.006,None,60.014,131792.921,132786.7346,132704.1935,132428.7153,229.3732632,,68.75406568,1.19998482,132394.3707,68.76435111,1.200164335,-51.01188057,-0.890325274,-171.4925474,-2.993109595,,,,-126.8698976,-2.214297436,144,-126.0273734,-2.199592613,146.8958815,112.509822,1.963666834,144.1848813,-7.305759533,-0.127509558,141.5491434,-63.43494882,3.399756948,-2.853992108,-2.865600037,-1.107148718,2.683281573,60,-4867.357258,-5430.758397,-5118.724804,15416.84046,,,19372.961,19372.961
3/16/2026 16:49:30.767,,237,-55467.806,None,60.012,131785.3118,132760.9239,132679.5264,132409.325,229.3396783,,68.89499139,1.202444438,132371.1863,68.90293192,1.202583026,-50.86946426,-0.88783964,-171.3546973,-2.990703657,,,,-126.8698976,-2.214297436,144,-126.4040886,-2.206167533,147.604878,112.9489373,1.971330842,144.6485396,-6.286893362,-0.109726989,142.4567303,-63.43494882,3.408750559,-2.859170482,-2.880976668,-1.107148718,2.683281573,60,-5032.055946,-5351.731207,-4870.353599,15254.14075,,,19372.961,19372.961
3/16/2026 16:49:30.800,,237,-55316.621,None,60.013,131827.5903,132812.7669,132730.4486,132457.6871,229.4234439,,69.03741461,1.204930192,132424.6238,69.04411964,1.205047217,-50.72734821,-0.885359247,-171.2113039,-2.988200971,,,,-126.5853183,-2.209330589,144.9617881,-125.7538873,-2.19481938,147.8680493,112.6937949,1.966877768,143.0770422,-6.286893362,-0.109726989,142.4567303,-71.56505118,3.399866597,-2.852237015,-2.878473982,-1.249045772,3.794733192,60,-4903.021495,-5422.060809,-4917.931195,15243.0135,,,19289.515,19289.515
3/16/2026 16:49:30.833,,237,-55709.914,None,60.016,131876.0565,132860.4808,132777.8087,132505.5321,229.5063139,,69.20097159,1.2077848,132473.0433,69.20841459,1.207914705,-50.56349261,-0.882499427,-171.0467559,-2.985329065,,,,-126.2025893,-2.202650708,144.2497834,-125.1060793,-2.183512999,148.1501941,113.3852211,1.978945431,145.1206395,-6.286893362,-0.109726989,142.4567303,-63.43494882,3.391427704,-2.861444858,-2.875602076,-1.107148718,2.683281573,60,-4724.639538,-5331.096001,-4972.118405,15027.85394,,,19289.515,19289.515
3/16/2026 16:49:30.867,,237,-55554.322,None,60.016,131851.1057,132844.5685,132762.7922,132486.9207,229.4740779,,69.39109611,1.211103099,132448.032,69.39940131,1.211248052,-50.37666256,-0.879238628,-170.8569493,-2.982016315,,,,-125.9229462,-2.197770015,145.2198334,-125.1060793,-2.183512999,148.1501941,113.5747062,1.98225257,144.0199986,-5.806726906,-0.101346503,142.33032,-63.43494882,3.394761051,-2.861491198,-2.880669812,-1.107148718,2.683281573,60,-4817.610541,-5289.177602,-4874.687996,14981.47614,,,19289.515,19289.515
3/16/2026 16:49:30.900,,237,-55318.651,None,60.013,131809.3132,132805.4855,132711.7636,132442.949,229.3979168,,69.57280063,1.214274441,132406.1756,69.58193131,1.214433801,-50.19442891,-0.876058051,-170.6696935,-2.978748085,,,,-125.5376778,-2.191045813,144.5190645,-125.3747518,-2.188202219,147.1701057,114.205885,1.993268719,143.4087863,-5.806726906,-0.101346503,142.33032,-63.43494882,3.40263602,-2.86932677,-2.877401582,-1.107148718,2.683281573,60,-4938.583388,-5121.604795,-4932.432001,14992.62018,,,19289.515,19289.515
3/16/2026 16:49:30.933,,237,-55395.778,None,60.013,131805.0371,132781.4017,132707.4705,132432.0469,229.3790338,,69.72718273,1.216968917,132401.8405,69.73701277,1.217140483,-50.03730199,-0.873315668,-170.5223465,-2.976176394,,,,-125.5376778,-2.191045813,144.5190645,-125.3747518,-2.188202219,147.1701057,114.0107991,1.989863826,144.5041176,-5.806726906,-0.101346503,142.33032,-90,3.405342702,-2.863179494,-2.874829891,-1.570796327,2.4,60.01,-4988.44017,-5273.294418,-4979.145591,15240.88018,,,19289.515,19289.515
3/16/2026 16:49:30.967,,237,-55473.322,None,60.014,131831.4091,132825.9532,132735.7499,132465.132,229.4363388,,69.89180631,1.21984214,132428.1447,69.9023796,1.220026679,-49.87762821,-0.870528835,-170.3562953,-2.973278254,,,,-125.5376778,-2.191045813,144.5190645,-125.1060793,-2.183512999,148.1501941,113.7671077,1.98561061,142.9209572,-5.281240628,-0.092175038,143.4087863,-71.56505118,3.403539678,-2.856139445,-2.881103216,-1.249045772,3.794733192,60.01,-4956.109431,-5345.640006,-4902.652807,15204.40224,,,19289.515,19289.515
3/16/2026 16:49:31.000,,237,-55485.691,None,60.015,131858.8787,132845.4682,132739.4503,132482.0038,229.4655616,,70.05459244,1.222683294,132444.2615,70.06767891,1.222911696,-49.71531853,-0.867695997,-170.1936552,-2.970439649,,,,-125.5376778,-2.191045813,144.5190645,-124.7246418,-2.176855658,147.4633514,114.205885,1.993268719,143.4087863,-5.281240628,-0.092175038,143.4087863,-71.56505118,3.399767354,-2.860964716,-2.878264611,-1.249045772,3.794733192,60,-4886.935583,-5276.404804,-4954.982408,15118.32279,,,19243.895,19243.895
3/16/2026 16:49:31.033,,237,-55517.89,None,60.013,131833.2824,132809.9245,132707.3489,132450.9102,229.411706,,70.24313865,1.225974046,132414.5083,70.2521565,1.226131438,-49.52560859,-0.864384934,-170.0019243,-2.967093314,,,,-124.8753283,-2.179485634,144.8077346,-124.4608163,-2.172251034,148.4512041,114.641662,2.000874462,143.9049686,-5.325740625,-0.092951709,142.2139234,-71.56505118,3.398382472,-2.865259396,-2.874141605,-1.249045772,3.794733192,60,-4869.917757,-5214.326393,-4987.598392,15071.84254,,,19243.895,19243.895
3/16/2026 16:49:31.067,,237,-55259.64,None,60.012,131818.6208,132792.6832,132693.1079,132435.5269,229.3850614,,70.38425156,1.228436931,132399.7937,70.39389259,1.228605199,-49.3829808,-0.861895609,-169.8587507,-2.964594463,,,,-124.8753283,-2.179485634,144.8077346,-124.7246418,-2.176855658,147.4633514,114.8423891,2.004377811,142.8151252,-4.361572645,-0.076123803,142.0112672,-45,3.405460857,-2.86627342,-2.88847066,-0.785398163,3.39411255,60,-5000.514033,-5155.660803,-4719.038399,14875.21323,,,19243.895,19243.895
3/16/2026 16:49:31.100,,237,-55305.734,None,60.013,131861.3386,132834.8725,132729.067,132475.8106,229.4548348,,70.5340486,1.231051383,132442.4512,70.5443467,1.231231119,-49.23477259,-0.859308888,-169.7141497,-2.9620707,,,,-124.8753283,-2.179485634,144.8077346,-124.3396517,-2.170136313,146.7831053,114.641662,2.000874462,143.9049686,-4.361572645,-0.076123803,142.0112672,-63.43494882,3.401367432,-2.86018335,-2.885946897,-1.107148718,2.683281573,60,-4926.294147,-5308.588798,-4766.356799,15001.23974,,,19243.895,19243.895
3/16/2026 16:49:31.133,,237,-55426.219,None,60.015,131885.7067,132859.8142,132774.5693,132507.4289,229.5095992,,70.69354367,1.233835097,132478.0766,70.70281899,1.233996982,-49.0798811,-0.856605522,-169.549257,-2.959192779,,,,-124.4839536,-2.172654856,144.1249458,-124.0771953,-2.165555584,147.7755054,114.641662,2.000874462,143.9049686,-4.361572645,-0.076123803,142.0112672,-71.56505118,3.399552566,-2.857479984,-2.883068976,-1.249045772,3.794733192,60.01,-4870.887477,-5359.219189,-4820.471995,15050.57866,,,19243.895,19243.895
