time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:31.167,,237,-55324.627,None,60.015,131860.4491,132835.8921,132751.8998,132483.4822,229.4681223,,70.89367905,1.237328118,132456.6659,70.90878217,1.237591717,-48.87883396,-0.853096587,-169.3472565,-2.955667205,,,,-124.4839536,-2.172654856,144.1249458,-123.6900675,-2.15879893,147.106492,115.2777222,2.011975807,143.3234105,-3.878524503,-0.067693023,141.9250506,-71.56505118,3.396390647,-2.865072394,-2.887974182,-1.249045772,3.794733192,60,-4811.711231,-5197.694406,-4727.318405,14736.72404,,,19243.895,19243.895
3/16/2026 16:49:31.200,,237,-55237.781,None,60.013,131830.0541,132802.1409,132712.8356,132449.0701,229.4085189,,71.05767339,1.240190359,132414.8171,71.07521463,1.240496512,-48.71471978,-0.850232254,-169.1858938,-2.952850894,,,,-124.4839536,-2.172654856,144.1249458,-123.6900675,-2.15879893,147.106492,115.2777222,2.011975807,143.3234105,-4.361572645,-0.076123803,142.0112672,-71.56505118,3.399295442,-2.862208061,-2.876727091,-1.249045772,3.794733192,60,-4863.816758,-5248.800008,-4933.684804,15046.30157,,,19270.517,19270.517
3/16/2026 16:49:31.233,,237,-55385.885,None,60.012,131831.4396,132806.5177,132703.3188,132447.8142,229.4063435,,71.20053317,1.242683733,132416.0998,71.21870785,1.243000941,-48.571539,-0.847733278,-169.0426556,-2.950350917,,,,-124.0888716,-2.165759375,143.4489456,-123.6900675,-2.15879893,147.106492,115.2777222,2.011975807,143.3234105,-3.84603009,-0.067125888,143.1223253,-71.56505118,3.401799871,-2.859709085,-2.883225029,-1.249045772,3.794733192,60,-4887.03589,-5294.678409,-4852.713591,15034.42789,,,19270.517,19270.517
3/16/2026 16:49:31.267,,237,-55203.898,None,60.014,131875.3026,132843.5794,132739.2057,132486.7399,229.4737648,,71.35986734,1.245464639,132456.0114,71.37380216,1.245707847,-48.41288045,-0.844964164,-168.8820584,-2.947547967,,,,-124.0888716,-2.165759375,143.4489456,-123.6900675,-2.15879893,147.106492,115.2777222,2.011975807,143.3234105,-3.878524503,-0.067693023,141.9250506,-90,3.404506777,-2.856939971,-2.879854944,-1.570796327,2.4,60.01,-4938.192558,-5346.777608,-4874.774402,15159.74457,,,19270.517,19270.517
3/16/2026 16:49:31.300,,237,-55356.106,None,60.016,131893.5482,132871.7447,132766.7142,132511.3945,229.5164678,,71.52730368,1.248386954,132477.9592,71.54691804,1.248729289,-48.24356018,-0.842008968,-168.7154578,-2.944640238,,,,-123.8220852,-2.161103074,144.4443145,-123.4325601,-2.154304579,148.1064482,115.484127,2.01557825,142.2392351,-3.84603009,-0.067125888,143.1223253,-90,3.403033868,-2.857587218,-2.87751435,-1.570796327,2.4,60,-4946.059825,-5295.715195,-4959.864001,15201.63902,,,19270.517,19270.517
3/16/2026 16:49:31.333,,237,-55171.771,None,60.014,131860.0025,132829.6603,132736.71,132476.1779,229.4554708,,71.72429235,1.251825055,132440.4947,71.73983343,1.252096298,-48.0466448,-0.838572146,-168.5173741,-2.941183025,,,,-123.4248112,-2.154169334,143.7798317,-122.6508023,-2.14066033,146.7978201,115.9188856,2.023166218,142.7596582,-3.394923542,-0.059252594,141.8489337,-71.56505118,3.392756628,-2.861738364,-2.881930431,-1.249045772,3.794733192,60,-4732.605969,-5237.798414,-4834.310412,14804.7148,,,19270.517,19270.517
3/16/2026 16:49:31.367,,237,-55439.424,None,60.012,131819.8099,132794.2469,132698.223,132438.1525,229.3896089,,71.87706294,1.254491405,132400.2042,71.89328146,1.254774472,-47.89348561,-0.835899014,-168.3659182,-2.938539621,,,,-123.8220852,-2.161103074,144.4443145,-123.0434158,-2.147512728,147.4487029,115.7099538,2.019519671,143.839911,-3.366460663,-0.058755823,143.0468455,-45,3.4022872,-2.855418685,-2.879783798,-0.785398163,3.39411255,60,-4929.361092,-5391.936,-4913.092808,15234.3899,,,19270.517,19270.517
3/16/2026 16:49:31.400,,237,-55245.802,None,60.013,131860.1548,132811.4484,132733.597,132469.1021,229.4432152,,72.0280572,1.257126752,132425.3333,72.04158436,1.257362845,-47.74650862,-0.833333782,-168.2156528,-2.935916994,,,,-123.8220852,-2.161103074,144.4443145,-122.6508023,-2.14066033,146.7978201,115.9188856,2.023166218,142.7596582,-3.366460663,-0.058755823,143.0468455,-71.56505118,3.398023175,-2.8565,-2.877161171,-1.249045772,3.794733192,60.01,-4851.445351,-5332.464003,-4962.484814,15146.39417,,,19212.222,19212.222
3/16/2026 16:49:31.433,,237,-55101.528,None,60.016,131909.138,132870.7547,132774.8485,132518.9528,229.5295592,,72.18375787,1.259844241,132485.6548,72.19635229,1.260064055,-47.58777525,-0.830563362,-168.0553357,-2.933118933,,,,-123.4248112,-2.154169334,143.7798317,-122.6508023,-2.14066033,146.7978201,115.9188856,2.023166218,142.7596582,-2.910837826,-0.050803704,141.7829327,-90,3.400724385,-2.85372958,-2.882315229,-1.570796327,2.4,60.01,-4881.08166,-5385.254407,-4826.448001,15092.78407,,,19212.222,19212.222
3/16/2026 16:49:31.467,,237,-55364.429,None,60.016,131892.0655,132859.6874,132771.0743,132508.3289,229.511158,,72.37909937,1.263253594,132479.9174,72.39097116,1.263460796,-47.3938656,-0.827179,-167.8643732,-2.929786009,,,,-122.7638885,-2.142634057,144.1299414,-122.0053832,-2.129395642,147.1701057,116.7788404,2.038175262,143.8248935,-2.910837826,-0.050803704,141.7829327,-71.56505118,3.392856438,-2.865354262,-2.878982305,-1.249045772,3.794733192,60,-4747.388194,-5211.633592,-4886.927996,14845.94978,,,19212.222,19212.222
3/16/2026 16:49:31.500,,237,-55494.475,None,60.014,131838.5738,132807.4215,132721.8819,132456.6831,229.4217049,,72.57814371,1.266727573,132422.736,72.58593192,1.266863503,-47.19697045,-0.823742531,-167.6689782,-2.926375724,,,,-122.7638885,-2.142634057,144.1299414,-122.3998402,-2.136280215,147.8096073,116.7788404,2.038175262,143.8248935,-2.886418544,-0.050377507,142.9813974,-71.56505118,3.403143718,-2.861917793,-2.875998217,-1.249045772,3.794733192,60,-4935.263128,-5272.704,-4981.075188,15189.04232,,,19212.222,19212.222
3/16/2026 16:49:31.533,,237,-55270.742,None,60.012,131830.0803,132786.0601,132702.9049,132440.3876,229.3934803,,72.72775738,1.269338824,132402.734,72.73775755,1.26951336,-47.0471073,-0.821126926,-167.5133401,-2.923659326,,,,-122.3609376,-2.135601236,143.4840758,-121.6075022,-2.122451309,146.5376402,116.9958384,2.041962591,142.7546146,-2.405970517,-0.041992107,142.9259948,-90,3.391964669,-2.863089517,-2.881667219,-1.570796327,1.2,60,-4706.949615,-5211.273601,-4874.6016,14792.82482,,,19212.222,19212.222
3/16/2026 16:49:31.567,,237,-55445.026,None,60.014,131879.8581,132841.0932,132763.0422,132495.3815,229.4887326,,72.88811238,1.272137547,132463.9142,72.89727103,1.272297395,-46.88513314,-0.818299943,-167.3492997,-2.920796281,,,,-122.3609376,-2.135601236,143.4840758,-121.7594801,-2.125103823,148.1890684,116.7788404,2.038175262,143.8248935,-1.941486391,-0.03388533,141.6813326,-63.43494882,3.397401218,-2.856475205,-2.886910951,-1.107148718,2.683281573,60.01,-4809.162282,-5373.907202,-4738.953599,14922.02308,,,19212.222,19212.222
3/16/2026 16:49:31.600,,237,-55439.251,None,60.017,131916.6768,132870.4735,132794.4903,132527.9203,229.5450914,,73.06665939,1.27525378,132500.6641,73.07660596,1.27542738,-46.70533788,-0.815161924,-167.1718669,-2.917699494,,,,-122.106256,-2.131156204,144.4991349,-121.3633022,-2.118189215,147.5609704,117.2040111,2.04559589,144.3695259,-2.426335832,-0.042347549,141.7270616,-71.56505118,3.393616595,-2.860757814,-2.875351945,-1.249045772,3.794733192,60.01,-4774.38989,-5316.566404,-4951.814403,15042.7707,,,19212.222,19212.222
3/16/2026 16:49:31.633,,237,-55482.84,None,60.017,131888.0907,132840.2168,132767.8753,132499.4344,229.4957524,,73.27391026,1.27887099,132468.5392,73.27978403,1.278973507,-46.50069632,-0.811590255,-166.9673444,-2.914129903,,,,-122.106256,-2.131156204,144.4991349,-121.3633022,-2.118189215,147.5609704,117.6259629,2.052960338,144.922048,-2.426335832,-0.042347549,141.7270616,-71.56505118,3.397162722,-2.864550593,-2.871782354,-1.249045772,3.794733192,60,-4838.936391,-5265.504003,-5015.591999,15120.03239,,,19238.208,19238.208
3/16/2026 16:49:31.667,,237,-55487.534,None,60.013,131833.4768,132787.1727,132720.2875,132447.6923,229.4061323,,73.45691803,1.282065078,132417.2939,73.46859938,1.282268956,-46.31451427,-0.808340765,-166.7817274,-2.910890276,,,,-122.106256,-2.131156204,144.4991349,-121.3633022,-2.118189215,147.5609704,117.8475783,2.056828256,143.8599319,-1.925183708,-0.033600794,142.8806495,-63.43494882,3.400458171,-2.865169021,-2.877289482,-1.107148718,2.683281573,60,-4898.045715,-5213.462412,-4953.873584,15065.38171,,,19238.208,19238.208
3/16/2026 16:49:31.700,,237,-55454.558,None,60.013,131856.7759,132805.0979,132730.2446,132464.739,229.4356581,,73.60958067,1.284729544,132425.622,73.61840478,1.284883554,-46.1642095,-0.805717452,-166.6283789,-2.908213839,,,,-122.106256,-2.131156204,144.4991349,-121.3633022,-2.118189215,147.5609704,117.8475783,2.056828256,143.8599319,-1.925183708,-0.033600794,142.8806495,-63.43494882,3.403072769,-2.862545708,-2.874613045,-1.107148718,2.683281573,60,-4946.701322,-5262.364812,-5003.222383,15212.28852,,,19238.208,19238.208
3/16/2026 16:49:31.733,,237,-55423.426,None,60.015,131900.6664,132840.6054,132778.9605,132507.4395,229.5096176,,73.76657697,1.287469646,132469.4545,73.7760752,1.287635421,-46.00649834,-0.802964873,-166.4736529,-2.905513361,,,,-121.7014297,-2.124090652,143.8649367,-120.9637565,-2.111215827,146.9399878,117.8475783,2.056828256,143.8599319,-1.444125531,-0.025204745,142.8453709,-63.43494882,3.398851248,-2.859793129,-2.880308616,-1.107148718,2.683281573,60.01,-4848.859218,-5314.32001,-4899.542392,15062.72162,,,19238.208,19238.208
3/16/2026 16:49:31.767,,237,-55257.955,None,60.017,131907.4858,132850.3156,132793.0952,132517.6684,229.5273345,,73.96336091,1.290904174,132487.7286,73.9722672,1.291059618,-45.80878481,-0.799514121,-166.2726731,-2.902005601,,,,-121.7014297,-2.124090652,143.8649367,-120.9637565,-2.111215827,146.9399878,117.8475783,2.056828256,143.8599319,-0.971021931,-0.01694753,141.6203375,-63.43494882,3.402275445,-2.856342377,-2.885058071,-1.107148718,2.683281573,60,-4912.618073,-5378.025609,-4771.699199,15062.34288,,,19238.208,19238.208
3/16/2026 16:49:31.800,,237,-55416.485,None,60.015,131869.6729,132836.2438,132765.2592,132491.1222,229.4813551,,74.1530038,1.294214067,132449.8444,74.16274705,1.294384118,-45.61487936,-0.796129833,-166.0830781,-2.898696544,,,,-121.0454908,-2.11264236,144.2647566,-120.3236069,-2.100043108,147.3607818,118.2685128,2.06417495,144.4243747,-0.971021931,-0.01694753,141.6203375,-63.43494882,3.394427226,-2.860304783,-2.881749014,-1.107148718,2.683281573,60,-4779.816122,-5325.566385,-4830.85441,14936.23692,,,19238.208,19238.208
3/16/2026 16:49:31.833,,237,-55361.938,None,60.014,131862.903,132815.3983,132744.6688,132475.032,229.4534862,,74.34055649,1.297487479,132439.7602,74.34610479,1.297584315,-45.43194313,-0.792936993,-165.9047146,-2.895583515,,,,-121.0454908,-2.11264236,144.2647566,-120.3236069,-2.100043108,147.3607818,118.2685128,2.06417495,144.4243747,-0.971021931,-0.01694753,141.6203375,-45,3.397627423,-2.857111943,-2.878635985,-0.785398163,3.39411255,60,-4838.627899,-5383.540799,-4886.640005,15108.8087,,,19267.277,19267.277
3/16/2026 16:49:31.867,,237,-55442.059,None,60.014,131881.8595,132838.4461,132780.5569,132501.0112,229.4984835,,74.50589421,1.300373166,132470.2415,74.51077219,1.300458303,-45.25985132,-0.789933425,-165.7376992,-2.892668546,,,,-121.0454908,-2.11264236,144.2647566,-120.5608393,-2.104183594,146.3262109,118.6861476,2.071464052,144.9965517,-0.962863626,-0.016805141,142.8201666,-63.43494882,3.404641897,-2.861397477,-2.875863405,-1.107148718,2.683281573,60.01,-4969.303649,-5326.531188,-4980.124808,15275.95965,,,19267.277,19267.277
3/16/2026 16:49:31.900,,237,-55250.525,None,60.017,131915.5437,132871.1405,132817.9212,132535.5938,229.5583822,,74.69117392,1.303606907,132489.1442,74.69322602,1.303642723,-45.07683828,-0.786739244,-165.5494322,-2.889382666,,,,-121.0454908,-2.11264236,144.2647566,-119.9192087,-2.092985028,146.7585773,118.9154243,2.075465686,143.9449895,-0.971021931,-0.01694753,141.6203375,-63.43494882,3.396627751,-2.86220493,-2.872435136,-1.107148718,2.683281573,60.01,-4821.945324,-5274.36001,-5001.868808,15098.17414,,,19267.277,19267.277
3/16/2026 16:49:31.933,,237,-55485.547,None,60.017,131885.4539,132837.4119,132766.8726,132497.2873,229.4920334,,74.8923792,1.307118602,132462.1608,74.9003399,1.307257542,-44.87190361,-0.78316246,-165.3457925,-2.885828483,,,,-120.3932626,-2.10125883,144.6833785,-119.6871816,-2.088935392,147.7998647,118.6861476,2.071464052,144.9965517,-0.48554583,-0.008474373,141.6050847,-63.43494882,3.396192934,-2.854626512,-2.87735411,-1.107148718,2.683281573,60,-4826.888337,-5451.695989,-4910.198396,15188.78272,,,19267.277,19267.277
3/16/2026 16:49:31.967,,237,-55148.198,None,60.013,131828.4696,132788.2203,132719.8752,132446.2433,229.4036227,,75.08597508,1.310497487,132416.7072,75.09344378,1.310627841,-44.68146965,-0.77983876,-165.1583488,-2.882556974,,,,-120.6354176,-2.105485231,143.6495736,-119.9192087,-2.092985028,146.7585773,118.9154243,2.075465686,143.9449895,-0.48554583,-0.008474373,141.6050847,-63.43494882,3.403612869,-2.855304446,-2.874082601,-1.107148718,2.683281573,60,-4927.210508,-5397.724805,-4967.783994,15292.71931,,,19267.277,19267.277
3/16/2026 16:49:32.000,,237,-55535.371,None,60.013,131832.2125,132816.0651,132739.8913,132463.4769,229.4334722,,75.23714557,1.31313591,132423.458,75.25033173,1.313366052,-44.53145309,-0.777220477,-165.0051889,-2.879883829,,,,-120.3932626,-2.10125883,144.6833785,-119.2814271,-2.081853639,147.2092388,119.3318396,2.082733503,144.5290282,0,0,142.8,-45,3.395219691,-2.85995398,-2.879883829,-0.785398163,3.39411255,60,-4807.430008,-5335.084804,-4904.323206,15046.83802,,,19267.277,19267.277
3/16/2026 16:49:32.033,,237,-55250.87,None,60.016,131886.4186,132879.1297,132790.2942,132519.3731,229.5302872,,75.39986716,1.315975937,132486.1656,75.40741838,1.316107731,-44.36702429,-0.774350653,-164.8447867,-2.877084282,,,,-119.9816394,-2.094074649,144.0799778,-119.2814271,-2.081853639,147.2092388,119.5665755,2.086830418,143.4840758,0,0,141.6,-63.43494882,3.39796137,-2.861181071,-2.877084282,-1.107148718,2.683281573,60.01,-4840.290175,-5276.548802,-4915.785596,15032.62457,,,19209.898,19209.898
3/16/2026 16:49:32.067,,237,-55476.634,None,60.018,131920.3947,132902.4466,132838.7707,132554.6301,229.591354,,75.61267768,1.319690182,132520.0727,75.6211944,1.319838827,-44.15494762,-0.770649217,-164.630486,-2.87334403,,,,-119.9816394,-2.094074649,144.0799778,-119.2814271,-2.081853639,147.2092388,119.7448813,2.089942441,145.1206395,0.48554583,0.008474373,141.6050847,-63.43494882,3.401692466,-2.860591658,-2.881818403,-1.107148718,2.683281573,60,-4910.406414,-5348.592003,-4831.747204,15090.74562,,,19209.898,19209.898
3/16/2026 16:49:32.100,,237,-55599.926,None,60.017,131874.762,132842.433,132783.7398,132501.0521,229.4985543,,75.82024042,1.323312835,132459.7919,75.82592625,1.323412071,-43.94959136,-0.767065074,-164.4251669,-2.869760535,,,,-119.3318396,-2.082733503,144.5290282,-119.0546041,-2.077894831,148.257074,120.3932626,2.10125883,144.6833785,0.971021931,0.01694753,141.6203375,-71.56505118,3.401306902,-2.868323904,-2.886708065,-1.249045772,3.794733192,60,-4916.336506,-5187.124811,-4741.343998,14844.80531,,,19209.898,19209.898
3/16/2026 16:49:32.133,,237,-55637.41,None,60.013,131813.3209,132783.3879,132709.0813,132435.997,229.3858756,,76.00657848,1.326565048,132401.2048,76.01815525,1.3267671,-43.75869413,-0.763733289,-164.2332281,-2.866410571,,,,-119.3318396,-2.082733503,144.5290282,-118.6476165,-2.070791557,147.6780282,120.3932626,2.10125883,144.6833785,0.962863626,0.016805141,142.8201666,-71.56505118,3.397558657,-2.864992119,-2.883215712,-1.249045772,3.794733192,60,-4844.807353,-5246.424007,-4842.849588,14934.08095,,,19209.898,19209.898
3/16/2026 16:49:32.167,,237,-55339.79,None,60.013,131840.2777,132808.5518,132731.5319,132460.8493,229.4289211,,76.1589392,1.329224244,132425.2197,76.16612936,1.329349736,-43.6051397,-0.761053258,-164.0851998,-2.86382699,,,,-119.3318396,-2.082733503,144.5290282,-118.6476165,-2.070791557,147.6780282,119.9816394,2.094074649,144.0799778,0.971021931,0.01694753,141.6203375,-63.43494882,3.400141293,-2.855127907,-2.88077452,-1.107148718,2.683281573,60,-4893.48924,-5406.854406,-4847.328,15147.67165,,,19209.898,19209.898
3/16/2026 16:49:32.200,,237,-55324.93,None,60.016,131891.7462,132869.5192,132794.5424,132519.3474,229.5302428,,76.33005582,1.332210792,132476.6358,76.33800204,1.33234948,-43.43740932,-0.758125811,-163.9152107,-2.860860121,,,,-119.3318396,-2.082733503,144.5290282,-118.6476165,-2.070791557,147.6780282,120.6354176,2.105485231,143.6495736,0.971021931,0.01694753,141.6203375,-90,3.403141037,-2.863611042,-2.877807651,-1.570796327,2.4,60,-4950.893331,-5237.668797,-4903.516793,15092.07892,,,19209.898,19209.898
3/16/2026 16:49:32.233,,237,-55398.197,None,60.018,131907.5769,132884.3769,132813.149,132535.7801,229.5587049,,76.54524071,1.335966477,132492.3934,76.55414007,1.3361218,-43.2179744,-0.754295949,-163.701901,-2.857137164,,,,-118.6861476,-2.071464052,144.9965517,-118.2374455,-2.063632724,147.106492,121.0454908,2.11264236,144.2647566,1.456358634,0.025418253,141.6457553,-71.56505118,3.399754524,-2.866938309,-2.882555417,-1.249045772,3.794733192,60,-4904.625423,-5199.3216,-4818.801603,14922.74863,,,19209.898,19209.898
3/16/2026 16:49:32.267,,237,-55478.981,None,60.016,131857.9445,132840.3469,132765.84,132488.7965,229.4773269,,76.74937438,1.339529282,132454.3649,76.75798723,1.339679604,-43.01598495,-0.750770568,-163.4961903,-2.853546836,,,,-118.6861476,-2.071464052,144.9965517,-118.0178935,-2.059800819,148.1647731,121.0454908,2.11264236,144.2647566,1.456358634,0.025418253,141.6457553,-71.56505118,3.399480423,-2.863412928,-2.878965089,-1.249045772,3.794733192,60,-4898.127719,-5262.595201,-4882.319995,15043.04292,,,19239.551,19239.551
3/16/2026 16:49:32.300,,237,-55411.171,None,60.014,131815.3987,132805.4795,132724.839,132449.3332,229.4089746,,76.94233359,1.342897055,132411.7487,76.95182225,1.343062664,-42.82497805,-0.747436869,-163.3017481,-2.850153179,,,,-118.2685128,-2.06417495,144.4243747,-118.0178935,-2.059800819,148.1647731,121.0454908,2.11264236,144.2647566,1.456358634,0.025418253,141.6457553,-63.43494882,3.402863483,-2.860079229,-2.875571432,-1.107148718,2.683281573,60,-4939.757719,-5322.599994,-4942.396806,15204.75452,,,19239.551,19239.551
3/16/2026 16:49:32.333,,237,-55342.742,None,60.015,131842.543,132819.4824,132744.8537,132469.7037,229.4442574,,77.0995492,1.345640985,132438.8306,77.10974699,1.34581897,-42.67135234,-0.744755595,-163.1474594,-2.847460332,,,,-118.2685128,-2.06417495,144.4243747,-117.6066779,-2.052623751,147.604878,121.0454908,2.11264236,144.2647566,1.456358634,0.025418253,141.6457553,-63.43494882,3.398442721,-2.857397955,-2.872878585,-1.107148718,2.683281573,60.01,-4859.032039,-5372.495984,-4991.976009,15223.50403,,,19239.551,19239.551
3/16/2026 16:49:32.367,,237,-55170.691,None,60.017,131875.6138,132855.843,132770.9956,132501.5595,229.4994331,,77.29442526,1.349042214,132471.8177,77.30550159,1.349235533,-42.47420566,-0.741314736,-162.950573,-2.844024016,,,,-117.8475783,-2.056828256,143.8599319,-117.4075754,-2.049148758,145.9863007,121.7014297,2.124090652,143.8649367,1.941486391,0.03388533,141.6813326,-63.43494882,3.398384291,-2.865405388,-2.877909346,-1.107148718,2.683281573,60.01,-4840.170381,-5211.993605,-4902.912,14955.07599,,,19239.551,19239.551
3/16/2026 16:49:32.400,,237,-55272.485,None,60.017,131855.5719,132826.7777,132749.3051,132477.9513,229.4585425,,77.49878355,1.352608939,132439.9646,77.51191423,1.352838113,-42.26846609,-0.737723903,-162.7525706,-2.840568223,,,,-117.8475783,-2.056828256,143.8599319,-117.1923522,-2.045392403,147.0526436,122.3609376,2.135601236,143.4840758,1.941486391,0.03388533,141.6813326,-63.43494882,3.398230516,-2.873325139,-2.874453553,-1.107148718,2.683281573,60,-4836.17272,-5051.678406,-4964.832002,14852.68313,,,19239.551,19239.551
3/16/2026 16:49:32.433,,237,-55403.741,None,60.015,131807.1746,132798.5572,132709.9032,132439.3024,229.3916007,,77.69705777,1.356069477,132400.6289,77.70486426,1.356205726,-42.06995142,-0.734259168,-162.5464569,-2.836970861,,,,-117.2040111,-2.04559589,144.3695259,-117.1923522,-2.045392403,147.0526436,122.3609376,2.135601236,143.4840758,2.405970517,0.041992107,142.9259948,-71.56505118,3.401598129,-2.869860404,-2.878962968,-1.249045772,3.794733192,60,-4914.097179,-5114.232011,-4924.411204,14952.74039,,,19239.551,19239.551
3/16/2026 16:49:32.467,,237,-55321.416,None,60.014,131831.527,132819.0813,132726.2825,132459.712,229.4269512,,77.86934309,1.359076423,132424.9244,77.87792366,1.359226183,-41.90179295,-0.731324249,-162.3693968,-2.833880579,,,,-117.2040111,-2.04559589,144.3695259,-117.1923522,-2.045392403,147.0526436,122.106256,2.131156204,144.4991349,2.426335832,0.042347549,141.7270616,-63.43494882,3.404618586,-2.862480453,-2.876228128,-1.107148718,2.683281573,60,-4970.780973,-5287.507202,-4933.367994,15191.65617,,,19225.551,19225.551
3/16/2026 16:49:32.500,,237,-55269.691,None,60.017,131875.5957,132850.6733,132778.2046,132502.2336,229.5006008,,78.04771714,1.362189638,132459.6707,78.06327775,1.362461222,-41.72293565,-0.728202601,-162.1971329,-2.830874006,,,,-117.4233507,-2.049424089,143.3033147,-116.9802307,-2.041690186,148.1210316,121.9543629,2.12850517,142.8453709,2.910837826,0.050803704,141.7829327,-71.56505118,3.404151408,-2.856707771,-2.88167771,-1.249045772,3.794733192,60.01,-4926.801446,-5333.457602,-4838.169594,15098.42864,,,19225.551,19225.551
3/16/2026 16:49:32.533,,237,-55142.438,None,60.018,131856.9616,132845.8367,132762.2672,132489.1118,229.4778731,,78.264531,1.365973754,132452.6461,78.27999354,1.366243626,-41.51018507,-0.724489403,-161.9826634,-2.827130808,,,,-116.7788404,-2.038175262,143.8248935,-116.5650512,-2.034443936,147.5804865,122.3609376,2.135601236,143.4840758,2.935673446,0.051237167,140.5844942,-63.43494882,3.400687562,-2.860090639,-2.878367975,-1.107148718,2.683281573,60.01,-4880.716872,-5295.196798,-4856.371211,15032.28488,,,19225.551,19225.551
3/16/2026 16:49:32.567,,237,-55221.466,None,60.016,131814.521,132798.8522,132710.3834,132441.9986,229.3962706,,78.46195287,1.369419415,132407.6813,78.47320184,1.369615747,-41.30719981,-0.720946641,-161.7845867,-2.823673717,,,,-116.7788404,-2.038175262,143.8248935,-116.5650512,-2.034443936,147.5804865,122.3609376,2.135601236,143.4840758,2.910837826,0.050803704,141.7829327,-63.43494882,3.404059683,-2.856547877,-2.874477421,-1.107148718,2.683281573,60,-4941.105753,-5358.139215,-4966.502406,15265.74737,,,19225.551,19225.551
3/16/2026 16:49:32.600,,237,-55482.408,None,60.013,131790.0643,132767.0179,132686.6671,132415.3235,229.3500681,,78.6452511,1.372618573,132383.1385,78.65732708,1.372829338,-41.12649125,-0.717792682,-161.6011007,-2.820471282,,,,-116.7788404,-2.038175262,143.8248935,-116.5650512,-2.034443936,147.5804865,122.7638885,2.142634057,144.1299414,3.366460663,0.058755823,143.0468455,-63.43494882,3.407273274,-2.860426739,-2.879227105,-1.107148718,2.683281573,60,-4999.255539,-5309.697597,-4922.870392,15231.82353,,,19225.551,19225.551
3/16/2026 16:49:32.633,,237,-55368.85,None,60.014,131825.6825,132809.6903,132713.5425,132450.3791,229.4107861,,78.80717001,1.375444591,132418.6755,78.81997115,1.375668013,-40.96628463,-0.714996549,-161.4356268,-2.817583218,,,,-116.5650512,-2.034443936,144.8972049,-116.1468412,-2.027144795,147.0477473,123.0238676,2.147171547,143.1223253,3.84603009,0.067125888,143.1223253,-63.43494882,3.402812808,-2.862168096,-2.884709106,-1.107148718,2.683281573,60,-4955.249908,-5242.464008,-4825.828796,15023.54271,,,19225.551,19225.551
3/16/2026 16:49:32.667,,237,-55281.96,None,60.018,131879.0462,132857.1333,132764.4522,132500.944,229.498367,,78.98527805,1.378553163,132460.1648,78.99987091,1.378807856,-40.78428486,-0.711820054,-161.2571708,-2.814468573,,,,-116.1390681,-2.027009129,144.3645386,-115.7256126,-2.01979297,146.5228992,123.4248112,2.154169334,143.7798317,3.878524503,0.067693023,141.9250506,-63.43494882,3.398600826,-2.865989388,-2.882161596,-1.107148718,2.683281573,60,-4860.725437,-5198.227195,-4833.70559,14892.65822,,,19183.551,19183.551
3/16/2026 16:49:32.700,,237,-55289.794,None,60.018,131868.5678,132844.7701,132756.6703,132490.7363,229.4806868,,79.20113257,1.382320535,132449.5552,79.21667772,1.382591849,-40.56368279,-0.707969821,-161.0426018,-2.810723637,,,,-115.7099538,-2.019519671,143.839911,-115.7256126,-2.01979297,146.5228992,124.0888716,2.165759375,143.4489456,4.361572645,0.076123803,142.0112672,-90,3.402384819,-2.873729196,-2.88684744,-1.570796327,2.4,60,-4912.361606,-5043.700802,-4750.920006,14706.98241,,,19183.551,19183.551
3/16/2026 16:49:32.733,,237,-55469.664,None,60.016,131807.6051,132793.6835,132697.0505,132433.5234,229.3815911,,79.39788978,1.385754596,132400.2613,79.41334957,1.38602442,-40.37834407,-0.70473505,-160.8473758,-2.8073163,,,,-115.7099538,-2.019519671,143.839911,-115.7256126,-2.01979297,146.5228992,123.8220852,2.161103074,144.4443145,4.325060435,0.075486545,143.207821,-63.43494882,3.40581739,-2.865838124,-2.882802845,-1.107148718,2.683281573,60,-4973.665245,-5222.548802,-4863.139201,15059.35325,,,19183.551,19183.551
3/16/2026 16:49:32.767,,237,-55307.477,None,60.014,131792.2693,132760.8984,132664.9926,132406.7705,229.3352538,,79.58040324,1.388940057,132370.8387,79.59249812,1.389151152,-40.1934784,-0.701508536,-160.6669074,-2.804166532,,,,-115.7099538,-2.019519671,143.839911,-115.7256126,-2.01979297,146.5228992,124.0888716,2.165759375,143.4489456,4.325060435,0.075486545,143.207821,-63.43494882,3.408944122,-2.867267911,-2.879653077,-1.107148718,2.683281573,60,-5030.003107,-5159.073594,-4919.788806,15108.86551,,,19183.551,19183.551
3/16/2026 16:49:32.800,,237,-55262.016,None,60.015,131836.1234,132800.4223,132720.7362,132453.1482,229.4155823,,79.73695153,1.39167234,132414.6143,79.74972936,1.391895355,-40.03691929,-0.698776064,-160.5050798,-2.801342108,,,,-115.7099538,-2.019519671,143.839911,-115.1016087,-2.008902046,147.0918081,124.0888716,2.165759375,143.4489456,4.361572645,0.076123803,142.0112672,-71.56505118,3.400797401,-2.864535439,-2.877465911,-1.249045772,3.794733192,60.01,-4881.847114,-5210.697594,-4920.53761,15013.08232,,,19183.551,19183.551
3/16/2026 16:49:32.833,,237,-55403.467,None,60.018,131869.7172,132842.375,132753.3728,132489.2158,229.4780532,,79.94541065,1.395310638,132450.1885,79.9642334,1.395639157,-39.83274088,-0.695212478,-160.2956598,-2.79768704,,,,-115.2777222,-2.011975807,143.3234105,-114.4824859,-1.998096315,147.6780282,124.0888716,2.165759375,143.4489456,4.844000375,0.084543756,142.1075649,-63.43494882,3.393735472,-2.860971853,-2.882230796,-1.107148718,2.683281573,60,-4735.924188,-5277.628801,-4838.255991,14851.80898,,,19183.551,19183.551
3/16/2026 16:49:32.867,,237,-55211.587,None,60.017,131834.2141,132812.3684,132723.1953,132457.3287,229.4228231,,80.15443129,1.398958736,132426.3467,80.17328755,1.39928784,-39.61467645,-0.691406536,-160.0872645,-2.794049856,,,,-115.2777222,-2.011975807,143.3234105,-114.9047688,-2.005466542,148.1793508,124.0888716,2.165759375,143.4489456,4.885202568,0.085262869,140.9118874,-63.43494882,3.404754382,-2.857165911,-2.879312725,-1.107148718,2.683281573,60,-4937.303912,-5346.071999,-4849.185619,15132.56153,,,19225.551,19225.551
3/16/2026 16:49:32.900,,237,-55384.747,None,60.014,131794.6556,132753.1646,132671.1257,132407.0259,229.3356962,,80.35067454,1.402383827,132372.7968,80.36614946,1.402653915,-39.42095688,-0.688025492,-159.8915926,-2.790634738,,,,-115.0744193,-2.008427502,144.409418,-114.4824859,-1.998096315,147.6780282,124.4839536,2.172654856,144.1249458,4.844000375,0.084543756,142.1075649,-71.56505118,3.40075023,-2.860680348,-2.875178494,-1.249045772,3.794733192,60,-4898.756442,-5304.297606,-4963.651189,15166.70524,,,19225.551,19225.551
3/16/2026 16:49:32.933,,237,-55219.766,None,60.014,131803.9298,132774.7943,132691.0672,132423.9923,229.3650828,,80.52060235,1.405349627,132391.8255,80.53081715,1.405527909,-39.25260804,-0.68508725,-159.7180749,-2.787606281,,,,-115.0744193,-2.008427502,144.409418,-114.2492044,-1.994024785,146.0898354,124.4839536,2.172654856,144.1249458,5.325740625,0.092951709,142.2139234,-45,3.399552694,-2.857742106,-2.88055799,-0.785398163,3.39411255,60,-4877.32645,-5359.161614,-4870.108807,15106.59687,,,19225.551,19225.551
3/16/2026 16:49:32.967,,237,-55252.267,None,60.017,131859.7224,132823.7649,132745.9559,132477.2027,229.457246,,80.69215949,1.408343864,132435.7024,80.70397816,1.408550138,-39.08180645,-0.6821062,-159.5500411,-2.784673539,,,,-114.641662,-2.000874462,143.9049686,-114.0573495,-1.990676284,147.1847818,124.7559126,2.177401435,143.1374165,5.325740625,0.092951709,142.2139234,-71.56505118,3.399226422,-2.859507635,-2.877625248,-1.249045772,3.794733192,60.01,-4855.887151,-5292.172812,-4925.592005,15073.65197,,,19225.551,19225.551
3/16/2026 16:49:33.000,,237,-55174.738,None,60.018,131865.9825,132841.6639,132748.7546,132486.1966,229.4728238,,80.9037773,1.412037291,132453.7072,80.91569536,1.412245301,-38.86916086,-0.678394835,-159.3402955,-2.781012787,,,,-114.641662,-2.000874462,143.9049686,-114.0573495,-1.990676284,147.1847818,125.1486727,2.184256392,143.8248935,5.370994696,0.093741542,141.0191476,-63.43494882,3.402921585,-2.862651227,-2.874754329,-1.107148718,2.683281573,60,-4924.621984,-5260.593595,-4936.175991,15121.39157,,,19225.551,19225.551
3/16/2026 16:49:33.033,,237,-55310.342,None,60.016,131830.3228,132797.6762,132706.871,132445.6749,229.4026382,,81.10106514,1.415480614,132417.9491,81.1138659,1.415704029,-38.67193691,-0.674952627,-159.1395477,-2.777509077,,,,-114.205885,-1.993268719,143.4087863,-114.0573495,-1.990676284,147.1847818,125.1486727,2.184256392,143.8248935,5.806726906,0.101346503,142.33032,-90,3.406380313,-2.859209019,-2.87885558,-1.570796327,2.4,60,-4969.738441,-5322.02401,-4905.734403,15197.49686,,,19225.551,19225.551
3/16/2026 16:49:33.067,,237,-55225.872,None,60.014,131811.7303,132770.1963,132684.7033,132422.9182,229.3632223,,81.29332347,1.418836154,132385.5778,81.30261663,1.418998351,-38.48269292,-0.671649697,-158.9472356,-2.774152598,,,,-114.0107991,-1.989863826,144.5041176,-113.6293777,-1.983206768,146.6996933,125.1486727,2.184256392,143.8248935,5.806726906,0.101346503,142.33032,-63.43494882,3.402205119,-2.855906089,-2.875499101,-1.107148718,2.683281573,60,-4929.339986,-5381.467197,-4966.099207,15276.90639,,,19225.551,19225.551
3/16/2026 16:49:33.100,,237,-55319.098,None,60.016,131830.757,132786.8213,132724.9502,132448.2299,229.4070636,,81.44766789,1.421529973,132416.4114,81.45685593,1.421690334,-38.32502804,-0.668897925,-158.787314,-2.77136144,,,,-114.205885,-1.993268719,143.4087863,-113.6293777,-1.983206768,146.6996933,125.5376778,2.191045813,144.5190645,5.806726906,0.101346503,142.33032,-63.43494882,3.404897102,-2.859943738,-2.872707943,-1.107148718,2.683281573,60.01,-4942.491205,-5333.731198,-5018.457604,15294.68001,,,19270.666,19270.666
3/16/2026 16:49:33.133,,237,-55317.154,None,60.018,131858.7717,132816.6039,132747.7973,132475.1092,229.4536198,,81.64891762,1.425042443,132444.3479,81.65899751,1.42521837,-38.12379017,-0.665385662,-158.5910015,-2.76793514,,,,-113.5747062,-1.98225257,144.0199986,-114.0573495,-1.990676284,147.1847818,125.8160807,2.195904861,143.5442789,6.766174823,0.118092028,142.5931275,-63.43494882,3.415894654,-2.861290523,-2.886027168,-1.107148718,2.683281573,60.01,-5166.843579,-5274.273597,-4785.091201,15226.20838,,,19270.666,19270.666
3/16/2026 16:49:33.167,,237,-55494.95,None,60.017,131851.0909,132797.5005,132738.7321,132463.1487,229.4329037,,81.85227541,1.428591706,132424.7015,81.86399801,1.428796304,-37.9199386,-0.661827781,-158.3890371,-2.764410197,,,,-113.5747062,-1.98225257,144.0199986,-113.0147544,-1.972479568,147.326576,126.2025893,2.202650708,144.2497834,6.766174823,0.118092028,142.5931275,-63.43494882,3.401275872,-2.864478489,-2.882502225,-1.107148718,2.683281573,60,-4897.151454,-5240.72159,-4849.286399,14987.15944,,,19270.666,19270.666
3/16/2026 16:49:33.200,,237,-55280.261,None,60.014,131811.0994,132770.5862,132709.0352,132430.9663,229.3771621,,82.05497322,1.43212945,132394.8389,82.06169431,1.432246756,-37.71919889,-0.658324212,-158.1831975,-2.760817617,,,,-113.5747062,-1.98225257,144.0199986,-113.0147544,-1.972479568,147.326576,126.2025893,2.202650708,144.2497834,6.823462399,0.119091885,141.4015559,-63.43494882,3.404726324,-2.86097492,-2.879909502,-1.107148718,2.683281573,60,-4959.603454,-5304.167991,-4854.700812,15118.47226,,,19270.666,19270.666
3/16/2026 16:49:33.233,,237,-55240.978,None,60.014,131831.5767,132786.9623,132709.7057,132443.4571,229.3987968,,82.21869815,1.434986989,132415.2695,82.22614312,1.435116929,-37.55028152,-0.655376048,-158.0157988,-2.757895959,,,,-113.5747062,-1.98225257,144.0199986,-113.0147544,-1.972479568,147.326576,126.2025893,2.202650708,144.2497834,6.823462399,0.119091885,141.4015559,-71.56505118,3.407596497,-2.858026756,-2.876987844,-1.249045772,3.794733192,60,-5013.199761,-5359.060788,-4907.664005,15279.92455,,,19270.666,19270.666
3/16/2026 16:49:33.267,,237,-55337.688,None,60.017,131873.7531,132823.5638,132753.9016,132484.4447,229.4697894,,82.39335012,1.438035241,132445.4961,82.40225586,1.438190676,-37.3751219,-0.652318936,-157.844668,-2.754909164,,,,-113.1356973,-1.974590419,143.5442789,-112.5838525,-1.964958911,146.8615675,126.2025893,2.202650708,144.2497834,6.766174823,0.118092028,142.5931275,-45,3.403149587,-2.854969644,-2.873001192,-0.785398163,3.39411255,60.01,-4916.161597,-5416.747189,-5023.468801,15356.37759,,,19270.666,19270.666
3/16/2026 16:49:33.300,,237,-55323.576,None,60.018,131870.6492,132829.7611,132766.5949,132489.7257,229.4789365,,82.60327998,1.441699209,132454.2133,82.61242483,1.441858816,-37.16494061,-0.64865058,-157.6398643,-2.751334664,,,,-112.9489373,-1.971330842,144.6485396,-112.5838525,-1.964958911,146.8615675,126.5853183,2.209330589,144.9617881,7.305759533,0.127509558,141.5491434,-63.43494882,3.406817727,-2.857981169,-2.878844222,-1.107148718,2.683281573,60,-5022.162066,-5388.091199,-4881.211199,15291.46446,,,19236.325,19236.325
3/16/2026 16:49:33.333,,237,-55226.131,None,60.015,131826.2003,132770.6301,132707.1601,132435.3649,229.3847808,,82.79382456,1.445024839,132397.7854,82.80447018,1.44521064,-36.97657429,-0.645362967,-157.4442992,-2.747921409,,,,-112.509822,-1.963666834,144.1848813,-112.1502379,-1.957390909,146.404918,127.5394339,2.225983047,143.769816,7.787017955,0.135909102,141.7067394,-63.43494882,3.402601549,-2.871346014,-2.883830511,-1.107148718,2.683281573,60,-4926.215527,-5096.01601,-4793.846397,14816.07793,,,19236.325,19236.325
3/16/2026 16:49:33.367,,237,-55149.221,None,60.013,131787.6277,132751.2945,132679.6257,132406.9083,229.3354924,,82.97033265,1.448105486,132371.0443,82.9811084,1.448293558,-36.80153181,-0.6423079,-157.2709138,-2.744895264,,,,-112.0678996,-1.955953833,143.7297464,-111.7139351,-1.949775988,145.9567059,127.5394339,2.225983047,143.769816,7.787017955,0.135909102,141.7067394,-63.43494882,3.398069546,-2.868290947,-2.880804366,-1.107148718,2.683281573,60,-4826.319511,-5151.4416,-4847.846396,14825.60751,,,19236.325,19236.325
3/16/2026 16:49:33.400,,237,-55066.867,None,60.013,131830.3883,132802.5839,132721.3562,132452.175,229.4138966,,83.11907629,1.450701552,132413.7383,83.13050677,1.450901052,-36.64934716,-0.639651777,-157.1211143,-2.742280769,,,,-112.0678996,-1.955953833,143.7297464,-111.7139351,-1.949775988,145.9567059,127.5394339,2.225983047,143.769816,7.305759533,0.127509558,141.5491434,-63.43494882,3.40067704,-2.865634824,-2.869790327,-1.107148718,2.683281573,60,-4875.861718,-5202.244796,-5043.600003,15121.70652,,,19236.325,19236.325
3/16/2026 16:49:33.433,,237,-54983.29,None,60.016,131904.1905,132852.6975,132798.5182,132519.1824,229.529957,,83.29016319,1.453687582,132487.459,83.30234387,1.453900175,-36.47864375,-0.63667244,-156.9496113,-2.739287478,,,,-112.2490237,-1.959115045,142.6183719,-111.7139351,-1.949775988,145.9567059,127.1582968,2.21933095,143.0418121,7.787017955,0.135909102,141.7067394,-63.43494882,3.403676163,-2.85600339,-2.87519658,-1.107148718,2.683281573,60,-4895.608961,-5353.718406,-4954.075196,15203.40256,,,19236.325,19236.325
3/16/2026 16:49:33.467,,237,-54940.392,None,60.017,131908.6855,132859.4186,132807.5971,132525.9525,229.5416831,,83.4993484,1.457338553,132491.8473,83.51245355,1.457567281,-36.26440974,-0.632933351,-156.7429486,-2.735680532,,,,-112.0678996,-1.955953833,143.7297464,-111.5409759,-1.946757281,147.0722272,127.1582968,2.21933095,143.0418121,7.853313302,0.137066174,140.5178992,-63.43494882,3.404324562,-2.852264301,-2.872746706,-1.107148718,2.683281573,60,-4945.846925,-5422.132805,-4956.940806,15324.92054,,,19236.325,19236.325
3/16/2026 16:49:33.500,,237,-55167.307,None,60.015,131835.4019,132807.158,132750.4875,132465.0977,229.4362795,,83.68962173,1.460659449,132430.3874,83.70300253,1.460892988,-36.07571268,-0.629639966,-156.5518229,-2.73234476,,,,-111.6231961,-1.948192294,143.283216,-111.1048386,-1.939145248,146.6358756,127.916714,2.232567828,144.5041176,8.337444439,0.145515857,140.6868864,-63.43494882,3.400038236,-2.862207794,-2.877860617,-1.107148718,2.683281573,60,-4849.607086,-5292.244798,-4868.625597,15010.47748,,,19285.295,19285.295
3/16/2026 16:49:33.533,,237,-55041.941,None,60.012,131805.768,132774.7618,132702.4138,132428.3812,229.3726847,,83.85996787,1.46363255,132387.4465,83.86949206,1.463798778,-35.90668595,-0.626689893,-156.3789291,-2.729327193,,,,-111.6231961,-1.948192294,143.283216,-111.1048386,-1.939145248,146.6358756,127.5394339,2.225983047,143.769816,8.820379552,0.153944664,140.8658937,-63.43494882,3.402944026,-2.85267294,-2.883271857,-1.107148718,2.683281573,60,-4901.303073,-5438.77921,-4775.328004,15115.41029,,,19285.295,19285.295
3/16/2026 16:49:33.567,,237,-54893.722,None,60.014,131839.4176,132807.7901,132743.3952,132464.2721,229.4348494,,84.01871202,1.466403158,132432.9677,84.0283907,1.466572083,-35.74951787,-0.623946793,-156.222629,-2.726599242,,,,-111.6231961,-1.948192294,143.283216,-111.1048386,-1.939145248,146.6358756,128.5092284,2.242909154,142.6183719,8.337444439,0.145515857,140.6868864,-63.43494882,3.405717331,-2.866855947,-2.872115099,-1.107148718,2.683281573,60.01,-4953.807045,-5138.524798,-4971.873586,15064.20543,,,19285.295,19285.295
3/16/2026 16:49:33.600,,237,-55393.69,None,60.016,131895.5292,132854.3515,132779.2647,132510.4304,229.5147979,,84.18767221,1.46935207,132477.0723,84.19863498,1.469543406,-35.58219665,-0.621026487,-156.059593,-2.723753726,,,,-111.4477363,-1.945129943,144.399446,-110.9372853,-1.936220891,147.7560151,128.2110254,2.237704531,143.5593257,9.223922282,0.160987814,142.2392351,-71.56505118,3.405764297,-2.858731018,-2.88474154,-1.249045772,3.794733192,60,-4994.928975,-5323.219192,-4797.835203,15115.98337,,,19285.295,19285.295
3/16/2026 16:49:33.633,,237,-55191.24,None,60.016,131875.2747,132836.6531,132781.0601,132498.3955,229.4939529,,84.37979416,1.47270523,132456.7295,84.39160577,1.472911382,-35.38424761,-0.617571624,-155.8671668,-2.720395256,,,,-111.0032227,-1.937371717,143.9649957,-110.9372853,-1.936220891,147.7560151,128.2110254,2.237704531,143.5593257,9.302054711,0.162351482,141.0548829,-63.43494882,3.409132273,-2.855276155,-2.882746738,-1.107148718,2.683281573,60,-5041.104206,-5385.744004,-4794.076791,15220.925,,,19285.295,19285.295
3/16/2026 16:49:33.667,,237,-55136.491,None,60.013,131833.757,132807.8427,132741.6633,132461.8332,229.4306251,,84.56631321,1.475960602,132427.0661,84.57845728,1.476172556,-35.19644566,-0.614293862,-155.6777868,-2.717089952,,,,-111.0032227,-1.937371717,143.9649957,-110.6661234,-1.931488224,146.2080709,128.8844964,2.249458818,143.3686158,9.223922282,0.160987814,142.2392351,-71.56505118,3.40766078,-2.86375268,-2.878077766,-1.249045772,3.794733192,60,-5012.914039,-5222.404785,-4918.060786,15153.37961,,,19285.295,19285.295
3/16/2026 16:49:33.700,,237,-55109.059,None,60.013,131836.0786,132809.0186,132749.3349,132465.559,229.4370784,,84.72284306,1.478692563,132429.3088,84.73569132,1.478916807,-35.0441863,-0.611636435,-155.5200393,-2.714336738,,,,-111.0032227,-1.937371717,143.9649957,-110.5014258,-1.928613709,147.331463,128.8844964,2.249458818,143.3686158,9.302054711,0.162351482,141.0548829,-71.56505118,3.407530516,-2.861095253,-2.87668822,-1.249045772,3.794733192,60,-5010.602774,-5271.091183,-4902.508795,15184.20275,,,19272.295,19272.295
3/16/2026 16:49:33.733,,237,-55307.29,None,60.016,131875.2501,132857.3691,132779.8281,132504.8991,229.5052175,,84.88075619,1.481448667,132468.3962,84.89431094,1.481685242,-34.88433424,-0.60884649,-155.3666285,-2.711659214,,,,-110.5560452,-1.929566997,143.5392629,-110.3392221,-1.92578272,148.4560541,128.8844964,2.249458818,143.3686158,9.782407032,0.170735211,141.2538141,-63.43494882,3.407467962,-2.858305308,-2.882394425,-1.107148718,2.683281573,60.01,-4996.112351,-5324.054391,-4807.180814,15127.34756,,,19272.295,19272.295
3/16/2026 16:49:33.767,,237,-55381.694,None,60.016,131860.3907,132845.2622,132776.1256,132494.6865,229.4875288,,85.07859628,1.484901628,132464.354,85.0874001,1.485055284,-34.68631558,-0.605390412,-155.1720563,-2.708263289,,,,-110.5560452,-1.929566997,143.5392629,-110.3392221,-1.92578272,148.4560541,129.2558417,2.255940015,144.1249458,9.782407032,0.170735211,141.2538141,-63.43494882,3.410838004,-2.861330427,-2.8789985,-1.107148718,2.683281573,60,-5057.75734,-5296.017598,-4868.582412,15222.35735,,,19272.295,19272.295
3/16/2026 16:49:33.800,,237,-55051.891,None,60.014,131823.1106,132814.9613,132725.3842,132455.2428,229.4192103,,85.269561,1.488234591,132415.0433,85.27967232,1.488411067,-34.49412572,-0.602036066,-154.9734051,-2.704796172,,,,-109.9423846,-1.918856598,144.2497834,-110.0630727,-1.920963003,146.9154859,129.559668,2.261242784,143.1977653,9.782407032,0.170735211,141.2538141,-63.43494882,3.40937407,-2.86327885,-2.875531383,-1.107148718,2.683281573,60,-5053.940802,-5225.126403,-4929.465604,15208.53281,,,19272.295,19272.295
3/16/2026 16:49:33.833,,237,-55011.586,None,60.012,131829.8596,132810.555,132722.2329,132454.9565,229.4187144,,85.42090319,1.490876011,132422.6838,85.43689229,1.491155073,-34.34481511,-0.599430105,-154.8297573,-2.702289045,,,,-110.1062348,-1.921716324,143.1223253,-110.0630727,-1.920963003,146.9154859,129.559668,2.261242784,143.1977653,9.782407032,0.170735211,141.2538141,-63.43494882,3.412118076,-2.860672889,-2.873024256,-1.107148718,2.683281573,60,-5064.862214,-5272.58879,-4974.681614,15312.13262,,,19272.295,19272.295
3/16/2026 16:49:33.867,,237,-54952.661,None,60.014,131874.417,132843.5718,132767.2733,132495.8179,229.4894884,,85.57820371,1.493621423,132454.2508,85.59009828,1.493829022,-34.1910501,-0.596746399,-154.6671254,-2.699450583,,,,-110.1062348,-1.921716324,143.1223253,-109.6222561,-1.913269303,146.5081568,129.8674456,2.266614516,142.2746639,10.26137472,0.179094775,141.4626452,-63.43494882,3.407098325,-2.863360915,-2.878545358,-1.107148718,2.683281573,60.01,-4974.306831,-5191.070402,-4883.673587,15049.05082,,,19272.295,19272.295
3/16/2026 16:49:33.900,,237,-55103.371,None,60.017,131915.4766,132897.1828,132812.8845,132542.5925,229.5705043,,85.75689739,1.496740216,132507.1891,85.76918803,1.496954728,-34.01291786,-0.593637405,-154.4930314,-2.696412069,,,,-109.9423846,-1.918856598,144.2497834,-109.465867,-1.910539798,147.6390192,129.559668,2.261242784,143.1977653,9.782407032,0.170735211,141.2538141,-63.43494882,3.407494526,-2.854880189,-2.86714728,-1.107148718,2.683281573,60.01,-5022.803389,-5381.855993,-5084.294406,15488.95379,,,19235.849,19235.849
3/16/2026 16:49:33.933,,237,-55295.179,None,60.017,131881.776,132868.7346,132788.8254,132513.868,229.5207521,,85.95875669,1.500263325,132473.3846,85.97195607,1.500493698,-33.80918838,-0.590081655,-154.2871089,-2.692818043,,,,-109.4930619,-1.911014438,143.8449165,-108.8745498,-1.900219365,148.3784351,130.2363583,2.273053258,143.0468455,10.26137472,0.179094775,141.4626452,-63.43494882,3.400713063,-2.863134913,-2.871912818,-1.107148718,2.683281573,60,-4882.630367,-5224.363203,-5004.6624,15111.65597,,,19235.849,19235.849
3/16/2026 16:49:33.967,,237,-54978.163,None,60.013,131815.4118,132815.2806,132729.4722,132454.1611,229.4173366,,86.14447957,1.503504801,132419.695,86.16337255,1.503834546,-33.62545797,-0.586874954,-154.1021454,-2.689589822,,,,-109.0412307,-1.903128497,143.4489456,-108.5829996,-1.895130855,146.8566648,130.2363583,2.273053258,143.0468455,10.83007954,0.189020546,140.5025267,-45,3.398965401,-2.859928212,-2.878610368,-0.785398163,3.39411255,60,-4835.11944,-5280.811206,-4847.976001,14963.90665,,,19235.849,19235.849
3/16/2026 16:49:34.000,,237,-54899.611,None,60.012,131830.0541,132812.7327,132731.3811,132458.8045,229.4253793,,86.28504734,1.505958171,132422.2532,86.30492043,1.506305022,-33.48331257,-0.584394049,-153.9585007,-2.687082749,,,,-109.0412307,-1.903128497,143.4489456,-108.7333616,-1.897755167,145.719731,130.9143832,2.284887025,142.9159193,11.30993247,0.19739556,140.7329386,-45,3.404060189,-2.869281074,-2.884478309,-0.785398163,3.39411255,60,-4928.741705,-5105.116803,-4750.070402,14783.92891,,,19235.849,19235.849
3/16/2026 16:49:34.033,,237,-54898.157,None,60.014,131891.1828,132871.1579,132792.9114,132519.1634,229.529924,,86.44794514,1.508801274,132482.5092,86.46333738,1.50906992,-33.32409826,-0.581615235,-153.7984841,-2.684289932,,,,-109.0412307,-1.903128497,143.4489456,-108.5829996,-1.895130855,146.8566648,130.9143832,2.284887025,142.9159193,11.40655258,0.199081899,139.5564402,-45,3.404200775,-2.86650226,-2.883371831,-0.785398163,3.39411255,60,-4933.564641,-5158.166405,-4732.372796,14824.10384,,,19235.849,19235.849
3/16/2026 16:49:34.067,,237,-54704.29,None,60.017,131926.5401,132897.7945,132812.3814,132546.2994,229.5769248,,86.6256179,1.511902249,132517.7533,86.64180231,1.51218472,-33.1433714,-0.578460956,-153.6178465,-2.681137211,,,,-109.0412307,-1.903128497,143.4489456,-108.7333616,-1.897755167,145.719731,130.9143832,2.284887025,142.9159193,11.40655258,0.199081899,139.5564402,-63.43494882,3.409939887,-2.863347981,-2.88021911,-1.107148718,2.683281573,60,-5040.152804,-5216.832011,-4789.540796,15046.52561,,,19235.849,19235.849
3/16/2026 16:49:34.100,,237,-55002.73,None,60.015,131889.2945,132869.4331,132774.1392,132511.6904,229.5169804,,86.81700321,1.515242553,132480.3793,86.83405002,1.515540076,-32.95379866,-0.575152288,-153.4303172,-2.677864207,,,,-108.5869267,-1.895199395,143.0619446,-108.1380822,-1.88736558,146.4786674,130.9143832,2.284887025,142.9159193,11.7881833,0.205742611,140.9731889,-63.43494882,3.402905656,-2.860039313,-2.883606818,-1.107148718,2.683281573,60,-4896.466773,-5276.102401,-4775.486407,14948.05558,,,19284.803,19284.803
3/16/2026 16:49:34.133,,237,-54778.954,None,60.013,131842.798,132828.8413,132731.9181,132468.5957,229.4423382,,86.99785431,1.518399,132433.7555,87.01571786,1.518710778,-32.77410228,-0.572015994,-153.2473071,-2.67467008,,,,-108.5869267,-1.895199395,143.0619446,-108.1380822,-1.88736558,146.4786674,131.2314703,2.290421239,142.0112672,11.30993247,0.19739556,140.7329386,-71.56505118,3.406076358,-2.862437233,-2.87206564,-1.249045772,3.794733192,60,-4952.752333,-5197.636802,-4973.96159,15124.35073,,,19284.803,19284.803
3/16/2026 16:49:34.167,,237,-54819.245,None,60.013,131872.4875,132848.571,132760.5123,132494.5903,229.4873622,,87.15418511,1.521127487,132451.3447,87.173004,1.521455939,-32.61488395,-0.56923711,-153.0852215,-2.671841151,,,,-108.5869267,-1.895199395,143.0619446,-108.1380822,-1.88736558,146.4786674,131.2314703,2.290421239,142.0112672,11.7881833,0.205742611,140.9731889,-71.56505118,3.408821519,-2.859658349,-2.877583762,-1.249045772,3.794733192,60.01,-5003.599998,-5248.785599,-4883.904003,15136.2896,,,19284.803,19284.803
3/16/2026 16:49:34.200,,237,-54917.28,None,60.015,131914.5989,132879.4521,132790.1684,132528.7881,229.5465944,,87.32132749,1.524044672,132492.7695,87.33566735,1.52429495,-32.45293739,-0.566410609,-152.9232069,-2.669013463,,,,-108.1301869,-1.887227782,142.6839865,-107.6908896,-1.879560598,146.1095479,131.5935562,2.296740831,142.8050419,11.7881833,0.205742611,140.9731889,-71.56505118,3.403855548,-2.86315144,-2.874756074,-1.249045772,3.794733192,60.01,-4901.332931,-5215.651203,-4936.075205,15053.05934,,,19284.803,19284.803
