time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:34.233,,237,-55090.858,None,60.016,131918.1663,132886.8346,132789.5275,132532.225,229.5525474,,87.51878704,1.527490991,132496.2191,87.53399186,1.527756365,-32.25492293,-0.562954605,-152.7310025,-2.665658863,,,,-107.9814297,-1.884631479,143.8248935,-107.102729,-1.869295258,146.8958815,131.5935562,2.296740831,142.8050419,12.26477373,0.214060684,141.2232276,-63.43494882,3.397051623,-2.859695436,-2.879719547,-1.107148718,2.683281573,60,-4815.315636,-5278.968001,-4854.959993,14949.24363,,,19284.803,19284.803
3/16/2026 16:49:34.267,,237,-54881.669,None,60.014,131887.8178,132832.2149,132752.9037,132491.6692,229.4823027,,87.71021983,1.530832124,132453.7594,87.72647539,1.531115837,-32.06189548,-0.559585641,-152.5362289,-2.662259422,,,,-107.6710504,-1.879214338,142.3151433,-107.102729,-1.869295258,146.8958815,131.5935562,2.296740831,142.8050419,12.36906153,0.215880849,140.0508479,-71.56505118,3.400411095,-2.856326472,-2.878140271,-1.249045772,3.794733192,60,-4824.486202,-5338.151986,-4841.683208,15004.3214,,,19284.803,19284.803
3/16/2026 16:49:34.300,,237,-54816.48,None,60.012,131874.471,132832.3141,132748.2003,132485.7029,229.4719688,,87.86084389,1.53346101,132452.3036,87.87755284,1.533752636,-31.91540255,-0.557028857,-152.3833006,-2.659590321,,,,-107.6710504,-1.879214338,142.3151433,-107.2414594,-1.871716561,145.7493739,131.9516251,2.302990311,143.6044568,12.36906153,0.215880849,140.0508479,-63.43494882,3.405469197,-2.860019168,-2.87547117,-1.107148718,2.683281573,60,-4916.54048,-5300.409586,-4889.404808,15106.35487,,,19284.803,19284.803
3/16/2026 16:49:34.333,,237,-54704.29,None,60.014,131909.6009,132867.777,132782.4531,132520.651,229.5325006,,88.02238333,1.536280404,132486.9112,88.03458622,1.536493385,-31.75361361,-0.554205107,-152.2214428,-2.656765369,,,,-107.6710504,-1.879214338,142.3151433,-107.2414594,-1.871716561,145.7493739,132.273689,2.308611387,142.71426,12.36906153,0.215880849,140.0508479,-63.43494882,3.408209946,-2.862816494,-2.872646218,-1.107148718,2.683281573,60,-4967.694364,-5217.983995,-4941.331191,15127.00955,,,19243.803,19243.803
3/16/2026 16:49:34.367,,237,-54954.95,None,60.016,131932.5957,132891.7276,132818.4118,132548.2951,229.5803815,,88.19404478,1.539276462,132509.8189,88.20699665,1.539502515,-31.58309828,-0.551229053,-152.0480978,-2.653739927,,,,-107.0674048,-1.868678736,143.1022012,-106.6543064,-1.861468808,146.5474667,132.5997855,2.314302845,141.828629,12.73964679,0.222348782,141.4830025,-71.56505118,3.400971323,-2.865531898,-2.876088709,-1.249045772,3.794733192,60.01,-4863.489383,-5137.315201,-4930.819206,14931.62379,,,19243.803,19243.803
3/16/2026 16:49:34.400,,237,-55051.733,None,60.016,131907.1201,132879.3427,132787.1705,132525.2689,229.540499,,88.39099109,1.542713824,132484.2369,88.40480722,1.542954961,-31.38615062,-0.547791668,-151.853196,-2.650338249,,,,-107.0674048,-1.868678736,143.1022012,-106.6543064,-1.861468808,146.5474667,132.273689,2.308611387,142.71426,13.21274688,0.230605936,141.7524603,-71.56505118,3.404423769,-2.856403055,-2.880944185,-1.249045772,3.794733192,60,-4925.786056,-5335.257599,-4850.798407,15111.84206,,,19243.803,19243.803
3/16/2026 16:49:34.433,,237,-54982.786,None,60.013,131871.8083,132843.949,132746.0747,132487.9981,229.4759442,,88.57750427,1.545969093,132448.8181,88.59214028,1.546224539,-31.20163695,-0.544571297,-151.6673218,-2.647094134,,,,-107.0674048,-1.868678736,143.1022012,-106.6543064,-1.861468808,146.5474667,132.6281578,2.314798035,143.524214,13.32453126,0.232556942,140.5844942,-56.30993247,3.407693347,-2.859369332,-2.879651076,-0.982793723,4.326661531,60,-4984.28523,-5309.812789,-4832.654398,15126.75242,,,19243.803,19243.803
3/16/2026 16:49:34.467,,237,-54786.83,None,60.013,131887.4487,132840.8612,132768.7397,132499.7255,229.4962566,,88.73342761,1.548690468,132464.3643,88.748744,1.54895779,-31.03920524,-0.541736329,-151.5077423,-2.644308945,,,,-107.0674048,-1.868678736,143.1022012,-106.6543064,-1.861468808,146.5474667,132.9545915,2.320495378,142.6436118,12.84770486,0.224234751,140.3127934,-63.43494882,3.410426598,-2.862231707,-2.868543696,-1.107148718,2.683281573,60.01,-5034.839355,-5224.99678,-5023.699196,15283.53533,,,19243.803,19243.803
3/16/2026 16:49:34.500,,237,-54688.939,None,60.016,131915.8434,132875.8976,132798.1885,132530.6918,229.5498917,,88.89979054,1.551594049,132492.426,88.91062006,1.55178306,-30.87324195,-0.538839723,-151.343675,-2.64144543,,,,-106.6069806,-1.860642817,142.7546146,-106.2037742,-1.853605538,146.2080709,132.9545915,2.320495378,142.6436118,13.43818816,0.234540629,139.4170721,-63.43494882,3.405388598,-2.859335101,-2.875986059,-1.107148718,2.683281573,60.01,-4931.745055,-5279.126385,-4859.913598,15070.78504,,,19243.803,19243.803
3/16/2026 16:49:34.533,,237,-54928.008,None,60.016,131907.7756,132869.1729,132805.1065,132528.0784,229.5453652,,89.09704345,1.555036762,132496.4533,89.11386535,1.55533036,-30.67622398,-0.535401111,-151.1445239,-2.637969588,,,,-106.1443388,-1.852568194,142.4162912,-106.0735742,-1.851333119,147.3607818,133.2850698,2.326263312,141.7676973,13.7994854,0.240846455,140.8658937,-45,3.406663479,-2.861664423,-2.878816043,-0.785398163,3.39411255,60,-4943.426919,-5204.289586,-4859.567998,15007.2845,,,19200.803,19200.803
3/16/2026 16:49:34.567,,237,-55073.39,None,60.015,131865.6587,132825.0772,132749.5242,132480.8027,229.4634813,,89.29915328,1.558564244,132441.9081,89.30651924,1.558692804,-30.4710564,-0.531820261,-150.9418745,-2.634432689,,,,-106.1443388,-1.852568194,142.4162912,-106.0735742,-1.851333119,147.3607818,133.3053529,2.326617319,143.4640025,13.7994854,0.240846455,140.8658937,-63.43494882,3.410025923,-2.85843758,-2.875279144,-1.107148718,2.683281573,60,-5002.570747,-5323.8816,-4921.372807,15247.82515,,,19200.803,19200.803
3/16/2026 16:49:34.600,,237,-54884.002,None,60.013,131861.681,132806.0726,132750.0644,132473.3123,229.4505076,,89.4600775,1.561372902,132437.8803,89.46814692,1.561513739,-30.31382609,-0.529076074,-150.7819025,-2.631640652,,,,-106.1443388,-1.852568194,142.4162912,-105.6242346,-1.843490663,147.0330575,133.6360725,2.332389464,142.5931275,14.39359297,0.251215588,139.9942856,-71.56505118,3.405004402,-2.861465538,-2.88285624,-1.249045772,3.794733192,60,-4911.035331,-5235.724802,-4754.952,14901.71213,,,19200.803,19200.803
3/16/2026 16:49:34.633,,237,-54755.482,None,60.014,131894.6749,132845.9776,132784.3271,132509.0394,229.5123887,,89.62630332,1.564274089,132470.8176,89.63509687,1.564427566,-30.14802698,-0.526182334,-150.6179893,-2.628779825,,,,-106.1443388,-1.852568194,142.4162912,-105.2965473,-1.837771442,145.5565869,133.983022,2.338444875,143.4238474,13.91687743,0.242895333,139.7008232,-71.56505118,3.402199008,-2.864627209,-2.871675158,-1.249045772,3.794733192,60.01,-4861.136454,-5209.891199,-4946.414404,15017.44206,,,19200.803,19200.803
3/16/2026 16:49:34.667,,237,-54718.618,None,60.017,131928.6309,132873.4099,132822.4774,132542.2162,229.5698526,,89.8080116,1.567445497,132504.7439,89.82280787,1.567703741,-29.96181491,-0.52293232,-150.4310434,-2.625517005,,,,-105.6795241,-1.844455648,142.0872971,-105.2965473,-1.837771442,145.5565869,134.3179396,2.344290291,142.5628283,14.39359297,0.251215588,139.9942856,-63.43494882,3.405475183,-2.867222611,-2.876732593,-1.107148718,2.683281573,60.01,-4910.721341,-5132.375998,-4867.531207,14910.62855,,,19200.803,19200.803
3/16/2026 16:49:34.700,,237,-54887.342,None,60.017,131892.0087,132830.7888,132783.1645,132502.6908,229.5013926,,90.01038061,1.570977503,132468.0022,90.02085189,1.571160261,-29.76349987,-0.51947107,-150.2307132,-2.622020583,,,,-105.2125829,-1.836305986,141.7676973,-104.7196597,-1.827702854,146.404918,134.3179396,2.344290291,142.5628283,14.86828136,0.259500464,140.2973984,-56.30993247,3.398863115,-2.863761361,-2.881521047,-0.982793723,4.326661531,60,-4778.336485,-5193.791988,-4790.476794,14762.60527,,,19200.803,19200.803
3/16/2026 16:49:34.733,,237,-54738.274,None,60.013,131832.8738,132786.6549,132733.4885,132451.7287,229.4131237,,90.19730231,1.574239902,132420.7851,90.20861288,1.574437308,-29.58368054,-0.51633263,-150.0392414,-2.61867877,,,,-105.086354,-1.834102876,142.9259948,-105.2965473,-1.837771442,145.5565869,134.3179396,2.344290291,142.5628283,15.34089076,0.267749054,140.6100992,-45,3.41220875,-2.860622921,-2.886427824,-0.785398163,3.39411255,60,-5059.495576,-5249.174403,-4710.801593,15019.47157,,,19200.803,19200.803
3/16/2026 16:49:34.767,,237,-54782.741,None,60.013,131858.5249,132800.097,132738.206,132466.3073,229.4383745,,90.34784071,1.576867292,132434.4405,90.35457438,1.576984817,-29.42572204,-0.513575734,-149.8908371,-2.616088626,,,,-105.086354,-1.834102876,142.9259948,-105.1729153,-1.835613657,146.7144165,134.3179396,2.344290291,142.5628283,14.86828136,0.259500464,140.2973984,-45,3.412598474,-2.857866025,-2.87558909,-0.785398163,3.39411255,60,-5067.125286,-5299.833603,-4895.524796,15262.48368,,,19158.803,19158.803
3/16/2026 16:49:34.800,,237,-54768.413,None,60.015,131921.2418,132857.6861,132809.4626,132530.1628,229.5489755,,90.50335546,1.579581537,132497.113,90.51076482,1.579710855,-29.26923545,-0.510844528,-149.734992,-2.613368616,,,,-105.086354,-1.834102876,142.9259948,-104.7196597,-1.827702854,146.404918,134.3179396,2.344290291,142.5628283,14.86828136,0.259500464,140.2973984,-45,3.407413709,-2.855134819,-2.87286908,-0.785398163,3.39411255,60,-4974.853709,-5351.774397,-4947.033588,15273.66169,,,19158.803,19158.803
3/16/2026 16:49:34.833,,237,-54860.573,None,60.018,131926.545,132889.3897,132820.8208,132546.3109,229.5769449,,90.71084215,1.583202863,132514.1983,90.72443273,1.583440063,-29.06013191,-0.507194983,-149.521857,-2.609648708,,,,-105.086354,-1.834102876,142.9259948,-104.7196597,-1.827702854,146.404918,135,2.35619449,142.5527271,15.34089076,0.267749054,140.6100992,-63.43494882,3.411142917,-2.863389473,-2.877397762,-1.107148718,2.683281573,60,-5043.609889,-5202.489601,-4876.891207,15122.9907,,,19158.803,19158.803
3/16/2026 16:49:34.867,,237,-54872.525,None,60.017,131873.2999,132836.6379,132782.7595,132498.3029,229.4937925,,90.91877174,1.586831919,132461.0302,90.92808125,1.5869944,-28.84798244,-0.503492276,-149.3257392,-2.606225807,,,,-104.620874,-1.825978717,142.6183719,-104.2645123,-1.819759033,146.1046201,135.3390243,2.362111581,143.4037656,15.9453959,0.278299659,139.7781099,-56.30993247,3.406753433,-2.865603857,-2.884525466,-0.982793723,4.326661531,60,-4950.757839,-5190.897601,-4718.822404,14860.47784,,,19158.803,19158.803
3/16/2026 16:49:34.900,,237,-54726.653,None,60.014,131833.0136,132793.4141,132733.9419,132454.1853,229.4173787,,91.10599884,1.590099648,132420.6704,91.11614583,1.590276746,-28.66335137,-0.500269856,-149.1384034,-2.60295618,,,,-104.1534126,-1.817819977,142.3202024,-103.807519,-1.811782995,145.8135796,135.3390243,2.362111581,143.4037656,15.47132817,0.270025616,139.453218,-71.56505118,3.402059741,-2.862381437,-2.872981796,-1.249045772,3.794733192,60,-4853.481604,-5248.223999,-4912.459204,15014.16481,,,19158.803,19158.803
3/16/2026 16:49:34.933,,237,-54613.253,None,60.013,131840.2515,132802.1892,132746.1462,132463.5959,229.4336782,,91.26172607,1.592817601,132428.1083,91.26735285,1.592915807,-28.50798872,-0.497558266,-148.9785062,-2.600165449,,,,-104.1534126,-1.817819977,142.3202024,-103.807519,-1.811782995,145.8135796,135.6820604,2.36809869,142.5628283,15.47132817,0.270025616,139.453218,-63.43494882,3.404698802,-2.865656956,-2.870191065,-1.107148718,2.683281573,60,-4901.798454,-5158.152003,-4962.700795,15022.65125,,,19158.803,19158.803
3/16/2026 16:49:34.967,,237,-54891.158,None,60.016,131885.2923,132843.6233,132775.8636,132502.3126,229.5007375,,91.42742655,1.59570962,132473.1091,91.43378996,1.595820682,-28.34527408,-0.49471836,-148.8168906,-2.597344724,,,,-104.1534126,-1.817819977,142.3202024,-103.807519,-1.811782995,145.8135796,136.016978,2.373944105,143.4238474,16.41723283,0.286534767,140.1125262,-63.43494882,3.407603677,-2.868662465,-2.883879491,-1.107148718,2.683281573,60,-4956.326016,-5135.803207,-4741.487992,14833.61722,,,19112.628,19112.628
3/16/2026 16:49:35.000,,237,-54698.026,None,60.016,131873.4997,132840.8157,132786.6305,132501.0585,229.4985653,,91.61967747,1.599065031,132460.9225,91.63210998,1.59928202,-28.14616512,-0.491243253,-148.6197706,-2.59390433,,,,-104.1534126,-1.817819977,142.3202024,-103.807519,-1.811782995,145.8135796,135.6820604,2.36809869,142.5628283,16.41723283,0.286534767,140.1125262,-63.43494882,3.411065015,-2.859341943,-2.880439097,-1.107148718,2.683281573,60,-5018.797815,-5274.619199,-4803.739203,15097.15622,,,19112.628,19112.628
3/16/2026 16:49:35.033,,237,-54697.219,None,60.014,131839.2996,132802.187,132755.7315,132466.4813,229.438676,,91.81747926,1.602517324,132426.6197,91.83079625,1.602749749,-27.9497557,-0.487815262,-148.4233733,-2.59047655,,,,-103.6840198,-1.809627526,142.0315458,-103.807519,-1.811782995,145.8135796,136.3639275,2.379999516,142.5931275,16.41723283,0.286534767,140.1125262,-63.43494882,3.414532744,-2.867814778,-2.877011317,-1.107148718,2.683281573,60,-5070.161149,-5119.920009,-4864.190402,15054.27156,,,19112.628,19112.628
3/16/2026 16:49:35.067,,237,-54741.082,None,60.013,131839.7158,132793.6401,132745.8338,132460.4569,229.4282413,,91.97851251,1.605327884,132426.947,91.99254678,1.605572829,-27.787719,-0.484987188,-148.2625394,-2.58766947,,,,-103.6840198,-1.809627526,142.0315458,-103.807519,-1.811782995,145.8135796,136.6946471,2.385771661,143.4640025,17.03015677,0.297232308,139.3085783,-45,3.417355824,-2.870758849,-2.884901778,-0.785398163,1.697056275,60,-5121.286584,-5096.836808,-4694.932796,14913.05619,,,19112.628,19112.628
3/16/2026 16:49:35.100,,237,-54716.573,None,60.015,131876.2575,132834.7452,132784.0755,132499.0912,229.495158,,92.13377551,1.608037735,132463.8479,92.14328723,1.608203746,-27.63222024,-0.482273223,-148.1082312,-2.584976284,,,,-103.5704344,-1.807645088,143.1977653,-103.3487271,-1.803775566,145.5318522,136.3639275,2.379999516,142.5931275,16.88679112,0.294730105,140.4563989,-45,3.411979312,-2.862272739,-2.879706389,-0.785398163,3.39411255,60.01,-5066.570705,-5222.160006,-4828.636807,15117.36752,,,19112.628,19112.628
3/16/2026 16:49:35.133,,237,-54815.198,None,60.017,131883.0911,132853.8621,132790.3246,132509.8345,229.5137658,,92.33624751,1.611571538,132470.1083,92.35186976,1.611844198,-27.43531161,-0.478836519,-147.9084495,-2.581489436,,,,-103.1027899,-1.799483152,142.9209572,-102.8881851,-1.795737592,145.2594919,136.6946471,2.385771661,143.4640025,16.88679112,0.294730105,140.4563989,-63.43494882,3.40758179,-2.86460818,-2.876219541,-1.107148718,2.683281573,60.01,-4976.734855,-5212.008,-4891.651202,15080.39406,,,19112.628,19112.628
3/16/2026 16:49:35.167,,237,-54743.803,None,60.016,131830.1283,132809.9028,132754.9343,132465.751,229.4374111,,92.53443099,1.615030492,132429.5388,92.54596222,1.61523175,-27.22952832,-0.475244923,-147.7091449,-2.578010914,,,,-103.1027899,-1.799483152,142.9209572,-102.8881851,-1.795737592,145.2594919,136.6946471,2.385771661,143.4640025,16.88679112,0.294730105,140.4563989,-45,3.410969342,-2.861016584,-2.872741019,-0.785398163,3.39411255,60,-5037.043323,-5276.073605,-4952.908802,15266.02573,,,19150.881,19150.881
3/16/2026 16:49:35.200,,237,-54982.915,None,60.013,131788.9498,132768.0982,132695.3738,132418.2231,229.3550902,,92.71741728,1.618224205,132376.8566,92.7243258,1.618344782,-27.04676997,-0.472055188,-147.5272181,-2.574835693,,,,-102.6333619,-1.791290088,142.6537066,-102.3247274,-1.7859034,146.1686697,137.0213649,2.391473964,144.3395996,16.88679112,0.294730105,140.4563989,-63.43494882,3.404248182,-2.863529152,-2.869565798,-1.107148718,2.683281573,60,-4903.166315,-5260.320001,-5007.715194,15171.20151,,,19150.881,19150.881
3/16/2026 16:49:35.233,,237,-54601.589,None,60.013,131805.9488,132781.7542,132715.1549,132435.034,229.3842077,,92.8678513,1.620849774,132393.8116,92.87542989,1.620982046,-26.89851246,-0.469467606,-147.3790115,-2.572248999,,,,-102.6333619,-1.791290088,142.6537066,-102.4259429,-1.787669942,144.9965517,136.6946471,2.385771661,143.4640025,17.50086127,0.305447651,139.6647414,-45,3.408651988,-2.855239267,-2.87769665,-0.785398163,3.39411255,60,-4984.066362,-5380.617613,-4834.900809,15199.58478,,,19150.881,19150.881
3/16/2026 16:49:35.267,,237,-54741.053,None,60.015,131861.0831,132839.1637,132775.4906,132492.6659,229.484029,,93.02233594,1.62354604,132460.2447,93.03608192,1.623785953,-26.74096786,-0.466717934,-147.223393,-2.569532944,,,,-102.6333619,-1.791290088,142.6537066,-102.3247274,-1.7859034,146.1686697,136.6946471,2.385771661,143.4640025,17.50086127,0.305447651,139.6647414,-71.56505118,3.409689353,-2.852489595,-2.874980595,-1.249045772,3.794733192,60,-5005.471723,-5433.192011,-4885.704009,15324.36774,,,19150.881,19150.881
3/16/2026 16:49:35.300,,237,-54769.507,None,60.017,131875.3965,132843.9197,132785.3546,132502.2988,229.5007137,,93.23021584,1.627174229,132462.4581,93.24461095,1.627425471,-26.5372759,-0.463162839,-147.0165073,-2.565922106,,,,-102.1622035,-1.783066823,142.3960674,-101.8643905,-1.777869004,145.9172368,137.3718422,2.397590946,143.524214,17.50086127,0.305447651,139.6647414,-45,3.405294475,-2.860753785,-2.871369757,-0.785398163,3.39411255,60,-4916.531665,-5284.454393,-4950.633608,15151.61967,,,19150.881,19150.881
3/16/2026 16:49:35.333,,237,-54719.294,None,60.015,131817.4225,132791.2588,132723.9374,132444.9506,229.4013837,,93.42378265,1.630552607,132416.3467,93.43935758,1.630824441,-26.34044472,-0.459727487,-146.8199875,-2.56249219,,,,-102.1622035,-1.783066823,142.3960674,-101.8643905,-1.777869004,145.9172368,138.0483749,2.40939867,143.6044568,18.12186025,0.316286128,138.8893084,-45,3.408693445,-2.869126157,-2.878778318,-0.785398163,3.39411255,60,-4976.665707,-5131.727993,-4789.123192,14897.51689,,,19150.881,19150.881
3/16/2026 16:49:35.367,,237,-54876.672,None,60.013,131782.6478,132750.5525,132680.9481,132405.4498,229.3329663,,93.60711452,1.633752352,132370.2355,93.61799148,1.63394219,-26.16433933,-0.456653868,-146.6404952,-2.559359458,,,,-102.1622035,-1.783066823,142.3960674,-101.4024942,-1.769807394,145.6752553,137.726311,2.403777593,142.71426,18.2813412,0.319069596,141.5440567,-63.43494882,3.403749584,-2.860431461,-2.878429054,-1.107148718,2.683281573,60,-4884.989806,-5256.806406,-4885.415991,15027.2122,,,19187.788,19187.788
3/16/2026 16:49:35.400,,237,-54702.014,None,60.014,131806.6453,132775.0193,132709.2847,132431.0534,229.377313,,93.76260299,1.636466137,132393.3722,93.7793762,1.636758885,-26.0092486,-0.453947024,-146.4809255,-2.556574442,,,,-102.1622035,-1.783066823,142.3960674,-101.8643905,-1.777869004,145.9172368,137.726311,2.403777593,142.71426,18.43494882,0.321750554,140.4051281,-45,3.414627889,-2.857724617,-2.878324996,-0.785398163,3.39411255,60.01,-5083.624714,-5307.033609,-4849.012806,15239.67113,,,19187.788,19187.788
3/16/2026 16:49:35.433,,237,-54686.722,None,60.016,131844.4849,132822.3945,132761.9456,132477.0306,229.4569478,,93.93321999,1.639443966,132431.9201,93.94554502,1.639659078,-25.83812741,-0.450960396,-146.3156779,-2.553690326,,,,-101.6893692,-1.774814306,142.1480918,-101.4024942,-1.769807394,145.6752553,137.726311,2.403777593,142.71426,18.43494882,0.321750554,140.4051281,-45,3.409466472,-2.854737989,-2.87544088,-0.785398163,3.39411255,60.01,-4982.618062,-5363.251206,-4902.825602,15248.69487,,,19187.788,19187.788
3/16/2026 16:49:35.467,,237,-54667.339,None,60.016,131828.7717,132802.1355,132732.7182,132455.2839,229.4192815,,94.12593674,1.642807508,132427.2096,94.14469913,1.643134973,-25.64119252,-0.447523234,-146.1202929,-2.550280215,,,,-101.2149147,-1.766533513,141.9098305,-100.9390912,-1.761719485,145.4427723,138.4064438,2.41564815,142.8050419,19.05770451,0.332619692,139.6544306,-45,3.404854458,-2.863171384,-2.882899907,-0.785398163,3.39411255,60,-4890.455714,-5212.252782,-4742.006397,14844.71489,,,19187.788,19187.788
3/16/2026 16:49:35.500,,237,-54903.701,None,60.014,131788.9045,132772.61,132691.5897,132418.452,229.3554867,,94.32022949,1.646198556,132376.1337,94.33428449,1.646443862,-25.44642467,-0.444123893,-145.933408,-2.547018458,,,,-101.1214602,-1.764902425,143.0871063,-100.3888578,-1.752116101,146.4,138.4064438,2.41564815,142.8050419,18.89824692,0.329836632,140.7892041,-63.43494882,3.398559963,-2.859772043,-2.87685509,-1.107148718,2.683281573,60,-4813.909665,-5273.035197,-4888.137591,14975.08245,,,19187.788,19187.788
3/16/2026 16:49:35.533,,237,-54994.781,None,60.013,131793.6143,132785.6008,132687.9694,132423.1472,229.3636191,,94.47597702,1.648916863,132391.7761,94.49633351,1.649272151,-25.28903731,-0.441376966,-145.7695579,-2.544158734,,,,-101.1214602,-1.764902425,143.0871063,-100.8501046,-1.760166377,146.6211445,138.724058,2.421191563,143.7046972,18.89824692,0.329836632,140.7892041,-90,3.409438528,-2.862568529,-2.873995366,-1.570796327,3.6,60,-5013.501847,-5255.496002,-4939.545589,15208.54344,,,19187.788,19187.788
3/16/2026 16:49:35.567,,237,-54792.605,None,60.015,131837.2102,132821.9977,132732.3553,132464.6006,229.4354184,,94.6519676,1.651988478,132424.2415,94.66749484,1.65225948,-25.11571371,-0.438351898,-145.5944549,-2.54110261,,,,-101.1214602,-1.764902425,143.0871063,-100.3888578,-1.752116101,146.4,138.4064438,2.41564815,142.8050419,19.52173028,0.340718469,140.0508479,-45,3.404375581,-2.854000048,-2.881821079,-0.785398163,3.39411255,60.01,-4922.154339,-5380.070396,-4774.838409,15077.06314,,,19187.788,19187.788
3/16/2026 16:49:35.600,,237,-54737.971,None,60.017,131860.0942,132832.7873,132741.5299,132478.8632,229.460122,,94.82830715,1.655066184,132445.9984,94.84981241,1.655441522,-24.94215894,-0.435322796,-145.4149159,-2.537969063,,,,-100.6492197,-1.756660273,142.8604914,-100.3888578,-1.752116101,146.4,139.0856168,2.427501955,142.9159193,19.05770451,0.332619692,139.6544306,-63.43494882,3.407557623,-2.862824751,-2.870588755,-1.107148718,2.683281573,60,-4973.282753,-5223.830399,-4962.585598,15159.69875,,,19218.788,19218.788
3/16/2026 16:49:35.633,,237,-54710.741,None,60.015,131824.5443,132792.0005,132705.7343,132441.4812,229.3953744,,95.01719744,1.658362941,132411.3349,95.03435227,1.65866235,-24.75633622,-0.432079578,-145.2278427,-2.53470402,,,,-100.6492197,-1.756660273,142.8604914,-99.92624551,-1.744041993,146.1883716,139.451174,2.433882132,142.1328956,19.52173028,0.340718469,140.0508479,-45,3.402704343,-2.86596171,-2.875422489,-0.785398163,3.39411255,60,-4883.344585,-5136.667197,-4888.713601,14908.72538,,,19218.788,19218.788
3/16/2026 16:49:35.667,,237,-54665.179,None,60.013,131802.3129,132757.6015,132674.314,132412.1143,229.3445095,,95.20101214,1.661571113,132377.023,95.21851526,1.6618766,-24.57511129,-0.428916606,-145.047887,-2.531563202,,,,-100.1755108,-1.748392494,142.6436118,-99.92624551,-1.744041993,146.1883716,139.7636417,2.439335722,143.0468455,19.6871162,0.343604998,138.9204089,-45,3.405918593,-2.868252328,-2.8751682,-0.785398163,3.39411255,60,-4933.27882,-5126.486402,-4852.6272,14912.39242,,,19218.788,19218.788
3/16/2026 16:49:35.700,,237,-54632.405,None,60.013,131810.5258,132792.0244,132706.0078,132436.9296,229.3874909,,95.35146251,1.664196967,132397.0751,95.37010695,1.664522374,-24.42038703,-0.426216158,-144.8929555,-2.528859136,,,,-100.1755108,-1.748392494,142.6436118,-100.3888578,-1.752116101,146.4,139.0856168,2.427501955,142.9159193,20.15174703,0.351714336,139.3292503,-63.43494882,3.416638475,-2.853718113,-2.880573472,-1.107148718,2.683281573,60,-5129.158857,-5388.163203,-4771.583992,15288.90605,,,19218.788,19218.788
3/16/2026 16:49:35.733,,237,-54683.41,None,60.016,131858.9623,132817.5537,132749.6614,132476.1125,229.4553576,,95.51637265,1.667075192,132445.3852,95.53574375,1.667413282,-24.25630552,-0.423352396,-144.7224219,-2.525882764,,,,-100.1755108,-1.748392494,142.6436118,-99.92624551,-1.744041993,146.1883716,139.451174,2.433882132,142.1328956,19.98310652,0.348771004,140.4563989,-63.43494882,3.411455275,-2.857234528,-2.874653768,-1.107148718,2.683281573,60.01,-5036.719055,-5295.988799,-4918.319983,15251.02784,,,19218.788,19218.788
3/16/2026 16:49:35.767,,237,-55011.082,None,60.016,131855.9722,132814.7971,132733.0328,132468.645,229.4424236,,95.71524255,1.670546127,132430.2961,95.73497918,1.670890596,-24.06393361,-0.419994872,-144.5267529,-2.522467696,,,,-100.0910572,-1.746918501,143.8248935,-99.46232221,-1.735945004,145.9863007,139.7636417,2.439335722,143.0468455,20.27268561,0.353825112,141.9960563,-63.43494882,3.4068356,-2.859330594,-2.876292808,-1.107148718,2.683281573,60,-4992.992107,-5291.697612,-4941.806394,15226.49611,,,19218.788,19218.788
3/16/2026 16:49:35.800,,237,-54621.749,None,60.013,131815.0513,132775.7612,132696.9642,132429.975,229.3754451,,95.89972836,1.673766012,132389.2254,95.92027483,1.674124615,-23.87310734,-0.416664326,-144.3436652,-2.519272211,,,,-99.70039194,-1.740100105,142.4365122,-99.46232221,-1.735945004,145.9863007,140.1325544,2.445774464,142.2746639,20.6136289,0.359775695,139.7472003,-45,3.410069619,-2.86243879,-2.879047906,-0.785398163,3.39411255,60,-5002.085299,-5205.167998,-4812.897606,15020.1509,,,19259.788,19259.788
3/16/2026 16:49:35.833,,237,-54792.907,None,60.012,131814.3331,132770.6296,132702.2711,132429.7943,229.3751322,,96.04597571,1.676318509,132388.3841,96.06715927,1.676688232,-23.7269324,-0.414113092,-144.1985158,-2.516738878,,,,-99.6197278,-1.73869225,143.6194973,-98.99714342,-1.727826103,145.793827,139.7636417,2.439335722,143.0468455,20.44179656,0.356776655,140.8710048,-45,3.404514335,-2.853448814,-2.873515533,-0.785398163,3.39411255,60,-4941.67826,-5397.134398,-4951.598389,15290.41105,,,19259.788,19259.788
3/16/2026 16:49:35.867,,237,-54792.922,None,60.013,131852.8689,132794.5581,132729.566,132459.6937,229.4269195,,96.20602864,1.67911196,132428.0822,96.22271881,1.679403258,-23.56978822,-0.411370408,-144.0407982,-2.513986186,,,,-99.14708038,-1.730442996,143.4238474,-98.99714342,-1.727826103,145.793827,140.1325544,2.445774464,142.2746639,20.8977655,0.364734814,141.2945859,-45,3.407229361,-2.857144872,-2.878721,-0.785398163,1.697056275,60,-4986.203153,-5301.979211,-4873.305605,15161.48797,,,19259.788,19259.788
3/16/2026 16:49:35.900,,237,-54757.08,None,60.016,131871.1935,132820.9634,132752.6293,132482.3014,229.4660772,,96.37229471,1.68201385,132446.2925,96.38970774,1.682317765,-23.40114433,-0.408427017,-143.8686734,-2.510982042,,,,-99.22392228,-1.731784141,142.2392351,-98.92398844,-1.726549308,146.9791822,140.5054779,2.452283206,141.508445,20.44179656,0.356776655,140.8710048,-63.43494882,3.408867073,-2.860710223,-2.867758697,-1.107148718,2.683281573,60,-4975.463654,-5210.1216,-5057.207999,15242.79325,,,19259.788,19259.788
3/16/2026 16:49:35.933,,237,-54496.397,None,60.015,131839.2751,132788.6199,132706.6458,132445.5434,229.4024103,,96.57758008,1.685596756,132415.6039,96.59071197,1.685825951,-23.19859051,-0.404891786,-143.6678951,-2.507477799,,,,-99.22392228,-1.731784141,142.2392351,-98.99714342,-1.727826103,145.793827,140.5054779,2.452283206,141.508445,21.07272662,0.367788462,140.1741774,-45,3.413652054,-2.857174992,-2.875266261,-0.785398163,1.697056275,60,-5061.177284,-5272.646402,-4895.855996,15229.67968,,,19259.788,19259.788
3/16/2026 16:49:35.967,,237,-54700.272,None,60.012,131797.6613,132762.341,132677.3237,132413.1601,229.346321,,96.73138102,1.688281089,132372.4966,96.7503703,1.688612514,-23.0401481,-0.402126444,-143.5104725,-2.504730256,,,,-98.74616226,-1.723445655,142.0518215,-98.53076561,-1.719686274,145.6109886,140.8124824,2.457641445,142.4365122,21.52900688,0.375752055,140.6100992,-63.43494882,3.408298788,-2.859767889,-2.880482311,-1.107148718,2.683281573,60,-4955.832173,-5259.096019,-4816.0512,15030.97939,,,19259.788,19259.788
3/16/2026 16:49:36.000,,237,-54848.736,None,60.012,131822.7856,132771.4728,132706.7782,132434.386,229.3830852,,96.87123465,1.690721995,132398.9513,96.88565187,1.690973623,-22.90348538,-0.39974123,-143.3715361,-2.502305359,,,,-98.74616226,-1.723445655,142.0518215,-97.99747347,-1.710378571,146.626055,140.8124824,2.457641445,142.4365122,21.52900688,0.375752055,140.6100992,-63.43494882,3.401352194,-2.857382675,-2.878057414,-1.107148718,2.683281573,60,-4830.675028,-5302.771211,-4860.820789,14994.26703,,,19289.788,19289.788
3/16/2026 16:49:36.033,,237,-54798.206,None,60.014,131879.8106,132818.1272,132763.3253,132487.7855,229.4755758,,97.03552396,1.693589384,132457.3508,97.04547845,1.693763123,-22.73773275,-0.396848301,-143.2088195,-2.499465419,,,,-98.67317405,-1.722171771,143.2379838,-98.46128814,-1.718473664,146.7978201,141.4907716,2.469479826,142.6183719,21.07272662,0.367788462,140.1741774,-63.43494882,3.412236787,-2.866328127,-2.867253881,-1.107148718,2.683281573,60,-5072.452526,-5148.547204,-5041.641593,15262.64132,,,19289.788,19289.788
3/16/2026 16:49:36.067,,237,-54442.498,None,60.016,131893.2534,132834.5191,132782.5876,132504.1576,229.5039331,,97.20741829,1.696589506,132470.722,97.21812441,1.696776364,-22.56651249,-0.393859944,-143.0337914,-2.496410601,,,,-98.26717334,-1.715085721,141.8743106,-98.06324617,-1.711526521,145.4378218,141.188616,2.464206215,141.6813326,21.70988276,0.378908934,139.494516,-63.43494882,3.408302885,-2.858066159,-2.875319535,-1.107148718,2.683281573,60,-4953.386359,-5264.812791,-4873.953601,15092.15275,,,19289.788,19289.788
3/16/2026 16:49:36.100,,237,-54641.03,None,60.013,131830.7788,132795.9591,132712.0772,132446.9912,229.4049181,,97.39939403,1.699940115,132406.6128,97.41611806,1.700232005,-22.37731887,-0.390557892,-142.8420509,-2.493064099,,,,-98.19806885,-1.71387962,143.0619446,-97.5326014,-1.702265022,146.4639205,141.188616,2.464206215,141.6813326,22.16634582,0.386875718,139.9428455,-63.43494882,3.402497027,-2.854764107,-2.879939817,-1.107148718,2.683281573,60,-4886.262341,-5322.9024,-4804.185593,15013.35033,,,19289.788,19289.788
3/16/2026 16:49:36.133,,237,-54741.614,None,60.011,131813.5115,132768.3758,132699.8285,132427.9526,229.3719423,,97.54694065,1.70251529,132390.8232,97.5591405,1.702728217,-22.22549437,-0.387908055,-142.6948742,-2.490495381,,,,-97.78701795,-1.706705429,141.7067394,-97.5326014,-1.702265022,146.4639205,141.4907716,2.469479826,142.6183719,22.16634582,0.386875718,139.9428455,-63.43494882,3.404993239,-2.857387881,-2.877371099,-1.107148718,2.683281573,60,-4884.628916,-5309.323197,-4849.804788,15043.7569,,,19289.788,19289.788
3/16/2026 16:49:36.167,,237,-54844.718,None,60.013,131846.2412,132799.7364,132748.4525,132465.5338,229.4370348,,97.69104595,1.705030402,132435.3718,97.70457162,1.705266469,-22.08021886,-0.385372519,-142.5479345,-2.4879308,,,,-97.7218258,-1.705567611,142.8957662,-97.5326014,-1.702265022,146.4639205,141.4907716,2.469479826,142.6183719,21.9824382,0.383665924,141.0548829,-63.43494882,3.407531491,-2.854852345,-2.871596724,-1.107148718,2.683281573,60,-4973.634475,-5356.655998,-4994.423996,15324.71447,,,19289.788,19289.788
3/16/2026 16:49:36.200,,237,-54823.738,None,60.016,131910.1582,132856.3838,132793.581,132520.7452,229.5326637,,97.85561783,1.707902723,132487.3096,97.86915951,1.70813907,-21.91961232,-0.382569406,-142.386581,-2.48511465,,,,-97.7218258,-1.705567611,142.8957662,-97.99747347,-1.710378571,146.626055,141.7889746,2.474684449,143.5593257,22.16634582,0.386875718,139.9428455,-63.43494882,3.418517641,-2.857253855,-2.871990368,-1.107148718,2.683281573,60.01,-5175.957548,-5350.348799,-4949.68319,15475.98954,,,19248.788,19248.788
3/16/2026 16:49:36.233,,237,-54595.31,None,60.015,131897.0266,132838.3686,132780.731,132506.0757,229.5072555,,98.039822,1.711117692,132474.0743,98.05417099,1.711368129,-21.73316936,-0.379315362,-142.1990424,-2.481841484,,,,-97.7218258,-1.705567611,142.8957662,-97.12501635,-1.695151321,145.1206395,142.1672387,2.481286404,142.8201666,22.16634582,0.386875718,139.9428455,-63.43494882,3.40651945,-2.860601766,-2.868717202,-1.107148718,2.683281573,60,-4956.600964,-5261.083211,-5007.801597,15225.48577,,,19248.788,19248.788
3/16/2026 16:49:36.267,,237,-54619.776,None,60.013,131836.0464,132795.0303,132745.0745,132459.4504,229.426498,,98.2262891,1.714372157,132426.5789,98.2370455,1.714559891,-21.54566508,-0.376042795,-142.0164458,-2.478654572,,,,-97.30575953,-1.698305885,141.5491434,-96.59991698,-1.685986608,146.1686697,142.5494218,2.487956757,142.0872971,22.8097111,0.39810456,139.2930723,-63.43494882,3.400546499,-2.863999552,-2.876759132,-1.107148718,2.683281573,60,-4799.987647,-5170.751997,-4839.854395,14810.59404,,,19248.788,19248.788
3/16/2026 16:49:36.300,,237,-54617.976,None,60.011,131848.9885,132792.4864,132739.7698,132461.1222,229.4293937,,98.36800124,1.7168455,132425.8368,98.38379153,1.717121093,-21.40143873,-0.373525571,-141.8765201,-2.476212407,,,,-97.24450685,-1.697236824,142.739483,-97.06672972,-1.694134028,146.3114486,142.1672387,2.481286404,142.8201666,22.8097111,0.39810456,139.2930723,-45,3.411255121,-2.854811975,-2.874316967,-0.785398163,1.697056275,60,-5035.71379,-5364.676798,-4883.227205,15283.61779,,,19248.788,19248.788
3/16/2026 16:49:36.333,,237,-54613.584,None,60.014,131876.4431,132831.1704,132779.8568,132496.5489,229.4907546,,98.52794254,1.719637003,132468.618,98.53489033,1.719758264,-21.24487732,-0.370793058,-141.7121898,-2.473344302,,,,-97.24450685,-1.697236824,142.739483,-96.59991698,-1.685986608,146.1686697,142.1672387,2.481286404,142.8201666,22.8097111,0.39810456,139.2930723,-63.43494882,3.405744872,-2.852079462,-2.871448862,-1.107148718,2.683281573,60.01,-4936.839452,-5415.940809,-4935.844796,15288.62506,,,19248.788,19248.788
3/16/2026 16:49:36.367,,237,-54610.848,None,60.015,131896.5789,132851.0153,132794.7782,132514.8456,229.5224453,,98.69013115,1.722467728,132476.844,98.69701843,1.722587933,-21.0806129,-0.367926103,-141.5455753,-2.47043633,,,,-96.76617482,-1.688888355,142.5931275,-96.65442505,-1.686937954,144.9766878,142.8417032,2.49305803,143.0418121,23.2631855,0.406019182,139.762656,-45,3.409525887,-2.860984133,-2.876455512,-0.785398163,1.697056275,60,-5000.995427,-5262.768016,-4863.427194,15127.19064,,,19248.788,19248.788
3/16/2026 16:49:36.400,,237,-54550.31,None,60.014,131867.7445,132823.8418,132773.3236,132489.0316,229.4777341,,98.88113998,1.725801461,132447.9532,98.88886924,1.725936362,-20.89108318,-0.364618186,-141.366071,-2.467303389,,,,-96.76617482,-1.688888355,142.5931275,-96.65442505,-1.686937954,144.9766878,142.8417032,2.49305803,143.0418121,23.2631855,0.406019182,139.762656,-63.43494882,3.412874316,-2.857676216,-2.873322571,-1.107148718,2.683281573,60,-5060.859289,-5322.052801,-4918.723189,15301.63528,,,19289.788,19289.788
3/16/2026 16:49:36.433,,237,-54605.563,None,60.013,131862.7102,132816.6169,132760.5052,132480.665,229.4632428,,99.03388991,1.72846745,132442.8693,99.04229155,1.728614086,-20.73720507,-0.361932506,-141.2156359,-2.464677802,,,,-96.76617482,-1.688888355,142.5931275,-96.65442505,-1.686937954,144.9766878,142.8417032,2.49305803,143.0418121,23.71359489,0.413880308,140.2409355,-63.43494882,3.41555204,-2.854990536,-2.87855811,-1.107148718,2.683281573,60,-5109.367401,-5370.724807,-4841.020798,15321.11301,,,19289.788,19289.788
3/16/2026 16:49:36.467,,237,-54853.042,None,60.013,131894.159,132848.2707,132799.229,132514.6123,229.5220413,,99.18416469,1.73109024,132474.2651,99.19322531,1.731248377,-20.5826978,-0.359235846,-141.0628519,-2.462011219,,,,-96.28689336,-1.680523316,142.4567303,-96.1322225,-1.6778238,146.0356121,143.5139879,2.504791612,143.283216,23.71359489,0.413880308,140.2409355,-45,3.409072177,-2.864027458,-2.875891527,-0.785398163,3.39411255,60.01,-4987.857115,-5215.852789,-4890.369596,15094.0795,,,19289.788,19289.788
3/16/2026 16:49:36.500,,237,-54856.123,None,60.015,131918.5811,132892.1356,132827.8374,132546.9302,229.5780175,,99.34460709,1.733890488,132510.4666,99.35521781,1.73407568,-20.42645945,-0.356508972,-140.8996129,-2.45916216,,,,-96.28689336,-1.680523316,142.4567303,-96.08233669,-1.676953128,147.2288015,143.5139879,2.504791612,143.283216,23.91231755,0.417348673,139.1430918,-63.43494882,3.411028808,-2.861300584,-2.876510833,-1.107148718,2.683281573,60.01,-5024.832506,-5267.491199,-4842.086402,15134.41011,,,19289.788,19289.788
3/16/2026 16:49:36.533,,237,-55012.464,None,60.015,131890.8432,132858.7217,132801.7858,132517.8589,229.5276645,,99.52545803,1.737046932,132482.6483,99.53688253,1.737246327,-20.23866059,-0.353231264,-140.7167857,-2.455971224,,,,-96.28689336,-1.680523316,142.4567303,-96.1322225,-1.6778238,146.0356121,143.7974107,2.509738273,144.2497834,24.16091512,0.421687519,140.7278224,-63.43494882,3.415070127,-2.862969537,-2.877658743,-1.107148718,2.683281573,60,-5097.256592,-5270.947187,-4875.566402,15243.77018,,,19289.788,19289.788
3/16/2026 16:49:36.567,,237,-54492.408,None,60.012,131826.9229,132801.151,132761.8334,132464.0677,229.4344955,,99.70301633,1.740145909,132430.4712,99.71612245,1.740374654,-20.06582138,-0.35021465,-140.5418848,-2.452918627,,,,-95.80672691,-1.67214283,142.33032,-95.66370626,-1.669646649,145.9123024,143.6156482,2.506565918,141.6050847,24.36245302,0.425205019,139.6338068,-63.43494882,3.410021303,-2.856780568,-2.878123646,-1.107148718,2.683281573,60,-4999.035193,-5283.86401,-4827.887993,15110.7872,,,19289.788,19289.788
3/16/2026 16:49:36.600,,237,-54553.046,None,60.011,131830.5915,132796.9497,132758.824,132462.8754,229.4324303,,99.83533745,1.742455348,132422.245,99.84815809,1.742679111,-19.93975727,-0.348014416,-140.4132507,-2.450673538,,,,-95.80672691,-1.67214283,142.33032,-95.66370626,-1.669646649,145.9123024,144.2933086,2.518393324,141.8692356,24.36245302,0.425205019,139.6338068,-45,3.41232576,-2.86640774,-2.875878557,-0.785398163,1.697056275,60,-5040.589661,-5119.243204,-4867.948801,15027.78167,,,19248.788,19248.788
3/16/2026 16:49:36.633,,237,-54893.376,None,60.013,131876.6576,132860.2304,132794.8303,132511.3336,229.5163624,,99.98362843,1.745043514,132482.1331,99.99287908,1.745204968,-19.78680105,-0.345344827,-140.2646979,-2.448080803,,,,-95.80672691,-1.67214283,142.33032,-95.61758059,-1.668841604,147.106492,144.1839193,2.516484119,143.5442789,24.36245302,0.425205019,139.6338068,-45,3.414046572,-2.861828946,-2.873285822,-0.785398163,3.39411255,60,-5074.127893,-5266.1376,-4915.641597,15255.90709,,,19248.788,19248.788
3/16/2026 16:49:36.667,,237,-54759.758,None,60.016,131932.0216,132901.0618,132828.7063,132554.6626,229.5914105,,100.1438242,1.747839457,132523.507,100.1580182,1.74808719,-19.62111205,-0.342453008,-140.1016444,-2.445234983,,,,-95.32574062,-1.663748036,142.2139234,-95.66370626,-1.669646649,145.9123024,144.5742279,2.52329629,142.8453709,24.80940838,0.433005862,140.1330796,-63.43494882,3.417733839,-2.865749298,-2.878240845,-1.107148718,2.683281573,60,-5138.45645,-5170.536003,-4845.484795,15154.47725,,,19248.788,19248.788
3/16/2026 16:49:36.700,,237,-55010.707,None,60.015,131895.1618,132881.0982,132805.6541,132528.0621,229.545337,,100.347086,1.751387045,132486.527,100.3621954,1.751650754,-19.4265453,-0.339057178,-139.9040946,-2.441787088,,,,-94.84400038,-1.655340082,142.1075649,-94.68589984,-1.652580707,146.89098,144.5742279,2.52329629,142.8453709,25.25316339,0.440750848,140.6408191,-63.43494882,3.404231461,-2.862353468,-2.882537936,-1.107148718,2.683281573,60,-4888.137383,-5231.750394,-4784.659191,14904.54697,,,19248.788,19248.788
3/16/2026 16:49:36.733,,237,-54490.594,None,60.012,131859.4335,132829.7611,132758.7502,132483.3844,229.4679529,,100.4975263,1.754012725,132452.894,100.5081875,1.754198797,-19.2697711,-0.336320952,-139.751477,-2.439123408,,,,-95.32574062,-1.663748036,142.2139234,-95.19442891,-1.661456214,145.7987654,144.9683562,2.530175126,142.1531568,25.01689348,0.43662716,139.044741,-71.56505118,3.415655011,-2.866496078,-2.875750568,-1.249045772,3.794733192,60,-5098.032809,-5129.150401,-4849.689593,15076.8728,,,19248.788,19248.788
3/16/2026 16:49:36.767,,237,-54586.037,None,60.012,131857.7239,132821.7511,132766.2614,132482.6493,229.4666797,,100.6349614,1.75641142,132451.1235,100.6462413,1.756608291,-19.13394263,-0.333950298,-139.6115913,-2.436681941,,,,-94.84400038,-1.655340082,142.1075649,-94.7244517,-1.653253564,145.6950239,144.9683562,2.530175126,142.1531568,25.46334506,0.44441921,139.5564402,-45,3.409861855,-2.864125424,-2.881101151,-0.785398163,3.39411255,60.01,-4989.096021,-5171.904002,-4772.088006,14933.08803,,,19248.788,19248.788
3/16/2026 16:49:36.800,,237,-54596.563,None,60.013,131912.9189,132874.7608,132814.8795,132534.9167,229.5572095,,100.789881,1.759115276,132494.4585,100.8008772,1.759307196,-18.97820663,-0.331232192,-139.4593471,-2.434024779,,,,-94.84400038,-1.655340082,142.1075649,-94.25383644,-1.645039778,145.6010989,144.9683562,2.530175126,142.1531568,25.46334506,0.44441921,139.5564402,-63.43494882,3.404346974,-2.861407318,-2.878443989,-1.107148718,2.683281573,60,-4890.530336,-5223.326403,-4821.408002,14935.26474,,,19207.788,19207.788
3/16/2026 16:49:36.833,,237,-54660.989,None,60.015,131924.231,132898.2924,132837.1409,132553.97,229.5902107,,100.9517622,1.761940636,132517.4773,100.9644612,1.762162275,-18.81614067,-0.328403607,-139.2970913,-2.431192882,,,,-94.36157265,-1.64692013,142.0112672,-94.25383644,-1.645039778,145.6010989,145.6406197,2.541908338,142.4567303,25.46334506,0.44441921,139.5564402,-45,3.407202053,-2.870311945,-2.875612092,-0.785398163,3.39411255,60,-4939.930965,-5073.192014,-4872.887998,14886.01098,,,19207.788,19207.788
3/16/2026 16:49:36.867,,237,-54700.733,None,60.014,131887.0235,132861.9277,132804.8089,132518.673,229.5290746,,101.1399581,1.765225274,132480.1701,101.1535071,1.765461749,-18.62477763,-0.325063692,-139.1072649,-2.427879786,,,,-94.36157265,-1.64692013,142.0112672,-94.25383644,-1.645039778,145.6010989,145.6406197,2.541908338,142.4567303,25.906508,0.452153862,140.0765505,-63.43494882,3.410501527,-2.86697203,-2.880033648,-1.107148718,2.683281573,60,-4998.41168,-5132.678409,-4810.449603,14941.53969,,,19207.788,19207.788
3/16/2026 16:49:36.900,,237,-54426.686,None,60.012,131855.9399,132849.8538,132771.8796,132493.3263,229.4851728,,101.2895737,1.767836559,132463.1218,101.2997062,1.768013404,-18.47913705,-0.322521784,-138.9577829,-2.425270832,,,,-94.36157265,-1.64692013,142.0112672,-94.25383644,-1.645039778,145.6010989,145.6406197,2.541908338,142.4567303,25.67681568,0.448144975,138.4739687,-71.56505118,3.413053182,-2.864430122,-2.873415807,-1.249045772,3.794733192,60,-5044.026922,-5178.499217,-4871.664007,15094.19015,,,19207.788,19207.788
3/16/2026 16:49:36.933,,237,-54433.008,None,60.013,131889.2852,132865.1949,132799.6839,132518.8032,229.5293001,,101.4361389,1.770394605,132482.2619,101.4510195,1.770654321,-18.33512764,-0.320008346,-138.8101785,-2.42269465,,,,-94.36157265,-1.64692013,142.0112672,-93.78264545,-1.636815944,145.5170093,144.9683562,2.530175126,142.1531568,26.12262152,0.455925755,138.9981295,-45,3.407470265,-2.850183472,-2.878620405,-0.785398163,3.39411255,60.01,-4943.487222,-5426.337607,-4798.425596,15168.25043,,,19207.788,19207.788
3/16/2026 16:49:36.967,,237,-54549.331,None,60.015,131921.4579,132885.46,132825.1265,132544.7481,229.574238,,101.608075,1.773395456,132514.3287,101.6237248,1.773668596,-18.16334484,-0.317010171,-138.6407204,-2.419737047,,,,-94.36157265,-1.64692013,142.0112672,-93.75172907,-1.636276352,146.7144165,145.6406197,2.541908338,142.4567303,25.67681568,0.448144975,138.4739687,-63.43494882,3.409944948,-2.858918509,-2.867882022,-1.107148718,2.683281573,60.01,-4989.602117,-5280.163205,-4971.686409,15241.45173,,,19207.788,19207.788
3/16/2026 16:49:37.000,,237,-54543.931,None,60.015,131898.5512,132872.9759,132790.9031,132521.5448,229.5340486,,101.7852236,1.776487282,132488.8524,101.8067751,1.776863427,-17.98004815,-0.31381104,-138.461917,-2.41661634,,,,-93.8785245,-1.638489349,141.9250506,-93.78264545,-1.636815944,145.5170093,146.3099325,2.55359005,142.7798305,26.12262152,0.455925755,138.9981295,-63.43494882,3.413679371,-2.86740109,-2.872542095,-1.107148718,2.683281573,60,-5053.286199,-5136.912001,-4906.353598,15096.5518,,,19162.688,19162.688
3/16/2026 16:49:37.033,,237,-54578.592,None,60.012,131876.2793,132834.5067,132751.9388,132488.2843,229.4764399,,101.9421263,1.77922575,132454.7025,101.9633049,1.779595386,-17.82768835,-0.31115186,-138.3015141,-2.413816782,,,,-93.39492354,-1.63004892,141.8489337,-93.31094151,-1.628583158,145.4427723,146.7124723,2.560615696,142.1176977,26.56505118,0.463647609,139.5306418,-45,3.408178544,-2.871767556,-2.877464391,-0.785398163,1.697056275,60,-4949.647827,-5032.209589,-4835.750397,14817.60781,,,19162.688,19162.688
3/16/2026 16:49:37.067,,237,-54593.654,None,60.011,131870.9047,132845.8562,132767.6491,132495.5416,229.4890099,,102.0846065,1.7817125,132463.4539,102.1024042,1.782023127,-17.69025202,-0.308753143,-138.1617523,-2.411377479,,,,-93.39492354,-1.63004892,141.8489337,-93.31094151,-1.628583158,145.4427723,146.3099325,2.55359005,142.7798305,26.56505118,0.463647609,139.5306418,-63.43494882,3.410606285,-2.862343193,-2.875025088,-1.107148718,2.683281573,60,-4993.965621,-5228.150403,-4879.929595,15102.04562,,,19162.688,19162.688
3/16/2026 16:49:37.100,,237,-54541.339,None,60.014,131914.2207,132881.4445,132807.3402,132535.0639,229.5574645,,102.2400828,1.784426072,132504.1076,102.2636665,1.784837686,-17.53335888,-0.306014841,-138.0031673,-2.408609648,,,,-93.39492354,-1.63004892,141.8489337,-92.83878784,-1.620342521,145.3784028,146.7124723,2.560615696,142.1176977,27.22867918,0.475230103,139.0033093,-63.43494882,3.405180207,-2.866630537,-2.883839751,-1.107148718,2.683281573,60,-4897.107113,-5127.422399,-4705.775998,14730.30551,,,19162.688,19162.688
3/16/2026 16:49:37.133,,237,-54773.194,None,60.016,131926.0074,132895.8284,132804.4126,132542.804,229.5708706,,102.4151213,1.78748107,132506.5908,102.4332753,1.787797917,-17.36328356,-0.303046467,-137.8346178,-2.405667904,,,,-92.88641854,-1.621173834,142.9813974,-92.81555668,-1.619937061,146.5769423,146.7124723,2.560615696,142.1176977,27.0040907,0.471310294,140.0714104,-45,3.407734978,-2.863662163,-2.876978198,-0.785398163,1.697056275,60.01,-4983.010833,-5181.911995,-4865.140815,15030.06364,,,19162.688,19162.688
3/16/2026 16:49:37.167,,237,-54539.87,None,60.014,131890.8825,132852.1799,132782.5415,132509.2574,229.5127664,,102.609873,1.79088013,132471.3198,102.6288891,1.791212022,-17.16322774,-0.299554834,-137.6371434,-2.402221326,,,,-92.91083783,-1.621600031,141.7829327,-92.83878784,-1.620342521,145.3784028,147.3807569,2.572279462,142.471892,27.22867918,0.475230103,139.0033093,-63.43494882,3.411554543,-2.871834296,-2.877451429,-1.107148718,2.683281573,60,-5009.10591,-5044.204814,-4818.81599,14872.12671,,,19162.688,19162.688
3/16/2026 16:49:37.200,,237,-54676.613,None,60.012,131856.771,132822.2628,132749.6668,132476.961,229.4568273,,102.7557172,1.79342559,132448.7974,102.7765313,1.793788866,-17.01557588,-0.296977823,-137.483826,-2.399545432,,,,-92.42633583,-1.613143876,141.7270616,-92.36624799,-1.612095145,145.3239141,146.9761324,2.565217433,143.1223253,27.66675729,0.482876008,139.5564402,-45,3.405884011,-2.862195256,-2.88242144,-0.785398163,3.39411255,60,-4903.611261,-5242.464005,-4747.852804,14893.92807,,,19162.688,19162.688
3/16/2026 16:49:37.233,,237,-54342.734,None,60.012,131884.6995,132857.6108,132769.3037,132504.5996,229.5046987,,102.9082519,1.796087823,132467.5842,102.9235002,1.796353956,-16.87025519,-0.294441499,-137.3368579,-2.396980354,,,,-92.42633583,-1.613143876,141.7270616,-92.36624799,-1.612095145,145.3239141,147.1187603,2.567706759,141.4626452,27.22867918,0.475230103,139.0033093,-45,3.408449101,-2.862148258,-2.872210457,-0.785398163,3.39411255,60.01,-4950.776097,-5183.8992,-4911.638391,15046.31369,,,19133.578,19133.578
3/16/2026 16:49:37.267,,237,-54466.214,None,60.015,131929.7966,132899.5465,132804.8365,132545.4454,229.5754457,,103.0747333,1.798993472,132507.1385,103.1008646,1.79944955,-16.69726213,-0.2914222,-137.1677056,-2.394028091,,,,-92.42633583,-1.613143876,141.7270616,-92.36624799,-1.612095145,145.3239141,147.3807569,2.572279462,142.471892,27.22867918,0.475230103,139.0033093,-45,3.411544695,-2.863701662,-2.869258194,-0.785398163,1.697056275,60.01,-5008.307642,-5194.252812,-4965.465588,15168.02604,,,19133.578,19133.578
