time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:37.300,,237,-54525.888,None,60.015,131921.1741,132885.1723,132798.8299,132535.7743,229.5586949,,103.2458681,1.801980338,132501.0875,103.2676769,1.802360972,-16.53173783,-0.288533256,-136.9956251,-2.391024718,,,,-92.42633583,-1.613143876,141.7270616,-92.36624799,-1.612095145,145.3239141,147.3807569,2.572279462,142.471892,27.66675729,0.482876008,139.5564402,-63.43494882,3.414456117,-2.860812718,-2.873900726,-1.107148718,2.683281573,60,-5060.751125,-5246.265614,-4902.076802,15209.09354,,,19133.578,19133.578
3/16/2026 16:49:37.333,,237,-54647.539,None,60.013,131872.5639,132835.3604,132750.8085,132486.9594,229.474145,,103.4319331,1.805227785,132455.102,103.4494969,1.805534331,-16.34923111,-0.285347913,-136.8131319,-2.387839611,,,,-92.40597052,-1.612788434,142.9259948,-91.87787745,-1.603571471,146.4786674,147.3807569,2.572279462,142.471892,27.66675729,0.482876008,139.5564402,-63.43494882,3.409105802,-2.857627375,-2.870715619,-1.107148718,2.683281573,60,-5004.177567,-5302.195212,-4957.185602,15263.55838,,,19133.578,19133.578
3/16/2026 16:49:37.367,,237,-54178.373,None,60.012,131866.6508,132836.7051,132749.2319,132484.9204,229.4706133,,103.5766985,1.807754418,132449.0844,103.5949026,1.808072138,-16.20347685,-0.282804021,-136.6702567,-2.385345969,,,,-91.94148639,-1.604681657,141.6813326,-91.89338585,-1.603842144,145.2793172,147.1187603,2.567706759,141.4626452,28.57069855,0.498652759,138.0052173,-63.43494882,3.411914282,-2.85051078,-2.883998728,-1.107148718,2.683281573,60,-5011.182137,-5392.929608,-4667.126402,15071.23815,,,19133.578,19133.578
3/16/2026 16:49:37.400,,237,-54258.005,None,60.014,131905.1103,132855.3379,132789.7683,132517.4473,229.5269516,,103.7329076,1.81048078,132487.427,103.751796,1.810810445,-16.04491701,-0.28003663,-136.5085915,-2.382524379,,,,-91.94148639,-1.604681657,141.6813326,-91.43209618,-1.59579112,144.044993,147.7890723,2.57940591,141.828629,28.33424248,0.494525822,139.0602747,-90,3.406601565,-2.85944254,-2.877050201,-1.570796327,1.2,60.01,-4916.459055,-5246.207996,-4828.204816,14990.87187,,,19133.578,19133.578
3/16/2026 16:49:37.433,,237,-54425.534,None,60.016,131935.7953,132894.7876,132822.6791,132551.8046,229.5864603,,103.9003435,1.813403088,132520.8682,103.9149078,1.813657284,-15.87859444,-0.277133754,-136.3434531,-2.37964217,,,,-91.94148639,-1.604681657,141.6813326,-91.43209618,-1.59579112,144.044993,147.6390624,2.576787744,143.4840758,28.33424248,0.494525822,139.0602747,-45,3.409448404,-2.853921498,-2.874167992,-0.785398163,3.39411255,60,-4969.265529,-5410.051196,-4880.764805,15260.08153,,,19086.162,19086.162
3/16/2026 16:49:37.467,,237,-54352.843,None,60.015,131915.2539,132874.7299,132795.4207,132529.1815,229.5472758,,104.1004284,1.816895228,132500.2055,104.1158823,1.81716495,-15.67672728,-0.273610507,-136.1386618,-2.376067888,,,,-91.45635863,-1.59621458,141.6457553,-90.94695145,-1.587323747,145.2198334,148.455843,2.591043254,142.2139234,28.57069855,0.498652759,138.0052173,-45,3.404488697,-2.864653761,-2.874720647,-0.785398163,3.39411255,60,-4877.417457,-5166.575999,-4832.971205,14876.96466,,,19086.162,19086.162
3/16/2026 16:49:37.500,,237,-54403.301,None,60.013,131869.6708,132820.945,132754.8806,132482.542,229.4664939,,104.2565817,1.819620618,132442.8932,104.2714496,1.819880112,-15.5166295,-0.270816274,-135.985172,-2.373388985,,,,-90.97102193,-1.587743857,141.6203375,-90.94695145,-1.587323747,145.2198334,148.455843,2.591043254,142.2139234,29.0064159,0.506257462,138.5831159,-45,3.407203859,-2.861859528,-2.879646447,-0.785398163,1.697056275,60,-4923.592311,-5215.233592,-4764.254405,14903.08031,,,19086.162,19086.162
3/16/2026 16:49:37.533,,237,-54480.11,None,60.012,131865.5719,132818.8108,132758.0875,132481.54,229.4647584,,104.3950613,1.822037543,132450.332,104.4118279,1.822330174,-15.37724951,-0.268383634,-135.8423089,-2.370895553,,,,-90.97102193,-1.587743857,141.6203375,-90.94695145,-1.587323747,145.2198334,148.455843,2.591043254,142.2139234,28.76764934,0.502090199,139.6338068,-63.43494882,3.409653921,-2.859426888,-2.872985752,-1.107148718,2.683281573,60,-4968.199834,-5259.297596,-4919.644806,15147.14224,,,19086.162,19086.162
3/16/2026 16:49:37.567,,237,-54293.832,None,60.014,131903.601,132851.1724,132787.0626,132514.6507,229.5221078,,104.562363,1.824957509,132488.2454,104.5798664,1.825262999,-15.21245145,-0.265507365,-135.6810144,-2.368080433,,,,-90.97102193,-1.587743857,141.6203375,-90.94695145,-1.587323747,145.2198334,148.8696864,2.598266185,141.5898301,29.0064159,0.506257462,138.5831159,-45,3.412586746,-2.86377355,-2.874337895,-0.785398163,1.697056275,60,-5022.663914,-5158.915194,-4859.697604,15041.27671,,,19086.162,19086.162
3/16/2026 16:49:37.600,,237,-54404.323,None,60.014,131922.6106,132863.7014,132799.6676,132529.3553,229.5475769,,104.7385445,1.828032455,132495.5235,104.7555001,1.828328386,-15.03408633,-0.262394306,-135.4978933,-2.364884367,,,,-90.97102193,-1.587743857,141.6203375,-90.47350806,-1.579060601,145.2049586,148.8696864,2.598266185,141.5898301,29.43848967,0.513798572,139.1689621,-45,3.407388987,-2.860660491,-2.878682939,-0.785398163,3.39411255,60,-4928.900705,-5215.694401,-4803.206401,14947.80151,,,19086.162,19086.162
3/16/2026 16:49:37.633,,237,-54347.602,None,60.014,131890.2968,132831.1227,132779.8791,132501.1369,229.4987012,,104.9086814,1.831001905,132463.0908,104.9263802,1.831310806,-14.86106491,-0.259374513,-135.329535,-2.361945961,,,,-90.48554583,-1.5792707,141.6050847,-90.47350806,-1.579060601,145.2049586,148.8696864,2.598266185,141.5898301,29.43848967,0.513798572,139.1689621,-63.43494882,3.410371407,-2.857640698,-2.875744533,-1.107148718,2.683281573,60,-4981.119561,-5268.959994,-4854.902387,15104.98194,,,19123.988,19123.988
3/16/2026 16:49:37.667,,237,-54076.939,None,60.012,131866.7163,132818.0302,132761.3903,132482.7621,229.4668751,,105.0548005,1.833552165,132454.1116,105.0694564,1.833807957,-14.71800495,-0.256877646,-135.1830998,-2.359390184,,,,-90.48554583,-1.5792707,141.6050847,-90,-1.570796327,144,148.8696864,2.598266185,141.5898301,29.68314018,0.518068528,138.1251606,-63.43494882,3.404604284,-2.855143831,-2.877458712,-1.107148718,2.683281573,60,-4876.4142,-5313.49919,-4787.481612,14977.395,,,19123.988,19123.988
3/16/2026 16:49:37.700,,237,-54271.397,None,60.013,131899.7248,132837.5891,132786.1902,132508.534,229.5115134,,105.2082337,1.836230078,132475.4483,105.2222017,1.836473865,-14.56600092,-0.254224675,-135.0329518,-2.356769607,,,,-90.48554583,-1.5792707,141.6050847,-90.47350806,-1.579060601,145.2049586,148.8696864,2.598266185,141.5898301,29.43848967,0.513798572,139.1689621,-63.43494882,3.415534466,-2.85249086,-2.870568179,-1.107148718,2.683281573,60.01,-5074.894796,-5362.12799,-4947.364791,15384.38758,,,19123.988,19123.988
3/16/2026 16:49:37.733,,237,-54323.021,None,60.016,131928.4655,132863.7334,132811.9374,132535.4071,229.5580588,,105.3716233,1.839081765,132504.0945,105.3863012,1.839337943,-14.40273064,-0.251375071,-134.8755396,-2.354022247,,,,-90,-1.570796327,141.6,-89.53037298,-1.562599789,146.404918,149.2871723,2.605552687,140.9731889,29.68314018,0.518068528,138.1251606,-63.43494882,3.401937732,-2.856927758,-2.872090775,-1.107148718,2.683281573,60.01,-4829.751029,-5260.118405,-4884.292811,14974.16224,,,19123.988,19123.988
3/16/2026 16:49:37.767,,237,-54524.333,None,60.015,131881.9135,132829.5313,132788.4133,132500.6745,229.4979002,,105.5746746,1.842625678,132472.2019,105.5866216,1.842834194,-14.19819127,-0.247805186,-134.6668249,-2.350379488,,,,-90,-1.570796327,141.6,-89.52649194,-1.562532052,145.2049586,149.7781617,2.61412207,143.0418121,30.11373315,0.525583794,138.7233218,-45,3.405366246,-2.861927256,-2.875963282,-0.785398163,3.39411255,60,-4890.705086,-5244.69599,-4835.779188,14971.18026,,,19123.988,19123.988
3/16/2026 16:49:37.800,,237,-54693.302,None,60.013,131845.5384,132796.986,132740.1994,132461.6247,229.430264,,105.7364391,1.845449002,132427.4532,105.74268,1.845557926,-14.03624347,-0.244978663,-134.5055464,-2.347564646,,,,-89.51853419,-1.562393163,142.8050419,-89.53037298,-1.562599789,146.404918,150.1952485,2.621401608,142.441567,30.54060485,0.53303411,139.3292503,-63.43494882,3.408157715,-2.866380271,-2.880598756,-1.107148718,2.683281573,60,-4981.60495,-5140.396797,-4772.361608,14894.36335,,,19123.988,19123.988
3/16/2026 16:49:37.833,,237,-54279.49,None,60.012,131841.4792,132794.4339,132751.9524,132463.3511,229.4332543,,105.8712276,1.847801504,132428.3318,105.8895221,1.848120803,-13.90313496,-0.242655481,-134.3627554,-2.345072474,,,,-89.51445417,-1.562321953,141.6050847,-89.52649194,-1.562532052,145.2049586,150.1952485,2.621401608,142.441567,30.364271,0.529956504,137.6866007,-45,3.410652855,-2.864057089,-2.875028978,-0.785398163,3.39411255,60,-4984.900657,-5182.574403,-4814.798396,14982.27345,,,19076.57,19076.57
3/16/2026 16:49:37.867,,237,-54217.714,None,60.013,131882.8324,132839.4629,132790.099,132504.8613,229.505152,,106.0280964,1.850539381,132469.567,106.0470831,1.850870762,-13.74375408,-0.23987376,-134.2164793,-2.342519474,,,,-89.51445417,-1.562321953,141.6050847,-89.52254622,-1.562463186,144.0049999,150.1952485,2.621401608,142.441567,30.79323388,0.537443319,138.2970716,-45,3.413333948,-2.861275368,-2.879962793,-0.785398163,1.697056275,60,-5034.9183,-5234.932801,-4750.070386,15019.92149,,,19076.57,19076.57
3/16/2026 16:49:37.900,,237,-54147.787,None,60.015,131910.3104,132844.8899,132804.3535,132520.5532,229.5323312,,106.1877594,1.853326026,132488.7459,106.2009936,1.853557006,-13.57806776,-0.236981989,-134.0518083,-2.339645423,,,,-89.02897807,-1.553848797,141.6203375,-89.04515875,-1.554131203,144.0199986,150.3762512,2.624560701,140.8045454,31.21840276,0.544863915,138.9152259,-45,3.407688209,-2.86154269,-2.884509338,-0.785398163,1.697056275,60,-4934.065532,-5170.175994,-4690.742404,14794.98393,,,19076.57,19076.57
3/16/2026 16:49:37.933,,237,-54204.077,None,60.014,131855.4217,132799.7229,132761.4863,132472.9292,229.4498439,,106.3839737,1.856750612,132433.749,106.3980741,1.85699671,-13.38578236,-0.233625975,-133.8610471,-2.336316012,,,,-89.02068035,-1.553703974,140.4205113,-88.57973445,-1.546008017,145.2446212,150.6158429,2.628742364,141.8489337,31.04965719,0.54191875,137.2676218,-45,3.403004727,-2.862368339,-2.878234762,-0.785398163,3.39411255,60,-4806.148712,-5191.804797,-4744.108791,14742.0623,,,19076.57,19076.57
3/16/2026 16:49:37.967,,237,-54231.797,None,60.012,131828.8044,132769.0629,132726.4414,132442.1458,229.3965256,,106.5331267,1.859353824,132410.4622,106.5428844,1.859524127,-13.23992687,-0.231080317,-133.7105314,-2.333689018,,,,-88.54364137,-1.545378074,141.6457553,-88.57973445,-1.546008017,145.2446212,151.0399433,2.636144313,141.2640082,31.47683935,0.549374485,137.8903913,-45,3.405532144,-2.86722463,-2.883063503,-0.785398163,3.39411255,60,-4893.009131,-5081.58719,-4678.992002,14653.58832,,,19076.57,19076.57
3/16/2026 16:49:38.000,,237,-54272.664,None,60.012,131837.5138,132803.1412,132751.0542,132464.6453,229.4354958,,106.6713965,1.861767086,132430.6104,106.6832596,1.861974137,-13.09822568,-0.228607164,-133.5715649,-2.331263595,,,,-89.02068035,-1.553703974,140.4205113,-89.04515875,-1.554131203,144.0199986,151.2738693,2.640227092,142.3151433,31.21840276,0.544863915,138.9152259,-45,3.41610534,-2.868834256,-2.87612751,-0.785398163,1.697056275,60,-5040.957621,-5091.422409,-4838.184012,14970.56404,,,19076.57,19076.57
3/16/2026 16:49:38.033,,237,-54173.707,None,60.015,131887.3625,132836.2872,132803.5316,132509.7903,229.5136893,,106.8344658,1.864613183,132468.8936,106.845548,1.864806604,-12.93021687,-0.225674857,-133.407335,-2.328397242,,,,-89.02897807,-1.553848797,141.6203375,-88.56790382,-1.545801533,144.044993,150.6158429,2.628742364,141.8489337,31.21840276,0.544863915,138.9152259,-63.43494882,3.410608137,-2.854417221,-2.873261157,-1.107148718,2.683281573,60.01,-4986.155856,-5337.086403,-4891.104,15214.34626,,,19026.975,19026.975
3/16/2026 16:49:38.067,,237,-54396.878,None,60.015,131861.4571,132839.2184,132773.3318,132492.0871,229.4830265,,107.0149545,1.867763305,132457.8922,107.0233746,1.867910264,-12.74943627,-0.222519641,-133.2274738,-2.325258072,,,,-88.54364137,-1.545378074,141.6457553,-88.10661415,-1.53775051,145.2793172,151.0399433,2.636144313,141.2640082,31.63978156,0.552218363,139.5409617,-45,3.405660774,-2.858663954,-2.877476435,-0.785398163,1.697056275,60,-4897.091581,-5238.719989,-4836.671991,14972.48356,,,19026.975,19026.975
3/16/2026 16:49:38.100,,237,-54336.499,None,60.012,131814.7165,132792.7526,132733.9501,132447.8968,229.4064867,,107.1737388,1.870534613,132407.5498,107.1878638,1.870781141,-12.58945953,-0.21972752,-133.0730321,-2.322562556,,,,-88.54364137,-1.545378074,141.6457553,-88.57973445,-1.546008017,145.2446212,151.2738693,2.640227092,142.3151433,31.90015692,0.55676277,138.5207566,-45,3.416789158,-2.859954612,-2.879325326,-0.785398163,1.697056275,60,-5096.400806,-5252.428804,-4767.062398,15115.89201,,,19026.975,19026.975
3/16/2026 16:49:38.133,,237,-54313.2,None,60.01,131816.3431,132779.7354,132727.6132,132441.9694,229.39622,,107.3050788,1.872826929,132401.2157,107.3132629,1.872969768,-12.46871158,-0.217620071,-132.940995,-2.320258074,,,,-88.05851361,-1.536910997,141.6813326,-88.10661415,-1.53775051,145.2793172,151.6992442,2.647651285,141.7423014,31.90015692,0.55676277,138.5207566,-26.56505118,3.410720278,-2.865271356,-2.877020844,-0.463647609,2.683281573,60,-4987.782795,-5134.579189,-4807.742411,14930.10439,,,19026.975,19026.975
3/16/2026 16:49:38.167,,237,-54304.214,None,60.012,131855.8886,132815.6688,132765.3519,132479.704,229.4615783,,107.4416697,1.875210891,132437.1153,107.4554319,1.875451086,-12.32217748,-0.215062568,-132.7986685,-2.317774007,,,,-88.05851361,-1.536910997,141.6813326,-87.61405597,-1.529153748,144.1249458,151.6992442,2.647651285,141.7423014,32.31961651,0.564083721,139.1586145,-63.43494882,3.404604834,-2.862713853,-2.881857728,-1.107148718,2.683281573,60,-4878.423822,-5182.271996,-4744.944002,14805.63982,,,19026.975,19026.975
3/16/2026 16:49:38.200,,237,-54105.451,None,60.014,131876.454,132842.355,132789.045,132503.3595,229.5025509,,107.6110074,1.878166391,132472.6541,107.6221219,1.878360374,-12.15548658,-0.212153263,-132.6341753,-2.314903059,,,,-88.04193257,-1.536621603,140.4820273,-88.09084757,-1.537475331,144.0799778,151.6992442,2.647651285,141.7423014,31.90015692,0.55676277,138.5207566,-45,3.415835705,-2.859804548,-2.871665829,-0.785398163,1.697056275,60,-5039.936861,-5235.955196,-4904.971204,15180.86326,,,19026.975,19026.975
3/16/2026 16:49:38.233,,237,-54298.44,None,60.014,131841.0052,132808.9812,132754.8681,132469.0293,229.4430891,,107.7798776,1.881113732,132433.4598,107.7967245,1.881407766,-11.98917685,-0.209250611,-132.4649518,-2.311949552,,,,-88.05851361,-1.536910997,141.6813326,-87.13759477,-1.520837931,144.1798876,151.9275131,2.651635327,142.8,31.90015692,0.55676277,138.5207566,-63.43494882,3.402245697,-2.860885938,-2.868712322,-1.107148718,2.683281573,60,-4835.532552,-5253.998399,-4956.033602,15045.56455,,,19026.975,19026.975
3/16/2026 16:49:38.267,,237,-54328.075,None,60.011,131800.0273,132779.7533,132717.8734,132433.309,229.3812198,,107.9160033,1.883489573,132396.0821,107.9285037,1.883707746,-11.85425545,-0.206895788,-132.3322337,-2.309633185,,,,-87.57366417,-1.528448778,141.7270616,-87.16121216,-1.521250132,145.3784028,152.1280475,2.655135313,141.1773353,32.31961651,0.564083721,139.1586145,-45,3.404957878,-2.862031101,-2.873716906,-0.785398163,3.39411255,60,-4884.882843,-5172.523203,-4888.396798,14945.80284,,,19061.588,19061.588
3/16/2026 16:49:38.300,,237,-54132.365,None,60.01,131816.7921,132791.3873,132723.5528,132444.656,229.4008733,,108.0392229,1.885640162,132412.7835,108.0522789,1.885868031,-11.72625986,-0.204661843,-132.2039959,-2.307395013,,,,-87.57366417,-1.528448778,141.7270616,-87.63375201,-1.529497508,145.3239141,152.1280475,2.655135313,141.1773353,31.90015692,0.55676277,138.5207566,-63.43494882,3.415365539,-2.859797156,-2.864157783,-1.107148718,2.683281573,60,-5073.811578,-5213.217608,-5035.449599,15322.47879,,,19061.588,19061.588
3/16/2026 16:49:38.333,,237,-54177.307,None,60.013,131875.7,132843.4737,132782.4775,132501.2894,229.4989653,,108.1854529,1.888192356,132460.2127,108.1975367,1.888403258,-11.57891524,-0.202090195,-132.0622639,-2.304921322,,,,-87.55295136,-1.528087271,140.5281466,-87.16121216,-1.521250132,145.3784028,152.1280475,2.655135313,141.1773353,32.58570735,0.568727882,138.1460097,-90,3.40965339,-2.857225508,-2.873649204,-1.570796327,2.4,60.01,-4930.242791,-5261.572797,-4856.385604,15048.20119,,,19061.588,19061.588
3/16/2026 16:49:38.367,,237,-54118.93,None,60.014,131878.4544,132839.8818,132777.1759,132499.2319,229.4954016,,108.3545211,1.891143152,132462.882,108.3673539,1.891367127,-11.41549805,-0.199238027,-131.8971473,-2.302039494,,,,-87.06432655,-1.519559159,140.5844942,-87.13759477,-1.520837931,144.1798876,152.7838884,2.666581897,141.6864143,33.27488798,0.580756354,137.7911463,-63.43494882,3.412205058,-2.865819924,-2.882795848,-1.107148718,2.683281573,60,-4978.123666,-5124.945598,-4682.145585,14785.21485,,,19061.588,19061.588
3/16/2026 16:49:38.400,,237,-54213.61,None,60.012,131848.17,132804.4055,132738.1246,132464.2842,229.4348704,,108.5071883,1.893807698,132428.7042,108.5256458,1.894129841,-11.26018158,-0.196527243,-131.738497,-2.299270525,,,,-87.08916217,-1.519992623,141.7829327,-87.16121216,-1.521250132,145.3784028,152.7838884,2.666581897,141.6864143,33.27488798,0.580756354,137.7911463,-45,3.415379973,-2.86310914,-2.880026879,-0.785398163,1.697056275,60,-5076.68297,-5172.638405,-4729.708787,14979.03016,,,19061.588,19061.588
3/16/2026 16:49:38.433,,237,-54033.034,None,60.01,131807.2145,132783.7919,132720.9689,132438.0771,229.3894783,,108.6320101,1.895986249,132399.0242,108.6526896,1.896347174,-11.13526934,-0.194347113,-131.6133195,-2.297085764,,,,-87.06432655,-1.519559159,140.5844942,-86.68905849,-1.513009496,145.4427723,152.9959093,2.670282359,140.0714104,33.27488798,0.580756354,137.7911463,-63.43494882,3.40935667,-2.864629472,-2.877842118,-1.107148718,2.683281573,60,-4924.615391,-5085.691207,-4767.681598,14777.9882,,,19061.588,19061.588
3/16/2026 16:49:38.467,,237,-53996.99,None,60.011,131842.8008,132810.9264,132738.3242,132464.7488,229.4356751,,108.7600417,1.898220823,132423.1411,108.7796132,1.898562409,-11.00636403,-0.192097291,-131.4890076,-2.294916112,,,,-87.06432655,-1.519559159,140.5844942,-86.66152946,-1.512529024,144.2447919,152.5602721,2.662679055,140.6203399,33.00310069,0.57601277,138.7959654,-45,3.411091433,-2.854776346,-2.870928882,-0.785398163,1.697056275,60,-4956.649605,-5283.417603,-4925.923216,15165.99042,,,19074.167,19074.167
3/16/2026 16:49:38.500,,237,-53956.051,None,60.013,131864.4351,132839.2087,132761.7113,132489.1903,229.478009,,108.9208563,1.901027567,132448.5408,108.9361999,1.901295363,-10.85112128,-0.189387794,-131.3281826,-2.292109188,,,,-86.57612876,-1.5110385,140.6510576,-86.15396991,-1.503670439,143.1223253,152.9959093,2.670282359,140.0714104,33.4165814,0.58322937,139.453218,-26.56505118,3.404965802,-2.859670153,-2.875338558,-0.463647609,2.683281573,60,-4849.859741,-5176.512007,-4871.404799,14897.77655,,,19074.167,19074.167
3/16/2026 16:49:38.533,,237,-54208.742,None,60.014,131845.6225,132814.6209,132736.4822,132466.3044,229.4383695,,109.0883971,1.903951705,132429.6219,109.1044851,1.904232493,-10.68452848,-0.186480201,-131.1586378,-2.289150071,,,,-86.60507646,-1.511543733,141.8489337,-86.66152946,-1.512529024,144.2447919,153.4349488,2.677945045,142.2139234,33.69006753,0.588002604,138.453169,-63.43494882,3.416761517,-2.864425246,-2.877152675,-1.107148718,2.683281573,60,-5104.062225,-5168.390393,-4803.379197,15075.83181,,,19074.167,19074.167
3/16/2026 16:49:38.567,,237,-53926.243,None,60.011,131792.8708,132764.5341,132690.7552,132416.79,229.3526081,,109.226567,1.906363225,132388.1083,109.2449915,1.906684794,-10.54107818,-0.183976521,-131.017757,-2.286691239,,,,-86.57612876,-1.5110385,140.6510576,-86.18592517,-1.504228163,144.3196452,153.2170952,2.674142782,141.141631,33.27488798,0.580756354,137.7911463,-45,3.410912957,-2.858119303,-2.867447593,-0.785398163,3.39411255,60,-4954.481109,-5241.038391,-4949.812788,15145.33229,,,19074.167,19074.167
3/16/2026 16:49:38.600,,237,-53733.211,None,60.01,131804.8519,132759.3582,132703.2472,132423.2079,229.3637242,,109.353035,1.908570508,132388.6734,109.3703003,1.908871844,-10.41509199,-0.181777647,-130.8895863,-2.284454237,,,,-86.08842819,-1.50252652,140.7278224,-85.67493957,-1.495309782,143.207821,153.4349488,2.677945045,139.5306418,33.69006753,0.588002604,138.453169,-45,3.404181626,-2.859722692,-2.872456841,-0.785398163,3.39411255,60,-4836.205842,-5152.492796,-4885.401599,14874.10024,,,19074.167,19074.167
3/16/2026 16:49:38.633,,237,-54273.758,None,60.012,131844.8011,132811.7179,132743.6729,132467.4635,229.4403772,,109.4938848,1.9110288,132439.8336,109.5135087,1.911371303,-10.27937962,-0.179409019,-130.751295,-2.282040599,,,,-86.08842819,-1.50252652,140.7278224,-86.18592517,-1.504228163,144.3196452,153.4349488,2.677945045,142.2139234,34.10127419,0.595179514,139.1223922,-63.43494882,3.415599466,-2.857354064,-2.877220113,-1.107148718,2.683281573,60.01,-5043.265551,-5296.608004,-4825.656003,15165.52956,,,19074.167,19074.167
3/16/2026 16:49:38.667,,237,-54209.491,None,60.014,131863.7892,132828.5334,132764.0477,132486.1887,229.47281,,109.6562682,1.913862925,132458.6907,109.676622,1.914218166,-10.11502639,-0.176540514,-130.5866901,-2.279167702,,,,-86.08842819,-1.50252652,140.7278224,-86.18592517,-1.504228163,144.3196452,153.8689995,2.685520657,141.6813326,34.10127419,0.595179514,139.1223922,-63.43494882,3.418446329,-2.862061171,-2.874347216,-1.107148718,2.683281573,60,-5095.050708,-5192.352014,-4877.596799,15164.99952,,,19111.029,19111.029
3/16/2026 16:49:38.700,,237,-54249.869,None,60.013,131830.5494,132799.1639,132707.3636,132446.4119,229.4039146,,109.8176366,1.916679336,132414.0281,109.8369555,1.917016514,-9.954294734,-0.173735218,-130.4304609,-2.276440988,,,,-85.60129465,-1.494024436,140.814772,-85.74616356,-1.496552875,145.6010989,153.8689995,2.685520657,141.6813326,34.38034472,0.600050213,138.1303732,-26.56505118,3.413569389,-2.859255875,-2.876491201,-0.463647609,2.683281573,60,-5008.947518,-5241.916802,-4802.832005,15053.69632,,,19111.029,19111.029
3/16/2026 16:49:38.733,,237,-54207.49,None,60.01,131785.0162,132749.6826,132681.309,132406.0654,229.3340325,,109.9462735,1.918924473,132368.3932,109.9661686,1.919271707,-9.831862898,-0.171598379,-130.2972174,-2.274115449,,,,-85.63842735,-1.494672524,142.0112672,-85.23635831,-1.487655095,144.4991349,153.8689995,2.685520657,141.6813326,34.10127419,0.595179514,139.1223922,-63.43494882,3.406926802,-2.857119036,-2.869294963,-1.107148718,2.683281573,60,-4929.380612,-5278.550409,-4964.443202,15172.37422,,,19111.029,19111.029
3/16/2026 16:49:38.767,,237,-54095.342,None,60.011,131834.4342,132773.8003,132713.0152,132441.1121,229.3947351,,110.0673989,1.92103851,132406.4426,110.086033,1.921363736,-9.709204518,-0.169457587,-130.1770349,-2.27201787,,,,-85.60129465,-1.494024436,140.814772,-85.19651424,-1.486959685,143.3033147,154.0811144,2.689222762,142.7596582,34.38034472,0.600050213,138.1303732,-45,3.408323421,-2.858680349,-2.872068083,-0.785398163,1.697056275,60,-4914.377473,-5291.279992,-4881.240001,15086.89747,,,19111.029,19111.029
3/16/2026 16:49:38.800,,237,-53914.147,None,60.014,131886.7958,132835.8807,132768.0781,132497.6235,229.4926157,,110.2194761,1.923692758,132458.688,110.2387623,1.924029365,-9.557625047,-0.166812026,-130.0283559,-2.269422932,,,,-85.60129465,-1.494024436,140.814772,-85.19651424,-1.486959685,143.3033147,154.3063003,2.693152998,141.1569339,35.07375449,0.612152497,137.8277185,-63.43494882,3.41098905,-2.859965024,-2.881575429,-1.107148718,2.683281573,60.01,-4964.260567,-5211.187185,-4704.652802,14880.10055,,,19111.029,19111.029
3/16/2026 16:49:38.833,,237,-53994.269,None,60.014,131892.2233,132853.5787,132770.1909,132506.0446,229.5072015,,110.3950632,1.926757331,132468.1614,110.4102237,1.927021931,-9.383197368,-0.163767688,-129.8519838,-2.266344657,,,,-85.11479743,-1.485533457,140.9118874,-85.23635831,-1.487655095,144.4991349,154.7468366,2.700841806,140.6408191,35.07375449,0.612152497,137.8277185,-63.43494882,3.414677026,-2.864609494,-2.878497154,-1.107148718,2.683281573,60,-5034.363641,-5109.408004,-4759.142394,14902.91404,,,19111.029,19111.029
3/16/2026 16:49:38.867,,237,-54116.438,None,60.012,131844.0442,132795.3605,132725.8181,132455.782,229.4201442,,110.5469297,1.929407902,132419.8874,110.5627591,1.929684177,-9.229950125,-0.161093019,-129.6994495,-2.263682432,,,,-85.11479743,-1.485533457,140.9118874,-85.23635831,-1.487655095,144.4991349,154.515873,2.696810731,142.2392351,35.07375449,0.612152497,137.8277185,-45,3.417339272,-2.85790375,-2.875834929,-0.785398163,1.697056275,60,-5080.346582,-5286.931201,-4804.559991,15171.83777,,,19152.029,19152.029
3/16/2026 16:49:38.900,,237,-53899.718,None,60.01,131820.4938,132773.168,132692.8475,132429.5391,229.3746902,,110.6672742,1.93150831,132396.2589,110.6836321,1.931793809,-9.105616937,-0.158922996,-129.5766891,-2.261539858,,,,-85.11479743,-1.485533457,140.9118874,-84.71875937,-1.478621289,143.4087863,154.7468366,2.700841806,140.6408191,34.78913231,0.607184903,138.8115269,-45,3.410415098,-2.859764802,-2.868724761,-0.785398163,1.697056275,60,-4955.020565,-5193.273595,-4963.895994,15112.19015,,,19152.029,19152.029
3/16/2026 16:49:38.933,,237,-53777.923,None,60.011,131859.4521,132799.0126,132729.6913,132463.4085,229.4333537,,110.7948522,1.933734965,132430.8675,110.8166369,1.93411518,-8.978009786,-0.156695831,-129.4494088,-2.259318398,,,,-85.11479743,-1.485533457,140.9118874,-84.71875937,-1.478621289,143.4087863,154.7468366,2.700841806,140.6408191,35.07375449,0.612152497,137.8277185,-26.56505118,3.412736469,-2.857537637,-2.871470895,-0.463647609,2.683281573,60,-4998.065879,-5234.227195,-4881.686397,15113.97947,,,19152.029,19152.029
3/16/2026 16:49:38.967,,237,-54101.952,None,60.014,131882.6751,132838.1734,132775.6115,132499.5388,229.4959331,,110.9570144,1.936565229,132458.2417,110.9746293,1.936872667,-8.818174969,-0.153906187,-129.2857634,-2.256462248,,,,-84.6290053,-1.477054785,141.0191476,-84.76252393,-1.479385125,144.6037344,154.515873,2.696810731,142.2392351,35.77011376,0.624306259,137.545338,-45,3.416257792,-2.850716918,-2.880768507,-0.785398163,1.697056275,60,-5066.24533,-5418.863996,-4709.519997,15194.62932,,,19152.029,19152.029
3/16/2026 16:49:39.000,,237,-54024.624,None,60.014,131866.4581,132823.6944,132756.8287,132483.0456,229.4673662,,111.129561,1.939576736,132457.4204,111.1449473,1.939845277,-8.641083058,-0.15081535,-129.1119467,-2.253428573,,,,-84.6290053,-1.477054785,141.0191476,-84.28940686,-1.471127674,144.7182089,154.7468366,2.700841806,140.6408191,35.47997813,0.619242437,138.5207566,-45,3.410972951,-2.851657156,-2.87267101,-0.785398163,3.39411255,60,-4971.128147,-5340.556802,-4885.963197,15197.64815,,,19152.029,19152.029
3/16/2026 16:49:39.033,,237,-54016.992,None,60.011,131840.7894,132785.4961,132722.7868,132450.3931,229.4108103,,111.27497,1.942114601,132420.4785,111.2891187,1.942361543,-8.496969591,-0.148300096,-128.9704786,-2.25095949,,,,-84.58297789,-1.476251455,139.8244614,-83.7655199,-1.461984122,143.6495736,155.3948761,2.712152228,141.2232276,35.47997813,0.619242437,138.5207566,-63.43494882,3.404345665,-2.860452324,-2.870201927,-1.107148718,2.683281573,60,-4809.248735,-5202.878403,-4928.457594,14940.58473,,,19152.029,19152.029
3/16/2026 16:49:39.067,,237,-53986.349,None,60.011,131847.4912,132790.7361,132729.0019,132456.4438,229.4212904,,111.3983729,1.944268388,132415.9367,111.4111608,1.94449158,-8.37100872,-0.146101664,-128.8418326,-2.248714192,,,,-84.14398641,-1.468589609,141.1365296,-83.7655199,-1.461984122,143.6495736,155.3948761,2.712152228,141.2232276,35.47997813,0.619242437,138.5207566,-90,3.406475702,-2.858253892,-2.867956629,-1.570796327,2.4,60.01,-4892.641076,-5242.680005,-4968.446409,15103.76749,,,19193.029,19193.029
3/16/2026 16:49:39.100,,237,-54064.498,None,60.012,131892.3952,132827.0893,132773.3432,132498.3022,229.4937913,,111.5421194,1.946777239,132456.3555,111.5603714,1.947095795,-8.22746314,-0.143596321,-128.7002445,-2.246243015,,,,-84.6290053,-1.477054785,141.0191476,-84.24173984,-1.470295728,143.524214,155.5960283,2.715662997,142.3151433,35.47997813,0.619242437,138.5207566,-45,3.417391523,-2.859259318,-2.865485452,-0.785398163,3.39411255,60.01,-5086.552964,-5266.411199,-5013.849604,15366.81377,,,19193.029,19193.029
3/16/2026 16:49:39.133,,237,-53822.765,None,60.014,131886.8919,132833.7717,132783.0149,132501.9399,229.5000919,,111.7079182,1.949670972,132466.3172,111.7239645,1.949951034,-8.064954446,-0.140760009,-128.5312302,-2.243293158,,,,-84.14398641,-1.468589609,141.1365296,-83.7655199,-1.461984122,143.6495736,155.3948761,2.712152228,141.2232276,35.77011376,0.624306259,137.545338,-63.43494882,3.411935156,-2.852912237,-2.867599417,-1.107148718,2.683281573,60,-4992.938364,-5340.513612,-4941.748804,15275.20078,,,19193.029,19193.029
3/16/2026 16:49:39.167,,237,-54192.614,None,60.012,131846.7758,132783.7436,132739.351,132457.3267,229.4228196,,111.8621542,1.952362899,132414.9634,111.8769413,1.952620983,-7.911151717,-0.138075645,-128.3742539,-2.240553406,,,,-84.14398641,-1.468589609,141.1365296,-83.81706983,-1.462883838,144.8425352,155.5960283,2.715662997,142.3151433,36.17362905,0.631348929,138.250208,-63.43494882,3.415504821,-2.853738642,-2.871902335,-1.107148718,2.683281573,60,-5055.25978,-5364.806403,-4889.375998,15309.44218,,,19193.029,19193.029
3/16/2026 16:49:39.200,,237,-54131.803,None,60.01,131838.6022,132766.564,132729.8188,132445.6899,229.4026642,,111.9923336,1.954634959,132406.7107,112.0076827,1.954902851,-7.781492393,-0.135812663,-128.2520736,-2.238420956,,,,-83.65980825,-1.460139106,141.2640082,-83.81706983,-1.462883838,144.8425352,156.037511,2.723368324,141.8235523,36.17362905,0.631348929,138.250208,-45,3.417786689,-2.859180987,-2.869769885,-0.785398163,1.697056275,60,-5100.58689,-5247.244799,-4926.729613,15274.5613,,,19193.029,19193.029
3/16/2026 16:49:39.233,,237,-54055.037,None,60.012,131889.1438,132819.8272,132777.5338,132496.1965,229.4901441,,112.1291353,1.957022599,132457.166,112.1450677,1.957300672,-7.642534083,-0.133387383,-128.1106927,-2.235953394,,,,-83.65980825,-1.460139106,141.2640082,-83.34557495,-1.4546547,144.9766878,156.4820383,2.731126789,141.3404401,36.46923439,0.636508216,137.2833566,-63.43494882,3.411955372,-2.864514172,-2.87246161,-1.107148718,2.683281573,60.01,-4997.467421,-5135.241601,-4846.751995,14979.46102,,,19193.029,19193.029
3/16/2026 16:49:39.267,,237,-54156.326,None,60.015,131922.7869,132857.2769,132820.7536,132534.3104,229.5561594,,112.2841708,1.959728479,132499.8126,112.2911216,1.959849793,-7.488971469,-0.13070721,-127.9580677,-2.233289585,,,,-83.1765376,-1.451704442,141.4015559,-83.34557495,-1.4546547,144.9766878,156.4820383,2.731126789,141.3404401,36.86989765,0.643501109,138,-63.43494882,3.414504493,-2.861833999,-2.876790694,-1.107148718,2.683281573,60.02,-5049.952293,-5185.079995,-4797.100802,15032.13309,,,19193.029,19193.029
3/16/2026 16:49:39.300,,237,-54252.864,None,60.014,131896.0745,132835.846,132791.3911,132508.4777,229.5114158,,112.4741425,1.963044111,132473.0438,112.4819258,1.963179954,-7.297071374,-0.127357921,-127.7646345,-2.22991354,,,,-83.1765376,-1.451704442,141.4015559,-83.34557495,-1.4546547,144.9766878,156.6746491,2.734488482,142.441567,36.86989765,0.643501109,138,-63.43494882,3.417834654,-2.861846403,-2.873414649,-1.107148718,2.683281573,60,-5108.97549,-5224.406397,-4855.723203,15189.10509,,,19152.029,19152.029
3/16/2026 16:49:39.333,,237,-53986.118,None,60.012,131833.8503,132768.2804,132740.9105,132448.3921,229.4073444,,112.6258564,1.965692016,132410.77,112.6343072,1.965839512,-7.14942459,-0.124780999,-127.6178581,-2.227351808,,,,-83.11827637,-1.450687591,140.210128,-82.34229031,-1.437144079,144.0849749,156.9295878,2.738938,140.8658937,36.86989765,0.643501109,138,-45,3.402983591,-2.863718999,-2.870852917,-0.785398163,1.697056275,60,-4797.736212,-5130.316798,-4899.110389,14827.1634,,,19152.029,19152.029
3/16/2026 16:49:39.367,,237,-54193.248,None,60.01,131829.6543,132768.474,132727.8117,132442.6888,229.3974661,,112.7512853,1.967881164,132401.8868,112.765095,1.968122189,-7.024171873,-0.122594926,-127.4915273,-2.225146919,,,,-82.69424047,-1.443286769,141.5491434,-82.87498365,-1.446441332,145.1206395,157.1193628,2.7422502,141.9707012,36.86989765,0.643501109,138,-90,3.414563521,-2.864845126,-2.868648028,-1.570796327,2.4,60,-5052.55235,-5150.145607,-4937.529604,15140.22756,,,19152.029,19152.029
3/16/2026 16:49:39.400,,237,-54121.392,None,60.012,131862.2625,132824.5503,132763.0503,132484.0179,229.4690501,,112.8898077,1.970298837,132445.47,112.9062432,1.97058569,-6.880394558,-0.120085539,-127.3494574,-2.222667332,,,,-82.69424047,-1.443286769,141.5491434,-82.81573261,-1.445407206,143.929983,156.9295878,2.738938,140.8658937,37.65877419,0.657269602,139.453218,-45,3.415992896,-2.859023539,-2.879936934,-0.785398163,1.697056275,60,-5080.015424,-5216.918399,-4789.267197,15086.20102,,,19152.029,19152.029
3/16/2026 16:49:39.433,,237,-54083.635,None,60.015,131897.0915,132837.2818,132789.2044,132508.5645,229.5115661,,113.0582101,1.973238012,132480.1848,113.0753857,1.973537784,-6.707720162,-0.117071802,-127.1847065,-2.219791886,,,,-82.63194893,-1.442199576,140.3589684,-82.34229031,-1.437144079,144.0849749,157.1193628,2.7422502,141.9707012,37.56859203,0.655695626,137.7702435,-63.43494882,3.410681863,-2.859322002,-2.875487512,-1.107148718,2.683281573,60,-4943.488504,-5252.9328,-4810.982401,15007.4037,,,19152.029,19152.029
3/16/2026 16:49:39.467,,237,-54301.694,None,60.013,131863.7324,132816.8202,132766.0374,132482.9201,229.4671487,,113.227218,1.976187756,132451.4415,113.2403538,1.976417019,-6.541990963,-0.114179282,-127.0169716,-2.21686436,,,,-82.21298205,-1.434887225,141.7067394,-82.40535663,-1.438244794,145.2743611,157.1193628,2.7422502,141.9707012,37.96205924,0.662562925,138.5051624,-63.43494882,3.414661813,-2.856429482,-2.879427285,-1.107148718,2.683281573,60,-5061.847375,-5304.484797,-4765.867192,15132.19936,,,19152.029,19152.029
3/16/2026 16:49:39.500,,237,-53833.91,None,60.011,131829.6739,132780.2966,132734.4014,132448.8472,229.4081328,,113.3656411,1.978603695,132406.2931,113.3773289,1.978807687,-6.403092534,-0.111755047,-126.8781855,-2.214442085,,,,-82.1466867,-1.433730152,140.5178992,-82.34229031,-1.437144079,144.0849749,157.3801351,2.746801534,140.4,38.26951607,0.667929058,137.561041,-45,3.415951766,-2.858556581,-2.882371143,-0.785398163,1.697056275,60,-5040.777085,-5206.291198,-4680.316815,14927.3851,,,19195.029,19195.029
3/16/2026 16:49:39.533,,237,-54076.752,None,60.011,131834.1677,132806.8154,132751.4919,132464.9093,229.4359531,,113.4985657,1.980923667,132421.7263,113.512914,1.981174092,-6.271586403,-0.109459832,-126.7497396,-2.212200282,,,,-82.63194893,-1.442199576,140.3589684,-82.34229031,-1.437144079,144.0849749,157.1193628,2.7422502,141.9707012,37.96205924,0.662562925,138.5051624,-45,3.418318171,-2.851710032,-2.874763207,-0.785398163,1.697056275,60,-5077.986879,-5389.416001,-4848.120001,15315.52288,,,19195.029,19195.029
3/16/2026 16:49:39.567,,237,-53955.216,None,60.014,131874.4689,132839.561,132795.9461,132504.0727,229.5037861,,113.655235,1.983658062,132461.9346,113.6702768,1.983920592,-6.113849388,-0.106706802,-126.5934187,-2.209471968,,,,-82.21298205,-1.434887225,141.7067394,-82.40535663,-1.438244794,145.2743611,157.5670091,2.750063101,141.508445,37.87498365,0.661043169,136.821051,-45,3.422165386,-2.856769903,-2.870515137,-0.785398163,3.39411255,60.01,-5197.733558,-5281.977597,-4865.184004,15344.89516,,,19195.029,19195.029
3/16/2026 16:49:39.600,,237,-54237.038,None,60.014,131865.7308,132821.84,132776.792,132488.8532,229.4774251,,113.8270357,1.986656551,132453.0897,113.8428439,1.986932456,-5.942894326,-0.103723073,-126.4256007,-2.206542991,,,,-81.73282666,-1.426506932,141.8743106,-81.93675383,-1.430066133,145.4378218,158.1985905,2.761086276,142.1683509,38.26951607,0.667929058,137.561041,-63.43494882,3.416998589,-2.864809349,-2.874472049,-1.107148718,2.683281573,60,-5110.167237,-5160.038412,-4821.120003,15091.32565,,,19195.029,19195.029
3/16/2026 16:49:39.633,,237,-54099.749,None,60.012,131822.8184,132774.3214,132746.5238,132448.6258,229.4077493,,113.9772513,1.989278308,132410.0794,113.9937339,1.989565983,-5.794065801,-0.101125525,-126.2680385,-2.203793013,,,,-81.66255556,-1.42528047,140.6868864,-81.39861514,-1.420673841,144.4243747,158.1985905,2.761086276,142.1683509,38.26951607,0.667929058,137.561041,-63.43494882,3.410239824,-2.862211801,-2.871722071,-1.107148718,2.683281573,60,-4944.477177,-5205.340812,-4868.438402,15018.25639,,,19195.029,19195.029
3/16/2026 16:49:39.667,,237,-53965.843,None,60.011,131809.9064,132767.07,132733.246,132437.4832,229.3884498,,114.1095942,1.991588128,132401.9825,114.1219068,1.991803023,-5.659063999,-0.098769299,-126.1374351,-2.201513553,,,,-81.66255556,-1.42528047,140.6868864,-81.86989765,-1.428899272,144.2497834,158.0175618,2.757926729,141.0548829,38.65980825,0.674740942,138.3074835,-63.43494882,3.420702295,-2.856696028,-2.876254495,-1.107148718,2.683281573,60,-5131.797148,-5263.502413,-4814.121605,15209.42117,,,19195.029,19195.029
3/16/2026 16:49:39.700,,237,-54278.309,None,60.013,131844.1873,132806.0255,132759.4905,132470.6413,229.4458813,,114.2566245,1.994154289,132436.1884,114.2695941,1.994380652,-5.511748635,-0.096198161,-125.9946279,-2.199021097,,,,-81.73282666,-1.426506932,141.8743106,-81.46923439,-1.421906379,145.6109886,158.0175618,2.757926729,141.0548829,39.04589257,0.681479385,139.0602747,-45,3.416287031,-2.85412489,-2.880500482,-0.785398163,1.697056275,60.01,-5096.648042,-5311.25281,-4765.593601,15173.49445,,,19154.029,19154.029
3/16/2026 16:49:39.733,,237,-53952.163,None,60.014,131861.4538,132829.4316,132770.8855,132487.9981,229.4759441,,114.4241932,1.997078915,132453.3647,114.4379134,1.997318378,-5.344390528,-0.093277211,-125.8248255,-2.196057486,,,,-81.17962045,-1.416851662,140.8658937,-81.39861514,-1.420673841,144.4243747,158.4709931,2.765840599,140.6100992,38.65980825,0.674740942,138.3074835,-45,3.417992219,-2.85911781,-2.870798428,-0.785398163,1.697056275,60,-5091.693774,-5205.945602,-4912.099198,15209.73857,,,19154.029,19154.029
3/16/2026 16:49:39.767,,237,-53863.934,None,60.013,131826.2238,132782.2644,132730.4551,132447.0419,229.4050059,,114.5861959,1.999906396,132413.0467,114.6053898,2.000241393,-5.179896232,-0.090406244,-125.6587136,-2.193158286,,,,-81.10414303,-1.415534333,139.6802062,-80.92850242,-1.412468826,144.6087134,158.4709931,2.765840599,140.6100992,38.9724697,0.680197914,137.3724863,-45,3.412710219,-2.856246843,-2.8733562,-0.785398163,1.697056275,60,-4953.244371,-5255.553598,-4832.452796,15041.25076,,,19154.029,19154.029
3/16/2026 16:49:39.800,,237,-53976.859,None,60.011,131789.6415,132766.4132,132703.6569,132420.6563,229.3593047,,114.7229074,2.002292462,132386.4001,114.7332377,2.00247276,-5.045333815,-0.088057687,-125.5268366,-2.190856598,,,,-81.17962045,-1.416851662,140.8658937,-80.92850242,-1.412468826,144.6087134,158.6490198,2.76894775,141.7270616,38.9724697,0.680197914,137.3724863,-45,3.414941586,-2.857005437,-2.871054512,-0.785398163,1.697056275,60,-5034.364859,-5282.971192,-4871.9232,15189.25925,,,19154.029,19154.029
3/16/2026 16:49:39.833,,237,-53926.099,None,60.011,131818.2456,132778.2924,132734.7117,132444.4896,229.4005852,,114.8440471,2.004406748,132409.9081,114.8596567,2.004679187,-4.925330968,-0.085963242,-125.4027964,-2.188691689,,,,-80.69794529,-1.408444845,141.0548829,-80.85291962,-1.411149657,143.4238474,159.1022345,2.776857839,141.2945859,39.35945057,0.686952004,138.1303732,-26.56505118,3.415828844,-2.862821081,-2.875643693,-0.463647609,2.683281573,60,-5057.968376,-5162.515207,-4818.816005,15039.29959,,,19154.029,19154.029
3/16/2026 16:49:39.867,,237,-54062.352,None,60.014,131872.1206,132831.5775,132770.9419,132492.273,229.4833484,,115.0002737,2.007133417,132458.6075,115.0213031,2.007500449,-4.767510355,-0.083208753,-125.2457143,-2.185950088,,,,-80.69794529,-1.408444845,141.0548829,-80.85291962,-1.411149657,143.4238474,159.2744411,2.779863412,142.4162912,39.35945057,0.686952004,138.1303732,-26.56505118,3.418650106,-2.863072165,-2.872902092,-0.463647609,2.683281573,60.01,-5110.550992,-5201.020797,-4868.625601,15180.19739,,,19154.029,19154.029
3/16/2026 16:49:39.900,,237,-54041.832,None,60.015,131856.783,132834.1744,132770.7619,132487.9923,229.4759341,,115.1743232,2.010171153,132448.2277,115.19141,2.010469375,-4.590844464,-0.080125351,-125.0747464,-2.182966136,,,,-80.69794529,-1.408444845,141.0548829,-79.9920202,-1.396124128,145.0064826,159.1022345,2.776857839,141.2945859,39.67724929,0.692498638,137.2046646,-45,3.406593503,-2.85698319,-2.875464774,-0.785398163,1.697056275,60,-4893.127163,-5269.939213,-4790.966398,14954.03277,,,19195.029,19195.029
3/16/2026 16:49:39.933,,237,-54123.667,None,60.012,131811.2103,132782.8457,132712.7222,132436.3318,229.3864554,,115.327157,2.012838606,132402.5475,115.3449354,2.013148898,-4.441993003,-0.077527403,-124.9215661,-2.180292635,,,,-80.21759297,-1.400061115,141.2538141,-80.07375449,-1.39755066,146.1883716,159.1022345,2.776857839,141.2945859,39.67724929,0.692498638,137.2046646,-63.43494882,3.410699558,-2.854385242,-2.872791273,-1.107148718,2.683281573,60,-4972.408789,-5314.665611,-4835.8224,15122.8968,,,19195.029,19195.029
3/16/2026 16:49:39.967,,237,-53734.392,None,60.01,131794.9353,132773.7206,132710.4002,132427.1072,229.370478,,115.4454821,2.01490377,132386.1863,115.4637936,2.015223366,-4.32284746,-0.075447921,-124.8022998,-2.178211045,,,,-80.61848984,-1.407058086,139.8707975,-80.3802722,-1.402900404,143.6194973,159.1022345,2.776857839,141.2945859,39.67724929,0.692498638,137.2046646,-63.43494882,3.41812377,-2.85230576,-2.870709683,-1.107148718,2.683281573,60,-5055.504577,-5351.702411,-4872.268804,15279.47579,,,19195.029,19195.029
3/16/2026 16:49:40.000,,237,-53909.136,None,60.011,131848.8908,132825.0084,132754.9538,132477.0302,229.4569472,,115.5666847,2.017019154,132440.051,115.5855322,2.017348105,-4.20178886,-0.07333505,-124.6755003,-2.175997976,,,,-80.13419306,-1.398605512,140.0714104,-79.90894276,-1.394674153,143.8248935,159.5582034,2.784815999,140.8710048,40.06078446,0.69919259,137.9739106,-63.43494882,3.412022258,-2.858151049,-2.875190566,-1.107148718,2.683281573,60,-4955.83258,-5232.801595,-4822.099204,15010.73338,,,19195.029,19195.029
3/16/2026 16:49:40.033,,237,-54066.557,None,60.014,131896.6641,132858.1213,132795.8002,132517.59,229.5271987,,115.7317759,2.019900538,132476.888,115.7490932,2.020202783,-4.039896973,-0.070509504,-124.5186559,-2.173260525,,,,-80.13419306,-1.398605512,140.0714104,-79.9920202,-1.396124128,145.0064826,159.5582034,2.784815999,140.8710048,40.7636052,0.711459126,137.838166,-63.43494882,3.416326911,-2.855325503,-2.884719651,-1.107148718,2.683281573,60,-5034.139868,-5284.857587,-4650.350393,14969.34785,,,19195.029,19195.029
3/16/2026 16:49:40.067,,237,-54168.696,None,60.014,131870.2626,132831.6203,132757.3835,132487.142,229.4744613,,115.8987702,2.02281514,132450.3673,115.9168257,2.023130268,-3.874673204,-0.067625805,-124.3479503,-2.170281151,,,,-79.73862528,-1.391701552,141.4626452,-79.9920202,-1.396124128,145.0064826,159.7273144,2.787767541,141.9960563,40.7636052,0.711459126,137.838166,-45,3.419254396,-2.855393346,-2.881740277,-0.785398163,1.697056275,60,-5135.895483,-5324.774404,-4701.715204,15162.38509,,,19195.029,19195.029
3/16/2026 16:49:40.100,,237,-54168.365,None,60.01,131808.0787,132774.9787,132704.239,132429.83,229.375194,,116.0308944,2.025121141,132398.8665,116.0518291,2.025486521,-3.741394655,-0.065299655,-124.2131315,-2.167928119,,,,-79.65131591,-1.390177716,140.2820017,-79.52576517,-1.387986442,145.2198334,160.1828475,2.795718094,141.5847449,40.7636052,0.711459126,137.838166,-63.43494882,3.413472963,-2.861017749,-2.879387245,-1.107148718,2.683281573,60,-4987.699759,-5205.571202,-4741.415998,14934.68696,,,19235.029,19235.029
3/16/2026 16:49:40.133,,237,-53981.05,None,60.009,131811.4271,132781.9651,132698.9153,132431.4976,229.3780824,,116.1400609,2.027026456,132402.1217,116.1614843,2.027400365,-3.62704488,-0.063303875,-124.108246,-2.166097522,,,,-79.65131591,-1.390177716,140.2820017,-79.52576517,-1.387986442,145.2198334,160.0168935,2.79282165,140.4563989,40.7636052,0.711459126,137.838166,-45,3.415386807,-2.856125525,-2.877556648,-0.785398163,3.39411255,60,-5022.054546,-5251.968004,-4773.556788,15047.57934,,,19235.029,19235.029
3/16/2026 16:49:40.167,,237,-53740.915,None,60.011,131879.4175,132836.6558,132756.9741,132491.7256,229.4824003,,116.2679079,2.029257807,132453.9262,116.2922606,2.029682842,-3.506272908,-0.061196007,-123.9787848,-2.163837997,,,,-79.65131591,-1.390177716,140.2820017,-79.43898931,-1.386471918,144.0399944,160.0168935,2.79282165,140.4563989,41.09145571,0.717181196,136.9315157,-63.43494882,3.41615476,-2.854017657,-2.881019193,-1.107148718,2.683281573,60,-5037.755781,-5291.855995,-4683.441613,15013.05339,,,19235.029,19235.029
3/16/2026 16:49:40.200,,237,-54028.21,None,60.014,131904.9967,132873.6223,132788.8791,132523.2232,229.5369558,,116.4350816,2.032175539,132484.6852,116.4554902,2.032531737,-3.339417585,-0.058283832,-123.8135682,-2.160954424,,,,-79.16992046,-1.381775781,140.5025267,-78.97046878,-1.378294692,144.2647566,160.1828475,2.795718094,141.5847449,40.7636052,0.711459126,137.838166,-26.56505118,3.410826429,-2.854001926,-2.87241355,-0.463647609,2.683281573,60,-4951.3069,-5336.135993,-4867.603189,15155.04608,,,19235.029,19235.029
3/16/2026 16:49:40.233,,237,-54250.387,None,60.013,131861.8759,132829.1752,132742.004,132478.4054,229.4593291,,116.5952325,2.034970699,132441.4303,116.6163518,2.0353393,-3.184998343,-0.055588708,-123.652717,-2.15814704,,,,-79.16992046,-1.381775781,140.5025267,-78.97046878,-1.378294692,144.2647566,160.8011527,2.806509556,142.3151433,41.13926738,0.718015668,138.6246731,-45,3.413633992,-2.862098264,-2.876162708,-0.785398163,3.39411255,60,-5000.03281,-5214.931196,-4827.110392,15042.0744,,,19235.029,19235.029
3/16/2026 16:49:40.267,,237,-53874.835,None,60.01,131830.2381,132788.2398,132705.9079,132442.1714,229.3965699,,116.7229544,2.037199866,132415.0819,116.7399818,2.037497051,-3.051159035,-0.053252771,-123.5262549,-2.155939861,,,,-79.16992046,-1.381775781,140.5025267,-79.43898931,-1.386471918,144.0399944,161.1017531,2.811756022,140.7892041,41.46770542,0.723747993,137.7232007,-45,3.423968969,-2.865008793,-2.879687854,-0.785398163,3.39411255,60,-5183.975315,-5105.102404,-4732.214388,15021.29211,,,19235.029,19235.029
3/16/2026 16:49:40.300,,237,-53807.573,None,60.01,131852.8793,132809.7879,132736.9552,132467.2548,229.4400157,,116.8413467,2.039266203,132432.2186,116.863549,2.039653706,-2.931431269,-0.051163127,-123.4056166,-2.153834325,,,,-79.16992046,-1.381775781,140.5025267,-79.43898931,-1.386471918,144.0399944,161.1017531,2.811756022,140.7892041,40.7636052,0.711459126,137.838166,-45,3.426125624,-2.862919149,-2.865293451,-0.785398163,1.697056275,60,-5223.173863,-5143.507208,-4991.155205,15357.83628,,,19235.029,19235.029
3/16/2026 16:49:40.333,,237,-54087.35,None,60.012,131892.4738,132842.1404,132768.9035,132501.875,229.4999796,,116.9805671,2.041696057,132460.9948,117.0010092,2.042052838,-2.795980611,-0.048799067,-123.2663643,-2.151403913,,,,-78.69006753,-1.373400767,140.7329386,-78.50343698,-1.370143449,144.4991349,161.2586596,2.814494557,141.9250506,40.7636052,0.711459126,137.838166,-45,3.412196287,-2.863293624,-2.862863039,-0.785398163,1.697056275,60.01,-4983.151557,-5179.478401,-5035.132804,15197.76276,,,19192.029,19192.029
