time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:40.367,,237,-53929.282,None,60.012,131873.96,132825.6198,132761.8637,132487.8599,229.4757047,,117.1268248,2.044248735,132458.5118,117.1456372,2.044577074,-2.646045546,-0.046182207,-123.119829,-2.148846391,,,,-78.69006753,-1.373400767,140.7329386,-78.50343698,-1.370143449,144.4991349,161.1017531,2.811756022,140.7892041,41.46770542,0.723747993,137.7232007,-45,3.414720523,-2.857938229,-2.872594384,-0.785398163,1.697056275,60,-5028.384858,-5233.607998,-4859.366395,15121.35925,,,19192.029,19192.029
3/16/2026 16:49:40.400,,237,-53930.16,None,60.011,131850.4504,132799.5933,132732.0255,132461.3954,229.4298669,,117.2570068,2.046520839,132424.2361,117.2740115,2.046817628,-2.511816984,-0.043839477,-122.9860824,-2.146512072,,,,-78.69006753,-1.373400767,140.7329386,-78.50343698,-1.370143449,144.4991349,161.1017531,2.811756022,140.7892041,42.17287542,0.736055531,137.6290667,-63.43494882,3.416961077,-2.855595499,-2.882567603,-1.107148718,2.683281573,60,-5067.279195,-5274.619192,-4679.078401,15020.97679,,,19192.029,19192.029
3/16/2026 16:49:40.433,,237,-54127.368,None,60.01,131854.0435,132800.2748,132745.5475,132467.332,229.4401494,,117.3777028,2.048627382,132433.2662,117.3906018,2.048852512,-2.397798433,-0.041849477,-122.8712222,-2.144507383,,,,-77.73522627,-1.356735643,141.2232276,-78.0379486,-1.362019145,144.7430827,161.7186588,2.822523058,141.5440567,42.17287542,0.736055531,137.6290667,-63.43494882,3.410871657,-2.864372535,-2.880562914,-1.107148718,2.683281573,60,-4975.588271,-5144.443204,-4714.948808,14834.98028,,,19192.029,19192.029
3/16/2026 16:49:40.467,,237,-53897.832,None,60.012,131907.1877,132847.5407,132786.9921,132514.6036,229.5220262,,117.5073997,2.05089102,132480.7962,117.5254862,2.051206688,-2.262271091,-0.039484079,-122.7364707,-2.142155526,,,,-78.2118167,-1.365053715,140.9731889,-78.40782459,-1.368474698,143.3234105,161.7186588,2.822523058,141.5440567,42.17287542,0.736055531,137.6290667,-63.43494882,3.419681386,-2.862007137,-2.878211057,-1.107148718,2.683281573,60.01,-5126.969942,-5189.039999,-4757.9328,15073.94274,,,19192.029,19192.029
3/16/2026 16:49:40.500,,237,-54072.086,None,60.013,131908.4437,132858.2426,132790.3913,132519.7321,229.530909,,117.66524,2.053645854,132481.9348,117.6840126,2.053973497,-2.111902594,-0.036859654,-122.5756327,-2.139348374,,,,-78.2118167,-1.365053715,140.9731889,-78.0379486,-1.362019145,144.7430827,161.7186588,2.822523058,141.5440567,42.17287542,0.736055531,137.6290667,-63.43494882,3.415992642,-2.859382712,-2.875403905,-1.107148718,2.683281573,60.01,-5060.733532,-5236.87679,-4807.569606,15105.17993,,,19192.029,19192.029
3/16/2026 16:49:40.533,,237,-54006.926,None,60.012,131862.0643,132809.4843,132747.8841,132473.8513,229.4514412,,117.8165717,2.056287089,132435.4387,117.836009,2.056626334,-1.957271439,-0.034160831,-122.4215374,-2.136658903,,,,-77.73522627,-1.356735643,141.2232276,-77.93869054,-1.360286765,143.5693561,161.7186588,2.822523058,141.5440567,42.54095601,0.742479749,138.4375672,-45,3.416913099,-2.856683889,-2.879138652,-0.785398163,1.697056275,60,-5084.499348,-5283.662396,-4768.012814,15136.17456,,,19237.136,19237.136
3/16/2026 16:49:40.567,,237,-54191.952,None,60.009,131819.6149,132752.7545,132710.6308,132428.3658,229.372658,,117.9307476,2.058279836,132398.5228,117.9460795,2.058547428,-1.844103619,-0.03218568,-122.3090731,-2.134696031,,,,-77.73522627,-1.356735643,141.2232276,-77.47119229,-1.352127381,143.8248935,161.8698131,2.825161198,142.6839865,42.54095601,0.742479749,138.4375672,-26.56505118,3.410674809,-2.857346878,-2.87717578,-0.463647609,2.683281573,60,-4970.734872,-5311.886396,-4801.4928,15084.11407,,,19237.136,19237.136
3/16/2026 16:49:40.600,,237,-54176.184,None,60.008,131846.8375,132781.9624,132726.1735,132452.3502,229.4142001,,118.0257573,2.059938066,132420.044,118.0461064,2.060293226,-1.75044737,-0.03055107,-122.2129439,-2.133018259,,,,-77.73522627,-1.356735643,141.2232276,-77.47119229,-1.352127381,143.8248935,161.8698131,2.825161198,142.6839865,42.54095601,0.742479749,138.4375672,-26.56505118,3.412420607,-2.855712268,-2.875498008,-0.463647609,2.683281573,60,-5003.00824,-5342.7744,-4831.804811,15177.58745,,,19237.136,19237.136
3/16/2026 16:49:40.633,,237,-54081.144,None,60.011,131919.0193,132844.7696,132804.2841,132523.3795,229.5372265,,118.1573514,2.062234818,132487.2042,118.1712066,2.062476636,-1.614996266,-0.028187002,-122.0816634,-2.130726982,,,,-77.73522627,-1.356735643,141.2232276,-77.47119229,-1.352127381,143.8248935,162.3289496,2.833174642,142.3151433,42.8789036,0.748378048,137.5558069,-45,3.414604017,-2.861361644,-2.87910503,-0.785398163,1.697056275,60,-5044.896798,-5228.928016,-4740.249602,15014.07442,,,19237.136,19237.136
3/16/2026 16:49:40.667,,237,-54180.59,None,60.014,131930.0831,132846.802,132811.9428,132530.2881,229.5491925,,118.3197342,2.065068931,132498.1748,118.3342875,2.065322934,-1.454473254,-0.025385347,-121.9208762,-2.127920717,,,,-77.73522627,-1.356735643,141.2232276,-77.57405713,-1.353922711,144.9965517,162.3289496,2.833174642,142.3151433,42.8789036,0.748378048,137.5558069,-26.56505118,3.419245645,-2.858559989,-2.876298765,-0.463647609,2.683281573,60,-5128.896438,-5279.889614,-4790.015991,15198.80204,,,19237.136,19237.136
3/16/2026 16:49:40.700,,237,-54100.685,None,60.012,131865.6849,132802.161,132742.9136,132470.9452,229.4464075,,118.4691761,2.067677185,132439.4095,118.4797968,2.067862551,-1.299599987,-0.022682299,-121.7747892,-2.125371018,,,,-76.67546874,-1.338239385,140.5844942,-76.54131539,-1.335897967,144.3645386,162.6459754,2.838707785,140.8096588,43.24301169,0.754732932,138.3751423,-45,3.403760518,-2.861390084,-2.88010395,-0.785398163,3.39411255,60,-4825.559551,-5171.4432,-4748.558405,14745.56116,,,19237.136,19237.136
3/16/2026 16:49:40.733,,237,-53846.726,None,60.008,131826.0845,132760.9423,132714.9032,132434.6756,229.3835868,,118.5744014,2.069513713,132394.021,118.5900635,2.069787068,-1.196401897,-0.020881152,-121.6665571,-2.123482011,,,,-77.15229514,-1.346561576,140.3127934,-77.00538321,-1.343997479,144.0899719,162.6459754,2.838707785,140.8096588,42.8789036,0.748378048,137.5558069,-63.43494882,3.413784547,-2.859588937,-2.871860059,-1.107148718,2.683281573,60,-4994.187282,-5202.187209,-4864.665592,15061.04008,,,19279.746,19279.746
3/16/2026 16:49:40.767,,237,-54104.774,None,60.009,131845.3652,132792.1415,132747.109,132462.2564,229.4313582,,118.6809051,2.071372553,132418.9952,118.6924487,2.071574026,-1.092547376,-0.019068549,-121.560677,-2.121634055,,,,-77.26035321,-1.348447545,141.4830025,-77.11181487,-1.345855062,145.2594919,162.6459754,2.838707785,140.8096588,43.24301169,0.754732932,138.3751423,-63.43494882,3.417429088,-2.857776334,-2.876366987,-1.107148718,2.683281573,60,-5102.521946,-5235.955204,-4814.985606,15153.46276,,,19279.746,19279.746
3/16/2026 16:49:40.800,,237,-53896.147,None,60.012,131895.0352,132834.5522,132795.6831,132509.1343,229.5125531,,118.8146591,2.073707,132479.1141,118.8292925,2.073962401,-0.957601395,-0.016713297,-121.4263749,-2.119290041,,,,-77.15229514,-1.346561576,140.3127934,-77.00538321,-1.343997479,144.0899719,162.6459754,2.838707785,140.8096588,42.54095601,0.742479749,138.4375672,-45,3.41795988,-2.855421082,-2.86176979,-0.785398163,1.697056275,60,-5072.109223,-5279.90401,-5077.368013,15429.38125,,,19279.746,19279.746
3/16/2026 16:49:40.833,,237,-54065.117,None,60.012,131892.9657,132829.0234,132783.0631,132502.3845,229.5008621,,118.9658767,2.076346246,132466.4558,118.9786553,2.076569275,-0.802336946,-0.014003421,-121.2781165,-2.116702443,,,,-76.67546874,-1.338239385,140.5844942,-77.00538321,-1.343997479,144.0899719,162.7904425,2.841229212,141.955486,43.24301169,0.754732932,138.3751423,-26.56505118,3.420566754,-2.855232633,-2.871435375,-0.463647609,2.683281573,60,-5128.132823,-5326.056009,-4903.675204,15357.86404,,,19279.746,19279.746
3/16/2026 16:49:40.867,,237,-53932.378,None,60.01,131841.6283,132801.1629,132752.9297,132465.9757,229.4378002,,119.0989796,2.078669329,132431.3704,119.1103215,2.078867284,-0.673062418,-0.011747155,-121.1467301,-2.114409318,,,,-76.67546874,-1.338239385,140.5844942,-77.00538321,-1.343997479,144.0899719,162.7904425,2.841229212,141.955486,43.58557679,0.760711821,137.5034545,-63.43494882,3.422864763,-2.852976367,-2.875121139,-1.107148718,2.683281573,60,-5167.890774,-5365.728007,-4806.806398,15340.42518,,,19279.746,19279.746
3/16/2026 16:49:40.900,,237,-53840.822,None,60.009,131847.9581,132798.3241,132748.2339,132465.5585,229.4370775,,119.212949,2.080658471,132427.1743,119.2222551,2.080820893,-0.559167516,-0.009759314,-121.0330401,-2.112425054,,,,-76.67546874,-1.338239385,140.5844942,-76.54131539,-1.335897967,144.3645386,163.2542495,2.849324171,141.6050847,43.22119968,0.754352241,136.6788938,-63.43494882,3.41671886,-2.859083485,-2.866777295,-1.107148718,2.683281573,60,-5057.706906,-5242.176006,-4923.691201,15223.57411,,,19279.746,19279.746
3/16/2026 16:49:40.933,,237,-53954.006,None,60.011,131872.4313,132831.7342,132768.782,132491.7069,229.482368,,119.3354166,2.082795933,132462.0602,119.3478132,2.083012295,-0.42961971,-0.007498278,-120.9069173,-2.110223795,,,,-76.2005146,-1.329949872,140.8658937,-76.54131539,-1.335897967,144.3645386,163.2542495,2.849324171,141.6050847,43.58557679,0.760711821,137.5034545,-63.43494882,3.418910262,-2.856822449,-2.870935616,-1.107148718,2.683281573,60.01,-5108.505825,-5284.324812,-4881.0528,15273.88344,,,19242.852,19242.852
3/16/2026 16:49:40.967,,237,-53919.418,None,60.013,131889.8267,132841.5225,132796.3511,132509.9586,229.5139807,,119.4886586,2.08547051,132468.9327,119.4991724,2.085654012,-0.274313741,-0.004787678,-120.7550927,-2.107573957,,,,-76.2005146,-1.329949872,140.8658937,-76.54131539,-1.335897967,144.3645386,163.7203268,2.857458755,141.2640082,43.58557679,0.760711821,137.5034545,-45,3.421551979,-2.862246433,-2.868285778,-0.785398163,1.697056275,60.01,-5156.164948,-5174.222403,-4928.673603,15259.06095,,,19242.852,19242.852
3/16/2026 16:49:41.000,,237,-54106.574,None,60.011,131853.1125,132804.3665,132773.213,132477.6322,229.4579899,,119.6309157,2.087953367,132448.5207,119.6401028,2.088113712,-0.134606264,-0.002349323,-120.6165136,-2.105155295,,,,-76.2005146,-1.329949872,140.8658937,-76.07903964,-1.327829733,144.6485396,163.3930194,2.851746164,142.7546146,43.58557679,0.760711821,137.5034545,-45,3.415943445,-2.854095487,-2.865867116,-0.785398163,1.697056275,60,-5054.722804,-5375.721584,-4970.318409,15400.7628,,,19242.852,19242.852
3/16/2026 16:49:41.033,,237,-53846.222,None,60.008,131824.6142,132780.0087,132744.1855,132450.3409,229.4107199,,119.7410171,2.089874997,132414.0254,119.755232,2.090123095,-0.020712436,-0.0003615,-120.5036236,-2.103184992,,,,-76.2005146,-1.329949872,140.8658937,-75.96375653,-1.325817664,143.4840758,163.8556612,2.859820786,142.4162912,43.93250032,0.766766779,136.6367447,-45,3.415940759,-2.860182286,-2.869951771,-0.785398163,1.697056275,60,-5053.358109,-5251.52161,-4866.580802,15171.46052,,,19242.852,19242.852
3/16/2026 16:49:41.067,,237,-53886.643,None,60.009,131848.6811,132804.122,132764.9398,132473.3165,229.4505149,,119.8472606,2.091729297,132444.0049,119.8574249,2.091906698,0.077657555,0.00135538,-120.3962263,-2.101310556,,,,-76.2005146,-1.329949872,140.8658937,-76.42956561,-1.333947566,143.1977653,163.3930194,2.851746164,142.7546146,44.29268063,0.773053112,137.4720335,-90,3.425854264,-2.850390784,-2.874363668,-1.570796327,1.2,60,-5232.288714,-5443.027193,-4819.478401,15494.79431,,,19242.852,19242.852
3/16/2026 16:49:41.100,,237,-53867.131,None,60.011,131888.3511,132852.911,132799.0983,132514.1925,229.5213141,,119.9811207,2.094065596,132483.6184,119.9918861,2.094253489,0.212186453,0.003703352,-120.2676174,-2.099065907,,,,-76.2005146,-1.329949872,140.8658937,-75.96375653,-1.325817664,143.4840758,163.2542495,2.849324171,141.6050847,43.9455955,0.766995333,138.33351,-45,3.420071153,-2.845620819,-2.86606124,-0.785398163,1.697056275,60,-5130.171076,-5487.076796,-4997.865607,15615.11348,,,19242.852,19242.852
3/16/2026 16:49:41.133,,237,-53885.102,None,60.013,131888.9074,132854.732,132808.1696,132518.0159,229.5279365,,120.1324092,2.096706079,132478.0804,120.148366,2.096984578,0.367441476,0.006413064,-120.1096131,-2.096308213,,,,-75.60640703,-1.319580738,139.9942856,-75.49983323,-1.317720675,143.7798317,164.1886291,2.865632172,140.9323242,45,0.785398163,137.4615583,-45,3.414705253,-2.859219108,-2.881706376,-0.785398163,1.697056275,60,-5002.459063,-5217.048002,-4691.260799,14910.76786,,,19202.852,19202.852
3/16/2026 16:49:41.167,,237,-54012.643,None,60.011,131855.8711,132821.2063,132755.8715,132478.3819,229.4592883,,120.2773618,2.099235979,132451.0017,120.2894672,2.099447257,0.507303909,0.008854124,-119.9671461,-2.093821693,,,,-75.13171864,-1.311295863,140.2973984,-75.03784475,-1.309657454,144.0849749,164.3204759,2.867933333,142.0872971,44.29268063,0.773053112,137.4720335,-45,3.409104711,-2.859079209,-2.866874805,-0.785398163,1.697056275,60,-4911.972568,-5261.011201,-4950.835197,15123.81897,,,19202.852,19202.852
3/16/2026 16:49:41.200,,237,-53793.302,None,60.01,131842.5255,132799.9381,132740.2184,132461.6179,229.4302523,,120.3965783,2.101316699,132431.5221,120.4137211,2.101615897,0.626469641,0.010933958,-119.8515294,-2.091803801,,,,-75.60640703,-1.319580738,139.9942856,-75.49983323,-1.317720675,143.7798317,164.1886291,2.865632172,140.9323242,45,0.785398163,137.4615583,-63.43494882,3.419336572,-2.854698214,-2.877201964,-1.107148718,2.683281573,60.01,-5083.327699,-5296.103994,-4768.243211,15147.6749,,,19202.852,19202.852
3/16/2026 16:49:41.233,,237,-53775.331,None,60.01,131877.2402,132827.2406,132783.1586,132496.6031,229.4908485,,120.51423,2.103370109,132466.1542,120.5318937,2.103678399,0.745403575,0.013009747,-119.7275405,-2.089639788,,,,-75.25643716,-1.313472612,141.4575555,-75.49983323,-1.317720675,143.7798317,164.1886291,2.865632172,140.9323242,45,0.785398163,137.4615583,-45,3.421399074,-2.852622425,-2.875037951,-0.785398163,3.39411255,60.01,-5174.959459,-5334.451201,-4807.900806,15317.31147,,,19202.852,19202.852
3/16/2026 16:49:41.267,,237,-53989.272,None,60.013,131895.7077,132868.2192,132803.0149,132523.0573,229.5366684,,120.6647226,2.1059967,132490.6354,120.6785718,2.106238415,0.895254555,0.01562514,-119.5856269,-2.087162927,,,,-75.13171864,-1.311295863,140.2973984,-75.03784475,-1.309657454,144.0849749,164.7874171,2.876082995,141.7676973,45,0.785398163,137.4615583,-45,3.415895869,-2.860457855,-2.87256109,-0.785398163,3.39411255,60.01,-5035.072844,-5226.091202,-4852.224008,15113.38805,,,19202.852,19202.852
3/16/2026 16:49:41.300,,237,-53917.934,None,60.012,131871.8269,132825.9017,132780.5379,132493.4843,229.4854465,,120.8053042,2.108450313,132460.5257,120.8242683,2.108781299,1.040497484,0.018160107,-119.4423741,-2.084662695,,,,-74.65910924,-1.303047273,140.6100992,-75.49983323,-1.317720675,143.7798317,164.7874171,2.876082995,141.7676973,45.70731937,0.797743215,137.4720335,-45,3.426501974,-2.857922888,-2.88240591,-0.785398163,1.697056275,60,-5235.017582,-5270.270397,-4678.300796,15183.58877,,,19202.852,19202.852
3/16/2026 16:49:41.333,,237,-53741.549,None,60.01,131840.5683,132807.4486,132755.5856,132468.6118,229.4423661,,120.9343736,2.110702999,132429.1669,120.9539185,2.111044121,1.164914053,0.020331586,-119.3176923,-2.082486586,,,,-74.52867183,-1.300770711,139.453218,-75.37912601,-1.315613936,142.6183719,165.2564372,2.884268939,141.4575555,45.70731937,0.797743215,137.4720335,0,3.426658057,-2.863937353,-2.880229801,0,1.2,60,-5193.483122,-5149.439999,-4715.798409,15058.72153,,,19242.852,19242.852
3/16/2026 16:49:41.367,,237,-53635.651,None,60.01,131855.1809,132824.8078,132763.9202,132482.0451,229.4656332,,121.0456636,2.112645374,132443.6907,121.065703,2.112995129,1.273490028,0.022226594,-119.1969542,-2.080379309,,,,-75.13171864,-1.311295863,140.2973984,-74.91364599,-1.307489777,142.9259948,164.6591092,2.8738436,140.6100992,45.70731937,0.797743215,137.4720335,-45,3.420484906,-2.851617006,-2.878122524,-0.785398163,1.697056275,60,-5115.318788,-5340.153592,-4753.238403,15208.71078,,,19242.852,19242.852
3/16/2026 16:49:41.400,,237,-53477.971,None,60.012,131903.5377,132856.6927,132798.4786,132520.2877,229.5318714,,121.1862598,2.115099242,132485.714,121.2113785,2.115537645,1.418127724,0.024750998,-119.0641587,-2.07806159,,,,-74.52867183,-1.300770711,139.453218,-74.91364599,-1.307489777,142.9259948,165.1317186,2.88209219,140.2973984,45.35586983,0.791609264,136.6156653,-45,3.423027422,-2.857341192,-2.869670854,-0.785398163,1.697056275,60.01,-5131.29567,-5227.228795,-4872.729595,15231.25406,,,19242.852,19242.852
3/16/2026 16:49:41.433,,237,-53430.034,None,60.013,131885.021,132854.4241,132782.6288,132508.0919,229.5107476,,121.3473901,2.117911497,132473.2786,121.3687712,2.118284667,1.578638339,0.027552437,-118.9022154,-2.075235146,,,,-74.52867183,-1.300770711,139.453218,-74.91364599,-1.307489777,142.9259948,165.1317186,2.88209219,140.2973984,45.35586983,0.791609264,136.6156653,-90,3.425774444,-2.854539753,-2.86684441,-1.570796327,2.4,60.01,-5179.546088,-5277.239999,-4921.516799,15378.30289,,,19242.852,19242.852
3/16/2026 16:49:41.467,,237,-53733.139,None,60.011,131846.3679,132803.4123,132743.0747,132465.0079,229.4361239,,121.4864179,2.120337988,132430.5435,121.5012548,2.120596942,1.713907615,0.029913331,-118.7638213,-2.072819713,,,,-74.52867183,-1.300770711,139.453218,-75.03784475,-1.309657454,144.0849749,165.2564372,2.884268939,141.4575555,46.06749968,0.804029548,136.6367447,-45,3.430254396,-2.854355608,-2.876849261,-0.785398163,1.697056275,60,-5257.239729,-5322.153595,-4745.908799,15325.30212,,,19242.852,19242.852
3/16/2026 16:49:41.500,,237,-53702.424,None,60.009,131824.1292,132799.1943,132717.7437,132447.7589,229.4062478,,121.5898128,2.12214257,132408.242,121.6051104,2.122409564,1.822738468,0.031812788,-118.6575932,-2.070965684,,,,-74.65910924,-1.303047273,140.6100992,-75.03784475,-1.309657454,144.0849749,165.7274866,2.892490302,141.1569339,46.06749968,0.804029548,136.6367447,-45,3.432067018,-2.860677514,-2.874995232,-0.785398163,1.697056275,60,-5332.302548,-5196.916814,-4777.444788,15306.66415,,,19242.852,19242.852
3/16/2026 16:49:41.533,,237,-53771.501,None,60.01,131860.5938,132819.8467,132756.1177,132479.5766,229.4613577,,121.7098737,2.124238029,132438.3206,121.7301348,2.124591651,1.936400495,0.033796564,-118.5364731,-2.06885174,,,,-74.0546041,-1.292496668,139.7781099,-74.45019583,-1.299401046,143.2430103,165.7274866,2.892490302,141.1569339,46.41442321,0.810084505,137.5034545,-45,3.423992697,-2.858693738,-2.878936245,-0.785398163,1.697056275,60,-5158.574209,-5233.449602,-4739.702407,15131.72622,,,19242.852,19242.852
3/16/2026 16:49:41.567,,237,-53907.581,None,60.013,131908.9824,132856.0451,132793.3625,132520.1689,229.5316655,,121.8574007,2.126812859,132480.2489,121.8827275,2.127254896,2.086044442,0.036408344,-118.3922808,-2.066335109,,,,-74.0546041,-1.292496668,139.7781099,-73.98882252,-1.291348563,143.5693561,165.7274866,2.892490302,141.1569339,46.0544045,0.803800994,138.33351,-90,3.418603459,-2.856081958,-2.870136103,-1.570796327,1.2,60.01,-5064.288856,-5281.89121,-4925.577592,15271.75766,,,19201.852,19201.852
3/16/2026 16:49:41.600,,237,-53863.675,None,60.013,131878.1743,132846.1245,132765.6665,132497.3809,229.4921956,,122.0213389,2.129674121,132462.0042,122.0385411,2.129974357,2.246756597,0.0392133,-118.2281518,-2.063470518,,,,-73.58276717,-1.28426156,140.1125262,-73.52957156,-1.283333121,143.9049686,165.7274866,2.892490302,141.1569339,46.41442321,0.810084505,137.5034545,-45,3.413307478,-2.853277002,-2.873555023,-0.785398163,1.697056275,60,-4981.091142,-5331.945605,-4834.843201,15147.87995,,,19201.852,19201.852
3/16/2026 16:49:41.633,,237,-53744.659,None,60.011,131849.4784,132798.7735,132735.5389,132461.9725,229.4308665,,122.1534255,2.131979467,132426.8252,122.1756311,2.132367029,2.382279901,0.041578628,-118.0941204,-2.061131228,,,,-73.58276717,-1.28426156,140.1125262,-73.52957156,-1.283333121,143.9049686,166.2005146,2.900746198,140.8658937,46.77880032,0.816444086,136.6788938,-45,3.41570015,-2.85916757,-2.877575314,-0.785398163,1.697056275,60,-5022.520419,-5213.318406,-4734.3888,14970.22762,,,19201.852,19201.852
3/16/2026 16:49:41.667,,237,-53578.829,None,60.01,131842.8728,132798.0205,132728.6498,132457.2281,229.4226489,,122.2700994,2.134015811,132426.5245,122.2884077,2.134335351,2.496299687,0.043568649,-117.9783307,-2.059110317,,,,-73.58276717,-1.28426156,140.1125262,-73.39301942,-1.280949837,142.7546146,166.2005146,2.900746198,140.8658937,46.77880032,0.816444086,136.6788938,-45,3.415285188,-2.857177549,-2.875554403,-0.785398163,1.697056275,60.01,-5015.096564,-5249.030415,-4769.524799,15033.65178,,,19201.852,19201.852
3/16/2026 16:49:41.700,,237,-53555.213,None,60.012,131879.0681,132823.9627,132753.529,132486.2171,229.4728592,,122.3999245,2.136281686,132446.0592,122.4204106,2.136639236,2.630532917,0.04591146,-117.8436901,-2.056760395,,,,-73.58276717,-1.28426156,140.1125262,-73.39301942,-1.280949837,142.7546146,166.2005146,2.900746198,140.8658937,46.77880032,0.816444086,136.6788938,-45,3.417589073,-2.854834738,-2.873204481,-0.785398163,1.697056275,60.01,-5056.985686,-5292.115198,-4811.543999,15160.64488,,,19201.852,19201.852
3/16/2026 16:49:41.733,,237,-53874.605,None,60.013,131878.313,132828.986,132756.8287,132488.7474,229.4772419,,122.5583822,2.139047296,132451.6323,122.5751555,2.139340044,2.785893029,0.048623006,-117.6907604,-2.054091268,,,,-73.11320888,-1.276066222,140.4563989,-73.07248694,-1.27535549,144.2497834,166.2005146,2.900746198,140.8658937,47.1210964,0.822418279,137.5558069,-45,3.414695534,-2.852123192,-2.876509547,-0.785398163,1.697056275,60,-5017.795798,-5340.960008,-4784.313603,15143.06941,,,19201.852,19201.852
3/16/2026 16:49:41.767,,237,-53837.611,None,60.011,131838.8671,132785.206,132718.5141,132448.2311,229.4070657,,122.7021582,2.14155666,132422.183,122.7223792,2.141909583,2.926789743,0.051082118,-117.5474198,-2.051589503,,,,-73.11320888,-1.276066222,140.4563989,-73.07248694,-1.27535549,144.2497834,166.3159802,2.902761454,142.0315458,46.77880032,0.816444086,136.6788938,-45,3.417265073,-2.851679336,-2.868033589,-0.785398163,1.697056275,60,-5062.684534,-5391.403207,-4900.651203,15354.73894,,,19242.852,19242.852
3/16/2026 16:49:41.800,,237,-53444.534,None,60.01,131831.1633,132775.6185,132708.657,132439.1787,229.3913863,,122.8200959,2.143615061,132397.7919,122.842396,2.144004272,3.046263723,0.053167332,-117.426995,-2.049487693,,,,-72.96984323,-1.273564019,139.3085783,-72.93259518,-1.272913918,143.1022012,166.6754687,2.909035712,140.5844942,47.14758543,0.8228806,135.8599279,-63.43494882,3.41691819,-2.85586838,-2.872368293,-1.107148718,2.683281573,60,-5014.230306,-5261.111998,-4795.631999,15070.9743,,,19242.852,19242.852
3/16/2026 16:49:41.833,,237,-53500.594,None,60.01,131867.3011,132814.5352,132742.3847,132475.4399,229.4541927,,122.9398565,2.145705278,132433.8208,122.9626651,2.146103363,3.164610897,0.05523288,-117.3086291,-2.047421819,,,,-72.96984323,-1.273564019,139.3085783,-72.93259518,-1.272913918,143.1022012,166.6754687,2.909035712,140.5844942,46.77880032,0.816444086,136.6788938,-45,3.419017281,-2.853802832,-2.863865905,-0.785398163,1.697056275,60,-5052.851647,-5299.646402,-4974.292789,15326.79084,,,19242.852,19242.852
3/16/2026 16:49:41.867,,237,-53388.101,None,60.013,131906.6255,132846.8752,132786.502,132514.031,229.5210344,,123.0897945,2.14832219,132473.0053,123.1132402,2.148731394,3.319353681,0.057933651,-117.1532258,-2.04470952,,,,-73.11320888,-1.276066222,140.4563989,-73.39301942,-1.280949837,142.7546146,166.6754687,2.909035712,140.5844942,46.77880032,0.816444086,136.6788938,-63.43494882,3.429681231,-2.851102061,-2.861153606,-1.107148718,2.683281573,60.01,-5286.532049,-5349.283203,-5023.267192,15659.08244,,,19242.852,19242.852
3/16/2026 16:49:41.900,,237,-53658.259,None,60.013,131873.4948,132821.022,132767.038,132487.8974,229.4757697,,123.2567149,2.1512355,132452.8826,123.2721637,2.151505132,3.480755391,0.060750642,-116.9888733,-2.041841028,,,,-72.49913873,-1.265348676,139.6647414,-72.93259518,-1.272913918,143.1022012,167.2603532,2.919243872,141.4830025,47.48955292,0.828849059,136.742093,-45,3.42441905,-2.85849323,-2.870690087,-0.785398163,1.697056275,60,-5162.531256,-5249.203192,-4858.257596,15269.99204,,,19242.852,19242.852
3/16/2026 16:49:41.933,,237,-53532.144,None,60.01,131804.924,132769.2305,132695.2556,132423.8617,229.3648565,,123.3976785,2.153695779,132394.2385,123.4166263,2.15402648,3.622204325,0.063219392,-116.8477507,-2.039377973,,,,-72.49913873,-1.265348676,139.6647414,-72.32894964,-1.262378316,142.3151433,167.1522951,2.917357902,140.3127934,47.82712458,0.834740796,137.6290667,-63.43494882,3.416404796,-2.85413851,-2.874118769,-1.107148718,2.683281573,60,-5017.778819,-5281.603215,-4826.7648,15126.14683,,,19242.852,19242.852
3/16/2026 16:49:41.967,,237,-53400.37,None,60.009,131797.3127,132761.4402,132683.4856,132414.8015,229.3491639,,123.5085609,2.155631042,132376.5379,123.5251256,2.15592015,3.731396999,0.065125163,-116.734222,-2.037396524,,,,-72.49913873,-1.265348676,139.6647414,-72.47443163,-1.264917455,143.4589837,167.0424199,2.915440218,139.1430918,48.19953971,0.841240666,136.8263133,-45,3.420837605,-2.850315055,-2.87863719,-0.785398163,1.697056275,60,-5095.938395,-5304.959992,-4719.023998,15119.92238,,,19200.852,19200.852
3/16/2026 16:49:42.000,,237,-53618.558,None,60.011,131856.7257,132792.4668,132736.6302,132462.6342,229.4320125,,123.625268,2.157667965,132425.8813,123.6394503,2.157915494,3.855059672,0.067283484,-116.6183302,-2.03537383,,,,-72.49913873,-1.265348676,139.6647414,-72.47443163,-1.264917455,143.4589837,167.1522951,2.917357902,140.3127934,47.82712458,0.834740796,137.6290667,-45,3.422832949,-2.850074418,-2.870114626,-0.785398163,1.697056275,60,-5133.302542,-5355.100804,-4898.779185,15387.18253,,,19200.852,19200.852
3/16/2026 16:49:42.033,,237,-53763.638,None,60.013,131906.8149,132829.1269,132774.3393,132504.1005,229.5038343,,123.782199,2.160406929,132465.9063,123.7941548,2.160615596,4.009646313,0.06998153,-116.4654709,-2.032705932,,,,-72.03086026,-1.257175675,140.0302824,-72.47443163,-1.264917455,143.4589837,167.7352263,2.92753197,141.2232276,47.82712458,0.834740796,137.6290667,-45,3.425533051,-2.85755044,-2.867446728,-0.785398163,1.697056275,60,-5196.391653,-5256.864001,-4947.119989,15400.37564,,,19200.852,19200.852
3/16/2026 16:49:42.067,,237,-53729.453,None,60.013,131878.0346,132818.8802,132748.6911,132482.5598,229.4665247,,123.937707,2.163121054,132447.003,123.9532353,2.163392074,4.165650099,0.07270431,-116.3033121,-2.029875727,,,,-72.03086026,-1.257175675,140.0302824,-72.0185703,-1.256961174,143.8248935,167.7352263,2.92753197,141.2232276,48.19953971,0.841240666,136.8263133,-45,3.420353248,-2.85482766,-2.871116393,-0.785398163,1.697056275,60,-5103.359778,-5305.464009,-4853.116798,15261.94058,,,19200.852,19200.852
3/16/2026 16:49:42.100,,237,-53371.325,None,60.01,131829.7832,132768.3129,132712.7662,132437.6519,229.388742,,124.0645444,2.165334785,132398.6707,124.0806258,2.165615457,4.291864461,0.074907166,-116.1781269,-2.027690834,,,,-72.03086026,-1.257175675,140.0302824,-72.47443163,-1.264917455,143.4589837,168.111342,2.934096427,139.7987124,48.57633437,0.847816973,136.0294086,-63.43494882,3.430532912,-2.859189261,-2.875507807,-1.107148718,2.683281573,60,-5282.673716,-5172.249603,-4747.104004,15202.02732,,,19200.852,19200.852
3/16/2026 16:49:42.133,,237,-53648.798,None,60.009,131848.4779,132776.3663,132730.9015,132452.6038,229.4146394,,124.1782615,2.167319523,132417.2906,124.1948312,2.167608719,4.405854122,0.076896661,-116.0646641,-2.025710533,,,,-72.03086026,-1.257175675,140.0302824,-72.0185703,-1.256961174,143.8248935,168.111342,2.934096427,139.7987124,48.53229458,0.847048334,137.7232007,-63.43494882,3.424569893,-2.857199766,-2.872758867,-1.107148718,2.683281573,60,-5177.337955,-5208.019204,-4855.334407,15240.69157,,,19200.852,19200.852
3/16/2026 16:49:42.167,,237,-53658.346,None,60.011,131884.848,132824.6235,132776.9742,132496.1869,229.4901275,,124.3090993,2.169603073,132463.4816,124.3291672,2.169953323,4.539246835,0.079224803,-115.9282003,-2.023328791,,,,-71.56505118,-1.249045772,140.4051281,-71.86981309,-1.254364871,142.6839865,168.2118167,2.935850042,140.9731889,48.53229458,0.847048334,137.7232007,-45,3.424318194,-2.856625239,-2.870377125,-0.785398163,1.697056275,60.01,-5188.51274,-5264.006405,-4898.995207,15351.51435,,,19159.852,19159.852
3/16/2026 16:49:42.200,,237,-53546.846,None,60.013,131882.37,132816.7383,132776.0914,132492.4349,229.4836289,,124.4617394,2.172267145,132457.7791,124.4752288,2.17250258,4.690128835,0.081858191,-115.7730261,-2.02062049,,,,-71.56505118,-1.249045772,140.4051281,-71.86981309,-1.254364871,142.6839865,168.2118167,2.935850042,140.9731889,48.90854429,0.85361513,136.9315157,-26.56505118,3.426867451,-2.853991851,-2.87423562,-0.463647609,2.683281573,60,-5233.800658,-5310.993609,-4803.177611,15347.97188,,,19159.852,19159.852
3/16/2026 16:49:42.233,,237,-53520.595,None,60.01,131857.239,132795.7937,132748.4769,132467.8734,229.441087,,124.6015733,2.174707707,132432.5703,124.6156755,2.174953837,4.831146593,0.084319415,-115.6408191,-2.018313042,,,,-71.40893227,-1.246320984,139.2672251,-71.41307334,-1.246393259,143.0619446,168.2118167,2.935850042,140.9731889,49.28915333,0.860258011,136.1458042,-63.43494882,3.421347096,-2.851530627,-2.878571053,-1.107148718,2.683281573,60,-5092.617265,-5354.323206,-4699.008006,15145.94848,,,19159.852,19159.852
3/16/2026 16:49:42.267,,237,-53462.16,None,60.01,131841.9641,132783.4573,132742.7362,132456.7653,229.4218474,,124.7197828,2.176770851,132417.227,124.7344024,2.177026012,4.951125241,0.086413437,-115.5156765,-2.016128892,,,,-71.40893227,-1.246320984,139.2672251,-71.86981309,-1.254364871,142.6839865,168.2118167,2.935850042,140.9731889,48.90854429,0.85361513,136.9315157,-63.43494882,3.431390883,-2.849436605,-2.869744022,-1.107148718,2.683281573,60,-5269.787912,-5391.374398,-4880.664004,15541.82631,,,19159.852,19159.852
3/16/2026 16:49:42.300,,237,-53176.306,None,60.011,131894.0766,132807.5624,132763.9088,132489.1839,229.477998,,124.8419047,2.178902281,132452.5607,124.8583514,2.17918933,5.069752828,0.088483879,-115.4023386,-2.014150773,,,,-71.40893227,-1.246320984,139.2672251,-71.41307334,-1.246393259,143.0619446,168.5934474,2.942510755,139.5564402,48.95755311,0.854470496,135.2384561,-45,3.425582589,-2.854026876,-2.868621269,-0.785398163,1.697056275,60.01,-5168.431843,-5256.633591,-4840.502393,15265.56783,,,19159.852,19159.852
3/16/2026 16:49:42.333,,237,-53378.64,None,60.013,131904.5333,132826.8167,132787.4178,132506.94,229.5087525,,124.9886186,2.181462922,132469.8018,125.0014147,2.181686256,5.219735401,0.091101569,-115.2543121,-2.011567222,,,,-70.94229549,-1.238176635,139.6544306,-70.95876926,-1.238464157,143.4489456,168.5934474,2.942510755,139.5564402,49.28915333,0.860258011,136.1458042,-45,3.420150413,-2.851409186,-2.871825233,-0.785398163,1.697056275,60.01,-5086.930391,-5303.908798,-4818.03841,15208.8776,,,19159.852,19159.852
3/16/2026 16:49:42.367,,237,-53354.923,None,60.012,131862.7474,132798.0687,132758.1645,132473.6973,229.4511744,,125.1387533,2.184083267,132434.845,125.1479331,2.184243484,5.366456821,0.093662341,-115.1057493,-2.008974313,,,,-70.94229549,-1.238176635,139.6544306,-70.80115272,-1.235713229,142.3151433,168.6900675,2.944197094,140.7329386,49.28915333,0.860258011,136.1458042,-45,3.419956713,-2.850534753,-2.869232324,-0.785398163,1.697056275,60,-5082.143522,-5363.121601,-4862.131206,15307.39633,,,19189.002,19189.002
3/16/2026 16:49:42.400,,237,-53254.426,None,60.009,131823.4874,132751.3487,132716.6934,132431.2062,229.3775776,,125.2515333,2.186051649,132398.4118,125.2684749,2.186347335,5.482806805,0.095693031,-114.9940466,-2.007024734,,,,-70.78022657,-1.235347999,138.5207566,-70.80115272,-1.235713229,142.3151433,169.1699205,2.952572107,140.5025267,49.67416371,0.86697771,135.3661701,-45,3.422060564,-2.856879076,-2.874002444,-0.785398163,1.697056275,60,-5076.589433,-5238.993605,-4750.185602,15065.76864,,,19189.002,19189.002
3/16/2026 16:49:42.433,,237,-53233.848,None,60.008,131829.6237,132774.495,132734.4193,132446.8979,229.4047564,,125.3535835,2.187832761,132418.3688,125.3624619,2.187987718,5.585899515,0.097492338,-114.8876539,-2.005167831,,,,-70.78022657,-1.235347999,138.5207566,-70.80115272,-1.235713229,142.3151433,169.1699205,2.952572107,140.5025267,49.67416371,0.86697771,135.3661701,-45,3.423700947,-2.855079769,-2.872145541,-0.785398163,1.697056275,60,-5106.261148,-5272.113604,-4782.988797,15161.36355,,,19189.002,19189.002
3/16/2026 16:49:42.467,,237,-53378.467,None,60.011,131875.0885,132814.7781,132791.1563,132494.3967,229.4870267,,125.4755264,2.189961066,132456.8224,125.4891919,2.190199575,5.709047819,0.099641682,-114.7679081,-2.003077872,,,,-70.47826972,-1.230077858,140.0508479,-70.80115272,-1.235713229,142.3151433,169.2611029,2.954163541,141.6813326,49.67416371,0.86697771,135.3661701,-45,3.425912804,-2.854521859,-2.870055582,-0.785398163,1.697056275,60,-5203.560652,-5328.028811,-4821.235192,15352.82465,,,19189.002,19189.002
3/16/2026 16:49:42.500,,237,-53422.574,None,60.013,131886.4093,132837.91,132802.5535,132509.6896,229.5135149,,125.6251651,2.192572754,132468.0587,125.6394894,2.192822761,5.85891806,0.102257411,-114.6174856,-2.000452505,,,,-70.3128838,-1.227191329,138.9204089,-70.34617594,-1.227772386,142.71426,169.1699205,2.952572107,140.5025267,50.0006446,0.872675876,136.2832345,-63.43494882,3.420595147,-2.850314696,-2.873128381,-1.107148718,2.683281573,60,-5067.99522,-5359.881611,-4800.715201,15228.59203,,,19189.002,19189.002
3/16/2026 16:49:42.533,,237,-53555.789,None,60.011,131844.0852,132799.769,132755.2846,132467.1117,229.4397678,,125.763999,2.194995863,132432.6682,125.7747089,2.195182786,6.001147123,0.104739776,-114.4731012,-1.99793252,,,,-69.84825297,-1.219081991,139.3292503,-69.8937652,-1.219876329,143.1223253,169.6513159,2.960974043,140.2820017,50.71059314,0.885066816,136.4416359,-45,3.415059115,-2.856234267,-2.882999336,-0.785398163,1.697056275,60,-4983.275558,-5244.206398,-4631.9616,14859.44356,,,19189.002,19189.002
3/16/2026 16:49:42.567,,238,-53470.21,None,60.009,131817.5836,132765.4154,132721.6242,132435.5949,229.3851791,,125.876945,2.196967143,132399.0818,125.8923877,2.197236668,6.106860254,0.106584818,-114.3659256,-1.996061953,,,,-70.47826972,-1.230077858,140.0508479,-70.50693809,-1.230578215,143.8449165,169.6513159,2.960974043,140.2820017,50.0006446,0.872675876,136.2832345,-45,3.427814883,-2.854389225,-2.868737829,-0.785398163,1.697056275,60,-5235.136403,-5275.814394,-4874.313607,15385.2644,,,20154.436,20154.436
3/16/2026 16:49:42.600,,238,-53135.597,None,60.009,131840.1778,132791.1618,132757.9215,132463.82,229.4340665,,125.9758433,2.198693243,132431.3226,125.994783,2.199023804,6.209826147,0.108381912,-114.2622219,-1.994251982,,,,-70.94229549,-1.238176635,139.6544306,-70.80115272,-1.235713229,142.3151433,169.1699205,2.952572107,140.5025267,49.28915333,0.860258011,136.1458042,-45,3.434737033,-2.844190195,-2.854509993,-0.785398163,1.697056275,60,-5344.277593,-5467.348804,-5117.875205,15929.5016,,,20154.436,20154.436
3/16/2026 16:49:42.633,,238,-53375.573,None,60.011,131881.7842,132833.2269,132806.733,132507.9866,229.5105651,,126.1017785,2.200891227,132479.9049,126.1170645,2.201158018,6.327616603,0.110437744,-114.1448904,-1.992204161,,,,-70.47826972,-1.230077858,140.0508479,-70.95876926,-1.238464157,143.4489456,168.6900675,2.944197094,140.7329386,49.61635209,0.865968707,137.0576521,-45,3.439622175,-2.83375935,-2.858172868,-0.785398163,3.39411255,60,-5448.121335,-5664.182403,-5090.0688,16202.37254,,,20154.436,20154.436
3/16/2026 16:49:42.667,,238,-53333.683,None,60.011,131882.6992,132833.5554,132787.8342,132502.0864,229.5003458,,126.2345843,2.203209126,132466.5433,126.2588826,2.203633211,6.468229349,0.112891899,-114.012433,-1.989892344,,,,-70.47826972,-1.230077858,140.0508479,-70.95876926,-1.238464157,143.4489456,168.6900675,2.944197094,140.7329386,49.61635209,0.865968707,137.0576521,-63.43494882,3.442097368,-2.831305195,-2.855861051,-1.107148718,2.683281573,60,-5491.450738,-5707.900798,-5129.726393,16329.07793,,,20154.436,20154.436
3/16/2026 16:49:42.700,,238,-53634.902,None,60.01,131841.708,132793.4059,132752.5593,132463.2863,229.4331419,,126.3579524,2.205362305,132422.8861,126.3755132,2.2056688,6.590055497,0.115018166,-113.8888677,-1.987735723,,,,-70.47826972,-1.230077858,140.0508479,-70.50693809,-1.230578215,143.8449165,169.2611029,2.954163541,141.6813326,50.32275071,0.878297689,137.2046646,-45,3.436247015,-2.839145375,-2.866033412,-0.785398163,1.697056275,60,-5385.909476,-5603.990397,-4955.831989,15945.73186,,,20154.436,20154.436
3/16/2026 16:49:42.733,,238,-53536.867,None,60.008,131825.588,132784.0104,132731.1126,132447.6341,229.4060316,,126.4576153,2.20710175,132413.828,126.4714227,2.207342736,6.689569358,0.116755011,-113.7910287,-1.98602811,,,,-70.47826972,-1.230077858,140.0508479,-70.05761542,-1.222736055,144.2497834,169.1699205,2.952572107,140.5025267,50.32275071,0.878297689,137.2046646,-45,3.430078791,-2.835817096,-2.864325799,-0.785398163,1.697056275,60,-5275.98145,-5616.216009,-4984.948791,15877.14625,,,20154.436,20154.436
3/16/2026 16:49:42.767,,238,-53279.712,None,60.009,131857.7124,132812.1819,132764.9978,132479.0255,229.4604032,,126.5636171,2.208951831,132445.8923,126.577894,2.209201011,6.792401612,0.118549772,-113.6827534,-1.984138349,,,,-70.47826972,-1.230077858,140.0508479,-70.50693809,-1.230578215,143.8449165,169.1699205,2.952572107,140.5025267,50.0006446,0.872675876,136.2832345,-45,3.439779226,-2.834022335,-2.856814225,-0.785398163,1.697056275,60,-5449.507272,-5649.336002,-5083.315202,16182.15848,,,20154.436,20154.436
3/16/2026 16:49:42.800,,238,-53193.442,None,60.012,131882.9383,132849.4441,132806.9628,132513.8654,229.5207476,,126.6955166,2.211253912,132478.2136,126.7061988,2.211440352,6.926017747,0.120881814,-113.5561577,-1.981928837,,,,-70.47826972,-1.230077858,140.0508479,-70.34617594,-1.227772386,142.71426,169.1699205,2.952572107,140.5025267,49.61635209,0.865968707,137.0576521,-63.43494882,3.439212738,-2.831690293,-2.847897544,-1.107148718,2.683281573,60,-5440.78964,-5692.392011,-5269.377596,16402.55925,,,20598.69,20598.69
3/16/2026 16:49:42.833,,238,-53179.258,None,60.011,131870.4106,132839.7924,132780.2088,132497.5465,229.4924824,,126.8242205,2.213500219,132460.8421,126.8469568,2.213897042,7.062102656,0.123256943,-113.4256837,-1.979651637,,,,-70.47826972,-1.230077858,140.0508479,-69.8937652,-1.219876329,143.1223253,169.1699205,2.952572107,140.5025267,50.0006446,0.872675876,136.2832345,-45,3.433773371,-2.829315164,-2.852327513,-0.785398163,1.697056275,60,-5343.525296,-5734.180798,-5161.766412,16239.47251,,,20598.69,20598.69
3/16/2026 16:49:42.867,,238,-53435.664,None,60.008,131827.3363,132798.0752,132735.3235,132454.321,229.4176137,,126.93324,2.215402968,132424.8809,126.952303,2.215735681,7.168684457,0.125117147,-113.315576,-1.977729896,,,,-70.01689348,-1.222025323,140.4563989,-70.05761542,-1.222736055,144.2497834,169.7386253,2.962497879,141.4626452,50.0006446,0.872675876,136.2832345,-45,3.438471736,-2.837380732,-2.850405772,-0.785398163,1.697056275,60,-5441.169924,-5627.1744,-5193.331199,16261.67552,,,20598.69,20598.69
3/16/2026 16:49:42.900,,238,-53362.008,None,60.007,131834.9454,132798.3637,132746.1029,132460.5426,229.4283898,,127.0183912,2.216889136,132422.8447,127.0346991,2.217173763,7.25216742,0.126574199,-113.2346354,-1.976317216,,,,-70.47826972,-1.230077858,140.0508479,-70.50693809,-1.230578215,143.8449165,169.2611029,2.954163541,141.6813326,49.61635209,0.865968707,137.0576521,-45,3.447751978,-2.827589342,-2.842285923,-0.785398163,1.697056275,60,-5589.721391,-5811.379198,-5364.604791,16765.70538,,,20598.69,20598.69
3/16/2026 16:49:42.933,,238,-53248.795,None,60.01,131867.157,132830.4105,132777.7095,132492.4969,229.4837362,,127.1283825,2.218808847,132464.548,127.1483239,2.219156891,7.359996938,0.12845618,-113.1217583,-1.974347138,,,,-70.01689348,-1.222025323,140.4563989,-69.8937652,-1.219876329,143.1223253,169.2611029,2.954163541,141.6813326,50.0006446,0.872675876,136.2832345,-45,3.43903322,-2.825707361,-2.847023014,-0.785398163,3.39411255,60,-5452.788624,-5846.457613,-5253.595209,16552.84145,,,20598.69,20598.69
3/16/2026 16:49:42.967,,238,-53426.016,None,60.011,131885.7728,132843.8157,132784.7175,132505.4938,229.5062475,,127.2549985,2.221018714,132475.7923,127.2796601,2.22144914,7.484514561,0.130629422,-112.9966613,-1.972163784,,,,-70.01689348,-1.222025323,140.4563989,-70.05761542,-1.222736055,144.2497834,169.7386253,2.962497879,141.4626452,49.61635209,0.865968707,137.0576521,-26.56505118,3.444185195,-2.831868457,-2.838132491,-0.463647609,2.683281573,60,-5544.832503,-5727.859199,-5438.347191,16711.03889,,,20598.69,20598.69
3/16/2026 16:49:43.000,,238,-53339.702,None,60.009,131851.8172,132818.9886,132752.7996,132475.2697,229.4538978,,127.3672696,2.222978214,132432.1897,127.389275,2.223362281,7.600800784,0.132658999,-112.884402,-1.970204489,,,,-70.01689348,-1.222025323,140.4563989,-69.8937652,-1.219876329,143.1223253,169.7386253,2.962497879,141.4626452,50.32275071,0.878297689,137.2046646,-63.43494882,3.44323861,-2.82983888,-2.848502178,-1.107148718,2.683281573,60,-5526.197591,-5763.09599,-5262.335983,16551.62956,,,20955.382,20955.382
3/16/2026 16:49:43.033,,238,-53410.91,None,60.007,131827.2233,132796.9518,132739.9781,132455.463,229.4195916,,127.4514553,2.224447531,132414.8209,127.469695,2.224765874,7.685651427,0.134139923,-112.7911928,-1.968577681,,,,-70.01689348,-1.222025323,140.4563989,-70.05761542,-1.222736055,144.2497834,169.2611029,2.954163541,141.6813326,50.32275071,0.878297689,137.2046646,-45,3.447501929,-2.820023618,-2.84687537,-0.785398163,3.39411255,60,-5601.133647,-5946.53761,-5290.185592,16837.85685,,,20955.382,20955.382
3/16/2026 16:49:43.067,,238,-53372.779,None,60.007,131870.1987,132833.0345,132768.1757,132491.1982,229.4814869,,127.5353613,2.225911968,132457.734,127.5539689,2.226236732,7.761902378,0.135470753,-112.7130793,-1.967214343,,,,-70.01689348,-1.222025323,140.4563989,-69.61083522,-1.21493827,144.6634715,169.7386253,2.962497879,141.4626452,50.0006446,0.872675876,136.2832345,-45,3.441175002,-2.827027126,-2.839890219,-0.785398163,1.697056275,60,-5490.592771,-5813.971203,-5376.585608,16681.14958,,,20955.382,20955.382
3/16/2026 16:49:43.100,,238,-53401.493,None,60.01,131912.1117,132858.7049,132797.5504,132523.4949,229.5374263,,127.651495,2.227938882,132482.7266,127.6715567,2.228289026,7.880536816,0.137541314,-112.5955709,-1.965163435,,,,-70.01689348,-1.222025323,140.4563989,-70.05761542,-1.222736055,144.2497834,169.7386253,2.962497879,141.4626452,50.32275071,0.878297689,137.2046646,-45,3.451025081,-2.824956565,-2.843461124,-0.785398163,1.697056275,60,-5666.486446,-5852.087992,-5351.975989,16870.55043,,,20955.382,20955.382
3/16/2026 16:49:43.133,,238,-53346.845,None,60.01,131868.2681,132835.7419,132762.866,132489.689,229.4788728,,127.7720943,2.230043737,132455.6206,127.7917568,2.230386913,7.996880428,0.139571893,-112.4784443,-1.963119191,,,,-69.55820344,-1.214019672,140.8710048,-69.44395478,-1.212025657,143.5392629,170.217593,2.970857442,141.2538141,50.32275071,0.878297689,137.2046646,-45,3.44241257,-2.831285549,-2.84141688,-0.785398163,1.697056275,60,-5528.771534,-5729.471994,-5386.161596,16644.40512,,,20955.382,20955.382
3/16/2026 16:49:43.167,,238,-53486.366,None,60.007,131816.5589,132792.9917,132713.7178,132441.8297,229.395978,,127.8617759,2.231608977,132403.8395,127.8818457,2.231959261,8.088365605,0.141168611,-112.3863345,-1.961511571,,,,-69.55820344,-1.214019672,140.8710048,-70.05761542,-1.222736055,144.2497834,170.2996081,2.972288875,142.4365122,50.32275071,0.878297689,137.2046646,-45,3.454695316,-2.831120264,-2.83980926,-0.785398163,1.697056275,60,-5744.99604,-5778.561611,-5412.124794,16935.68244,,,20955.382,20955.382
3/16/2026 16:49:43.200,,238,-53441.885,None,60.006,131831.4041,132791.2734,132725.5464,132450.1316,229.4103574,,127.929175,2.232785313,132418.6298,127.9495428,2.233140799,8.156462746,0.14235713,-112.3170191,-1.960301789,,,,-69.55820344,-1.214019672,140.8710048,-69.44395478,-1.212025657,143.5392629,170.2996081,2.972288875,142.4365122,50.32275071,0.878297689,137.2046646,-26.56505118,3.445166456,-2.829931745,-2.838599478,-0.463647609,2.683281573,60,-5576.27047,-5799.888003,-5433.638398,16809.79687,,,21104.061,21104.061
3/16/2026 16:49:43.233,,238,-53258.746,None,60.008,131892.8472,132844.1219,132777.4557,132505.5176,229.5062888,,128.0129205,2.234246947,132463.1582,128.0345484,2.234624426,8.242089517,0.143851599,-112.2350813,-1.958871705,,,,-70.01689348,-1.222025323,140.4563989,-69.44395478,-1.212025657,143.5392629,169.7386253,2.962497879,141.4626452,50.32275071,0.878297689,137.2046646,-45,3.446650083,-2.81864628,-2.837169394,-0.785398163,3.39411255,60,-5588.063236,-5964.019193,-5460.623996,17012.70643,,,21104.061,21104.061
3/16/2026 16:49:43.267,,238,-53382.816,None,60.01,131912.7666,132868.6088,132809.101,132530.8801,229.5502178,,128.1257504,2.2362162,132499.8273,128.1469806,2.236586737,8.350376768,0.145741568,-112.117692,-1.956822875,,,,-69.55820344,-1.214019672,140.8710048,-69.61083522,-1.21493827,144.6634715,170.217593,2.970857442,141.2538141,50.32275071,0.878297689,137.2046646,-45,3.451525007,-2.825115874,-2.835120564,-0.785398163,1.697056275,60,-5692.834056,-5841.043193,-5497.531184,17031.40843,,,21104.061,21104.061
3/16/2026 16:49:43.300,,238,-53314.978,None,60.008,131892.0573,132832.4578,132767.9225,132498.1734,229.4935683,,128.2309835,2.238052866,132462.1738,128.2535544,2.238446802,8.457310835,0.14760792,-112.0187402,-1.955095841,,,,-69.55820344,-1.214019672,140.8710048,-69.61083522,-1.21493827,144.6634715,169.7386253,2.962497879,141.4626452,50.32275071,0.878297689,137.2046646,-26.56505118,3.453385072,-2.814889959,-2.83339353,-0.463647609,2.683281573,60,-5724.26164,-6030.3888,-5525.812796,17280.46324,,,21104.061,21104.061
3/16/2026 16:49:43.333,,238,-53320.018,None,60.006,131838.5176,132786.0666,132722.8047,132449.8359,229.4098452,,128.3062502,2.239366517,132416.0068,128.3250634,2.239694869,8.533581933,0.148939102,-111.9428185,-1.953770757,,,,-69.55820344,-1.214019672,140.8710048,-69.8937652,-1.219876329,143.1223253,170.2996081,2.972288875,142.4365122,51.0275303,0.890598413,137.3724863,-45,3.459571198,-2.823349773,-2.84436917,-0.785398163,1.697056275,60,-5831.986083,-5918.025616,-5339.678394,17089.69009,,,21104.061,21104.061
3/16/2026 16:49:43.367,,238,-53376.725,None,60.006,131856.5209,132819.3762,132751.4827,132476.5199,229.4560632,,128.3662982,2.240414552,132433.9643,128.3853717,2.240747448,8.594244973,0.149997871,-111.8764266,-1.952611999,,,,-69.55820344,-1.214019672,140.8710048,-69.61083522,-1.21493827,144.6634715,170.217593,2.970857442,141.2538141,51.0275303,0.890598413,137.3724863,-45,3.455685718,-2.820859571,-2.843210412,-0.785398163,1.697056275,60,-5763.879069,-5914.713594,-5361.033598,17039.62626,,,21104.061,21104.061
3/16/2026 16:49:43.400,,238,-53221.997,None,60.008,131924.988,132863.6884,132795.9412,132528.8952,229.5467799,,128.4612397,2.242071593,132485.4966,128.4815582,2.242426218,8.685573048,0.151591847,-111.7850651,-1.95101744,,,,-69.55820344,-1.214019672,140.8710048,-69.61083522,-1.21493827,144.6634715,170.217593,2.970857442,141.2538141,50.71059314,0.885066816,136.4416359,-63.43494882,3.457364488,-2.819265595,-2.836084256,-1.107148718,2.683281573,60,-5795.912418,-5945.0688,-5449.766404,17190.74762,,,21185.804,21185.804
3/16/2026 16:49:43.433,,238,-53336.347,None,60.01,131920.6824,132868.2355,132807.4182,132532.8196,229.5535771,,128.5763364,2.24408041,132497.9602,128.5963199,2.244429189,8.800454634,0.153596909,-111.6716268,-1.949037569,,,,-68.92727338,-1.203007865,140.1741774,-68.99677729,-1.204220937,143.9649957,170.6979453,2.979241172,141.0548829,51.0275303,0.890598413,137.3724863,-45,3.448650126,-2.825644263,-2.839635982,-0.785398163,1.697056275,60,-5613.720387,-5823.388793,-5425.588796,16862.69798,,,21185.804,21185.804
