time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:43.467,,238,-53423.51,None,60.007,131879.3907,132828.464,132756.8672,132488.9433,229.4775813,,128.6703468,2.245721202,132456.592,128.6907481,2.246077272,8.892166028,0.155197575,-111.5744434,-1.947341398,,,,-68.92727338,-1.203007865,140.1741774,-68.99677729,-1.204220937,143.9649957,170.2996081,2.972288875,142.4365122,51.0275303,0.890598413,137.3724863,-63.43494882,3.450298209,-2.8170913,-2.837939811,-1.107148718,2.683281573,60,-5641.128748,-6032.260812,-5453.049594,17126.43915,,,21185.804,21185.804
3/16/2026 16:49:43.500,,238,-53107.445,None,60.005,131864.5399,132807.1228,132748.6407,132474.1363,229.4519347,,128.7360199,2.246867413,132439.8401,128.7493812,2.247100612,8.966974631,0.156503231,-111.5090277,-1.94619968,,,,-69.3863711,-1.211020632,139.7472003,-69.44395478,-1.212025657,143.5392629,170.6979453,2.979241172,141.0548829,51.41878673,0.897427126,136.6209354,-45,3.459126269,-2.822737941,-2.843626806,-0.785398163,3.39411255,60,-5778.679931,-5872.43519,-5324.371191,16975.48631,,,21185.804,21185.804
3/16/2026 16:49:43.533,,238,-53072.093,None,60.007,131894.9626,132833.4118,132780.8806,132503.7845,229.5032869,,128.811384,2.248182765,132472.046,128.8324001,2.248549565,9.038553396,0.157752516,-111.4312123,-1.944841545,,,,-68.92727338,-1.203007865,140.1741774,-68.82426058,-1.201209952,142.8453709,170.6979453,2.979241172,141.0548829,51.41878673,0.897427126,136.6209354,-45,3.449759517,-2.821488656,-2.842268671,-0.785398163,1.697056275,60.01,-5632.255903,-5895.820788,-5349.211187,16877.28788,,,21185.804,21185.804
3/16/2026 16:49:43.567,,238,-53333.856,None,60.008,131922.0686,132857.5734,132807.0729,132529.6012,229.5480028,,128.9118611,2.24993642,132489.7312,128.9300386,2.250253679,9.13647214,0.159461521,-111.3322631,-1.943114555,,,,-68.92727338,-1.203007865,140.1741774,-68.99677729,-1.204220937,143.9649957,170.7760777,2.98060484,142.2392351,51.41878673,0.897427126,136.6209354,-45,3.454474616,-2.821143319,-2.840541681,-0.785398163,1.697056275,60,-5716.386824,-5952.600001,-5380.200001,17049.18683,,,21185.804,21185.804
3/16/2026 16:49:43.600,,238,-53393.702,None,60.007,131898.9224,132834.7452,132773.3887,132503.0415,229.502,,129.0067466,2.251592485,132466.5145,129.0253357,2.251916926,9.237677409,0.161227886,-111.2379036,-1.941467671,,,,-68.47099312,-1.195044272,140.6100992,-68.55226367,-1.196462711,144.399446,170.7760777,2.98060484,142.2392351,51.41878673,0.897427126,136.6209354,0,3.448379637,-2.819376954,-2.838894797,0,1.2,60,-5625.039095,-5983.243199,-5407.358392,17015.64069,,,21272.87,21272.87
3/16/2026 16:49:43.633,,238,-53263.195,None,60.005,131883.1119,132796.787,132746.1956,132476.0284,229.4552119,,129.075728,2.252796439,132441.3384,129.0913301,2.253068745,9.298046498,0.162281525,-111.1646877,-1.940189812,,,,-68.92727338,-1.203007865,140.1741774,-68.99677729,-1.204220937,143.9649957,170.7760777,2.98060484,142.2392351,51.41878673,0.897427126,136.6209354,-45,3.457289682,-2.818323315,-2.837616938,-0.785398163,1.697056275,60,-5764.000198,-6000.40799,-5428.367994,17192.77618,,,21272.87,21272.87
3/16/2026 16:49:43.667,,238,-53198.87,None,60.005,131902.9694,132820.1291,132785.6008,132503.5796,229.502932,,129.1323785,2.253785176,132470.466,129.1515076,2.254119042,9.359348886,0.163351454,-111.1081437,-1.939202934,,,,-68.92727338,-1.203007865,140.1741774,-68.55226367,-1.196462711,144.399446,170.6979453,2.979241172,141.0548829,51.41878673,0.897427126,136.6209354,-45,3.450581753,-2.815889718,-2.83663006,-0.785398163,3.39411255,60,-5646.735611,-5994.705593,-5447.059189,17088.50039,,,21272.87,21272.87
3/16/2026 16:49:43.700,,238,-53273.059,None,60.008,131934.7322,132877.1319,132821.692,132545.222,229.5750588,,129.2189477,2.255296092,132509.7516,129.2344072,2.255565912,9.444458481,0.164836897,-111.0189285,-1.937645835,,,,-68.92727338,-1.203007865,140.1741774,-68.55226367,-1.196462711,144.399446,171.1796204,2.987647989,140.8658937,51.0275303,0.890598413,137.3724863,-45,3.452028623,-2.822811092,-2.828244248,-0.785398163,1.697056275,60.01,-5674.006349,-5866.35841,-5624.265595,17164.63035,,,21272.87,21272.87
3/16/2026 16:49:43.733,,238,-53362.786,None,60.009,131935.571,132871.3811,132822.8309,132543.959,229.5728713,,129.325914,2.257163008,132510.5226,129.3418396,2.257440961,9.55504751,0.166767039,-110.9189556,-1.935900979,,,,-68.92727338,-1.203007865,140.1741774,-68.99677729,-1.204220937,143.9649957,170.7760777,2.98060484,142.2392351,51.73048393,0.902867268,137.561041,-45,3.461661898,-2.813837801,-2.838768247,-0.785398163,1.697056275,60,-5844.154288,-6084.100792,-5448.801604,17377.05668,,,21272.87,21272.87
3/16/2026 16:49:43.767,,238,-53386.906,None,60.007,131889.4894,132820.5731,132779.5093,132497.2203,229.4919174,,129.4161309,2.258737589,132464.3822,129.4324553,2.259022504,9.642737874,0.168297525,-110.8263463,-1.934284642,,,,-68.0175618,-1.187130403,141.0548829,-68.55226367,-1.196462711,144.399446,171.2538377,2.988943325,142.0518215,52.12501635,0.909753158,136.821051,-45,3.455485215,-2.8206458,-2.8440378,-0.785398163,1.697056275,60,-5769.165041,-5952.009606,-5326.271995,17047.44664,,,21272.87,21272.87
3/16/2026 16:49:43.800,,238,-53291.707,None,60.004,131874.7588,132787.6526,132764.757,132476.4047,229.4558637,,129.4851892,2.259942884,132440.3462,129.4985012,2.260175223,9.713434938,0.169531421,-110.7512167,-1.932973382,,,,-68.47099312,-1.195044272,140.6100992,-68.37680387,-1.19340036,143.283216,171.2538377,2.988943325,142.0518215,51.73048393,0.902867268,137.561041,-45,3.453575583,-2.819411904,-2.83584065,-0.785398163,1.697056275,60,-5716.094904,-5972.615998,-5497.430405,17186.14131,,,21356.285,21356.285
3/16/2026 16:49:43.833,,238,-53354.261,None,60.005,131917.3312,132839.3631,132799.6286,132519.4577,229.5304337,,129.5238322,2.260617332,132482.8978,129.5373056,2.260852488,9.751627911,0.170198014,-110.7178374,-1.932390803,,,,-68.47099312,-1.195044272,140.6100992,-68.82426058,-1.201209952,142.8453709,171.326826,2.99021721,143.2379838,51.73048393,0.902867268,137.561041,0,3.46206244,-2.820019196,-2.835258071,0,1.2,60,-5868.188702,-6013.871987,-5509.022402,17391.08309,,,21356.285,21356.285
3/16/2026 16:49:43.867,,238,-53448.725,None,60.008,131958.031,132885.8918,132856.8147,132567.6122,229.6138397,,129.6069672,2.262068312,132532.7949,129.6241145,2.262367588,9.837438419,0.17169569,-110.6366035,-1.930973005,,,,-68.47099312,-1.195044272,140.6100992,-68.55226367,-1.196462711,144.399446,171.8019312,2.99850936,143.0619446,51.41878673,0.897427126,136.6209354,-45,3.458830299,-2.82681367,-2.828400131,-0.785398163,1.697056275,60,-5813.202457,-5885.899191,-5592.283197,17291.38484,,,21356.285,21356.285
3/16/2026 16:49:43.900,,238,-53535.384,None,60.008,131945.213,132877.7562,132848.2626,132557.7839,229.5968166,,129.7099188,2.263865155,132527.5741,129.7235075,2.264102323,9.937840825,0.173448043,-110.5384787,-1.929260404,,,,-68.0175618,-1.187130403,141.0548829,-67.93210044,-1.18563882,143.7297464,171.7328267,2.997303259,141.8743106,52.03794076,0.908233402,138.5051624,-45,3.449741143,-2.823855216,-2.837493806,-0.785398163,1.697056275,60,-5669.69141,-5889.686406,-5509.627211,17069.00503,,,21356.285,21356.285
3/16/2026 16:49:43.933,,238,-53657.035,None,60.006,131902.0573,132824.1318,132788.0728,132505.4401,229.5061546,,129.7889584,2.265244657,132476.6924,129.8069059,2.2655579,10.01547631,0.174803038,-110.4542346,-1.927790067,,,,-68.0175618,-1.187130403,141.0548829,-67.67134362,-1.181087755,145.2941843,171.7328267,2.997303259,141.8743106,52.43140797,0.915100701,137.7702435,-45,3.446645655,-2.822500221,-2.842890768,-0.785398163,1.697056275,60,-5612.368406,-5911.560006,-5383.627198,16907.55561,,,21356.285,21356.285
3/16/2026 16:49:43.967,,238,-53260.906,None,60.005,131888.3206,132820.1118,132789.8794,132500.1425,229.4969788,,129.8620607,2.266520533,132461.3867,129.8729857,2.26671121,10.09464204,0.17618474,-110.382121,-1.926531447,,,,-68.0175618,-1.187130403,141.0548829,-67.93210044,-1.18563882,143.7297464,171.7328267,2.997303259,141.8743106,52.12501635,0.909753158,136.821051,-45,3.45235003,-2.821118519,-2.836284605,-0.785398163,1.697056275,60,-5713.289727,-5936.097595,-5461.199997,17110.58732,,,21356.285,21356.285
3/16/2026 16:49:44.000,,238,-53154.749,None,60.006,131929.9718,132862.7092,132828.1567,132540.9826,229.5677159,,129.9078849,2.267320315,132503.0176,129.9190055,2.267514406,10.13868098,0.176953365,-110.3373393,-1.925749858,,,,-67.83365418,-1.183920609,139.9428455,-68.37680387,-1.19340036,143.283216,171.6625556,2.996076797,140.6868864,52.43140797,0.915100701,137.7702435,-45,3.460914766,-2.819123432,-2.840850559,-0.785398163,1.697056275,60,-5821.027137,-5923.684802,-5420.923202,17165.63514,,,21436.781,21436.781
3/16/2026 16:49:44.067,,238,-53481.686,None,60.006,131912.8845,132871.8103,132823.2271,132536.7078,229.5603117,,130.077302,2.270277201,132502.76,130.0885274,2.270473122,10.30623494,0.179877733,-110.1670836,-1.922778336,,,,-68.0175618,-1.187130403,141.0548829,-68.11044323,-1.188751489,144.8425352,171.7328267,2.997303259,141.8743106,52.43140797,0.915100701,137.7702435,-45,3.459224611,-2.817425526,-2.837879037,-0.785398163,1.697056275,60,-5837.271008,-6004.439999,-5472.633583,17314.34459,,,21436.781,21436.781
3/16/2026 16:49:44.100,,238,-53482.795,None,60.004,131889.2928,132828.986,132799.2095,132506.5472,229.508072,,130.1498015,2.271542557,132471.3954,130.1653379,2.271813718,10.37799628,0.181130205,-110.0936895,-1.921497368,,,,-68.0175618,-1.187130403,141.0548829,-67.93210044,-1.18563882,143.7297464,171.8019312,2.99850936,143.0619446,52.43140797,0.915100701,137.7702435,-26.56505118,3.457452538,-2.817379155,-2.836598069,-0.463647609,2.683281573,60,-5804.424,-6053.5872,-5494.003191,17352.01439,,,21436.781,21436.781
3/16/2026 16:49:44.133,,238,-53294.918,None,60.005,131905.4088,132864.6297,132822.6222,132531.626,229.5515098,,130.19888,2.272399139,132504.3918,130.2140141,2.272663278,10.4330558,0.182091175,-110.0459066,-1.920663398,,,,-67.83365418,-1.183920609,139.9428455,-67.93210044,-1.18563882,143.7297464,172.212982,3.005683551,141.7067394,52.82907651,0.922041326,137.0418914,-45,3.458302098,-2.823592376,-2.842704724,-0.785398163,1.697056275,60,-5775.069943,-5886.849611,-5359.795199,17021.71475,,,21436.781,21436.781
3/16/2026 16:49:44.167,,238,-53386.301,None,60.007,131952.6471,132914.3803,132860.4759,132576.5686,229.6293527,,130.2592041,2.273451993,132543.8352,130.2785829,2.273790217,10.49223055,0.183123969,-109.984875,-1.919598197,,,,-68.0175618,-1.187130403,141.0548829,-68.11044323,-1.188751489,144.8425352,171.7328267,2.997303259,141.8743106,52.82907651,0.922041326,137.0418914,-45,3.462541706,-2.81417929,-2.841639523,-0.785398163,1.697056275,60.01,-5897.962362,-6064.358404,-5379.854392,17342.17516,,,21436.781,21436.781
3/16/2026 16:49:44.200,,238,-53459.784,None,60.008,131960.7285,132908.9062,132858.5949,132576.7922,229.6297399,,130.354853,2.275121381,132542.6988,130.3712854,2.27540818,10.59264396,0.184876514,-109.8915847,-1.917969974,,,,-67.38013505,-1.176005207,140.4,-67.67134362,-1.181087755,145.2941843,171.7328267,2.997303259,141.8743106,52.82907651,0.922041326,137.0418914,-45,3.456495935,-2.812426745,-2.8400113,-0.785398163,1.697056275,60,-5763.661832,-6095.390408,-5408.092797,17267.14504,,,21518.875,21518.875
3/16/2026 16:49:44.233,,238,-53451.288,None,60.005,131921.0928,132866.9143,132824.1064,132538.0887,229.5627036,,130.4307603,2.276446213,132503.0121,130.4475324,2.276738942,10.66447645,0.186130227,-109.8199165,-1.916719127,,,,-67.56700908,-1.179266774,141.508445,-67.49017803,-1.177925819,144.1848813,171.7328267,2.997303259,141.8743106,53.13010235,0.927295218,138,-45,3.454664761,-2.811173032,-2.844014345,-0.785398163,1.697056275,60,-5774.769604,-6115.823998,-5374.3824,17264.976,,,21518.875,21518.875
3/16/2026 16:49:44.267,,238,-53302.954,None,60.004,131901.2625,132846.4768,132797.937,132515.9381,229.5243375,,130.4926542,2.277526466,132483.1396,130.509702,2.277824005,10.72934104,0.187262328,-109.7579569,-1.915637729,,,,-67.38013505,-1.176005207,140.4,-67.49017803,-1.177925819,144.1848813,172.212982,3.005683551,141.7067394,52.82907651,0.922041326,137.0418914,-45,3.455749824,-2.818421223,-2.837679055,-0.785398163,1.697056275,60,-5747.874581,-5978.43361,-5446.137593,17172.44578,,,21518.875,21518.875
3/16/2026 16:49:44.300,,238,-53269.157,None,60.005,131925.8546,132882.9026,132829.2489,132546.7292,229.5776694,,130.5489574,2.278509142,132515.4963,130.5622902,2.278741844,10.78429787,0.188221505,-109.703615,-1.914689283,,,,-67.38013505,-1.176005207,140.4,-67.49017803,-1.177925819,144.1848813,171.7328267,2.997303259,141.8743106,52.82907651,0.922041326,137.0418914,-45,3.456667663,-2.809081754,-2.836730609,-0.785398163,1.697056275,60,-5765.516756,-6153.839999,-5463.892792,17383.24955,,,21518.875,21518.875
3/16/2026 16:49:44.333,,238,-53446.334,None,60.007,131957.0745,132921.7077,132879.2489,132586.7574,229.6470001,,130.609171,2.279560067,132555.7914,130.6261611,2.279856601,10.84430483,0.189268824,-109.6409459,-1.913595502,,,,-67.38013505,-1.176005207,140.4,-67.49017803,-1.177925819,144.1848813,172.212982,3.005683551,141.7067394,53.13010235,0.927295218,138,-45,3.45778242,-2.816414727,-2.84089072,-0.785398163,1.697056275,60,-5786.991606,-6017.644801,-5431.348793,17235.9852,,,21518.875,21518.875
3/16/2026 16:49:44.367,,238,-53443.123,None,60.007,131950.7957,132896.7776,132848.7585,132566.1578,229.6113208,,130.6930137,2.281023399,132532.5314,130.7109385,2.281336246,10.9253892,0.190684014,-109.5577382,-1.912143252,,,,-67.38013505,-1.176005207,140.4,-67.49017803,-1.177925819,144.1848813,172.6942405,3.014083095,141.5491434,53.13010235,0.927295218,138,-45,3.459262065,-2.823399081,-2.83943847,-0.785398163,1.697056275,60,-5812.137524,-5885.179216,-5455.526407,17152.84315,,,21518.875,21518.875
3/16/2026 16:49:44.400,,238,-53279.453,None,60.004,131912.2017,132872.1137,132815.2389,132533.9142,229.5554731,,130.7690265,2.282350072,132493.8819,130.7872917,2.28266886,11.00650383,0.192099731,-109.4859794,-1.910890826,,,,-67.56700908,-1.179266774,141.508445,-67.49017803,-1.177925819,144.1848813,172.212982,3.005683551,141.7067394,52.43140797,0.915100701,137.7702435,-45,3.460594679,-2.81358382,-2.825991527,-0.785398163,1.697056275,60,-5880.045346,-6065.884805,-5679.475183,17625.40533,,,21518.875,21518.875
3/16/2026 16:49:44.433,,238,-53148.571,None,60.004,131928.3018,132883.2992,132831.8399,132548.5392,229.5808043,,130.8213308,2.283262954,132519.0214,130.8432312,2.283645188,11.05828077,0.193003409,-109.4285501,-1.909888495,,,,-67.38013505,-1.176005207,140.4,-67.49017803,-1.177925819,144.1848813,172.6942405,3.014083095,141.5491434,52.12501635,0.909753158,136.821051,-45,3.461571007,-2.821079686,-2.819641653,-0.785398163,1.697056275,60,-5852.339505,-5926.003207,-5750.640005,17528.98272,,,21593.528,21593.528
3/16/2026 16:49:44.467,,238,-53347.104,None,60.007,131961.4547,132932.2309,132859.895,132585.2622,229.6444104,,130.8809322,2.284303196,132543.0513,130.8996839,2.284630474,11.11213425,0.19394333,-109.3694188,-1.908856458,,,,-67.38013505,-1.176005207,140.4,-67.05106272,-1.170261811,144.6485396,172.6942405,3.014083095,141.5491434,52.82907651,0.922041326,137.0418914,0,3.454892285,-2.820139765,-2.830897784,0,1.2,60.01,-5735.294828,-5944.968015,-5566.363206,17246.62605,,,21593.528,21593.528
3/16/2026 16:49:44.500,,238,-53280.086,None,60.007,131963.9787,132910.5103,132852.9728,132576.5286,229.6292834,,130.9653458,2.28577649,132537.6402,130.9884033,2.28617892,11.19833591,0.195447832,-109.2827191,-1.907343265,,,,-66.92958775,-1.168141673,140.8658937,-67.49017803,-1.177925819,144.1848813,172.212982,3.005683551,141.7067394,53.53076561,0.934288111,137.2833566,-63.43494882,3.464104739,-2.810235719,-2.841631376,-1.107148718,2.683281573,60,-5917.469355,-6127.300801,-5389.171192,17433.94135,,,21593.528,21593.528
3/16/2026 16:49:44.533,,238,-53308.152,None,60.004,131917.1893,132872.628,132816.3041,132536.0966,229.5592532,,131.0487549,2.287232254,132498.6563,131.0682527,2.287572555,11.27542917,0.196793364,-109.2060059,-1.906004365,,,,-66.92958775,-1.168141673,140.8658937,-66.86430274,-1.167002235,143.5442789,172.6942405,3.014083095,141.5491434,53.13010235,0.927295218,138,-45,3.45457479,-2.817289731,-2.833299583,-0.785398163,1.697056275,60,-5746.76131,-5993.136013,-5561.510402,17301.40773,,,21593.528,21593.528
3/16/2026 16:49:44.567,,238,-53342.798,None,60.003,131902.3564,132865.5439,132796.0892,132522.0556,229.5349335,,131.0853618,2.287871165,132492.8363,131.1084488,2.288274108,11.31297704,0.197448698,-109.1651881,-1.905291962,,,,-66.92958775,-1.168141673,140.8658937,-67.30620505,-1.174714885,143.0770422,172.7554931,3.015152156,142.739483,53.13010235,0.927295218,138,-63.43494882,3.462988993,-2.817703458,-2.83258718,-1.107148718,2.683281573,60,-5895.714962,-6035.774414,-5573.102391,17504.59177,,,21593.528,21593.528
3/16/2026 16:49:44.600,,238,-53331.048,None,60.005,131954.1793,132915.0303,132840.0412,132570.4684,229.6187868,,131.1380998,2.288791616,132535.5753,131.1579858,2.289138693,11.36674331,0.198387096,-109.1092938,-1.904316421,,,,-66.92958775,-1.168141673,140.8658937,-66.86430274,-1.167002235,143.5442789,173.2338252,3.023500625,142.5931275,52.82907651,0.922041326,137.0418914,-45,3.456140928,-2.825113529,-2.826357747,-0.785398163,1.697056275,60,-5776.17444,-5898.528004,-5644.1664,17318.86884,,,21593.528,21593.528
3/16/2026 16:49:44.633,,238,-53567.438,None,60.007,132003.8601,132945.864,132891.5456,132614.4597,229.6949819,,131.2020236,2.289907297,132585.2044,131.2221837,2.290259157,11.43265607,0.199537491,-109.0468572,-1.903226697,,,,-66.92958775,-1.168141673,140.8658937,-67.05106272,-1.170261811,144.6485396,172.7554931,3.015152156,142.739483,53.13010235,0.927295218,138,-45,3.460520968,-2.815614665,-2.830521915,-0.785398163,1.697056275,60,-5856.072887,-6076.98721,-5613.177597,17546.23769,,,21582.304,21582.304
3/16/2026 16:49:44.667,,238,-53224.834,None,60.007,131981.5853,132937.0209,132866.6098,132595.7847,229.662636,,131.2932662,2.291499781,132562.8545,131.3138315,2.291858714,11.51786675,0.201024698,-108.9520565,-1.901572113,,,,-66.92958775,-1.168141673,140.8658937,-67.05106272,-1.170261811,144.6485396,172.6942405,3.014083095,141.5491434,52.82907651,0.922041326,137.0418914,-90,3.462120525,-2.813058397,-2.823613439,-1.570796327,1.2,60,-5883.441432,-6071.457613,-5692.7808,17647.67984,,,21582.304,21582.304
3/16/2026 16:49:44.700,,238,-53280.245,None,60.005,131926.8392,132867.2845,132815.7317,132537.3215,229.5613748,,131.3762905,2.292948828,132508.0389,131.3972302,2.293314294,11.60322357,0.202514455,-108.8720378,-1.900175523,,,,-66.92958775,-1.168141673,140.8658937,-66.61477894,-1.162647223,145.1206395,172.6942405,3.014083095,141.5491434,52.82907651,0.922041326,137.0418914,-45,3.455961517,-2.81156864,-2.822216849,-0.785398163,1.697056275,60,-5771.7897,-6094.785604,-5714.740793,17581.3161,,,21582.304,21582.304
3/16/2026 16:49:44.733,,238,-53343.95,None,60.002,131905.6534,132870.0313,132799.9425,132525.9363,229.5416549,,131.4090168,2.29352001,132494.7655,131.4261946,2.29381982,11.63467747,0.203063429,-108.83607,-1.899547767,,,,-66.92958775,-1.168141673,140.8658937,-67.05106272,-1.170261811,144.6485396,173.1765376,3.022500768,141.4015559,53.13010235,0.927295218,138,-45,3.464081631,-2.819437339,-2.826842985,-0.785398163,1.697056275,60,-5915.146055,-5948.510403,-5673.456001,17537.11246,,,21582.304,21582.304
3/16/2026 16:49:44.767,,238,-53304.048,None,60.004,131941.1694,132894.2838,132837.1409,132558.2499,229.5976238,,131.4577609,2.294370754,132530.2475,131.4751517,2.294674282,11.68535103,0.20394785,-108.7868539,-1.898688784,,,,-66.92958775,-1.168141673,140.8658937,-67.49017803,-1.177925819,144.1848813,172.6942405,3.014083095,141.5491434,53.82637095,0.939447398,138.250208,-45,3.472600101,-2.810135245,-2.838136182,-0.785398163,1.697056275,60,-6067.346743,-6121.526413,-5487.767989,17676.64114,,,21582.304,21582.304
3/16/2026 16:49:44.800,,238,-53444.938,None,60.006,131984.7373,132918.6401,132874.4373,132593.3028,229.6583372,,131.5099161,2.295281036,132556.8391,131.5279825,2.295596354,11.73600606,0.204831947,-108.7376654,-1.897830282,,,,-66.92958775,-1.168141673,140.8658937,-67.05106272,-1.170261811,144.6485396,173.2338252,3.023500625,142.5931275,53.53076561,0.934288111,137.2833566,-45,3.465858165,-2.818668678,-2.832118393,-0.785398163,1.697056275,60,-5949.370619,-6014.649608,-5555.577601,17519.59783,,,21582.304,21582.304
3/16/2026 16:49:44.833,,238,-53394.538,None,60.005,131956.6227,132899.0985,132835.6232,132564.4792,229.6084133,,131.5900251,2.296679201,132528.6655,131.6084426,2.297000647,11.82231267,0.206338281,-108.6559142,-1.896403454,,,,-66.48203833,-1.160330462,141.3404401,-66.4252938,-1.159340083,144.0199986,173.2338252,3.023500625,142.5931275,53.53076561,0.934288111,137.2833566,-45,3.45634073,-2.817162344,-2.830691565,-0.785398163,1.697056275,60,-5798.889831,-6040.828799,-5578.732798,17418.45143,,,21655.245,21655.245
3/16/2026 16:49:44.867,,238,-53375.702,None,60.003,131941.672,132883.569,132827.6899,132551.6791,229.5862429,,131.6374173,2.29750635,132513.6794,131.6560424,2.29783142,11.86600738,0.207100898,-108.6133684,-1.89566089,,,,-66.92958775,-1.168141673,140.8658937,-66.4252938,-1.159340083,144.0199986,173.2338252,3.023500625,142.5931275,53.53076561,0.934288111,137.2833566,-45,3.457171503,-2.816399727,-2.829949001,-0.785398163,1.697056275,60,-5793.510633,-6053.817607,-5591.289597,17438.61784,,,21655.245,21655.245
3/16/2026 16:49:44.900,,238,-53210.318,None,60.003,131952.7143,132900.8668,132827.3842,132561.0214,229.6024242,,131.6817942,2.298280874,132524.6881,131.7006101,2.298609273,11.90144734,0.207719442,-108.5642623,-1.894803827,,,,-66.48203833,-1.160330462,141.3404401,-66.4252938,-1.159340083,144.0199986,173.1765376,3.022500768,141.4015559,53.53076561,0.934288111,137.2833566,-45,3.457949356,-2.814781326,-2.829091938,-0.785398163,1.697056275,60.01,-5827.359393,-6032.822411,-5606.150395,17466.3322,,,21655.245,21655.245
3/16/2026 16:49:44.933,,238,-53323.718,None,60.006,131980.7795,132913.9263,132857.556,132584.7756,229.6435676,,131.7265827,2.29906258,132552.7192,131.7455887,2.299394297,11.95313108,0.208621493,-108.5216837,-1.89406069,,,,-66.48203833,-1.160330462,141.3404401,-66.4252938,-1.159340083,144.0199986,172.6942405,3.014083095,141.5491434,53.82637095,0.939447398,138.250208,-45,3.45873438,-2.805461602,-2.833508088,-0.785398163,1.697056275,60.01,-5842.567792,-6205.5072,-5569.675193,17617.75018,,,21655.245,21655.245
3/16/2026 16:49:44.967,,238,-53424.23,None,60.006,131954.3097,132887.6392,132827.0503,132557.0189,229.5954917,,131.795546,2.300266217,132518.195,131.8187393,2.300671016,12.02429149,0.209863477,-108.4496808,-1.892804002,,,,-66.28640511,-1.156916019,140.2409355,-66.4252938,-1.159340083,144.0199986,173.1765376,3.022500768,141.4015559,54.52002187,0.95155389,138.5207566,-45,3.460011099,-2.812637291,-2.844357892,-0.785398163,1.697056275,60,-5818.147011,-6070.363215,-5388.739197,17277.24942,,,21655.245,21655.245
3/16/2026 16:49:45.000,,238,-53596.944,None,60.003,131912.0309,132856.5301,132792.9358,132521.1999,229.5334513,,131.8572168,2.301342576,132484.7923,131.8841592,2.301812809,12.08535947,0.210929314,-108.3891044,-1.891746744,,,,-66.48203833,-1.160330462,141.3404401,-66.4252938,-1.159340083,144.0199986,173.2338252,3.023500625,142.5931275,54.11786275,0.944534889,139.2206881,-63.43494882,3.461152892,-2.812571311,-2.836281633,-1.107148718,2.683281573,60,-5882.585913,-6121.267203,-5557.161605,17561.01472,,,21655.245,21655.245
3/16/2026 16:49:45.033,,238,-53388.173,None,60.002,131918.2045,132857.3723,132785.4088,132521.0157,229.5331323,,131.8865306,2.301854198,132481.088,131.9027592,2.302137441,12.11174496,0.211389828,-108.3629034,-1.891289452,,,,-66.28640511,-1.156916019,140.2409355,-66.4252938,-1.159340083,144.0199986,173.2338252,3.023500625,142.5931275,54.22988624,0.946490068,137.545338,-45,3.461477524,-2.812110797,-2.83777952,-0.785398163,1.697056275,60,-5842.387127,-6129.561611,-5463.878391,17435.82713,,,21690.909,21690.909
3/16/2026 16:49:45.067,,238,-53290.714,None,60.004,131947.5398,132889.2792,132842.4829,132560.4756,229.6014788,,131.9243565,2.302514384,132527.3448,131.9403475,2.30279348,12.15112885,0.212077206,-108.322017,-1.890575849,,,,-66.48203833,-1.160330462,141.3404401,-66.4252938,-1.159340083,144.0199986,173.2338252,3.023500625,142.5931275,53.53076561,0.934288111,137.2833566,-45,3.462133563,-2.811423419,-2.82486396,-0.785398163,1.697056275,60,-5901.911932,-6143.3568,-5680.108806,17725.37754,,,21690.909,21690.909
3/16/2026 16:49:45.100,,238,-53318.246,None,60.005,131976.0382,132912.0542,132854.151,132581.4394,229.6377892,,131.9725611,2.303355714,132546.8924,131.9852763,2.303577636,12.19664247,0.212871569,-108.2712938,-1.889690562,,,,-66.28640511,-1.156916019,140.2409355,-66.2328923,-1.155982044,142.9209572,173.2338252,3.023500625,142.5931275,53.82637095,0.939447398,138.250208,0,3.45955968,-2.810629056,-2.82913796,0,1.2,60,-5811.436972,-6158.64961,-5645.966397,17616.05298,,,21690.909,21690.909
3/16/2026 16:49:45.133,,238,-53192.333,None,60.005,131932.4554,132877.2934,132832.0279,132547.9731,229.5798239,,132.0489187,2.304688405,132512.1787,132.0654589,2.304977086,12.27400683,0.214221832,-108.1926987,-1.888318818,,,,-66.48203833,-1.160330462,141.3404401,-66.4252938,-1.159340083,144.0199986,173.1765376,3.022500768,141.4015559,54.22988624,0.946490068,137.545338,-45,3.464317169,-2.808278936,-2.834808886,-0.785398163,1.697056275,60,-5940.0368,-6147.331215,-5517.561601,17604.92962,,,21690.909,21690.909
3/16/2026 16:49:45.167,,238,-53349.984,None,60.002,131912.0489,132843.1636,132798.1641,132518.4857,229.5287502,,132.0774833,2.305186951,132474.8042,132.0945274,2.305484427,12.30369465,0.214739982,-108.1648036,-1.887831957,,,,-65.83908488,-1.149108808,140.7278224,-65.79411496,-1.148323934,143.4087863,173.7131066,3.031865665,142.4567303,54.22988624,0.946490068,137.545338,-45,3.453808361,-2.817125683,-2.834322025,-0.785398163,1.697056275,60,-5726.499054,-6033.167998,-5524.631995,17284.29905,,,21690.909,21690.909
3/16/2026 16:49:45.200,,238,-52976.491,None,60.002,131909.4781,132844.239,132809.7516,132521.8628,229.5345995,,132.0998459,2.305577253,132489.1671,132.1166128,2.305869891,12.33008119,0.215200514,-108.1468189,-1.887518065,,,,-66.28640511,-1.156916019,140.2409355,-66.67464912,-1.163692155,142.441567,173.6598083,3.030935432,141.2640082,54.22988624,0.946490068,137.545338,-45,3.469562046,-2.815734918,-2.834008133,-0.785398163,1.697056275,60,-5985.144517,-6007.435214,-5530.579197,17523.15893,,,21690.909,21690.909
3/16/2026 16:49:45.233,,238,-53489.477,None,60.005,131947.19,132876.4936,132840.6417,132555.4721,229.5928126,,132.1410755,2.306296844,132526.851,132.1580187,2.306592559,12.36941621,0.215887039,-108.1043307,-1.886776506,,,,-66.48203833,-1.160330462,141.3404401,-66.61477894,-1.162647223,145.1206395,173.2338252,3.023500625,142.5931275,53.82637095,0.939447398,138.250208,-45,3.469239782,-2.807613586,-2.826223904,-0.785398163,1.697056275,60.01,-6028.069402,-6211.007996,-5696.294391,17935.37179,,,21690.909,21690.909
3/16/2026 16:49:45.267,,238,-53302.248,None,60.005,131959.9603,132897.0913,132860.1963,132573.1242,229.6233868,,132.1815602,2.307003436,132530.7033,132.195181,2.307241164,12.40984383,0.216592635,-108.0634667,-1.886063295,,,,-66.28640511,-1.156916019,140.2409355,-65.98920094,-1.151728827,144.5041176,173.6598083,3.030935432,141.2640082,54.22988624,0.946490068,137.545338,-45,3.458969991,-2.814342797,-2.832553363,-0.785398163,1.697056275,60,-5800.315463,-6034.57922,-5558.011208,17392.90589,,,21608.391,21608.391
3/16/2026 16:49:45.300,,238,-53348.544,None,60.003,131927.5536,132843.5024,132811.9081,132528.3347,229.5458091,,132.243321,2.308081365,132498.2623,132.2572123,2.308323814,12.47323144,0.217698957,-107.9994844,-1.884946593,,,,-65.83908488,-1.149108808,140.7278224,-66.2328923,-1.155982044,142.9209572,173.7131066,3.031865665,142.4567303,54.52002187,0.95155389,138.5207566,-45,3.464305858,-2.814166708,-2.836500483,-0.785398163,1.697056275,60,-5913.469517,-6086.231995,-5526.1728,17525.87431,,,21608.391,21608.391
3/16/2026 16:49:45.333,,238,-53015.083,None,60.001,131900.1031,132836.9718,132797.0836,132512.0921,229.5176762,,132.2576301,2.308331106,132479.6832,132.2750916,2.308635866,12.48445679,0.217894876,-107.9797882,-1.884602829,,,,-65.83908488,-1.149108808,140.7278224,-66.2328923,-1.155982044,142.9209572,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.46461791,-2.821491059,-2.838207764,-0.785398163,1.697056275,60,-5918.157477,-5899.348801,-5429.203209,17246.70949,,,21608.391,21608.391
3/16/2026 16:49:45.367,,238,-53339.141,None,60.002,131931.5959,132849.9552,132820.2207,132534.6088,229.5566763,,132.2799722,2.30872105,132494.2085,132.2978775,2.309033555,12.50972184,0.218335835,-107.9602232,-1.884261357,,,,-65.83908488,-1.149108808,140.7278224,-66.2328923,-1.155982044,142.9209572,173.7131066,3.031865665,142.4567303,54.52002187,0.95155389,138.5207566,-45,3.465015599,-2.81352983,-2.835815247,-0.785398163,1.697056275,60,-5925.837528,-6097.939203,-5538.542387,17562.31912,,,21608.391,21608.391
3/16/2026 16:49:45.400,,238,-53490.715,None,60.004,131952.657,132873.3904,132847.7402,132558.6205,229.5982658,,132.3246418,2.309500682,132523.3195,132.3388823,2.309749224,12.55518646,0.219129342,-107.9128576,-1.88343467,,,,-65.83908488,-1.149108808,140.7278224,-66.4252938,-1.159340083,144.0199986,174.2417398,3.041092055,143.524214,54.22988624,0.946490068,137.545338,-26.56505118,3.469089307,-2.821962713,-2.829924738,-0.463647609,2.683281573,60,-5999.124662,-5992.257593,-5603.227205,17594.60946,,,21608.391,21608.391
3/16/2026 16:49:45.433,,238,-53574.898,None,60.003,131939.105,132861.7765,132841.0867,132548.0207,229.5799063,,132.3721149,2.310329242,132509.7401,132.3865621,2.310581394,12.60402181,0.21998168,-107.8702751,-1.882691465,,,,-66.03751103,-1.152571997,141.8235523,-65.98920094,-1.151728827,144.5041176,174.1932731,3.04024615,142.33032,54.52002187,0.95155389,138.5207566,-45,3.462310221,-2.82026447,-2.834245355,-0.785398163,1.697056275,60,-5924.44917,-5972.37121,-5566.953604,17463.77398,,,21608.391,21608.391
3/16/2026 16:49:45.467,,238,-53411.184,None,60.001,131894.0269,132837.1295,132799.8422,132511.0503,229.5158718,,132.3934383,2.310701407,132473.5096,132.4114974,2.311016597,12.62761473,0.220393454,-107.8488148,-1.882316913,,,,-65.83908488,-1.149108808,140.7278224,-66.4252938,-1.159340083,144.0199986,173.7131066,3.031865665,142.4567303,54.52002187,0.95155389,138.5207566,-45,3.47035668,-2.811472211,-2.833870803,-0.785398163,1.697056275,60,-6019.236513,-6134.1984,-5571.791997,17725.22691,,,21608.753,21608.753
3/16/2026 16:49:45.500,,238,-53290.598,None,60,131893.2616,132828.0439,132796.1646,132506.532,229.5080457,,132.4007707,2.310829381,132472.7389,132.418862,2.311145134,12.63379736,0.220501361,-107.8438865,-1.882230898,,,,-65.83908488,-1.149108808,140.7278224,-66.2328923,-1.155982044,142.9209572,173.7131066,3.031865665,142.4567303,54.52002187,0.95155389,138.5207566,-45,3.467127178,-2.811364304,-2.833784788,-0.785398163,1.697056275,60,-5962.188412,-6135.710397,-5573.145602,17671.04441,,,21608.753,21608.753
3/16/2026 16:49:45.533,,238,-53357.299,None,60.002,131933.7417,132867.2265,132838.5854,132547.2266,229.5785309,,132.4272583,2.311291676,132512.4422,132.4380979,2.311480863,12.66183026,0.220990627,-107.8162492,-1.881748535,,,,-65.83908488,-1.149108808,140.7278224,-65.79411496,-1.148323934,143.4087863,173.7131066,3.031865665,142.4567303,54.92624551,0.95864383,137.8277185,0,3.459804797,-2.810875038,-2.840392365,0,1.2,60,-5834.439045,-6146.279989,-5431.622398,17412.34143,,,21608.753,21608.753
3/16/2026 16:49:45.567,,238,-53093.117,None,60.003,131955.0338,132883.0272,132839.4266,132559.852,229.6003988,,132.4642357,2.311937054,132525.6144,132.4790795,2.312196127,12.69211985,0.22151928,-107.7835165,-1.881177242,,,,-65.83908488,-1.149108808,140.7278224,-66.2328923,-1.155982044,142.9209572,173.7131066,3.031865665,142.4567303,54.63753811,0.953604935,136.8473602,-45,3.468178171,-2.810346385,-2.834782177,-0.785398163,1.697056275,60,-5983.13649,-6156.475188,-5490.331205,17629.94288,,,21608.753,21608.753
3/16/2026 16:49:45.600,,238,-53344.973,None,60.002,131926.265,132861.1062,132806.0255,132531.8243,229.5518533,,132.4894085,2.312376402,132497.5684,132.5117277,2.312765945,12.72077334,0.222019378,-107.7555194,-1.8806886,,,,-65.83908488,-1.149108808,140.7278224,-65.98920094,-1.151728827,144.5041176,173.7131066,3.031865665,142.4567303,54.22988624,0.946490068,137.545338,-45,3.464494772,-2.809846287,-2.827178668,-0.785398163,1.697056275,60,-5916.779113,-6164.409595,-5649.192003,17730.38071,,,21608.753,21608.753
3/16/2026 16:49:45.633,,238,-53252.294,None,60,131891.6201,132842.9832,132798.7085,132511.8292,229.5172207,,132.503752,2.312626744,132479.1315,132.5184529,2.312883322,12.73314993,0.22223539,-107.7456578,-1.880516484,,,,-65.83908488,-1.149108808,140.7278224,-65.79411496,-1.148323934,143.4087863,174.1932731,3.04024615,142.33032,54.22988624,0.946490068,137.545338,-45,3.461207256,-2.81801076,-2.827006552,-0.785398163,1.697056275,60,-5857.800732,-6011.9424,-5651.8704,17521.61353,,,21608.753,21608.753
3/16/2026 16:49:45.667,,238,-53378.755,None,60.001,131924.7958,132871.684,132829.34,132542.6594,229.5706203,,132.5078971,2.312699089,132504.194,132.5264546,2.313022979,12.74096344,0.222371762,-107.735995,-1.880347835,,,,-65.83908488,-1.149108808,140.7278224,-65.98920094,-1.151728827,144.5041176,174.1932731,3.04024615,142.33032,54.22988624,0.946490068,137.545338,-45,3.464751806,-2.817874388,-2.826837903,-0.785398163,1.697056275,60,-5921.620004,-6015.686405,-5656.104001,17593.41041,,,21609.933,21609.933
3/16/2026 16:49:45.700,,238,-53020.584,None,60.002,131930.7233,132896.6329,132837.5875,132555.7184,229.5932391,,132.5340306,2.313155204,132527.0569,132.5523849,2.313475549,12.76505333,0.22279221,-107.7131221,-1.879948628,,,,-65.83908488,-1.149108808,140.7278224,-65.79411496,-1.148323934,143.4087863,173.6598083,3.030935432,141.2640082,54.63753811,0.953604935,136.8473602,0,3.461799483,-2.808143222,-2.833553563,0,1.2,60,-5870.404623,-6144.652813,-5511.542397,17526.59983,,,21609.933,21609.933
3/16/2026 16:49:45.733,,238,-53007.192,None,60.003,131927.8417,132865.7525,132842.2103,132545.9875,229.5763848,,132.5668612,2.313728208,132515.3154,132.5818391,2.31398962,12.79990808,0.22340054,-107.6853211,-1.879463409,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,173.6598083,3.030935432,141.2640082,54.63753811,0.953604935,136.8473602,0,3.462313554,-2.807534892,-2.833068344,0,1.2,60,-5833.280047,-6154.012809,-5520.139201,17507.43206,,,21609.933,21609.933
3/16/2026 16:49:45.767,,238,-53094.715,None,60.001,131900.625,132850.3308,132804.7682,132519.2964,229.5301543,,132.5809039,2.313973298,132479.9679,132.5997855,2.314302845,12.81734153,0.223704811,-107.6687367,-1.879173957,,,,-65.63754698,-1.145591308,139.6338068,-65.98920094,-1.151728827,144.5041176,174.1439864,3.039385935,141.1365296,55.04934859,0.960792384,136.1563807,0,3.466031672,-2.815681124,-2.839966341,0,1.2,60,-5896.956668,-6003.244807,-5371.747202,17271.94868,,,21609.933,21609.933
3/16/2026 16:49:45.800,,238,-52991.64,None,60,131892.5028,132847.6692,132808.4109,132516.9291,229.5260541,,132.5773925,2.313912014,132488.8041,132.5959483,2.314235872,12.81229502,0.223616733,-107.6736695,-1.879260051,,,,-65.83908488,-1.149108808,140.7278224,-65.79411496,-1.148323934,143.4087863,173.6598083,3.030935432,141.2640082,54.63753811,0.953604935,136.8473602,-45,3.462559806,-2.807318699,-2.832864986,-0.785398163,1.697056275,60,-5882.164032,-6157.008014,-5522.255998,17561.42804,,,21609.933,21609.933
3/16/2026 16:49:45.833,,238,-52984.829,None,60.001,131951.492,132888.0959,132850.5047,132564.0711,229.6077065,,132.5818329,2.313989513,132530.8343,132.6007114,2.314319004,12.81894312,0.223732764,-107.6624536,-1.879064295,,,,-65.83908488,-1.149108808,140.7278224,-66.2328923,-1.155982044,142.9209572,174.1439864,3.039385935,141.1365296,54.22988624,0.946490068,137.545338,-63.43494882,3.470301048,-2.815653171,-2.825554363,-1.107148718,2.683281573,60,-6020.859173,-6005.448006,-5679.302405,17705.60958,,,21609.933,21609.933
3/16/2026 16:49:45.867,,238,-52783.214,None,60.003,131982.5798,132915.7887,132878.0569,132592.8433,229.6575413,,132.6152775,2.314573231,132553.0679,132.6307711,2.314843646,12.84805878,0.224240928,-107.631522,-1.878524438,,,,-65.63754698,-1.145591308,139.6338068,-66.2328923,-1.155982044,142.9209572,174.0938589,3.038511045,139.9428455,54.63753811,0.953604935,136.8473602,-45,3.47082569,-2.814270117,-2.832129373,-0.785398163,1.697056275,60,-5984.245154,-5980.262401,-5537.894397,17502.40195,,,21590.012,21590.012
3/16/2026 16:49:45.900,,238,-53065.469,None,60.002,131937.0537,132882.3504,132841.1995,132554.2524,229.5906999,,132.6439915,2.315074385,132516.3483,132.663145,2.315408676,12.87788387,0.224761474,-107.5985616,-1.877949169,,,,-65.63754698,-1.145591308,139.6338068,-66.2328923,-1.155982044,142.9209572,174.1439864,3.039385935,141.1365296,54.92624551,0.95864383,137.8277185,-45,3.47139072,-2.814624461,-2.836592999,-0.785398163,1.697056275,60,-5992.480093,-6023.462403,-5498.121606,17514.0641,,,21590.012,21590.012
3/16/2026 16:49:45.933,,238,-52958.174,None,60,131894.3168,132858.9542,132803.2562,132519.5802,229.5306458,,132.6507214,2.315191843,132481.7391,132.6660765,2.31545984,12.88019062,0.224801735,-107.5983226,-1.877944998,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.1439864,3.039385935,141.1365296,55.04934859,0.960792384,136.1563807,-45,3.463783774,-2.8145842,-2.838737382,-0.785398163,1.697056275,60,-5857.60637,-6023.116812,-5392.900809,17273.62399,,,21590.012,21590.012
3/16/2026 16:49:45.967,,238,-52979.602,None,60,131911.9654,132877.0035,132810.5143,132533.8917,229.5554342,,132.6363577,2.314941149,132500.0909,132.6590116,2.315336536,12.8677955,0.224585399,-107.6081918,-1.87811725,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,173.6598083,3.030935432,141.2640082,54.63753811,0.953604935,136.8473602,-45,3.46366047,-2.806350033,-2.831722185,-0.785398163,1.697056275,60,-5856.253819,-6175.540808,-5542.127998,17573.92263,,,21590.012,21590.012
3/16/2026 16:49:46.000,,238,-53029.397,None,60.002,131953.3194,132920.1195,132856.2662,132577.3034,229.6306254,,132.6481089,2.315146246,132541.4341,132.6708081,2.315542423,12.87946786,0.22478912,-107.6019298,-1.878007957,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.463866357,-2.814596815,-2.831612892,-0.785398163,1.697056275,60,-5861.695472,-6025.665605,-5545.929595,17433.29067,,,21590.012,21590.012
3/16/2026 16:49:46.033,,238,-53026.632,None,60.003,131975.6732,132927.1719,132883.8941,132596.3055,229.6635379,,132.6815396,2.315729723,132563.7572,132.704384,2.316128433,12.91591651,0.225425269,-107.5710121,-1.877468342,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.464452367,-2.813960666,-2.831073277,-0.785398163,1.697056275,60,-5872.970539,-6037.286405,-5556.427197,17466.68414,,,21590.012,21590.012
3/16/2026 16:49:46.067,,238,-52970.083,None,60.001,131931.5877,132900.1365,132842.91,132558.954,229.5988433,,132.7029387,2.316103207,132527.7936,132.7220563,2.316436873,12.93451323,0.225749843,-107.5494662,-1.877092294,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,173.6598083,3.030935432,141.2640082,54.63753811,0.953604935,136.8473602,-90,3.464760807,-2.805185589,-2.830697229,-1.570796327,1.2,60,-5876.789848,-6197.256009,-5561.222398,17635.26825,,,21590.012,21590.012
3/16/2026 16:49:46.100,,238,-53269.243,None,60,131915.3063,132868.6907,132808.586,132531.578,229.5514267,,132.6950175,2.315964957,132494.5612,132.7143982,2.316303213,12.92169973,0.225526205,-107.5541492,-1.877174028,,,,-65.83908488,-1.149108808,140.7278224,-65.358338,-1.140718192,143.9049686,173.6598083,3.030935432,141.2640082,54.52002187,0.95155389,138.5207566,-45,3.457021405,-2.805409227,-2.828727918,-0.785398163,1.697056275,60,-5784.336492,-6191.827208,-5662.252802,17638.4165,,,21594.389,21594.389
3/16/2026 16:49:46.133,,238,-53120.419,None,60,131924.8024,132877.7041,132823.6467,132542.7715,229.5708145,,132.6841667,2.315775574,132504.0657,132.7034983,2.316112975,12.91549938,0.225417989,-107.5575233,-1.877232918,,,,-65.83908488,-1.149108808,140.7278224,-65.98920094,-1.151728827,144.5041176,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.467841802,-2.813967946,-2.830837853,-0.785398163,1.697056275,60,-5976.222549,-6034.91041,-5557.982396,17569.11535,,,21594.389,21594.389
3/16/2026 16:49:46.167,,238,-53118.274,None,60.001,131956.6865,132911.8321,132850.734,132573.803,229.6245626,,132.706751,2.316169744,132535.9322,132.726177,2.316508793,12.93335532,0.225729634,-107.5429712,-1.876978935,,,,-65.63754698,-1.145591308,139.6338068,-65.358338,-1.140718192,143.9049686,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.457226985,-2.813656301,-2.83058387,-0.785398163,1.697056275,60,-5744.778002,-6041.995213,-5563.511997,17350.28521,,,21594.389,21594.389
3/16/2026 16:49:46.200,,238,-53036.41,None,60.001,131945.8645,132908.1993,132836.2737,132564.1684,229.6078749,,132.724932,2.316487062,132525.7627,132.7518029,2.316956049,12.94963879,0.226013834,-107.5232304,-1.876634393,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.6290053,3.047851112,141.0191476,54.63753811,0.953604935,136.8473602,-63.43494882,3.465279983,-2.821837278,-2.830239328,-1.107148718,2.683281573,60,-5885.809053,-5891.443202,-5568.868811,17346.12107,,,21594.389,21594.389
3/16/2026 16:49:46.233,,238,-52839.562,None,60,131921.4295,132882.1207,132828.4445,132544.7311,229.5742085,,132.7173086,2.316354009,132509.4804,132.7403218,2.316755665,12.94691524,0.225966299,-107.529725,-1.876747744,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.0938589,3.038511045,139.9428455,54.63753811,0.953604935,136.8473602,-63.43494882,3.465079599,-2.812544746,-2.830352679,-1.107148718,2.683281573,60,-5881.570673,-6009.120003,-5566.579212,17457.26989,,,21594.389,21594.389
3/16/2026 16:49:46.267,,238,-52994.52,None,60,131939.7293,132900.1365,132850.734,132564.2687,229.6080486,,132.7029387,2.316103207,132527.7936,132.7258846,2.31650369,12.93451323,0.225749843,-107.5429712,-1.876978935,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.6290053,3.047851112,141.0191476,55.04934859,0.960792384,136.1563807,-45,3.464827624,-2.822101269,-2.837771319,-0.785398163,1.697056275,60,-5877.9623,-5886.388799,-5411.505594,17175.85669,,,21594.389,21594.389
3/16/2026 16:49:46.300,,238,-53122.954,None,60.001,131972.9716,132926.2138,132870.002,132590.4483,229.6533931,,132.7143741,2.316302793,132552.2113,132.7338313,2.316642385,12.93723884,0.225797414,-107.5349178,-1.876838376,,,,-65.19059162,-1.137790465,140.1330796,-65.358338,-1.140718192,143.9049686,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.457360577,-2.813588521,-2.830443311,-0.785398163,1.697056275,60.01,-5768.385924,-6043.85281,-5566.752005,17378.99074,,,21527.793,21527.793
3/16/2026 16:49:46.333,,238,-53267.213,None,60.002,131979.1151,132927.9655,132863.3811,132590.8605,229.654107,,132.7363636,2.316686582,132550.1906,132.7597426,2.317094623,12.9636021,0.226257539,-107.5086867,-1.876380557,,,,-65.39487608,-1.141355902,141.2232276,-65.358338,-1.140718192,143.9049686,174.1439864,3.039385935,141.1365296,54.92624551,0.95864383,137.8277185,0,3.457812815,-2.813128396,-2.835024387,0,1.2,60,-5821.218123,-6052.104,-5526.431987,17399.75411,,,21527.793,21527.793
3/16/2026 16:49:46.367,,238,-53095.68,None,60,131935.7282,132895.5765,132810.3848,132547.9397,229.579766,,132.7431158,2.31680443,132515.6066,132.7700687,2.317274847,12.97212566,0.226406304,-107.5050424,-1.876316952,,,,-65.19059162,-1.137790465,140.1330796,-65.358338,-1.140718192,143.9049686,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.457993039,-2.812979631,-2.829921887,-0.785398163,1.697056275,60,-5777.955839,-6053.270414,-5573.275212,17404.50147,,,21527.793,21527.793
3/16/2026 16:49:46.400,,238,-53249.342,None,59.998,131920.7615,132870.4258,132786.888,132526.7206,229.5430134,,132.7243493,2.316476893,132491.8484,132.7476867,2.316884207,12.9480746,0.225986534,-107.5245289,-1.876657056,,,,-65.19059162,-1.137790465,140.1330796,-65.358338,-1.140718192,143.9049686,174.1932731,3.04024615,142.33032,54.63753811,0.953604935,136.8473602,-45,3.457602399,-2.814259616,-2.830261991,-0.785398163,1.697056275,60,-5770.026696,-6080.400013,-5566.406402,17416.83311,,,21527.793,21527.793
3/16/2026 16:49:46.433,,238,-52703.136,None,60,131964.8288,132911.8321,132847.1174,132575.2965,229.6271494,,132.706751,2.316169744,132535.9322,132.7300044,2.316575593,12.93335532,0.225729634,-107.5380364,-1.876892806,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.464899527,-2.812781411,-2.825386262,-0.785398163,1.697056275,60,-5879.585014,-6006.297608,-5612.889598,17498.77222,,,21527.793,21527.793
3/16/2026 16:49:46.467,,238,-52749.36,None,60.002,131996.7371,132945.9729,132882.047,132608.9599,229.6854561,,132.7293243,2.316563723,132567.8193,132.7526698,2.316971179,12.9512021,0.226041119,-107.5169989,-1.876525632,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.3446719,0.948493456,135.8705266,-26.56505118,3.461837849,-2.813344816,-2.825019088,-0.463647609,2.683281573,60.01,-5827.233859,-6049.080012,-5620.665592,17496.97946,,,21527.793,21527.793
3/16/2026 16:49:46.500,,238,-52997.242,None,60.002,131985.9423,132936.046,132875.4451,132599.8557,229.6696872,,132.7586406,2.317075389,132565.1471,132.7782901,2.317418337,12.97872273,0.226521444,-107.4907692,-1.876067838,,,,-65.19059162,-1.137790465,140.1330796,-65.15761089,-1.137214843,142.8151252,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.45463318,-2.812864491,-2.829672773,-0.785398163,1.697056275,60,-5720.766289,-6057.1584,-5580.316808,17358.2415,,,21464.003,21464.003
3/16/2026 16:49:46.533,,238,-52823.664,None,60,131943.8772,132886.5772,132826.0578,132552.8709,229.5883071,,132.7542574,2.316998888,132523.0854,132.773894,2.31734161,12.97832901,0.226514573,-107.4920552,-1.876090284,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,55.04934859,0.960792384,136.1563807,-63.43494882,3.46220828,-2.812871362,-2.836882668,-1.107148718,2.683281573,60,-5831.773318,-6054.782415,-5425.833593,17312.38933,,,21464.003,21464.003
3/16/2026 16:49:46.567,,238,-52989.811,None,59.999,131937.7189,132864.1111,132817.6057,132540.497,229.5668749,,132.7319729,2.316609949,132508.1329,132.7479763,2.316889262,12.95932062,0.226182814,-107.5149162,-1.876489283,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-90,3.465213196,-2.813203121,-2.830094218,-1.570796327,2.4,60,-5883.854494,-6047.870414,-5570.596809,17502.32172,,,21464.003,21464.003
3/16/2026 16:49:46.600,,238,-52843.176,None,60,131980.4462,132908.1993,132847.7168,132579.4648,229.6343691,,132.7252232,2.316492145,132542.7199,132.7450193,2.316837652,12.94963879,0.226013834,-107.5216721,-1.876607196,,,,-65.63754698,-1.145591308,139.6338068,-65.15761089,-1.137214843,142.8151252,174.0938589,3.038511045,139.9428455,54.63753811,0.953604935,136.8473602,-63.43494882,3.454052495,-2.812497211,-2.830212131,-1.107148718,2.683281573,60.01,-5689.194018,-6011.136005,-5569.819201,17270.14922,,,21464.003,21464.003
