time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:46.633,,238,-52888.68,None,60.001,131987.2625,132927.9655,132863.3811,132593.5638,229.6587893,,132.7401732,2.316753072,132558.3344,132.7635673,2.317161376,12.9636021,0.226257539,-107.5086867,-1.876380557,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.5829779,3.047047782,139.8244614,54.63753811,0.953604935,136.8473602,0,3.46548531,-2.820790243,-2.829985492,0,1.2,60,-5890.858683,-5860.871995,-5574.398395,17326.12907,,,21464.003,21464.003
3/16/2026 16:49:46.667,,238,-52739.035,None,60,131979.1151,132904.5773,132848.3271,132578.0167,229.6318608,,132.7398839,2.316748023,132541.3771,132.7597426,2.317094623,12.96592315,0.22629805,-107.505308,-1.876321588,,,,-65.63754698,-1.145591308,139.6338068,-66.2328923,-1.155982044,142.9209572,174.0938589,3.038511045,139.9428455,54.63753811,0.953604935,136.8473602,-90,3.473076667,-2.812212995,-2.829926523,-1.570796327,1.2,60,-6023.124076,-6015.974412,-5574.787207,17613.8857,,,21464.003,21464.003
3/16/2026 16:49:46.700,,238,-52962.206,None,59.999,131964.1577,132884.8098,132836.2737,132562.422,229.6048501,,132.724932,2.316487062,132525.7627,132.7373668,2.316704092,12.95195773,0.226054307,-107.5232304,-1.876634393,,,,-65.83908488,-1.149108808,140.7278224,-65.98920094,-1.151728827,144.5041176,174.0938589,3.038511045,139.9428455,54.63753811,0.953604935,136.8473602,-45,3.468432919,-2.812456738,-2.830239328,-0.785398163,1.697056275,60,-5987.642931,-6010.790402,-5568.868811,17567.30214,,,21453.647,21453.647
3/16/2026 16:49:46.733,,238,-52962.25,None,60,131966.1775,132888.441,132858.5597,132571.7499,229.6210065,,132.706751,2.316169744,132535.9322,132.7152797,2.316318599,12.93567134,0.225770056,-107.536477,-1.876865589,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.1439864,3.039385935,141.1365296,55.04934859,0.960792384,136.1563807,-45,3.464642533,-2.813615879,-2.837657973,-0.785398163,1.697056275,60.01,-5875.075173,-6041.649609,-5413.780799,17330.50558,,,21453.647,21453.647
3/16/2026 16:49:46.767,,238,-52865.971,None,60.001,131998.7433,132914.5184,132877.8298,132597.7062,229.6659641,,132.7146666,2.316307899,132569.1684,132.7305879,2.316585778,12.93839696,0.225817627,-107.528425,-1.876725055,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,173.6598083,3.030935432,141.2640082,54.63753811,0.953604935,136.8473602,-45,3.461452448,-2.805117805,-2.83032999,-0.785398163,1.697056275,60.01,-5820.521233,-6199.128011,-5569.041605,17588.69085,,,21453.647,21453.647
3/16/2026 16:49:46.800,,238,-52539.062,None,60.001,131988.5913,132913.5796,132878.4356,132594.2263,229.6599367,,132.7328437,2.316625148,132559.0047,132.7488448,2.31690442,12.95972148,0.22618981,-107.5120645,-1.876439512,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,54.75796344,0.955706754,135.1745538,-26.56505118,3.46177109,-2.812321235,-2.832146266,-0.463647609,2.683281573,60,-5780.103222,-6014.476801,-5469.926387,17264.50641,,,21453.647,21453.647
3/16/2026 16:49:46.833,,238,-52873.416,None,60,131946.5314,132884.8098,132844.1045,132559.1892,229.5992507,,132.7284522,2.316548502,132516.9476,132.7444394,2.316827531,12.95195773,0.226054307,-107.5167367,-1.876521056,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.6742594,3.048640945,142.2139234,54.75796344,0.955706754,135.1745538,-26.56505118,3.461694201,-2.822586638,-2.83222781,-0.463647609,2.683281573,60,-5822.47475,-5926.867194,-5467.118386,17216.46033,,,21453.647,21453.647
3/16/2026 16:49:46.867,,238,-52989.955,None,59.998,131924.1235,132854.3114,132820.0272,132533.5203,229.5547909,,132.691499,2.315903546,132503.3811,132.7108629,2.31624151,12.91781284,0.225458366,-107.5525879,-1.877146779,,,,-65.63754698,-1.145591308,139.6338068,-65.15761089,-1.137214843,142.8151252,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.453456353,-2.813927569,-2.830751714,-0.785398163,3.39411255,60,-5677.008719,-6034.564801,-5559.321596,17270.89512,,,21453.647,21453.647
3/16/2026 16:49:46.900,,238,-53129.434,None,60,131977.0371,132893.0566,132857.3913,132576.5053,229.629243,,132.6700991,2.315530048,132539.3546,132.6896608,2.315871465,12.89805815,0.225113582,-107.5692031,-1.877436768,,,,-65.63754698,-1.145591308,139.6338068,-65.358338,-1.140718192,143.9049686,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.456589657,-2.814272353,-2.831041703,-0.785398163,1.697056275,60,-5733.712845,-6030.201608,-5555.865601,17319.78005,,,21370.472,21370.472
3/16/2026 16:49:46.933,,238,-52722.533,None,60.001,131993.9939,132921.8095,132880.2719,132599.3823,229.6688671,,132.6777266,2.315663173,132555.6224,132.6899578,2.315876648,12.90583308,0.22524928,-107.5660794,-1.877382248,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,0,3.464200582,-2.813261765,-2.825875704,0,1.2,60,-5868.190398,-5998.291202,-5605.891194,17472.37279,,,21370.472,21370.472
3/16/2026 16:49:46.967,,238,-52708.262,None,60,131984.4918,132912.7936,132876.6508,132592.0072,229.6560931,,132.6850559,2.315791094,132554.9359,132.700851,2.316066769,12.91203071,0.225357449,-107.5611463,-1.87729615,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.75796344,0.955706754,135.1745538,-45,3.460933439,-2.814028486,-2.833002904,-0.785398163,1.697056275,60,-5810.776391,-6035.428805,-5455.195197,17301.40039,,,21370.472,21370.472
3/16/2026 16:49:47.000,,238,-52969.262,None,60,131951.9443,132881.3594,132857.3913,132564.2708,229.6080523,,132.6698008,2.315524842,132522.3981,132.6855338,2.315799434,12.89921311,0.22513374,-107.5692031,-1.877436768,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.1439864,3.039385935,141.1365296,55.04934859,0.960792384,136.1563807,-90,3.464123368,-2.814252195,-2.838229152,-1.570796327,2.4,60,-5865.364447,-6030.028811,-5403.873597,17299.26686,,,21370.472,21370.472
3/16/2026 16:49:47.033,,238,-52602.869,None,59.999,131945.8782,132894.0486,132864.0764,132568.7315,229.6157785,,132.6442931,2.315079649,132533.3045,132.6596137,2.315347043,12.87673079,0.224741349,-107.5954324,-1.877894555,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.460213713,-2.813769696,-2.826388011,-0.785398163,1.697056275,60.01,-5751.833268,-5988.095998,-5596.415993,17336.34526,,,21370.472,21370.472
3/16/2026 16:49:47.067,,238,-52684.33,None,60,131972.3546,132903.0734,132882.7714,132586.7769,229.647034,,132.6372653,2.314956989,132550.9593,132.6490225,2.315162193,12.87053468,0.224633207,-107.6037323,-1.878039417,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,173.6598083,3.030935432,141.2640082,54.75796344,0.955706754,135.1745538,-45,3.460028863,-2.806302225,-2.833746171,-0.785398163,1.697056275,60,-5749.375675,-6177.600016,-5442.724789,17369.70048,,,21370.472,21370.472
3/16/2026 16:49:47.100,,238,-52610.861,None,60,131980.4849,132905.7469,132867.7044,132585.3346,229.6445358,,132.6445947,2.315084912,132550.2607,132.6528542,2.315229068,12.87557792,0.224721228,-107.600365,-1.877980645,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.460095738,-2.813789817,-2.826474101,-0.785398163,1.697056275,60,-5795.848693,-5988.268807,-5595.091192,17379.20869,,,21289.627,21289.627
3/16/2026 16:49:47.133,,238,-52703.726,None,60,131930.3123,132874.3316,132840.6509,132549.1529,229.5818674,,132.6293291,2.314818477,132517.7479,132.6445848,2.315084739,12.86275102,0.224497356,-107.614927,-1.8782348,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,55.04934859,0.960792384,136.1563807,-45,3.459951409,-2.814013689,-2.839027184,-0.785398163,1.697056275,60,-5791.890652,-5982.911999,-5389.415991,17164.21864,,,21289.627,21289.627
3/16/2026 16:49:47.167,,238,-52709.558,None,59.998,131924.9951,132867.3576,132816.7161,132537.0629,229.5609268,,132.5958779,2.314234645,132495.4953,132.6112945,2.314503714,12.82628508,0.223860905,-107.6507969,-1.878860848,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,55.04934859,0.960792384,136.1563807,-45,3.459370384,-2.81465014,-2.839653232,-0.785398163,1.697056275,60,-5735.489228,-5971.391993,-5377.636804,17084.51803,,,21289.627,21289.627
3/16/2026 16:49:47.200,,238,-52932.888,None,59.999,131952.9172,132891.8148,132857.7885,132568.2199,229.6148923,,132.5709932,2.313800324,132540.3884,132.5859866,2.314062008,12.80266081,0.223448584,-107.6723158,-1.879236424,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.458928678,-2.815937351,-2.832841359,-0.785398163,1.697056275,60,-5774.900473,-6000.566404,-5524.718406,17300.18528,,,21289.627,21289.627
3/16/2026 16:49:47.233,,238,-52639.589,None,60.001,131986.8283,132932.239,132895.7325,132605.6544,229.6797308,,132.5716149,2.313811174,132574.299,132.5866072,2.314072839,12.80930963,0.223564628,-107.6725336,-1.879240225,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.458939509,-2.814946417,-2.827733681,-0.785398163,1.697056275,60.01,-5731.382295,-5969.088005,-5574.64319,17275.11349,,,21289.627,21289.627
3/16/2026 16:49:47.267,,238,-52738.114,None,60,131977.281,132920.5376,132865.5802,132588.5043,229.6500259,,132.5821424,2.313994915,132547.7897,132.5974935,2.314262841,12.81045644,0.223584643,-107.6658143,-1.879122952,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.75796344,0.955706754,135.1745538,-45,3.459129511,-2.815801292,-2.834829706,-0.785398163,3.39411255,60,-5733.551012,-6004.281596,-5423.471992,17161.3046,,,21289.627,21289.627
3/16/2026 16:49:47.300,,238,-52874.712,None,59.999,131919.7223,132863.0945,132827.1322,132537.3684,229.561456,,132.5630398,2.313661511,132507.1983,132.5780015,2.313922642,12.79486181,0.223312466,-107.6819619,-1.879404781,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,55.04934859,0.960792384,136.1563807,-26.56505118,3.458789312,-2.816073469,-2.840197165,-0.463647609,2.683281573,60,-5771.004428,-5996.85121,-5368.665596,17136.52123,,,21289.627,21289.627
3/16/2026 16:49:47.333,,238,-52618.003,None,59.997,131890.1548,132853.5711,132810.6005,132518.8539,229.5293879,,132.5184174,2.312882704,132477.6576,132.5331838,2.313140425,12.7533418,0.222587805,-107.7277103,-1.88020324,,,,-65.63754698,-1.145591308,139.6338068,-66.03751103,-1.152571997,141.8235523,174.0938589,3.038511045,139.9428455,55.04934859,0.960792384,136.1563807,-45,3.465712422,-2.81592324,-2.840995624,-0.785398163,1.697056275,60,-5891.256027,-5948.352001,-5354.208002,17193.81603,,,21218.032,21218.032
3/16/2026 16:49:47.367,,238,-52498.526,None,59.999,131918.1564,132875.4543,132836.2021,132544.009,229.5729578,,132.4859037,2.312315232,132506.4175,132.5078857,2.312698891,12.72468132,0.222087585,-107.7622212,-1.88080557,,,,-66.08768245,-1.153447654,139.1430918,-66.03751103,-1.152571997,141.8235523,173.6056022,3.029989359,140.0714104,54.3446719,0.948493456,135.8705266,-45,3.465270888,-2.807901774,-2.829299026,-0.785398163,1.697056275,60,-5864.109428,-6096.052793,-5545.267194,17505.42941,,,21218.032,21218.032
3/16/2026 16:49:47.400,,238,-52505.438,None,60,131961.6517,132907.9284,132866.3806,132579.3725,229.6342092,,132.4792182,2.312198548,132541.0712,132.4976446,2.31252015,12.71621685,0.221939852,-107.7689201,-1.880922487,,,,-65.43282868,-1.142018299,138.5415461,-65.59602831,-1.14486667,142.3151433,174.0938589,3.038511045,139.9428455,54.047572,0.943308084,134.8972943,-45,3.45738682,-2.816571193,-2.824230571,-0.785398163,1.697056275,60,-5702.851403,-5939.366393,-5593.176003,17235.3938,,,21218.032,21218.032
3/16/2026 16:49:47.433,,238,-52962.106,None,60,131945.4395,132905.2875,132854.9531,132569.2938,229.6167525,,132.4753921,2.31213177,132532.9677,132.4899606,2.312386039,12.71117051,0.221851777,-107.7704994,-1.880950052,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.63753811,0.953604935,136.8473602,-45,3.457252709,-2.817534158,-2.834554987,-0.785398163,1.697056275,60,-5745.102037,-5972.788805,-5494.910403,17212.80124,,,21218.032,21218.032
3/16/2026 16:49:47.467,,238,-52683.163,None,59.999,131904.9192,132868.6842,132827.575,132534.473,229.5564411,,132.4527519,2.311736624,132501.3124,132.4707424,2.312050617,12.68820858,0.221451016,-107.8014651,-1.881490505,,,,-65.43282868,-1.142018299,138.5415461,-65.39487608,-1.141355902,141.2232276,174.0938589,3.038511045,139.9428455,54.63753811,0.953604935,136.8473602,-45,3.453406519,-2.817060029,-2.83509544,-0.785398163,1.697056275,60,-5631.642706,-5928.998406,-5484.412799,17045.05391,,,21218.032,21218.032
3/16/2026 16:49:47.500,,238,-52811.338,None,59.998,131907.9323,132876.3051,132807.9853,132531.4755,229.5512492,,132.4195976,2.311157972,132496.2517,132.4412857,2.3115365,12.65564754,0.220882719,-107.8259299,-1.881917495,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.3446719,0.948493456,135.8705266,-26.56505118,3.45640317,-2.818503216,-2.830410951,-0.463647609,2.683281573,60.01,-5728.567665,-5954.256015,-5524.991998,17207.81568,,,21218.032,21218.032
3/16/2026 16:49:47.533,,238,-52825.306,None,60,131935.2632,132877.5064,132837.7875,132550.8999,229.5848932,,132.4014362,2.310840997,132506.6451,132.423373,2.311223865,12.63431951,0.220510474,-107.8489822,-1.882319835,,,,-65.63754698,-1.145591308,139.6338068,-65.59602831,-1.14486667,142.3151433,174.1439864,3.039385935,141.1365296,54.3446719,0.948493456,135.8705266,-45,3.456090535,-2.818875461,-2.830813291,-0.785398163,1.697056275,60,-5723.51653,-5947.689605,-5519.318396,17190.52453,,,21135.132,21135.132
3/16/2026 16:49:47.567,,238,-52892.568,None,60,131927.9334,132883.9689,132841.4661,132551.8564,229.5865499,,132.3906076,2.310652002,132516.2782,132.4121631,2.311028216,12.62309026,0.220314487,-107.8539088,-1.88240582,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.0938589,3.038511045,139.9428455,55.04934859,0.960792384,136.1563807,-63.43494882,3.45935215,-2.818196558,-2.843198204,-1.107148718,2.683281573,60,-5781.294031,-5909.644808,-5317.387207,17008.32605,,,21135.132,21135.132
3/16/2026 16:49:47.600,,238,-52805.16,None,59.999,131896.336,132859.1585,132806.824,132521.5101,229.5339887,,132.3679443,2.310256453,132484.7005,132.3894039,2.310630993,12.5989715,0.219893535,-107.875041,-1.882774647,,,,-65.43282868,-1.142018299,138.5415461,-65.15761089,-1.137214843,142.8151252,174.5361572,3.046230607,138.6298669,54.63753811,0.953604935,136.8473602,-45,3.447845836,-2.826337072,-2.836379582,-0.785398163,1.697056275,60,-5533.70747,-5710.751993,-5461.300799,16705.76026,,,21135.132,21135.132
3/16/2026 16:49:47.633,,238,-52894.138,None,59.998,131883.2757,132855.1845,132790.6499,132510.4463,229.5148256,,132.330946,2.30961071,132471.672,132.3522426,2.309982406,12.56753927,0.219344939,-107.9208201,-1.883573642,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.0938589,3.038511045,139.9428455,55.04934859,0.960792384,136.1563807,-45,3.45830634,-2.819166106,-2.844366026,-0.785398163,1.697056275,60,-5760.968389,-5891.270399,-5295.168006,16947.40679,,,21135.132,21135.132
3/16/2026 16:49:47.667,,238,-52544.261,None,59.999,131921.1266,132895.5033,132824.2381,132547.6979,229.5793472,,132.2988175,2.309049962,132517.6294,132.3161098,2.309351769,12.52656308,0.21862977,-107.9487788,-1.884061613,,,,-65.43282868,-1.142018299,138.5415461,-66.03751103,-1.152571997,141.8235523,174.0938589,3.038511045,139.9428455,54.75796344,0.955706754,135.1745538,-45,3.461923766,-2.819881275,-2.839768367,-0.785398163,1.697056275,60,-5780.959584,-5880.441606,-5337.187195,16998.58839,,,21135.132,21135.132
3/16/2026 16:49:47.700,,238,-52828.646,None,60,131955.8261,132907.2177,132854.467,132573.2225,229.6235571,,132.2918349,2.308928093,132535.3819,132.3094393,2.309235347,12.52544107,0.218610187,-107.9554358,-1.8841778,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.457559281,-2.819900858,-2.832671256,-0.785398163,1.697056275,60.01,-5750.599649,-5880.614405,-5488.070397,17119.28445,,,21135.132,21135.132
3/16/2026 16:49:47.733,,238,-52712.064,None,60,131921.9224,132892.9011,132820.2207,132545.7503,229.5759739,,132.2876501,2.308855053,132510.3558,132.3087473,2.30922327,12.52151253,0.218541621,-107.9602232,-1.884261357,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.465205314,-2.819969424,-2.832754813,-0.785398163,1.697056275,60,-5863.137442,-5878.771202,-5485.219183,17227.12783,,,21138.209,21138.209
3/16/2026 16:49:47.767,,238,-52586.827,None,59.998,131873.4681,132842.162,132766.5477,132494.7896,229.4877073,,132.264611,2.308452946,132461.921,132.2856132,2.308819503,12.49456341,0.21807127,-107.9895096,-1.884772499,,,,-66.08768245,-1.153447654,139.1430918,-66.03751103,-1.152571997,141.8235523,174.1439864,3.039385935,141.1365296,54.047572,0.943308084,134.8972943,-45,3.4613915,-2.821314665,-2.828080583,-0.785398163,1.697056275,60,-5794.307595,-5902.718404,-5523.42241,17220.44841,,,21138.209,21138.209
3/16/2026 16:49:47.800,,238,-52524.187,None,59.997,131854.1309,132827.9702,132761.9961,132482.1109,229.4657471,,132.2129311,2.307550961,132450.693,132.2298436,2.30784614,12.44290705,0.217169697,-108.033713,-1.885543994,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.6056022,3.029989359,140.0714104,54.047572,0.943308084,134.8972943,-45,3.463828184,-2.812819662,-2.828852078,-0.785398163,1.697056275,60,-5836.429463,-6007.348807,-5510.088011,17353.86628,,,21138.209,21138.209
3/16/2026 16:49:47.833,,238,-52437.355,None,59.998,131917.1696,132868.4956,132803.1548,132530.3169,229.5492424,,132.176993,2.306923722,132488.7459,132.1979603,2.307289672,12.40196042,0.216455043,-108.0714932,-1.886203384,,,,-66.08768245,-1.153447654,139.1430918,-66.03751103,-1.152571997,141.8235523,173.6056022,3.029989359,140.0714104,54.047572,0.943308084,134.8972943,-90,3.459861669,-2.813534316,-2.829511468,-1.570796327,1.2,60,-5768.701851,-5996.592,-5500.555207,17265.84906,,,21138.209,21138.209
3/16/2026 16:49:47.867,,238,-52602.206,None,60,131935.7833,132901.0797,132825.7337,132554.9238,229.5918627,,132.166542,2.306741319,132515.4268,132.1835986,2.307039013,12.3935745,0.216308681,-108.0846504,-1.886433021,,,,-66.08768245,-1.153447654,139.1430918,-66.03751103,-1.152571997,141.8235523,173.6056022,3.029989359,140.0714104,54.3446719,0.948493456,135.8705266,-45,3.45961101,-2.813680678,-2.834926477,-0.785398163,1.697056275,60,-5765.473696,-5995.483197,-5448.095995,17209.05289,,,21138.209,21138.209
3/16/2026 16:49:47.900,,238,-52975.872,None,59.999,131920.5055,132881.6368,132814.101,132539.4716,229.5650988,,132.1476731,2.306411995,132492.1065,132.1685129,2.306775718,12.37952429,0.216063459,-108.1026275,-1.886746781,,,,-65.63754698,-1.145591308,139.6338068,-65.79411496,-1.148323934,143.4087863,173.6056022,3.029989359,140.0714104,54.63753811,0.953604935,136.8473602,-45,3.455099652,-2.8139259,-2.840351716,-0.785398163,1.697056275,60,-5705.453168,-5990.284804,-5392.699195,17088.43717,,,21138.209,21138.209
3/16/2026 16:49:47.933,,238,-52632.691,None,59.997,131899.7254,132835.079,132775.7357,132504.2034,229.5040125,,132.1068052,2.305698715,132471.3606,132.1274712,2.306059404,12.33624305,0.215308059,-108.1352823,-1.887316714,,,,-65.63754698,-1.145591308,139.6338068,-66.03751103,-1.152571997,141.8235523,174.0938589,3.038511045,139.9428455,54.3446719,0.948493456,135.8705266,-45,3.458631401,-2.823202986,-2.83581017,-0.785398163,1.697056275,60,-5766.668299,-5819.155207,-5430.844788,17016.66829,,,21138.209,21138.209
3/16/2026 16:49:47.967,,238,-52889.213,None,59.997,131912.9102,132849.7763,132782.8457,132515.8645,229.5242102,,132.0666758,2.304998325,132484.5787,132.0871658,2.305355943,12.29247876,0.214544228,-108.1778719,-1.888060043,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.6598083,3.030935432,141.2640082,54.3446719,0.948493456,135.8705266,-45,3.461337987,-2.816391204,-2.836553499,-0.785398163,1.697056275,60,-5794.362247,-5996.016014,-5418.345597,17208.72386,,,21142.074,21142.074
3/16/2026 16:49:48.000,,238,-52639.69,None,59.999,131932.4554,132886.4688,132816.7242,132545.9274,229.5762806,,132.0415907,2.304560508,132513.0535,132.0654589,2.304977086,12.26785122,0.214114396,-108.2057669,-1.888546903,,,,-66.08768245,-1.153447654,139.1430918,-66.03751103,-1.152571997,141.8235523,173.6598083,3.030935432,141.2640082,54.047572,0.943308084,134.8972943,-26.56505118,3.457549083,-2.816821036,-2.831854987,-0.463647609,2.683281573,60,-5729.246189,-5990.02561,-5461.142393,17180.41419,,,21142.074,21142.074
3/16/2026 16:49:48.033,,238,-53018.942,None,60,131926.1603,132881.3713,132827.9761,132545.8937,229.5762223,,132.0304089,2.304365348,132505.8958,132.0468685,2.304652623,12.2577392,0.213937908,-108.2205183,-1.888804362,,,,-66.08768245,-1.153447654,139.1430918,-65.79411496,-1.148323934,143.4087863,173.6598083,3.030935432,141.2640082,54.3446719,0.948493456,135.8705266,-45,3.452976557,-2.816997524,-2.837297818,-0.785398163,1.697056275,60,-5648.745296,-5986.656009,-5407.372796,17042.7741,,,21142.074,21142.074
3/16/2026 16:49:48.067,,238,-52755.422,None,59.998,131904.6954,132851.8347,132789.7667,132516.1384,229.5246845,,131.992999,2.303712422,132476.4244,132.013171,2.304064489,12.22343669,0.213339216,-108.2532036,-1.889374829,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.6056022,3.029989359,140.0714104,54.3446719,0.948493456,135.8705266,-63.43494882,3.460046533,-2.816650143,-2.837868285,-1.107148718,2.683281573,60,-5771.401756,-5940.921596,-5395.996792,17108.32015,,,21142.074,21142.074
3/16/2026 16:49:48.100,,238,-52610.976,None,59.997,131902.0158,132838.2097,132778.0614,132506.7864,229.5084864,,131.945163,2.302877526,132473.7835,131.965128,2.303225981,12.17175583,0.212437215,-108.3039498,-1.890260518,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.5504653,3.029027038,138.8789401,54.3446719,0.948493456,135.8705266,-26.56505118,3.459208025,-2.816589823,-2.838753974,-0.463647609,2.683281573,60,-5756.605738,-5890.795196,-5380.271985,17027.67292,,,21142.074,21142.074
3/16/2026 16:49:48.133,,238,-52908.638,None,59.998,131923.4816,132858.2426,132804.4663,132529.423,229.5476942,,131.9089127,2.30224484,132495.2785,131.9287174,2.302590496,12.1381301,0.211850335,-108.3383563,-1.890861024,,,,-66.08768245,-1.153447654,139.1430918,-65.79411496,-1.148323934,143.4087863,173.1182764,3.021483918,140.210128,53.93561384,0.941354046,136.5734967,-45,3.45091443,-2.809633583,-2.83221507,-0.785398163,1.697056275,60,-5612.091946,-6070.809591,-5522.270396,17205.17193,,,21142.074,21142.074
3/16/2026 16:49:48.167,,238,-52475.011,None,60,131951.1804,132876.6627,132827.1869,132552.3583,229.5874193,,131.8946545,2.301995986,132514.0587,131.9109137,2.302279763,12.12583677,0.211635776,-108.3514679,-1.891089864,,,,-66.08768245,-1.153447654,139.1430918,-66.48203833,-1.160330462,141.3404401,173.6056022,3.029989359,140.0714104,53.63713142,0.936144545,135.6053096,-45,3.462610225,-2.818353583,-2.827234409,-0.785398163,1.697056275,60.01,-5817.915985,-5911.977597,-5569.444794,17299.33838,,,21150.152,21150.152
3/16/2026 16:49:48.200,,238,-52728.466,None,59.999,131911.1095,132864.0721,132804.36,132527.2305,229.5438967,,131.8757377,2.301665827,132490.9457,131.8915195,2.30194127,12.10053989,0.211194262,-108.3710995,-1.8914325,,,,-66.08768245,-1.153447654,139.1430918,-66.03751103,-1.152571997,141.8235523,173.6056022,3.029989359,140.0714104,53.93561384,0.941354046,136.5734967,-45,3.454513267,-2.818795097,-2.832786546,-0.785398163,1.697056275,60,-5675.068493,-5903.625594,-5512.392002,17091.08609,,,21150.152,21150.152
3/16/2026 16:49:48.233,,238,-52845.523,None,59.997,131882.7805,132818.0036,132773.9288,132492.2715,229.4833459,,131.8270923,2.300816804,132454.6421,131.8465483,2.301156375,12.05715573,0.210437066,-108.4136608,-1.892175336,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.6056022,3.029989359,140.0714104,53.93561384,0.941354046,136.5734967,0,3.457138419,-2.819552293,-2.833529382,0,1.2,60,-5719.526319,-5888.217601,-5498.29439,17106.03831,,,21150.152,21150.152
3/16/2026 16:49:48.267,,238,-52832.304,None,59.997,131898.3154,132816.464,132789.1182,132501.9857,229.5001713,,131.7796577,2.299988915,132469.2653,131.7915455,2.300196395,12.00436815,0.209515749,-108.4660585,-1.893089847,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.1182764,3.021483918,140.210128,53.93561384,0.941354046,136.5734967,-26.56505118,3.456178439,-2.811968169,-2.834443893,-0.463647609,2.683281573,60,-5703.334233,-6027.7824,-5483.116793,17214.23343,,,21150.152,21150.152
3/16/2026 16:49:48.300,,238,-52802.323,None,59.999,131919.0756,132850.9529,132823.3214,132531.8237,229.5518523,,131.7473051,2.299424254,132498.9921,131.7625213,2.299689827,11.97475171,0.208998844,-108.4938782,-1.893575393,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.1182764,3.021483918,140.210128,54.3446719,0.948493456,135.8705266,-45,3.455671871,-2.812485074,-2.842068849,-0.785398163,1.697056275,60.01,-5695.732437,-6020.23679,-5324.976,17040.94523,,,21150.152,21150.152
3/16/2026 16:49:48.333,,238,-52621.949,None,60,131929.95,132866.9675,132834.7452,132544.5992,229.57398,,131.7291981,2.299108228,132509.8776,131.7443335,2.29937239,11.95741806,0.208696315,-108.5086043,-1.893832411,,,,-66.08768245,-1.153447654,139.1430918,-66.48203833,-1.160330462,141.3404401,173.6056022,3.029989359,140.0714104,54.3446719,0.948493456,135.8705266,-45,3.459702852,-2.821293044,-2.842325867,-0.785398163,1.697056275,60,-5766.840695,-5859.647999,-5321.001597,16947.49029,,,21150.152,21150.152
3/16/2026 16:49:48.367,,238,-52739.006,None,59.998,131899.9372,132828.587,132793.1017,132507.9052,229.5104242,,131.6990502,2.298582049,132479.8832,131.7140565,2.298843957,11.92917952,0.20820346,-108.5364615,-1.894318612,,,,-66.28640511,-1.156916019,140.2409355,-66.2328923,-1.155982044,142.9209572,173.6056022,3.029989359,140.0714104,53.63713142,0.936144545,135.6053096,-45,3.454826001,-2.821785899,-2.830463157,-0.785398163,1.697056275,60,-5724.895269,-5849.251204,-5512.694382,17086.84086,,,21182.066,21182.066
3/16/2026 16:49:48.400,,238,-52745.141,None,59.996,131880.8932,132806.3052,132770.6041,132486.6257,229.4735671,,131.6542314,2.297799811,132451.9019,131.6655777,2.297997842,11.88359201,0.207407807,-108.5888813,-1.89523351,,,,-66.08768245,-1.153447654,139.1430918,-66.2328923,-1.155982044,142.9209572,173.6056022,3.029989359,140.0714104,53.63713142,0.936144545,135.6053096,-45,3.453979886,-2.822581552,-2.831378055,-0.785398163,1.697056275,60,-5664.042574,-5834.217591,-5496.076793,16994.33696,,,21182.066,21182.066
3/16/2026 16:49:48.433,,238,-52737.552,None,59.997,131912.7666,132831.087,132820.2766,132522.0756,229.534968,,131.6038037,2.296919683,132492.7695,131.6183897,2.297174257,11.8337418,0.206537757,-108.636296,-1.896061052,,,,-66.7368145,-1.164777145,139.762656,-67.11936282,-1.171453873,141.9707012,173.1765376,3.022500768,141.4015559,53.2309751,0.92905578,136.3202113,-45,3.46862813,-2.815963011,-2.825116832,-0.785398163,1.697056275,60,-5948.520246,-6008.630404,-5634.964795,17592.11545,,,21182.066,21182.066
3/16/2026 16:49:48.467,,238,-52738.142,None,59.999,131941.6944,132868.2355,132839.4623,132550.4954,229.5841926,,131.5788205,2.296483644,132521.7119,131.5932935,2.296736245,11.8092383,0.206110091,-108.660818,-1.896489042,,,,-66.54097592,-1.161359117,138.6610255,-67.11936282,-1.171453873,141.9707012,173.6598083,3.030935432,141.2640082,53.63713142,0.936144545,135.6053096,-45,3.468190118,-2.824825341,-2.832633587,-0.785398163,1.697056275,60,-5895.299583,-5846.630418,-5477.385591,17219.31559,,,21182.066,21182.066
3/16/2026 16:49:48.500,,238,-52805.995,None,60,131909.835,132846.6735,132816.8815,132525.1765,229.540339,,131.5632928,2.296212634,132489.8616,131.577701,2.296464105,11.79003362,0.205774906,-108.6805007,-1.896832569,,,,-66.7368145,-1.164777145,139.762656,-66.67464912,-1.163692155,142.441567,173.1765376,3.022500768,141.4015559,53.63713142,0.936144545,135.6053096,-45,3.46015626,-2.816725862,-2.832977114,-0.785398163,1.697056275,60,-5799.61779,-5995.756813,-5470.559996,17265.9346,,,21182.066,21182.066
3/16/2026 16:49:48.533,,238,-52832.232,None,59.997,131873.0908,132791.846,132771.7668,132479.594,229.4613878,,131.5253309,2.295550074,132444.1571,131.5361197,2.295738374,11.75266008,0.205122614,-108.719886,-1.897519974,,,,-66.54097592,-1.161359117,138.6610255,-66.67464912,-1.163692155,142.441567,173.6598083,3.030935432,141.2640082,53.63713142,0.936144545,135.6053096,-45,3.459430529,-2.825812818,-2.833664519,-0.785398163,1.697056275,60,-5739.260549,-5825.664003,-5456.908789,17021.83334,,,21182.066,21182.066
3/16/2026 16:49:48.567,,238,-52657.243,None,59.997,131871.3322,132790.9568,132761.0199,132475.1233,229.4536443,,131.470148,2.29458695,132443.4629,131.4880573,2.294899528,11.69985945,0.204201069,-108.7706784,-1.898406468,,,,-66.7368145,-1.164777145,139.762656,-66.67464912,-1.163692155,142.441567,173.1182764,3.021483918,140.210128,53.63713142,0.936144545,135.6053096,-45,3.458591683,-2.817282849,-2.834551013,-0.785398163,1.697056275,60,-5770.075462,-5932.915192,-5441.255996,17144.24665,,,21216.748,21216.748
3/16/2026 16:49:48.600,,238,-52538.63,None,59.998,131911.4845,132844.4623,132811.0407,132523.0338,229.5366277,,131.4270992,2.293835608,132483.6461,131.4448165,2.294144832,11.65808579,0.203471982,-108.8180282,-1.899232878,,,,-66.54097592,-1.161359117,138.6610255,-66.67464912,-1.163692155,142.441567,173.1182764,3.021483918,140.210128,53.33436452,0.930860265,134.6408556,-45,3.457836987,-2.818011936,-2.830093143,-0.785398163,1.697056275,60,-5713.156823,-5922.432009,-5480.524801,17116.11363,,,21216.748,21216.748
3/16/2026 16:49:48.633,,238,-52709.314,None,60,131948.5263,132881.7848,132837.8889,132556.764,229.5950501,,131.4060447,2.293468137,132520.703,131.4236656,2.29377568,11.633634,0.203045217,-108.8359554,-1.899545767,,,,-66.54097592,-1.161359117,138.6610255,-66.67464912,-1.163692155,142.441567,173.1182764,3.021483918,140.210128,53.63713142,0.936144545,135.6053096,-63.43494882,3.457467835,-2.818438701,-2.835690312,-1.107148718,2.683281573,60,-5708.307504,-5916.556797,-5424.839993,17049.70429,,,21216.748,21216.748
3/16/2026 16:49:48.667,,238,-52701.581,None,59.999,131909.9022,132836.8509,132815.4476,132521.4377,229.5338632,,131.3831509,2.293068566,132490.0306,131.396767,2.29330621,11.61648694,0.202745945,-108.855668,-1.899889816,,,,-66.54097592,-1.161359117,138.6610255,-66.67464912,-1.163692155,142.441567,173.1182764,3.021483918,140.210128,53.63713142,0.936144545,135.6053096,-45,3.456998365,-2.818737973,-2.836034361,-0.785398163,1.697056275,60,-5698.787648,-5909.270406,-5418.014393,17026.07245,,,21216.748,21216.748
3/16/2026 16:49:48.700,,238,-52563.082,None,59.997,131856.5242,132803.3901,132782.2747,132481.4652,229.4646288,,131.3378007,2.292277054,132445.6852,131.3546667,2.292571423,11.57188902,0.201967564,-108.9098101,-1.900834774,,,,-66.99740341,-1.16932528,138.1876984,-67.11936282,-1.171453873,141.9707012,172.6319489,3.012995903,140.3589684,53.63713142,0.936144545,135.6053096,-90,3.464025296,-2.811028339,-2.836979319,-1.570796327,1.2,60,-5799.557655,-6050.159999,-5400.431985,17250.14964,,,21216.748,21216.748
3/16/2026 16:49:48.733,,238,-52569.763,None,59.997,131873.1454,132814.6453,132771.9181,132487.2808,229.4747017,,131.2865185,2.291382011,132453.3261,131.2997132,2.291612302,11.51805834,0.201028041,-108.9606135,-1.90172146,,,,-67.1902889,-1.172691767,139.2930723,-67.30620505,-1.174714885,143.0770422,172.1466867,3.004526479,140.5178992,52.92692668,0.923749134,135.3608511,-26.56505118,3.466327187,-2.803498438,-2.825470594,-0.463647609,2.683281573,60,-5886.551425,-6190.271998,-5587.228799,17664.05222,,,21216.748,21216.748
3/16/2026 16:49:48.767,,238,-52540.085,None,59.998,131904.6037,132844.9376,132814.4875,132522.0611,229.5349429,,131.2469503,2.290691416,132484.8053,131.2599678,2.290918614,11.4784251,0.200336311,-108.9980985,-1.902375698,,,,-66.99740341,-1.16932528,138.1876984,-67.11936282,-1.171453873,141.9707012,173.1182764,3.021483918,140.210128,52.92692668,0.923749134,135.3608511,-45,3.462372487,-2.821147607,-2.826124832,-0.785398163,1.697056275,60,-5772.562833,-5867.0496,-5577.839989,17217.45242,,,21234.852,21234.852
3/16/2026 16:49:48.800,,238,-52621.056,None,59.998,131900.0245,132844.7717,132822.6872,132523.2257,229.5369601,,131.2176572,2.290180154,132489.266,131.233981,2.290465059,11.45203481,0.199875713,-109.0242561,-1.902832233,,,,-66.99740341,-1.16932528,138.1876984,-67.11936282,-1.171453873,141.9707012,172.6942405,3.014083095,141.5491434,53.33436452,0.930860265,134.6408556,-45,3.461918932,-2.814207382,-2.833692498,-0.785398163,1.697056275,60,-5764.87632,-6046.790396,-5419.6992,17231.36592,,,21234.852,21234.852
3/16/2026 16:49:48.833,,238,-52620.264,None,59.998,131871.7586,132839.8818,132804.7243,132506.2133,229.5074938,,131.1839721,2.289592239,132468.9262,131.196225,2.289806093,11.41549805,0.199238027,-109.065267,-1.903548009,,,,-67.1902889,-1.172691767,139.2930723,-67.11936282,-1.171453873,141.9707012,172.6319489,3.012995903,140.3589684,53.63713142,0.936144545,135.6053096,-90,3.461259966,-2.813757876,-2.839692554,-1.570796327,1.2,60,-5798.555902,-6003.662404,-5354.71199,17156.9303,,,21234.852,21234.852
3/16/2026 16:49:48.867,,238,-52653.355,None,59.997,131879.6926,132827.948,132783.3489,132497.7168,229.4927773,,131.1287988,2.288629284,132468.9919,131.1447281,2.288907302,11.36373512,0.198334593,-109.1177694,-1.904464348,,,,-67.1902889,-1.172691767,139.2930723,-67.11936282,-1.171453873,141.9707012,172.1466867,3.004526479,140.5178992,53.2309751,0.92905578,136.3202113,-45,3.460361175,-2.806191886,-2.833520128,-0.785398163,1.697056275,60,-5782.812106,-6143.443201,-5488.6464,17414.90171,,,21234.852,21234.852
3/16/2026 16:49:48.900,,238,-52430.458,None,59.998,131895.6209,132844.3652,132807.4242,132516.5299,229.5253627,,131.0814502,2.287802895,132484.9505,131.097166,2.288077187,11.32008266,0.197572714,-109.1634886,-1.905262298,,,,-67.1902889,-1.172691767,139.2930723,-67.11936282,-1.171453873,141.9707012,173.0590166,3.020449639,139.0188476,52.92692668,0.923749134,135.3608511,-45,3.45953106,-2.822876925,-2.829011432,-0.785398163,1.697056275,60,-5768.959381,-5786.856003,-5528.188798,17084.00418,,,21234.852,21234.852
3/16/2026 16:49:48.933,,238,-52468.344,None,59.998,131909.3061,132867.9038,132823.6895,132534.3696,229.5562619,,131.0526681,2.287300551,132506.537,131.064323,2.287503969,11.29166537,0.197076739,-109.1994147,-1.905889328,,,,-66.99740341,-1.16932528,138.1876984,-67.56700908,-1.179266774,141.508445,172.6319489,3.012995903,140.3589684,52.92692668,0.923749134,135.3608511,-45,3.466770743,-2.815919164,-2.829638462,-0.785398163,1.697056275,60,-5849.880967,-5966.755202,-5518.13759,17334.77376,,,21234.852,21234.852
3/16/2026 16:49:48.967,,238,-52690.104,None,59.998,131888.0012,132839.7127,132794.1585,132508.0157,229.5106156,,131.0223685,2.286771723,132477.3679,131.0378212,2.287041424,11.25714964,0.196474326,-109.2257837,-1.906349554,,,,-67.1902889,-1.172691767,139.2930723,-67.30620505,-1.174714885,143.0770422,172.6319489,3.012995903,140.3589684,52.92692668,0.923749134,135.3608511,-45,3.461756309,-2.816521577,-2.830098688,-0.785398163,1.697056275,60,-5807.619812,-5954.846405,-5509.036796,17271.50301,,,21234.852,21234.852
3/16/2026 16:49:49.000,,238,-52776.562,None,59.996,131845.4761,132816.3394,132761.797,132475.2862,229.4539264,,130.9695701,2.285850218,132434.8755,130.9847918,2.286115887,11.20637866,0.195588205,-109.2800257,-1.907296255,,,,-67.1902889,-1.172691767,139.2930723,-67.11936282,-1.171453873,141.9707012,172.6319489,3.012995903,140.3589684,52.82907651,0.922041326,137.0418914,-45,3.45756976,-2.817407698,-2.829337581,-0.785398163,1.697056275,60,-5732.400524,-5938.142406,-5589.27359,17259.81652,,,21271.794,21271.794
3/16/2026 16:49:49.033,,238,-52575.754,None,59.996,131888.9074,132851.9371,132805.4399,132516.17,229.5247393,,130.91203,2.284845955,132478.3418,130.9269896,2.285107047,11.15058341,0.194614394,-109.3337801,-1.908234446,,,,-67.1902889,-1.172691767,139.2930723,-67.11936282,-1.171453873,141.9707012,172.1466867,3.004526479,140.5178992,52.92692668,0.923749134,135.3608511,-45,3.45656092,-2.809912085,-2.83198358,-0.785398163,1.697056275,60,-5716.584231,-6078.931203,-5477.241596,17272.75703,,,21271.794,21271.794
3/16/2026 16:49:49.067,,238,-52377.725,None,59.998,131931.2516,132883.0445,132837.8802,132551.4505,229.5858469,,130.8579218,2.283901588,132512.8655,130.8765764,2.284227171,11.08466332,0.193463871,-109.3892173,-1.909202008,,,,-67.1902889,-1.172691767,139.2930723,-67.56700908,-1.179266774,141.508445,172.568592,3.011890116,139.1689621,52.92692668,0.923749134,135.3608511,-90,3.463493945,-2.818426245,-2.832951142,-1.570796327,1.2,60,-5839.610843,-5872.896002,-5462.006394,17174.51324,,,21271.794,21271.794
3/16/2026 16:49:49.100,,238,-52510.075,None,59.999,131934.9221,132899.6814,132861.8004,132566.2187,229.6114261,,130.8325744,2.283459191,132525.6318,130.854524,2.283842285,11.06744324,0.193163324,-109.4185059,-1.90971319,,,,-67.1902889,-1.172691767,139.2930723,-67.75097634,-1.182477609,142.6183719,172.568592,3.011890116,139.1689621,52.92692668,0.923749134,135.3608511,-90,3.466319894,-2.818726792,-2.833462324,-1.570796327,1.2,60,-5889.637276,-5868.360002,-5454.230391,17212.22767,,,21271.794,21271.794
3/16/2026 16:49:49.133,,238,-52655.587,None,59.998,131898.1511,132848.2474,132794.5619,132514.37,229.5216216,,130.8016937,2.282920222,132479.8071,130.8201049,2.283241559,11.03486937,0.192594803,-109.4452044,-1.910179167,,,,-67.1902889,-1.172691767,139.2930723,-67.75097634,-1.182477609,142.6183719,172.6319489,3.012995903,140.3589684,52.92692668,0.923749134,135.3608511,-45,3.465719168,-2.8204011,-2.833928301,-0.785398163,1.697056275,60,-5877.093541,-5886.633597,-5443.488,17207.21514,,,21271.794,21271.794
3/16/2026 16:49:49.167,,238,-52356.629,None,59.996,131863.9262,132839.3978,132785.3058,132496.9661,229.4914771,,130.7533024,2.282075634,132462.5423,130.7709589,2.282383798,10.98815781,0.191779532,-109.4960424,-1.911066458,,,,-67.64680231,-1.180659429,138.8322729,-67.56700908,-1.179266774,141.508445,172.0792601,3.003349663,139.3292503,52.92692668,0.923749134,135.3608511,-45,3.461650572,-2.811570131,-2.834815592,-0.785398163,1.697056275,60,-5785.913944,-5997.916791,-5427.907194,17211.73793,,,21271.794,21271.794
3/16/2026 16:49:49.200,,238,-52509.787,None,59.996,131909.1233,132868.6652,132810.8185,132530.2639,229.5491505,,130.6879767,2.280935487,132490.8626,130.705885,2.281248045,10.91718898,0.190540893,-109.558059,-1.912148851,,,,-67.64680231,-1.180659429,138.8322729,-67.75097634,-1.182477609,142.6183719,172.0792601,3.003349663,139.3292503,52.92692668,0.923749134,135.3608511,-45,3.463725654,-2.81280877,-2.835897985,-0.785398163,1.697056275,60,-5823.36922,-5977.540804,-5410.396799,17211.30682,,,21224.821,21224.821
3/16/2026 16:49:49.233,,238,-52161.062,None,59.998,131944.0971,132907.1771,132847.79,132567.0872,229.6129304,,130.6339325,2.279992237,132525.8752,130.6515977,2.280300553,10.86657448,0.189657503,-109.6183138,-1.913200497,,,,-67.456939,-1.177345689,137.7232007,-68.0175618,-1.187130403,141.0548829,172.0106732,3.002152596,138.1407977,52.92692668,0.923749134,135.3608511,-63.43494882,3.467430956,-2.812495093,-2.836949631,-1.107148718,2.683281573,60,-5842.48568,-5933.721607,-5393.865587,17170.07287,,,21224.821,21224.821
3/16/2026 16:49:49.267,,238,-52512.005,None,59.999,131949.2613,132891.3668,132845.3441,132562.7001,229.6053318,,130.6007319,2.279412777,132523.2505,130.6222063,2.279787577,10.83100749,0.189036742,-109.6461648,-1.913686589,,,,-67.64680231,-1.180659429,138.8322729,-67.56700908,-1.179266774,141.508445,172.568592,3.011890116,139.1689621,52.52382044,0.916713602,136.0876188,-26.56505118,3.459054351,-2.822853374,-2.830400191,-0.463647609,2.683281573,60,-5743.205336,-5795.568011,-5535.561602,17074.33495,,,21224.821,21224.821
3/16/2026 16:49:49.300,,238,-52327.613,None,59.997,131897.1985,132859.3265,132794.519,132517.7421,229.5274622,,130.5551356,2.278616971,132480.3413,130.5798093,2.279047609,10.78623448,0.188255306,-109.6924831,-1.914494994,,,,-67.64680231,-1.180659429,138.8322729,-67.56700908,-1.179266774,141.508445,172.0792601,3.003349663,139.3292503,52.21426204,0.911310789,135.1372636,-26.56505118,3.458314383,-2.815094357,-2.825805783,-0.463647609,2.683281573,60,-5728.414374,-5937.062406,-5573.232002,17238.70878,,,21224.821,21224.821
3/16/2026 16:49:49.333,,238,-52148.779,None,59.996,131890.8127,132846.4768,132789.8258,132509.7615,229.5136395,,130.4993951,2.277644116,132464.8888,130.5204379,2.278011383,10.72934104,0.187262328,-109.7482111,-1.915467632,,,,-67.456939,-1.177345689,137.7232007,-68.19859051,-1.19028995,142.1683509,172.0106732,3.002152596,138.1407977,52.61854649,0.918366884,134.405357,-45,3.468301333,-2.814890268,-2.833834516,-0.785398163,1.697056275,60,-5854.838061,-5889.398412,-5406.465598,17150.70207,,,21224.821,21224.821
3/16/2026 16:49:49.367,,238,-52465.421,None,59.997,131917.0616,132885.3733,132819.1295,132541.2574,229.5681919,,130.4493392,2.276770476,132508.0976,130.4695752,2.277123662,10.67877287,0.186379747,-109.7986815,-1.916348507,,,,-67.456939,-1.177345689,137.7232007,-67.56700908,-1.179266774,141.508445,172.0792601,3.003349663,139.3292503,52.92692668,0.923749134,135.3608511,-45,3.456390436,-2.816969916,-2.840097641,-0.785398163,1.697056275,60.01,-5650.467998,-5905.324806,-5338.684794,16894.4776,,,21224.821,21224.821
3/16/2026 16:49:49.400,,238,-52389.706,None,59.998,131940.7078,132902.9992,132840.3892,132562.0943,229.6042826,,130.4060405,2.276014771,132533.1312,130.4334248,2.276492717,10.6352272,0.185619731,-109.8393931,-1.917059058,,,,-67.64680231,-1.180659429,138.8322729,-68.0175618,-1.187130403,141.0548829,172.1466867,3.004526479,140.5178992,52.61854649,0.918366884,134.405357,-90,3.46362312,-2.818906748,-2.835425942,-1.570796327,1.2,60,-5823.437451,-5922.201601,-5381.438403,17127.07745,,,21182.821,21182.821
3/16/2026 16:49:49.433,,238,-52287.725,None,59.997,131915.0225,132873.5199,132801.2111,132530.6343,229.5497922,,130.3643389,2.275286941,132498.352,130.3881657,2.275702796,10.59549755,0.184926318,-109.8840257,-1.917838043,,,,-67.456939,-1.177345689,137.7232007,-68.0175618,-1.187130403,141.0548829,172.0792601,3.003349663,139.3292503,52.21426204,0.911310789,135.1372636,0,3.462833199,-2.818423345,-2.829148832,0,1.2,60,-5761.725133,-5879.289599,-5516.452803,17157.46753,,,21182.821,21182.821
3/16/2026 16:49:49.467,,238,-52426.67,None,59.995,131909.0938,132861.1094,132796.9497,132523.0964,229.5367362,,130.3085841,2.274313836,132483.3288,130.3287935,2.274666556,10.53859214,0.183933131,-109.9397573,-1.918810743,,,,-67.456939,-1.177345689,137.7232007,-67.56700908,-1.179266774,141.508445,172.5041424,3.010765258,137.9791289,52.52382044,0.916713602,136.0876188,-63.43494882,3.45393333,-2.826832127,-2.835524345,-1.107148718,2.683281573,60,-5606.76547,-5675.399985,-5445.31681,16727.48226,,,21182.821,21182.821
3/16/2026 16:49:49.500,,238,-52213.291,None,59.996,131938.5326,132896.0294,132823.5746,132553.4269,229.5892702,,130.243366,2.273175566,132512.8204,130.263287,2.273523253,10.47791142,0.182874053,-110.001681,-1.919891517,,,,-68.10632686,-1.188679645,138.3803454,-68.19859051,-1.19028995,142.1683509,171.5183942,2.993560707,138.3126892,52.61854649,0.918366884,134.405357,-45,3.463813203,-2.810686654,-2.838258401,-0.785398163,1.697056275,60,-5806.89773,-5972.054393,-5332.521596,17111.47372,,,21182.821,21182.821
3/16/2026 16:49:49.533,,238,-52074.072,None,59.998,131973.0545,132921.4666,132868.7828,132588.4822,229.6499877,,130.1934123,2.272303709,132556.5458,130.216473,2.272706194,10.42328528,0.181920647,-110.0551689,-1.920825055,,,,-68.10632686,-1.188679645,138.3803454,-68.47099312,-1.195044272,140.6100992,171.5183942,2.993560707,138.3126892,52.21426204,0.911310789,135.1372636,-45,3.467750466,-2.81164006,-2.832135844,-0.785398163,1.697056275,60.01,-5877.27378,-5956.617593,-5468.198412,17302.08978,,,21182.821,21182.821
3/16/2026 16:49:49.567,,238,-52177.219,None,59.999,131969.5656,132898.8217,132847.319,132572.5879,229.622458,,130.1742134,2.271968625,132534.742,130.1904679,2.272252319,10.39878072,0.181492962,-110.0750782,-1.92117254,,,,-67.91955483,-1.185419858,137.2676218,-68.0175618,-1.187130403,141.0548829,171.5183942,2.993560707,138.3126892,52.21426204,0.911310789,135.1372636,-45,3.459382722,-2.812067745,-2.832483329,-0.785398163,1.697056275,60,-5684.646484,-5948.164799,-5461.372798,17094.18408,,,21182.821,21182.821
3/16/2026 16:49:49.600,,238,-52318.627,None,59.997,131909.0676,132855.7611,132793.1717,132520.0385,229.5314397,,130.1284843,2.271170502,132492.619,130.151269,2.271568169,10.35483752,0.180726008,-110.1166969,-1.921898922,,,,-67.91955483,-1.185419858,137.2676218,-68.0175618,-1.187130403,141.0548829,171.5183942,2.993560707,138.3126892,52.52382044,0.916713602,136.0876188,-63.43494882,3.458698572,-2.812834699,-2.838612524,-1.107148718,2.683281573,60,-5671.018849,-5932.900787,-5391.921612,16995.84125,,,21222.941,21222.941
3/16/2026 16:49:49.633,,238,-52523.64,None,59.994,131922.0654,132851.4239,132797.7131,132524.4189,229.5390267,,130.0620482,2.270010973,132488.7693,130.0851712,2.270414545,10.28679356,0.179538417,-110.1821584,-1.923041442,,,,-68.10632686,-1.188679645,138.3803454,-68.19859051,-1.19028995,142.1683509,171.5910883,2.994829457,139.4996774,51.81435289,0.904331058,135.8758257,-45,3.460704495,-2.81529104,-2.8273725,-0.785398163,1.697056275,60,-5751.754499,-5940.518405,-5576.947197,17269.2201,,,21222.941,21222.941
3/16/2026 16:49:49.667,,238,-52315.747,None,59.995,131972.0021,132906.3227,132848.6637,132576.3521,229.6289777,,129.9902199,2.268757332,132537.2963,130.0056859,2.269027266,10.21415645,0.17827066,-110.256809,-1.92434434,,,,-68.56883272,-1.196751895,137.9373771,-68.47099312,-1.195044272,140.6100992,171.104143,2.98633066,139.6802062,51.81435289,0.904331058,135.8758257,-45,3.464071538,-2.80806,-2.828675398,-0.785398163,1.697056275,60,-5793.858032,-6077.663986,-5556.715189,17428.23721,,,21222.941,21222.941
3/16/2026 16:49:49.700,,238,-52139.102,None,59.998,131999.3018,132944.1548,132871.9159,132605.8194,229.6800166,,129.9324064,2.267748296,132566.1253,129.9549591,2.268141916,10.15867346,0.1773023,-110.3137915,-1.925338871,,,,-68.56883272,-1.196751895,137.9373771,-68.47099312,-1.195044272,140.6100992,171.104143,2.98633066,139.6802062,51.90032817,0.905831609,134.1909088,-45,3.463186188,-2.80902836,-2.83117048,-0.785398163,1.697056275,60,-5779.761183,-6062.400001,-5446.42561,17288.58679,,,21222.941,21222.941
