time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:49.733,,238,-52339.68,None,59.999,131963.7796,132909.9599,132843.5794,132573.141,229.623416,,129.9018798,2.267215507,132538.3317,129.9203106,2.267537185,10.13503851,0.176889792,-110.3403935,-1.925803165,,,,-68.56883272,-1.196751895,137.9373771,-68.47099312,-1.195044272,140.6100992,171.104143,2.98633066,139.6802062,51.81435289,0.904331058,135.8758257,-63.43494882,3.462581457,-2.809440868,-2.830134223,-1.107148718,2.683281573,60,-5768.059459,-6053.601599,-5531.443193,17353.10425,,,21222.941,21222.941
3/16/2026 16:49:49.767,,238,-52435.714,None,59.997,131912.9167,132851.3513,132798.24,132521.535,229.5340316,,129.8520823,2.266346376,132489.022,129.8776446,2.266792523,10.08173031,0.175959388,-110.3918275,-1.926700857,,,,-68.10632686,-1.188679645,138.3803454,-68.0175618,-1.187130403,141.0548829,171.104143,2.98633066,139.6802062,51.81435289,0.904331058,135.8758257,-45,3.453922926,-2.810371272,-2.831031915,-0.785398163,1.697056275,60,-5633.57866,-6034.607994,-5514.134398,17182.32105,,,21222.941,21222.941
3/16/2026 16:49:49.800,,238,-52205.688,None,59.995,131943.5421,132877.664,132821.8036,132548.3602,229.5804944,,129.797599,2.265395463,132508.9534,129.812243,2.26565105,10.02716312,0.175007011,-110.4488077,-1.92769535,,,,-68.56883272,-1.196751895,137.9373771,-68.47099312,-1.195044272,140.6100992,171.0273734,2.984990777,138.4947652,51.81435289,0.904331058,135.8758257,-45,3.460695322,-2.809983766,-2.832026408,-0.785398163,1.697056275,60.01,-5734.056852,-5991.321588,-5498.020795,17223.39923,,,21181.941,21181.941
3/16/2026 16:49:49.833,,238,-52377.768,None,59.996,131998.9118,132935.4004,132887.6251,132608.0117,229.6838138,,129.7338568,2.264282952,132573.5865,129.7515512,2.264591778,9.95974272,0.173830303,-110.5100226,-1.92876375,,,,-68.56883272,-1.196751895,137.9373771,-68.64901975,-1.198151423,141.7270616,171.104143,2.98633066,139.6802062,51.49934628,0.898833155,134.9346508,-45,3.462743201,-2.812500357,-2.827596905,-0.785398163,1.697056275,60,-5772.400386,-6001.027192,-5538.24001,17311.66759,,,21181.941,21181.941
3/16/2026 16:49:49.867,,238,-52209.403,None,59.997,132000.5989,132914.6982,132865.1104,132594.1334,229.6597759,,129.6853694,2.263436688,132558.4099,129.7035348,2.263753734,9.908793671,0.172941074,-110.5578622,-1.92959871,,,,-68.56883272,-1.196751895,137.9373771,-68.47099312,-1.195044272,140.6100992,171.104143,2.98633066,139.6802062,51.90032817,0.905831609,134.1909088,-45,3.458798006,-2.813389586,-2.835430319,-0.785398163,1.697056275,60,-5703.246054,-5984.467185,-5373.777601,17061.49084,,,21181.941,21181.941
3/16/2026 16:49:49.900,,238,-52410.269,None,59.997,131942.4496,132870.4556,132827.233,132547.4026,229.5788357,,129.6354992,2.262566289,132509.5358,129.6567859,2.262937811,9.859600608,0.172082494,-110.6026946,-1.930381183,,,,-68.56883272,-1.196751895,137.9373771,-68.47099312,-1.195044272,140.6100992,171.104143,2.98633066,139.6802062,51.81435289,0.904331058,135.8758257,-45,3.457982083,-2.814248166,-2.834712241,-0.785398163,1.697056275,60,-5686.971944,-5967.388804,-5452.055993,17106.41674,,,21181.941,21181.941
3/16/2026 16:49:49.933,,238,-52140.355,None,59.994,131932.2181,132857.6985,132817.5981,132536.5265,229.5599978,,129.5723656,2.2614644,132497.758,129.5860456,2.261703159,9.797530683,0.170999169,-110.6651037,-1.931470427,,,,-68.56883272,-1.196751895,137.9373771,-69.1022345,-1.206061513,141.2945859,171.0273734,2.984990777,138.4947652,51.49934628,0.898833155,134.9346508,-45,3.467764672,-2.813991608,-2.830303582,-0.785398163,1.697056275,60,-5856.107847,-5920.646389,-5489.164806,17265.91904,,,21181.941,21181.941
3/16/2026 16:49:49.967,,238,-52008.235,None,59.996,131972.8663,132904.2338,132865.7563,132581.6503,229.6381545,,129.5007244,2.260214024,132547.7028,129.517407,2.26050519,9.731074932,0.169839297,-110.7347154,-1.93268538,,,,-69.03428816,-1.204875625,137.5034545,-68.47099312,-1.195044272,140.6100992,171.0273734,2.984990777,138.4947652,51.17992425,0.893258189,133.9976119,-45,3.455549462,-2.81515148,-2.825943569,-0.785398163,1.697056275,60,-5628.562295,-5902.502386,-5526.864003,17057.92868,,,21181.941,21181.941
3/16/2026 16:49:50.000,,238,-52187.17,None,59.998,132008.7886,132945.167,132901.3284,132619.1298,229.7030709,,129.4543283,2.259404261,132583.6562,129.4708044,2.259691821,9.680828848,0.168962338,-110.7897683,-1.933646235,,,,-69.03428816,-1.204875625,137.5034545,-68.47099312,-1.195044272,140.6100992,171.0273734,2.984990777,138.4947652,51.49934628,0.898833155,134.9346508,-45,3.454736093,-2.816028439,-2.83247939,-0.785398163,1.697056275,60.02,-5615.9837,-5889.023994,-5455.468796,16960.47649,,,21140.941,21140.941
3/16/2026 16:49:50.033,,238,-52203.946,None,59.998,131972.2978,132909.4182,132873.5053,132585.7826,229.6453118,,129.4270009,2.258927306,132547.1835,129.4433624,2.259212868,9.651972238,0.168458695,-110.816465,-1.93411218,,,,-69.03428816,-1.204875625,137.5034545,-69.1022345,-1.206061513,141.2945859,171.0273734,2.984990777,138.4947652,51.49934628,0.898833155,134.9346508,-45,3.465274381,-2.816532082,-2.832945335,-0.785398163,1.697056275,60.01,-5796.85102,-5878.655995,-5446.368004,17121.87502,,,21140.941,21140.941
3/16/2026 16:49:50.067,,238,-52158.96,None,59.995,131925.5708,132855.8581,132824.8842,132536.1399,229.5593281,,129.3770318,2.258055181,132498.8302,129.3858464,2.258209025,9.608658224,0.167702723,-110.8632111,-1.934928054,,,,-69.03428816,-1.204875625,137.5034545,-68.47099312,-1.195044272,140.6100992,170.6184898,2.977854412,139.8707975,51.17992425,0.893258189,133.9976119,-45,3.453253297,-2.810151689,-2.828186243,-0.785398163,1.697056275,60,-5586.683095,-6046.905611,-5487.206397,17120.7951,,,21140.941,21140.941
3/16/2026 16:49:50.100,,238,-52231.118,None,59.994,131927.0771,132847.6139,132821.8513,132532.8719,229.5536677,,129.2959787,2.256640537,132500.3647,129.304441,2.256788233,9.525284578,0.166247578,-110.9468285,-1.936387452,,,,-69.03428816,-1.204875625,137.5034545,-69.1022345,-1.206061513,141.2945859,171.104143,2.98633066,139.6802062,51.17992425,0.893258189,133.9976119,-45,3.462849746,-2.820083082,-2.829645641,-0.785398163,1.697056275,60,-5752.905365,-5863.737595,-5462.366406,17079.00937,,,21140.941,21140.941
3/16/2026 16:49:50.133,,238,-52150.003,None,59.996,131985.3865,132918.5546,132882.0042,132596.0173,229.6630389,,129.2251821,2.255404905,132567.9925,129.2366274,2.255604662,9.457219877,0.165059625,-111.0144792,-1.937568179,,,,-69.50265945,-1.213050246,137.0786635,-69.1022345,-1.206061513,141.2945859,170.5376778,2.976443976,138.6869857,50.78239232,0.886319948,134.7531076,-45,3.461666175,-2.811384351,-2.823888127,-0.785398163,1.697056275,60,-5717.648263,-5977.065607,-5593.680007,17288.39388,,,21140.941,21140.941
3/16/2026 16:49:50.167,,238,-52225.315,None,59.998,131995.6505,132926.4911,132898.3747,132607.5435,229.6830028,,129.1814009,2.254640778,132578.2766,129.192652,2.254837147,9.414703287,0.16431757,-111.0616543,-1.938391541,,,,-69.03428816,-1.204875625,137.5034545,-69.55820344,-1.214019672,140.8710048,170.6184898,2.977854412,139.8707975,50.78239232,0.886319948,134.7531076,-45,3.468856819,-2.813536842,-2.824711489,-0.785398163,1.697056275,60,-5860.089879,-5990.5728,-5580.359998,17431.02268,,,21140.941,21140.941
3/16/2026 16:49:50.200,,238,-52184.405,None,59.998,131951.8887,132889.0972,132852.7723,132565.2948,229.609826,,129.1459514,2.254022068,132526.9531,129.1610908,2.2542863,9.380666783,0.163723521,-111.0969611,-1.93900776,,,,-69.21175431,-1.207972994,138.6246731,-69.72731439,-1.216971215,141.9960563,170.5376778,2.976443976,138.6869857,50.78239232,0.886319948,134.7531076,-45,3.471257515,-2.812720455,-2.825327708,-0.785398163,1.697056275,60,-5947.333177,-5952.441598,-5567.961608,17467.73638,,,21140.941,21140.941
3/16/2026 16:49:50.233,,238,-52410.888,None,59.995,131930.2649,132867.6459,132840.0547,132546.704,229.5776258,,129.0933555,2.253104096,132505.3612,129.1082681,2.25336437,9.324506345,0.162743337,-111.1545646,-1.940013132,,,,-69.03428816,-1.204875625,137.5034545,-69.27444113,-1.209067085,142.4162912,171.0273734,2.984990777,138.4947652,51.49934628,0.898833155,134.9346508,-63.43494882,3.462431455,-2.82224744,-2.838846287,-1.107148718,2.683281573,60,-5745.89047,-5777.049594,-5344.127992,16867.06806,,,21168.941,21168.941
3/16/2026 16:49:50.267,,238,-52252.358,None,59.995,131947.7929,132899.7486,132867.2178,132572.3209,229.6219955,,129.0171072,2.251773312,132532.256,129.0349659,2.252085006,9.248843983,0.16142278,-111.2277309,-1.941290124,,,,-69.21175431,-1.207972994,138.6246731,-69.72731439,-1.216971215,141.9960563,171.0273734,2.984990777,138.4947652,50.78239232,0.886319948,134.7531076,-63.43494882,3.469056221,-2.823567997,-2.827610072,-1.107148718,2.683281573,60.01,-5909.291874,-5755.363199,-5529.715203,17194.37028,,,21168.941,21168.941
3/16/2026 16:49:50.300,,238,-52358.126,None,59.997,131988.1767,132937.8269,132892.7055,132606.9578,229.6819884,,128.9562511,2.250711172,132572.6833,128.9738348,2.251018067,9.188535748,0.160370202,-111.2845269,-1.942281401,,,,-69.21175431,-1.207972994,138.6246731,-69.72731439,-1.216971215,141.9960563,170.6184898,2.977854412,139.8707975,51.17992425,0.893258189,133.9976119,-45,3.467989282,-2.81748421,-2.83553959,-0.785398163,1.697056275,60.01,-5892.524976,-5921.553605,-5365.295997,17179.37458,,,21168.941,21168.941
3/16/2026 16:49:50.333,,238,-52258.882,None,59.998,131969.1117,132914.5016,132869.7799,132585.1797,229.6442675,,128.9295612,2.250245345,132553.6371,128.9470292,2.250550221,9.158722816,0.159849868,-111.3161487,-1.942833305,,,,-69.03428816,-1.204875625,137.5034545,-69.72731439,-1.216971215,141.9960563,170.5376778,2.976443976,138.6869857,50.78239232,0.886319948,134.7531076,-45,3.467521436,-2.816594108,-2.829153253,-0.785398163,1.697056275,60,-5835.947911,-5885.956796,-5503.536,17225.44071,,,21168.941,21168.941
3/16/2026 16:49:50.367,,238,-52345.339,None,59.996,131904.8543,132838.1116,132806.5595,132517.2149,229.5265491,,128.8818901,2.249413328,132480.0739,128.8958835,2.249657559,9.116853283,0.159119107,-111.3601416,-1.943601126,,,,-69.21175431,-1.207972994,138.6246731,-69.27444113,-1.209067085,142.4162912,170.5376778,2.976443976,138.6869857,50.78239232,0.886319948,134.7531076,-45,3.458724644,-2.817324869,-2.829921074,-0.785398163,1.697056275,60,-5726.996183,-5869.814398,-5487.840007,17084.65059,,,21168.941,21168.941
3/16/2026 16:49:50.400,,238,-51965.424,None,59.994,131913.659,132847.1483,132811.9911,132524.9703,229.5399818,,128.8121752,2.248196574,132488.9176,128.8258636,2.248435482,9.042851558,0.157827533,-111.4370671,-1.944943729,,,,-69.67686317,-1.216090675,138.2033285,-69.55820344,-1.214019672,140.8710048,169.9630975,2.966415659,137.7075161,50.78239232,0.886319948,134.7531076,-45,3.462455154,-2.808588126,-2.831263677,-0.785398163,1.697056275,60,-5774.831389,-5980.031991,-5465.188807,17220.05219,,,21168.941,21168.941
3/16/2026 16:49:50.433,,238,-52294.68,None,59.995,131975.1167,132917.5438,132884.6483,132593.1555,229.658082,,128.7416223,2.246965193,132557.9255,128.7509334,2.247127702,8.96993743,0.156554942,-111.5026013,-1.946087518,,,,-69.67686317,-1.216090675,138.2033285,-69.72731439,-1.216971215,141.9960563,170.0493733,2.967921455,138.8893084,50.78239232,0.886319948,134.7531076,-45,3.464098917,-2.811366513,-2.832407466,-0.785398163,1.697056275,60,-5806.408199,-5986.051207,-5448.672002,17241.13141,,,21125.941,21125.941
3/16/2026 16:49:50.467,,238,-52320.326,None,59.999,132010.6119,132950.0281,132913.1116,132625.2953,229.7137498,,128.69544,2.246159159,132595.2977,128.7118657,2.246445843,8.92584622,0.155785405,-111.5478135,-1.946876619,,,,-69.67686317,-1.216090675,138.2033285,-69.72731439,-1.216971215,141.9960563,170.0493733,2.967921455,138.8893084,50.78239232,0.886319948,134.7531076,-45,3.463417058,-2.81213605,-2.833196567,-0.785398163,1.697056275,60.01,-5796.192914,-5974.070399,-5436.374398,17206.63771,,,21125.941,21125.941
3/16/2026 16:49:50.500,,238,-52013.966,None,59.998,131958.0943,132905.1656,132874.951,132580.1321,229.6355249,,128.6711495,2.24573521,132550.2966,128.6834062,2.245949131,8.902701271,0.155381449,-111.5765668,-1.947378459,,,,-69.67686317,-1.216090675,138.2033285,-69.55820344,-1.214019672,140.8710048,169.5625246,2.959424343,139.1016894,50.45755349,0.880650441,133.8255581,-26.56505118,3.459968803,-2.804042894,-2.8280289,-0.463647609,2.683281573,60,-5734.266281,-6122.563193,-5484.887999,17341.71747,,,21125.941,21125.941
3/16/2026 16:49:50.533,,238,-52026.869,None,59.995,131918.7377,132861.0872,132821.0398,132534.3358,229.5562033,,128.6168561,2.244787612,132495.9827,128.6370172,2.245139491,8.848064335,0.154427855,-111.6303061,-1.948316386,,,,-69.67686317,-1.216090675,138.2033285,-69.55820344,-1.214019672,140.8710048,169.9630975,2.966415659,137.7075161,50.78239232,0.886319948,134.7531076,-26.56505118,3.459159163,-2.811987804,-2.834636334,-0.463647609,2.683281573,60,-5717.834159,-5921.841598,-5408.049603,17047.72536,,,21125.941,21125.941
3/16/2026 16:49:50.567,,238,-52022.65,None,59.994,131922.6935,132869.0987,132827.3121,132540.4206,229.5667426,,128.5398767,2.243444068,132507.4803,128.5556239,2.243718908,8.768980644,0.153047584,-111.707211,-1.949658631,,,,-70.14478563,-1.224257462,137.7911463,-70.01689348,-1.222025323,140.4563989,170.0493733,2.967921455,138.8893084,50.06361685,0.87377495,134.592719,-45,3.465744231,-2.814873871,-2.823433581,-0.785398163,1.697056275,60,-5815.372031,-5922.604797,-5592.441588,17330.41842,,,21125.941,21125.941
3/16/2026 16:49:50.600,,238,-51793.69,None,59.997,131958.7097,132918.3926,132860.5632,132579.95,229.6352094,,128.4678077,2.242186227,132543.5418,128.4832312,2.242455418,8.702902068,0.151894296,-111.785073,-1.951017579,,,,-69.97391091,-1.221275136,136.6630894,-69.55820344,-1.214019672,140.8710048,169.9630975,2.966415659,137.7075161,50.12819104,0.874901982,132.9023702,-63.43494882,3.45647509,-2.814521363,-2.825919561,-1.107148718,2.683281573,60.01,-5609.931881,-5880.499208,-5481.878398,16972.30949,,,21125.941,21125.941
3/16/2026 16:49:50.633,,238,-52007.458,None,59.998,131968.3669,132929.4344,132880.6203,132593.5439,229.6587548,,128.4313684,2.241550241,132553.2216,128.4466293,2.241816594,8.665547668,0.151242338,-111.8206259,-1.951638094,,,,-69.67686317,-1.216090675,138.2033285,-70.01689348,-1.222025323,140.4563989,169.9630975,2.966415659,137.7075161,50.78239232,0.886319948,134.7531076,-45,3.463841917,-2.815173321,-2.837958042,-0.785398163,3.39411255,60,-5801.736633,-5869.684795,-5353.747205,17025.16863,,,21083.941,21083.941
3/16/2026 16:49:50.667,,238,-51945.451,None,59.997,131910.6445,132865.7476,132813.8321,132530.8002,229.5500795,,128.3915579,2.240855417,132495.5235,128.4066489,2.241118805,8.622625056,0.150493197,-111.8600492,-1.952326159,,,,-69.50265945,-1.213050246,137.0786635,-69.55820344,-1.214019672,140.8710048,169.9630975,2.966415659,137.7075161,50.45755349,0.880650441,133.8255581,-63.43494882,3.455138477,-2.815922462,-2.8329766,-1.107148718,2.683281573,60,-5601.864952,-5853.887991,-5398.646399,16854.39934,,,21083.941,21083.941
3/16/2026 16:49:50.700,,238,-52207.862,None,59.994,131903.9694,132866.1817,132811.855,132528.0702,229.5453511,,128.3210333,2.239624531,132488.891,128.3358124,2.239882474,8.554561981,0.149305273,-111.9273425,-1.95350065,,,,-69.67686317,-1.216090675,138.2033285,-70.18284748,-1.224921767,141.5847449,170.0493733,2.967921455,138.8893084,50.06361685,0.87377495,134.592719,-63.43494882,3.464804241,-2.818616182,-2.8272756,-1.107148718,2.683281573,60,-5815.631786,-5857.027209,-5526.518394,17199.17739,,,21083.941,21083.941
3/16/2026 16:49:50.733,,238,-51865.589,None,59.995,131933.1938,132910.7394,132845.7993,132563.9954,229.6075754,,128.2417284,2.238240399,132527.5849,128.2593783,2.238548449,8.473213037,0.147885466,-112.0051577,-1.954858781,,,,-70.14478563,-1.224257462,137.7911463,-70.47826972,-1.230077858,140.0508479,169.9630975,2.966415659,137.7075161,50.06361685,0.87377495,134.592719,-45,3.468626307,-2.818530193,-2.828633731,-0.785398163,1.697056275,60,-5866.119197,-5810.630403,-5504.831996,17181.5816,,,21083.941,21083.941
3/16/2026 16:49:50.767,,238,-52024.421,None,59.998,131956.6194,132928.7227,132868.565,132585.3817,229.6446174,,128.1875253,2.237294377,132551.0489,128.2049279,2.23759811,8.41976806,0.146952675,-112.0570123,-1.955763815,,,,-70.14478563,-1.224257462,137.7911463,-70.47826972,-1.230077858,140.0508479,169.5625246,2.959424343,139.1016894,50.06361685,0.87377495,134.592719,-45,3.467675968,-2.812471668,-2.829538765,-0.785398163,1.697056275,60.01,-5850.717761,-5976.374404,-5490.374403,17317.46657,,,21083.941,21083.941
3/16/2026 16:49:50.800,,238,-51923.52,None,59.999,131930.9678,132882.5845,132835.511,132550.4112,229.5840467,,128.1598493,2.236811339,132515.9832,128.1739107,2.237056756,8.391330839,0.146456352,-112.0907165,-1.956352065,,,,-69.97391091,-1.221275136,136.6630894,-70.01689348,-1.222025323,140.4563989,169.9630975,2.966415659,137.7075161,50.45755349,0.880650441,133.8255581,-45,3.459082079,-2.819959307,-2.837002506,-0.785398163,1.697056275,60,-5653.637717,-5784.595204,-5331.297589,16769.53051,,,21083.941,21083.941
3/16/2026 16:49:50.833,,238,-51899.702,None,59.995,131892.5628,132853.2525,132789.3128,132512.4352,229.5182703,,128.1062157,2.235875256,132479.6402,128.1273622,2.236244332,8.340887573,0.145575951,-112.1379306,-1.957176105,,,,-69.97391091,-1.221275136,136.6630894,-70.01689348,-1.222025323,140.4563989,169.4722139,2.957848123,137.9217169,50.45755349,0.880650441,133.8255581,-63.43494882,3.458269655,-2.812272172,-2.837826546,-1.107148718,2.683281573,60,-5638.111447,-5925.772804,-5315.471997,16879.35625,,,21124.941,21124.941
3/16/2026 16:49:50.867,,238,-51830.208,None,59.994,131907.6359,132847.5646,132801.7018,132519.6738,229.530808,,128.0210984,2.23438968,132477.9397,128.0427593,2.234767733,8.252333555,0.144030392,-112.2196194,-1.958601844,,,,-70.44800483,-1.229549636,136.2568163,-70.47826972,-1.230077858,140.0508479,169.4722139,2.957848123,137.9217169,50.45755349,0.880650441,133.8255581,-45,3.464845591,-2.813817731,-2.839252285,-0.785398163,1.697056275,60,-5733.955866,-5898.715207,-5291.784003,16924.45508,,,21124.941,21124.941
3/16/2026 16:49:50.900,,238,-51993.216,None,59.996,131952.526,132910.1159,132858.7716,132574.534,229.6258287,,127.9541491,2.233221193,132539.7311,127.9746093,2.233578291,8.185702317,0.142867457,-112.2934376,-1.959890215,,,,-70.14478563,-1.224257462,137.7911463,-70.47826972,-1.230077858,140.0508479,169.4722139,2.957848123,137.9217169,49.67416371,0.86697771,135.3661701,-45,3.463656149,-2.814980666,-2.826867925,-0.785398163,1.697056275,60,-5780.626525,-5881.305595,-5567.212802,17229.14492,,,21124.941,21124.941
3/16/2026 16:49:50.933,,238,-51859.181,None,59.998,131948.1771,132918.5399,132850.8202,132573.2503,229.6236053,,127.9095628,2.232443015,132535.4188,127.9298253,2.232796662,8.138149206,0.142037499,-112.3395988,-1.960695879,,,,-70.61548432,-1.232472704,137.3882091,-70.47826972,-1.230077858,140.0508479,169.4722139,2.957848123,137.9217169,49.34323995,0.861202001,134.4535608,-45,3.46287452,-2.815810624,-2.82189788,-0.785398163,1.697056275,60,-5750.032427,-5867.265601,-5613.696001,17230.99403,,,21124.941,21124.941
3/16/2026 16:49:50.967,,238,-52318.224,None,59.997,131891.2876,132865.9639,132800.528,132520.0065,229.5313842,,127.8663358,2.231688562,132488.0351,127.8896144,2.23209485,8.08912035,0.141181784,-112.3821063,-1.961437775,,,,-70.14478563,-1.224257462,137.7911463,-70.18284748,-1.224921767,141.5847449,169.5625246,2.959424343,139.1016894,50.06361685,0.87377495,134.592719,-45,3.457016617,-2.818242559,-2.835212725,-0.785398163,1.697056275,60,-5663.268216,-5872.521608,-5390.956801,16926.74663,,,21124.941,21124.941
3/16/2026 16:49:51.000,,238,-52292.837,None,59.994,131876.6052,132833.8953,132784.2994,132498.9974,229.4949954,,127.8021462,2.230568243,132463.9338,127.8219413,2.230913733,8.028354561,0.140121221,-112.4466028,-1.962563451,,,,-70.14478563,-1.224257462,137.7911463,-70.64100582,-1.232918139,141.1824352,169.5625246,2.959424343,139.1016894,49.67416371,0.86697771,135.3661701,-45,3.463831872,-2.819303122,-2.829541161,-0.785398163,1.697056275,60,-5780.363041,-5852.52001,-5518.382405,17151.26546,,,21124.941,21124.941
3/16/2026 16:49:51.033,,238,-52134.12,None,59.994,131921.1877,132878.525,132817.989,132539.9567,229.5659391,,127.7115978,2.228987875,132499.097,127.7277951,2.229270571,7.942041683,0.138614777,-112.5358443,-1.964121009,,,,-70.78022657,-1.235347999,138.5207566,-70.80115272,-1.235713229,142.3151433,168.9828884,2.949307782,138.1460097,49.34323995,0.861202001,134.4535608,-45,3.4649838,-2.810693005,-2.82532301,-0.785398163,1.697056275,60,-5832.56313,-5963.961599,-5554.209597,17350.73433,,,21124.941,21124.941
3/16/2026 16:49:51.067,,238,-52065.835,None,59.997,131957.44,132914.8515,132849.2333,132574.5608,229.6258751,,127.6397578,2.227734031,132537.5641,127.6629439,2.228138704,7.866742607,0.13730056,-112.6087179,-1.965392894,,,,-70.61548432,-1.232472704,137.3882091,-70.47826972,-1.230077858,140.0508479,168.9828884,2.949307782,138.1460097,49.67416371,0.86697771,135.3661701,-45,3.458216562,-2.812007222,-2.832370604,-0.785398163,1.697056275,60.01,-5669.586174,-5942.764795,-5472.6336,17084.98457,,,21083.941,21083.941
3/16/2026 16:49:51.100,,238,-52046.755,None,59.997,131936.8223,132876.336,132826.1749,132547.1469,229.5783929,,127.5942157,2.22693917,132516.9889,127.6172051,2.227340411,7.822028089,0.136520144,-112.6521173,-1.966150357,,,,-70.61548432,-1.232472704,137.3882091,-70.64100582,-1.232918139,141.1824352,168.9828884,2.949307782,138.1460097,49.34323995,0.861202001,134.4535608,-45,3.46025855,-2.812787638,-2.827352358,-0.785398163,1.697056275,60,-5704.023177,-5927.486392,-5520.095996,17151.60556,,,21083.941,21083.941
3/16/2026 16:49:51.133,,238,-52195.666,None,59.994,131894.3408,132846.5456,132785.6827,132509.5712,229.5133097,,127.5363149,2.22592861,132474.5608,127.559057,2.226325535,7.766331486,0.135548055,-112.7043044,-1.967061193,,,,-70.78022657,-1.235347999,138.5207566,-70.64100582,-1.232918139,141.1824352,168.9828884,2.949307782,138.1460097,49.67416371,0.86697771,135.3661701,-45,3.459243674,-2.813759727,-2.834038903,-0.785398163,1.697056275,60,-5731.513664,-5909.27039,-5441.443194,17082.22725,,,21083.941,21083.941
3/16/2026 16:49:51.167,,238,-52237.037,None,59.992,131898.9704,132839.7127,132791.7647,132510.8554,229.5155342,,127.439795,2.224244021,132469.7529,127.4589428,2.224578212,7.667494773,0.133823029,-112.8042693,-1.968805909,,,,-70.61548432,-1.232472704,137.3882091,-70.64100582,-1.232918139,141.1824352,169.0771953,2.950953748,139.3240826,49.34323995,0.861202001,134.4535608,-90,3.457496351,-2.817130719,-2.83000791,-1.570796327,1.2,60,-5654.227805,-5900.255988,-5473.555203,17028.039,,,21083.941,21083.941
3/16/2026 16:49:51.200,,238,-51965.021,None,59.995,131983.5966,132910.9756,132859.9096,132585.5105,229.6448405,,127.3554259,2.222771502,132547.1591,127.3783373,2.223171382,7.585071795,0.132384477,-112.8873733,-1.970256349,,,,-71.08891993,-1.240735714,136.9945984,-70.64100582,-1.232918139,141.1824352,168.4951847,2.940795746,138.3803454,49.00780454,0.855347548,133.5454979,-45,3.456089521,-2.808411269,-2.825603897,-0.785398163,1.697056275,60,-5617.036145,-6015.211206,-5513.702406,17145.94976,,,21083.941,21083.941
3/16/2026 16:49:51.233,,238,-51944.256,None,59.998,131994.397,132942.7749,132873.4727,132604.2508,229.6772997,,127.3013945,2.221828477,132572.5595,127.3157864,2.222079663,7.531075971,0.131442072,-112.9410816,-1.971193735,,,,-71.08891993,-1.240735714,136.9945984,-71.56505118,-1.249045772,140.4051281,168.4951847,2.940795746,138.3803454,49.34323995,0.861202001,134.4535608,-45,3.471125435,-2.809353674,-2.832395736,-0.785398163,1.697056275,60,-5877.151943,-6000.264007,-5436.30239,17313.71834,,,21083.941,21083.941
3/16/2026 16:49:51.267,,238,-52194.298,None,59.996,131921.6866,132866.0489,132813.1707,132534.3435,229.5562168,,127.2528463,2.22098115,132502.1596,127.2743366,2.221356227,7.478035785,0.130516346,-112.9858285,-1.971974716,,,,-71.25024237,-1.243551322,138.1303732,-71.10175308,-1.240959695,140.7892041,168.9828884,2.949307782,138.1460097,49.67416371,0.86697771,135.3661701,-45,3.462315922,-2.818791436,-2.838952426,-0.785398163,1.697056275,60,-5769.941523,-5822.625593,-5358.311992,16950.87911,,,21120.84,21120.84
3/16/2026 16:49:51.300,,238,-51907.421,None,59.992,131886.9121,132818.9425,132763.7537,132490.5574,229.4803769,,127.1761505,2.219642556,132457.8922,127.1941588,2.21995686,7.40239474,0.129196161,-113.06803,-1.973409402,,,,-71.08891993,-1.240735714,136.9945984,-70.94229549,-1.238176635,139.6544306,168.4951847,2.940795746,138.3803454,49.34323995,0.861202001,134.4535608,-45,3.458133495,-2.811599585,-2.834611403,-0.785398163,1.697056275,60,-5648.512274,-5955.638408,-5394.124791,16998.27547,,,21120.84,21120.84
3/16/2026 16:49:51.333,,238,-51916.162,None,59.992,131895.3447,132846.2253,132791.782,132511.8346,229.5172301,,127.0660798,2.217721459,132475.9766,127.0867523,2.218082264,7.291280399,0.12725685,-113.1754753,-1.975284677,,,,-71.08891993,-1.240735714,136.9945984,-71.10175308,-1.240959695,140.7892041,168.3952376,2.939051342,137.2046646,49.34323995,0.861202001,134.4535608,-63.43494882,3.459041959,-2.811794492,-2.836486678,-1.107148718,2.683281573,60,-5664.94926,-5902.891195,-5363.337592,16931.17805,,,21120.84,21120.84
3/16/2026 16:49:51.367,,238,-51931.253,None,59.995,131990.7575,132918.7414,132861.1734,132590.9038,229.6541819,,126.981935,2.216252857,132554.6534,127.00325,2.216624873,7.209065326,0.125821926,-113.2583868,-1.976731756,,,,-71.72289039,-1.251800586,137.7493376,-71.56505118,-1.249045772,140.4051281,168.009165,2.932313103,138.6246731,48.6214847,0.848604995,134.3356989,-45,3.465670645,-2.806491177,-2.825336751,-0.785398163,1.697056275,60,-5814.403518,-6059.606401,-5550.912005,17424.92192,,,21120.84,21120.84
3/16/2026 16:49:51.400,,238,-52058.966,None,59.997,131976.1069,132902.2412,132853.5023,132577.9665,229.6317739,,126.9259194,2.2152752,132547.2634,126.9428328,2.215570394,7.152608361,0.124836566,-113.3161515,-1.97773994,,,,-71.08891993,-1.240735714,136.9945984,-71.10175308,-1.240959695,140.7892041,168.4951847,2.940795746,138.3803454,48.6214847,0.848604995,134.3356989,-45,3.456530089,-2.81595918,-2.826344935,-0.785398163,1.697056275,60,-5624.647587,-5883.465602,-5533.487999,17041.60119,,,21120.84,21120.84
3/16/2026 16:49:51.433,,238,-51796.282,None,59.996,131932.8096,132863.5372,132809.6556,132536.0207,229.5591218,,126.8750865,2.214387999,132504.0005,126.8917854,2.214679448,7.102551193,0.123962904,-113.3637742,-1.978571112,,,,-71.72289039,-1.251800586,137.7493376,-71.56505118,-1.249045772,140.4051281,168.009165,2.932313103,138.6246731,48.28088077,0.842660335,133.4376259,-45,3.46372522,-2.808350199,-2.821231447,-0.785398163,1.697056275,60,-5778.510544,-6024.744008,-5580.763204,17384.01776,,,21120.84,21120.84
3/16/2026 16:49:51.467,,238,-52027.862,None,59.992,131906.5295,132835.5387,132802.618,132515.5943,229.5237422,,126.777522,2.212685177,132484.9722,126.7896267,2.212896443,7.004962844,0.122259666,-113.4609955,-1.980267944,,,,-71.72289039,-1.251800586,137.7493376,-71.25865955,-1.24369823,141.9250506,167.9052429,2.93049932,137.4510822,48.6214847,0.848604995,134.3356989,-45,3.456594673,-2.808239654,-2.828872939,-0.785398163,1.697056275,60,-5654.098013,-5974.387214,-5488.473601,17116.95883,,,21158.686,21158.686
3/16/2026 16:49:51.500,,238,-52286.256,None,59.993,131957.4608,132879.4034,132843.3523,132560.7578,229.6019677,,126.6758548,2.210910749,132519.16,126.6885759,2.211132774,6.903599989,0.12049055,-113.5662538,-1.982105048,,,,-71.72289039,-1.251800586,137.7493376,-71.7186588,-1.251726731,141.5440567,168.009165,2.932313103,138.6246731,48.95755311,0.854470496,135.2384561,0,3.462859505,-2.811822553,-2.836575544,0,1.2,60,-5764.179232,-5964.984002,-5395.219204,17124.38244,,,21158.686,21158.686
3/16/2026 16:49:51.533,,238,-52155.029,None,59.996,131982.0991,132918.8888,132866.6364,132589.9048,229.6524517,,126.6001748,2.209589884,132553.4688,126.6156774,2.209860456,6.828598459,0.119181526,-113.6409336,-1.983408456,,,,-71.72289039,-1.251800586,137.7493376,-71.7186588,-1.251726731,141.5440567,167.5248903,2.923860915,138.8789401,48.6214847,0.848604995,134.3356989,-45,3.461587187,-2.804679389,-2.832013451,-0.785398163,1.697056275,60,-5743.624061,-6102.302387,-5437.756813,17283.68326,,,21158.686,21158.686
3/16/2026 16:49:51.567,,238,-52315.79,None,59.996,131941.9645,132879.4261,132833.0605,132552.1857,229.5871204,,126.5461492,2.20864696,132520.5155,126.5572362,2.208840464,6.773316046,0.118216666,-113.6981377,-1.984406857,,,,-71.72289039,-1.251800586,137.7493376,-71.7186588,-1.251726731,141.5440567,167.6309385,2.925711805,140.0508479,48.6214847,0.848604995,134.3356989,-45,3.460567195,-2.807495139,-2.833011852,-0.785398163,1.697056275,60,-5724.518813,-6102.489586,-5419.4112,17246.4196,,,21158.686,21158.686
3/16/2026 16:49:51.600,,238,-51982.027,None,59.993,131921.6697,132843.6021,132795.6956,132521,229.5331051,,126.4547181,2.207051186,132483.4782,126.466501,2.207256836,6.686554814,0.116702397,-113.7900607,-1.986011215,,,,-71.72289039,-1.251800586,137.7493376,-72.03086026,-1.257175675,140.0302824,168.111342,2.934096427,139.7987124,48.28088077,0.842660335,133.4376259,-45,3.464432511,-2.81739403,-2.82867155,-0.785398163,1.697056275,59.99,-5789.857893,-5915.894398,-5454.892806,17160.6451,,,21158.686,21158.686
3/16/2026 16:49:51.633,,238,-52006.536,None,59.992,131940.3558,132874.1008,132832.97,132549.8423,229.5830614,,126.3489564,2.205205295,132511.8771,126.3633758,2.205456962,6.575618086,0.114766186,-113.8904889,-1.987764018,,,,-71.72289039,-1.251800586,137.7493376,-71.56505118,-1.249045772,140.4051281,167.5248903,2.923860915,138.8789401,47.8985768,0.835987872,134.2391895,-45,3.454502734,-2.809094729,-2.82375189,-0.785398163,1.697056275,60,-5618.927711,-6023.289595,-5572.598409,17214.81572,,,21158.686,21158.686
3/16/2026 16:49:51.667,,238,-51915.067,None,59.995,131994.9654,132923.7893,132888.9135,132603.2528,229.6755712,,126.2641535,2.203725206,132576.2091,126.2812809,2.204024136,6.489848397,0.113269222,-113.9703689,-1.989158187,,,,-72.19812795,-1.260095046,137.3777275,-72.64597536,-1.267911458,140.8096588,167.4170375,2.921978528,137.7075161,48.6214847,0.848604995,134.3356989,-63.43494882,3.471935594,-2.808709306,-2.837763182,-1.107148718,2.683281573,60.01,-5907.710229,-5981.385597,-5340.815997,17229.91182,,,21158.686,21158.686
3/16/2026 16:49:51.700,,238,-52081.546,None,59.996,131958.2077,132895.6658,132865.875,132573.9634,229.6248404,,126.1986191,2.202581415,132539.4964,126.2154626,2.202875389,6.428747749,0.112202815,-114.0370983,-1.990322834,,,,-72.19812795,-1.260095046,137.3777275,-72.18111109,-1.259798046,141.1722352,167.4170375,2.921978528,137.7075161,48.2397003,0.8419416,135.1319355,-45,3.462673435,-2.809775713,-2.832264434,-0.785398163,1.697056275,60,-5746.296518,-5961.672004,-5465.664014,17173.63254,,,21110.793,21110.793
3/16/2026 16:49:51.733,,238,-52239.557,None,59.993,131907.4683,132841.1816,132799.2035,132516.6507,229.5255719,,126.1277255,2.201344088,132479.1141,126.1411899,2.201579087,6.358481767,0.110976442,-114.1123083,-1.991635497,,,,-72.34987578,-1.262743546,138.5207566,-72.18111109,-1.259798046,141.1722352,167.5248903,2.923860915,138.8789401,48.2397003,0.8419416,135.1319355,-45,3.461377133,-2.812884473,-2.833577097,-0.785398163,1.697056275,59.99,-5768.89025,-5955.66719,-5440.478409,17165.03585,,,21110.793,21110.793
3/16/2026 16:49:51.767,,238,-52026.221,None,59.99,131872.8003,132810.8982,132781.9732,132489.2732,229.4781527,,126.0071465,2.199239588,132454.216,126.0231569,2.199519021,6.240145336,0.108911082,-114.2348283,-1.993773874,,,,-72.67591046,-1.268433924,137.0156195,-72.64597536,-1.267911458,140.8096588,167.5248903,2.923860915,138.8789401,47.8985768,0.835987872,134.2391895,-63.43494882,3.467430479,-2.814949833,-2.829761746,-1.107148718,2.683281573,59.99,-5809.3176,-5918.241596,-5468.601593,17196.16079,,,21110.793,21110.793
3/16/2026 16:49:51.800,,238,-52091.928,None,59.992,131951.6382,132889.8454,132851.7724,132565.1277,229.6095365,,125.8892922,2.197182642,132523.4086,125.9017191,2.197399532,6.121934048,0.106847906,-114.3518677,-1.995816597,,,,-72.67591046,-1.268433924,137.0156195,-72.64597536,-1.267911458,140.8096588,167.5248903,2.923860915,138.8789401,47.8985768,0.835987872,134.2391895,-63.43494882,3.46531099,-2.817013009,-2.831804469,-1.107148718,2.683281573,60,-5775.879068,-5885.683198,-5436.792004,17098.35427,,,21110.793,21110.793
3/16/2026 16:49:51.833,,238,-51977.909,None,59.996,132005.0628,132943.6333,132915.1684,132622.0045,229.70805,,125.8192021,2.195959339,132583.8924,125.8270969,2.196097129,6.046633403,0.105533662,-114.4246899,-1.997087585,,,,-72.67591046,-1.268433924,137.0156195,-72.64597536,-1.267911458,140.8096588,167.4170375,2.921978528,137.7075161,47.8985768,0.835987872,134.2391895,0,3.464008587,-2.816444866,-2.833075457,0,1.2,60.01,-5756.079648,-5848.257614,-5417.784001,17022.12126,,,21110.793,21110.793
3/16/2026 16:49:51.867,,238,-52070.63,None,59.996,131957.0483,132905.9246,132872.4893,132579.2163,229.6339387,,125.7607911,2.194939874,132545.6327,125.7714775,2.195126387,5.99113462,0.104565025,-114.4842098,-1.998126403,,,,-72.19812795,-1.260095046,137.3777275,-72.64597536,-1.267911458,140.8096588,167.5248903,2.923860915,138.8789401,48.28088077,0.842660335,133.4376259,-45,3.463037845,-2.81929589,-2.840786738,-0.785398163,1.697056275,60,-5752.858547,-5846.443194,-5253.278406,16852.58015,,,21110.793,21110.793
3/16/2026 16:49:51.900,,238,-51818.414,None,59.992,131896.3802,132846.511,132795.3312,132513.4592,229.520044,,125.6667873,2.1932992,132478.0054,125.6812942,2.193552391,5.894957432,0.102886416,-114.57336,-1.999682368,,,,-72.67591046,-1.268433924,137.0156195,-72.64597536,-1.267911458,140.8096588,166.9306821,2.913490025,137.9739106,47.55289815,0.829954642,133.3512655,-45,3.461463849,-2.810603609,-2.82963701,-0.785398163,1.697056275,60,-5707.653171,-5956.646401,-5435.078391,17099.37796,,,21147.713,21147.713
3/16/2026 16:49:51.933,,238,-52068.629,None,59.99,131893.1813,132841.1192,132806.3329,132514.2713,229.5214506,,125.5400911,2.191087933,132474.8792,125.5540395,2.191331379,5.770333621,0.100711321,-114.7078861,-2.00203029,,,,-72.67591046,-1.268433924,137.0156195,-72.64597536,-1.267911458,140.8096588,166.9306821,2.913490025,137.9739106,47.52082791,0.82939491,135.0466586,-90,3.459242837,-2.812778704,-2.8314252,-1.570796327,2.4,60,-5669.235448,-5918.688011,-5474.102411,17062.02587,,,21147.713,21147.713
3/16/2026 16:49:51.967,,238,-51922.512,None,59.992,131944.974,132899.6099,132846.511,132564.422,229.6083142,,125.4285178,2.189140612,132526.7336,125.4419689,2.189375377,5.658600611,0.098761212,-114.8196018,-2.003980098,,,,-73.30075577,-1.279339532,137.8120459,-73.7203268,-1.286662428,141.2640082,166.9306821,2.913490025,137.9739106,47.17474411,0.823354609,134.1640786,-45,3.476037805,-2.814728813,-2.827334707,-0.785398163,1.697056275,60,-5994.996655,-5887.44001,-5509.353594,17391.79026,,,21147.713,21147.713
3/16/2026 16:49:52.000,,238,-52008.408,None,59.995,131966.3133,132918.9792,132873.5768,132587.0158,229.6474478,,125.3519547,2.187804333,132548.114,125.365066,2.188033169,5.585005651,0.097476737,-114.8940413,-2.005279312,,,,-72.67591046,-1.268433924,137.0156195,-72.64597536,-1.267911458,140.8096588,166.9306821,2.913490025,137.9739106,47.17474411,0.823354609,134.1640786,0,3.455944627,-2.816013288,-2.828633921,0,1.2,60,-5615.436087,-5865.983999,-5488.444785,16969.86487,,,21147.713,21147.713
3/16/2026 16:49:52.033,,238,-52269.149,None,59.993,131937.7086,132888.486,132841.4097,132556.5902,229.5947491,,125.2716983,2.186403594,132519.5512,125.2844585,2.186626303,5.50312002,0.096047563,-114.9746822,-2.00668676,,,,-72.82409638,-1.271020257,138.1616445,-73.25424946,-1.278527844,141.6050847,166.5618118,2.907052025,139.4170721,46.80116052,0.816834345,134.9826656,-45,3.465154147,-2.811004462,-2.823521105,-0.785398163,1.697056275,60,-5821.297532,-6013.828786,-5607.748797,17442.87512,,,21147.713,21147.713
3/16/2026 16:49:52.067,,238,-52097.789,None,59.991,131914.0193,132862.3017,132818.2774,132532.2533,229.5525964,,125.1539984,2.184349343,132489.0095,125.1705032,2.184637407,5.384645774,0.093979798,-115.0878834,-2.008662495,,,,-73.30075577,-1.279339532,137.8120459,-73.11320888,-1.276066222,140.4563989,166.5618118,2.907052025,139.4170721,47.17474411,0.823354609,134.1640786,-63.43494882,3.460703629,-2.813072227,-2.832017104,-1.107148718,2.683281573,60,-5728.128603,-5976.4032,-5428.771185,17133.30299,,,21147.713,21147.713
3/16/2026 16:49:52.100,,238,-52041.283,None,59.992,131937.0379,132897.5339,132865.2816,132567.3659,229.6134132,,125.038344,2.182330794,132535.7111,125.0488002,2.18251329,5.26890284,0.091959703,-115.2041533,-2.010691788,,,,-73.30075577,-1.279339532,137.8120459,-73.58276717,-1.28426156,140.1125262,166.0831226,2.898697321,139.7008232,47.17474411,0.823354609,134.1640786,-26.56505118,3.46677485,-2.806737618,-2.834046397,-0.463647609,2.683281573,60.01,-5835.334077,-6101.352006,-5396.227184,17332.91327,,,21100.918,21100.918
3/16/2026 16:49:52.133,,238,-51919.416,None,59.994,131969.4254,132927.8436,132887.1829,132595.5558,229.6622394,,124.9503771,2.180795482,132554.3813,124.9689723,2.18112003,5.184594973,0.090488253,-115.2969562,-2.012311502,,,,-73.30075577,-1.279339532,137.8120459,-73.58276717,-1.28426156,140.1125262,165.9637565,2.89661399,138.536349,47.17474411,0.823354609,134.1640786,-45,3.46538159,-2.806125737,-2.835666111,-0.785398163,1.697056275,60.01,-5812.032785,-6062.515214,-5369.587197,17244.1352,,,21100.918,21100.918
3/16/2026 16:49:52.167,,238,-52293.744,None,59.995,131926.3087,132889.9332,132846.6107,132555.0291,229.5920453,,124.8844861,2.179645467,132521.155,124.9057758,2.180017043,5.118545466,0.089335471,-115.3567614,-2.013355301,,,,-73.30075577,-1.279339532,137.8120459,-73.7203268,-1.286662428,141.2640082,166.5618118,2.907052025,139.4170721,46.80116052,0.816834345,134.9826656,-63.43494882,3.466679471,-2.817716554,-2.830189646,-1.107148718,2.683281573,60,-5833.04255,-5896.137591,-5494.262404,17223.44254,,,21100.918,21100.918
3/16/2026 16:49:52.200,,238,-52131.974,None,59.992,131881.6406,132845.8779,132788.082,132505.9359,229.5070132,,124.7841073,2.177893526,132476.5722,124.8049514,2.178257325,5.021525758,0.087642158,-115.4604511,-2.015165028,,,,-73.7798063,-1.287700541,137.4720335,-73.7203268,-1.286662428,141.2640082,165.9637565,2.89661399,138.536349,46.80116052,0.816834345,134.9826656,-45,3.464919753,-2.808971832,-2.831999373,-0.785398163,1.697056275,60,-5786.315545,-6009.292807,-5460.955196,17256.56355,,,21100.918,21100.918
3/16/2026 16:49:52.233,,238,-51955.978,None,59.99,131895.8338,132843.8677,132803.9095,132515.2602,229.5231634,,124.6544549,2.175630666,132487.8302,124.6674598,2.175857643,4.891725723,0.08537672,-115.5948925,-2.017511472,,,,-73.7798063,-1.287700541,137.4720335,-74.18862907,-1.294835845,140.9323242,166.4462359,2.905034844,138.250208,46.45021629,0.810709213,134.1104023,-45,3.470693488,-2.819658124,-2.828220685,-0.785398163,1.697056275,60,-5886.420471,-5810.947203,-5490.374392,17187.74207,,,21100.918,21100.918
3/16/2026 16:49:52.267,,238,-51854.587,None,59.993,131941.7293,132906.3238,132869.7165,132573.3412,229.6237627,,124.5461956,2.173741184,132533.7815,124.5587102,2.173959604,4.780396475,0.083433658,-115.7018379,-2.019378021,,,,-73.7798063,-1.287700541,137.4720335,-74.18862907,-1.294835845,140.9323242,165.9637565,2.89661399,138.536349,46.09469059,0.804504119,133.2432362,-45,3.468795449,-2.813180332,-2.82388214,-0.785398163,1.697056275,60.01,-5855.7257,-5938.732805,-5530.593598,17325.0521,,,21100.918,21100.918
3/16/2026 16:49:52.300,,238,-51975.418,None,59.995,131972.5902,132927.3231,132877.825,132593.3057,229.6583423,,124.4697887,2.172407632,132557.8863,124.4862526,2.172694982,4.701787633,0.082061675,-115.7805752,-2.020752248,,,,-73.7798063,-1.287700541,137.4720335,-73.7203268,-1.286662428,141.2640082,165.9637565,2.89661399,138.536349,46.09469059,0.804504119,133.2432362,-45,3.45935741,-2.814552315,-2.825256367,-0.785398163,1.697056275,60.01,-5693.667771,-5915.75041,-5507.812785,17117.23097,,,21060.685,21060.685
3/16/2026 16:49:52.333,,238,-52125.408,None,59.994,131927.0357,132887.8006,132838.0883,132551.7107,229.5862975,,124.3922888,2.171055004,132522.2829,124.4113584,2.17138783,4.620131849,0.080636513,-115.8521026,-2.022000636,,,,-73.7798063,-1.287700541,137.4720335,-73.7203268,-1.286662428,141.2640082,165.9637565,2.89661399,138.536349,46.45021629,0.810709213,134.1104023,-45,3.458050258,-2.815977477,-2.832709849,-0.785398163,1.697056275,60,-5669.512042,-5889.139213,-5415.652798,16974.30405,,,21060.685,21060.685
3/16/2026 16:49:52.367,,238,-51795.504,None,59.991,131897.4343,132856.7214,132808.1891,132521.5161,229.533999,,124.2845381,2.1691744,132482.8505,124.3001893,2.169447564,4.517382581,0.0788432,-115.9677112,-2.024018386,,,,-73.7798063,-1.287700541,137.4720335,-74.0546041,-1.292496668,139.7781099,166.4462359,2.905034844,138.250208,46.09469059,0.804504119,133.2432362,-45,3.461944232,-2.826191644,-2.828522505,-0.785398163,1.697056275,60,-5735.180044,-5697.547208,-5449.967991,16882.69524,,,21060.685,21060.685
3/16/2026 16:49:52.400,,238,-51713.597,None,59.991,131924.7063,132881.289,132837.7713,132548.656,229.5810066,,124.1563212,2.166936592,132513.3893,124.1786389,2.16732611,4.386800151,0.076564106,-116.0882146,-2.026121568,,,,-74.26119856,-1.296102421,137.1416786,-74.65910924,-1.303047273,140.6100992,165.8423674,2.89449535,137.3724863,46.09469059,0.804504119,133.2432362,-45,3.470373383,-2.817931244,-2.830625687,-0.785398163,1.697056275,60.01,-5867.902442,-5805.575988,-5415.753595,17089.23203,,,21060.685,21060.685
3/16/2026 16:49:52.433,,238,-51904.483,None,59.995,131973.03,132925.6721,132873.7594,132591.5418,229.6552871,,124.0669607,2.165376957,132561.7927,124.0888716,2.165759375,4.297148149,0.074999384,-116.1785957,-2.027699016,,,,-74.26119856,-1.296102421,137.1416786,-74.18862907,-1.294835845,140.9323242,165.3581155,2.88604356,137.670912,45.7252243,0.798055715,134.0781861,-45,3.46059522,-2.811044176,-2.825754731,-0.785398163,1.697056275,60.01,-5701.525001,-5939.481602,-5533.718403,17174.72501,,,21060.685,21060.685
3/16/2026 16:49:52.467,,238,-52213.608,None,59.995,131968.7057,132926.0415,132867.4644,132588.1278,229.6493738,,124.0022599,2.164247715,132547.5795,124.0209693,2.164574256,4.229708129,0.073822333,-116.2433762,-2.028829648,,,,-74.39605285,-1.298456073,138.2970716,-74.32047588,-1.297137006,142.0872971,165.4833,2.888228443,138.8322729,45.7252243,0.798055715,134.0781861,-63.43494882,3.461711262,-2.81440611,-2.826885363,-1.107148718,2.683281573,60,-5768.365198,-5930.884791,-5514.307202,17213.55719,,,21060.685,21060.685
3/16/2026 16:49:52.500,,238,-51984.331,None,59.993,131921.1092,132875.2452,132812.7674,132537.0904,229.5609745,,123.9160199,2.162742544,132500.0474,123.9343577,2.163062598,4.143127838,0.072311222,-116.3358508,-2.030443634,,,,-74.39605285,-1.298456073,138.2970716,-74.65910924,-1.303047273,140.6100992,165.3581155,2.88604356,137.670912,46.08092419,0.804263849,134.9399867,-26.56505118,3.466109871,-2.813732338,-2.834707483,-0.463647609,2.683281573,60,-5842.747621,-5890.694394,-5413.996807,17147.43882,,,21101.685,21101.685
3/16/2026 16:49:52.533,,238,-52004.563,None,59.99,131903.518,132853.9077,132795.8246,132518.464,229.5287125,,123.7836268,2.160431849,132482.5527,123.8013859,2.160741802,4.014085125,0.070059002,-116.4608561,-2.032625389,,,,-74.7448813,-1.304544278,136.821051,-74.78741713,-1.305286668,141.7676973,165.3581155,2.88604356,137.670912,45.7252243,0.798055715,134.0781861,-26.56505118,3.46602847,-2.815984558,-2.830681104,-0.463647609,2.683281573,60,-5778.227263,-5850.734399,-5447.030394,17075.99206,,,21101.685,21101.685
3/16/2026 16:49:52.567,,238,-52072.387,None,59.992,131946.5357,132895.5494,132838.5415,132560.9211,229.6022505,,123.6713618,2.158472453,132525.6497,123.6886223,2.158773706,3.898734098,0.068045747,-116.5789394,-2.034686331,,,,-74.87599269,-1.306832603,137.9791289,-74.65910924,-1.303047273,140.6100992,165.0049209,2.879879151,139.1379172,45.7252243,0.798055715,134.0781861,-45,3.461820979,-2.811833404,-2.832742046,-0.785398163,1.697056275,60.01,-5756.055951,-5987.606411,-5413.823998,17157.48636,,,21101.685,21101.685
3/16/2026 16:49:52.600,,238,-52177.046,None,59.995,131983.2775,132919.3519,132854.7856,132586.4922,229.6465408,,123.5951189,2.157141765,132552.4503,123.6091577,2.157386787,3.820268303,0.06667626,-116.6506847,-2.035938522,,,,-74.87599269,-1.306832603,137.9791289,-74.65910924,-1.303047273,140.6100992,165.0049209,2.879879151,139.1379172,45.36034606,0.791687389,134.9186422,-45,3.46043406,-2.813202891,-2.827625911,-0.785398163,1.697056275,60,-5733.137968,-5964.7104,-5535.719992,17233.56836,,,21101.685,21101.685
3/16/2026 16:49:52.633,,238,-52022.65,None,59.995,131950.3718,132908.2643,132839.084,132566.6242,229.6121285,,123.5188512,2.155810641,132536.219,123.5310977,2.156024383,3.748005642,0.065415039,-116.7293945,-2.037312267,,,,-74.87599269,-1.306832603,137.9791289,-74.78741713,-1.305286668,141.7676973,164.8759927,2.87762893,137.9791289,45,0.785398163,134.0674457,-26.56505118,3.461311051,-2.812213891,-2.82271043,-0.463647609,2.683281573,60,-5747.663152,-5931.705604,-5583.340808,17262.70956,,,21101.685,21101.685
3/16/2026 16:49:52.667,,238,-52347.096,None,59.992,131927.9116,132892.0294,132813.1637,132545.0889,229.5748283,,123.41234,2.153951671,132517.2149,123.4313356,2.154283206,3.639589329,0.063522817,-116.8336087,-2.039131149,,,,-74.87599269,-1.306832603,137.9791289,-74.78741713,-1.305286668,141.7676973,165.0049209,2.879879151,139.1379172,45.36034606,0.791687389,134.9186422,-45,3.459569874,-2.816356334,-2.830818538,-0.785398163,1.697056275,60,-5716.606928,-5908.262401,-5479.545595,17104.41492,,,21101.685,21101.685
3/16/2026 16:49:52.700,,239,-51987.989,None,59.991,131942.8049,132886.0354,132820.1313,132550.3545,229.5839486,,123.2885791,2.151791636,132515.5833,123.3085156,2.152139593,3.515335776,0.061354184,-116.9539777,-2.041231985,,,,-75.35811546,-1.315247233,137.670912,-75.25643716,-1.313472612,141.4575555,164.3960529,2.8692524,138.2970716,45,0.785398163,134.0674457,-63.43494882,3.465612205,-2.807898216,-2.826630148,-1.107148718,2.683281573,60,-5808.369705,-6019.372803,-5516.222399,17343.96491,,,22004.599,22004.599
3/16/2026 16:49:52.733,,239,-52080.062,None,59.994,131971.0752,132920.165,132864.7381,132586.0395,229.6457567,,123.1908677,2.15008625,132553.9712,123.2132278,2.150476508,3.41597166,0.059619953,-117.0487339,-2.042885792,,,,-75.96375653,-1.325817664,138.536349,-75.72748662,-1.321693976,141.1569339,163.918348,2.860914878,138.6246731,44.28384005,0.772898814,135.7751082,-45,3.472170484,-2.801294925,-2.815784606,-0.785398163,1.697056275,60.01,-5960.61563,-6150.009603,-5774.054409,17884.67964,,,22004.599,22004.599
3/16/2026 16:49:52.767,,239,-52100.222,None,59.995,131992.7262,132934.2197,132866.4564,132598.4939,229.6673285,,123.1160643,2.148780685,132555.592,123.1323987,2.149065773,3.343074508,0.058347657,-117.1297285,-2.044299415,,,,-75.96375653,-1.325817664,138.536349,-75.84658741,-1.323772677,142.3202024,163.918348,2.860914878,138.6246731,43.91907581,0.766532477,134.9399867,-45,3.47283845,-2.802567221,-2.810831892,-0.785398163,1.697056275,60,-5972.289392,-6128.553589,-5822.668807,17923.51179,,,22004.599,22004.599
3/16/2026 16:49:52.800,,239,-51828.725,None,59.993,131964.8315,132922.4795,132857.7685,132582.4133,229.639476,,123.028217,2.14724746,132537.8135,123.0470199,2.147575632,3.255290613,0.056815539,-117.2130873,-2.0457543,,,,-75.84236735,-1.323699023,137.3724863,-76.2005146,-1.329949872,140.8658937,163.918348,2.860914878,138.6246731,44.2747757,0.772740612,134.0781861,-63.43494882,3.477525504,-2.804099339,-2.818494912,-1.107148718,2.683281573,60,-6001.954061,-6101.380788,-5655.830389,17759.16524,,,22004.599,22004.599
