time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:52.833,,239,-52142.126,None,59.992,131957.9289,132908.4079,132844.9045,132571.1237,229.6199219,,122.918822,2.145338157,132530.9929,122.9371508,2.145658055,3.146830601,0.054922555,-117.3265735,-2.047735008,,,,-75.96375653,-1.325817664,138.536349,-76.31598025,-1.331965127,142.0315458,163.5827672,2.855057887,140.1125262,44.2747757,0.772740612,134.0781861,-63.43494882,3.477623182,-2.800135332,-2.82047562,-1.107148718,2.683281573,60,-6054.186137,-6235.819195,-5621.817595,17911.82293,,,22004.599,22004.599
3/16/2026 16:49:52.867,,239,-52050.701,None,59.993,131984.6898,132930.7619,132858.9846,132592.1762,229.6563859,,122.812514,2.143482732,132557.8315,122.8303775,2.143794508,3.037525557,0.053014822,-117.4283342,-2.049511067,,,,-76.4462359,-1.334238517,138.250208,-75.72748662,-1.321693976,141.1569339,163.4429286,2.852617244,138.9618653,43.91907581,0.766532477,134.9399867,-45,3.465488484,-2.799602422,-2.816043544,-0.785398163,1.697056275,60.01,-5832.520554,-6194.923191,-5733.892815,17761.33656,,,22004.599,22004.599
3/16/2026 16:49:52.900,,239,-51911.496,None,59.995,132001.0931,132932.7102,132883.6768,132606.5177,229.681226,,122.7277477,2.142003282,132574.2952,122.7452409,2.142308596,2.954613148,0.051567728,-117.5161136,-2.051043106,,,,-76.9306821,-1.342693699,137.9739106,-76.2005146,-1.329949872,140.8658937,163.3007558,2.850135859,137.8120459,43.56790382,0.76040337,135.8069218,-45,3.472258468,-2.798568131,-2.811446476,-0.785398163,1.697056275,60.01,-5938.848786,-6161.601609,-5850.345593,17950.79599,,,22440.257,22440.257
3/16/2026 16:49:52.933,,239,-52133.256,None,59.994,131981.0043,132934.9368,132876.2926,132598.1298,229.6666977,,122.6442307,2.140545634,132564.3672,122.6641739,2.140893709,2.871703344,0.050120678,-117.5994845,-2.052498203,,,,-76.9306821,-1.342693699,137.9739106,-76.78725312,-1.340190391,141.7524603,162.9698432,2.844360346,139.3085783,43.56790382,0.76040337,135.8069218,-45,3.4810841,-2.794239668,-2.812901573,-0.785398163,1.697056275,60,-6090.850391,-6304.046385,-5825.174392,18220.07117,,,22440.257,22440.257
3/16/2026 16:49:52.967,,239,-51921.878,None,59.992,131965.6783,132899.157,132848.4659,132571.7932,229.6210815,,122.5432114,2.138782514,132528.8937,122.5571049,2.139025003,2.768882269,0.048326112,-117.6992437,-2.05423933,,,,-76.9306821,-1.342693699,137.9739106,-77.26035321,-1.348447545,141.4830025,162.4991387,2.836145003,139.6647414,43.19883948,0.753961982,134.9826656,-26.56505118,3.487472548,-2.787818891,-2.808201312,-0.463647609,2.683281573,60,-6199.24428,-6430.391986,-5868.316797,18497.95306,,,22440.257,22440.257
3/16/2026 16:49:53.000,,239,-52095.6,None,59.991,131964.6291,132910.0845,132854.048,132576.9613,229.6300328,,122.423846,2.136699196,132538.0378,122.4400237,2.136981551,2.649541349,0.04624322,-117.8149426,-2.056258657,,,,-77.52489029,-1.353064588,138.8789401,-77.36663806,-1.350302565,142.6537066,162.4991387,2.836145003,139.6647414,43.19883948,0.753961982,134.9826656,-63.43494882,3.487284116,-2.789901783,-2.810220639,-1.107148718,2.683281573,60,-6237.07517,-6394.636787,-5834.332793,18466.04475,,,22440.257,22440.257
3/16/2026 16:49:53.033,,239,-51845.789,None,59.993,132016.499,132947.1589,132891.9795,132619.231,229.7032461,,122.3192588,2.134873804,132583.5563,122.3393771,2.135224935,2.545263624,0.044423231,-117.9233611,-2.058150917,,,,-77.41703751,-1.351182202,137.7075161,-77.36663806,-1.350302565,142.6537066,162.3498758,2.833539873,138.5207566,42.82525589,0.747441718,134.1640786,-63.43494882,3.4855275,-2.789116642,-2.805592635,-1.107148718,2.683281573,60,-6156.406247,-6357.599999,-5878.5696,18392.57585,,,22440.257,22440.257
3/16/2026 16:49:53.067,,239,-51890.242,None,59.995,132057.5395,132975.2536,132917.755,132650.8467,229.7580062,,122.2433449,2.133548856,132614.5105,122.2603532,2.133845708,2.467093678,0.043058908,-117.99946,-2.059479092,,,,-77.41703751,-1.351182202,137.7075161,-77.26035321,-1.348447545,141.4830025,162.3498758,2.833539873,138.5207566,43.19883948,0.753961982,134.9826656,-26.56505118,3.482293253,-2.790480965,-2.813441074,-0.463647609,2.683281573,60,-6102.20667,-6335.351998,-5782.464,18220.02267,,,22440.257,22440.257
3/16/2026 16:49:53.100,,239,-52229.074,None,59.995,132018.7192,132944.1489,132911.2941,132625.4137,229.7139548,,122.1724915,2.132312233,132582.1307,122.1847977,2.132527015,2.395201988,0.041804161,-118.0712698,-2.060732409,,,,-77.04241991,-1.344643891,139.1430918,-76.78725312,-1.340190391,141.7524603,162.9698432,2.844360346,139.3085783,42.85241457,0.747915727,135.8599279,-45,3.472717406,-2.802556185,-2.808648136,-0.785398163,1.697056275,60,-5997.535297,-6159.441596,-5901.624,18058.60089,,,22748.908,22748.908
3/16/2026 16:49:53.133,,239,-52054.733,None,59.992,131958.4134,132886.8541,132842.3073,132563.2144,229.6062226,,122.0724768,2.130566647,132521.8738,122.0843615,2.130774074,2.297847779,0.040105009,-118.1693027,-2.062443406,,,,-78.00916502,-1.361516776,138.6246731,-77.73522627,-1.356735643,141.2232276,162.0308603,2.827972001,140.0302824,42.85241457,0.747915727,135.8599279,-63.43494882,3.487509717,-2.787866992,-2.810359133,-1.107148718,2.683281573,60,-6228.795865,-6445.785598,-5869.367998,18543.94946,,,22748.908,22748.908
3/16/2026 16:49:53.167,,239,-52025.63,None,59.991,131953.2364,132875.6185,132828.9562,132553.2826,229.5890202,,121.9470837,2.128378124,132510.4036,121.9628548,2.128653381,2.173762344,0.03793931,-118.2898879,-2.064548016,,,,-78.00916502,-1.361516776,138.6246731,-77.73522627,-1.356735643,141.2232276,162.0308603,2.827972001,140.0302824,42.13759477,0.735439768,135.9341017,-45,3.485389024,-2.790032691,-2.799987784,-0.785398163,1.697056275,60,-6191.594837,-6407.424002,-6048.748788,18647.76763,,,22748.908,22748.908
3/16/2026 16:49:53.200,,239,-51914.606,None,59.992,131988.0349,132937.3898,132896.6503,132608.0825,229.6839364,,121.8327647,2.126382881,132571.9925,121.8491184,2.126668306,2.053715302,0.035844094,-118.4093792,-2.066633532,,,,-78.00916502,-1.361516776,138.6246731,-77.73522627,-1.356735643,141.2232276,160.9422955,2.808972962,139.6544306,42.13759477,0.735439768,135.9341017,-45,3.483403949,-2.773128868,-2.8020733,-0.785398163,1.697056275,60,-6160.114021,-6686.899201,-6016.320004,18863.33323,,,22748.908,22748.908
3/16/2026 16:49:53.233,,239,-51960.917,None,59.994,132028.2003,132967.0395,132929.6456,132642.3386,229.7432696,,121.7454143,2.124858329,132602.0117,121.7586367,2.125089103,1.975646805,0.034481542,-118.4899241,-2.068039305,,,,-78.00916502,-1.361516776,138.6246731,-78.2118167,-1.365053715,140.9731889,161.5650512,2.819842099,140.4051281,42.47917209,0.741401417,135.0466586,-45,3.490142818,-2.785360557,-2.809440722,-0.785398163,1.697056275,60,-6278.075214,-6510.816009,-5853.657594,18642.54882,,,22748.908,22748.908
3/16/2026 16:49:53.267,,239,-51912.734,None,59.994,132011.3302,132936.5719,132888.194,132612.7138,229.691958,,121.6628848,2.123417917,132568.6714,121.6774492,2.123672114,1.893300405,0.033044326,-118.5761872,-2.069544881,,,,-78.00916502,-1.361516776,138.6246731,-78.2118167,-1.365053715,140.9731889,161.5650512,2.819842099,140.4051281,41.7602997,0.728854726,135.1319355,-45,3.488725829,-2.786797773,-2.798399607,-0.785398163,3.39411255,60,-6252.01584,-6484.176004,-6042.6,18778.79184,,,22748.908,22748.908
3/16/2026 16:49:53.300,,239,-52131.73,None,59.991,131973.5232,132892.5024,132859.546,132575.8739,229.6281494,,121.5544871,2.121526021,132541.1511,121.5713242,2.121819883,1.785224207,0.03115804,-118.6831496,-2.071411727,,,,-78.00916502,-1.361516776,138.6246731,-77.83779648,-1.358525831,142.3960674,161.4089323,2.81711731,139.2672251,42.13759477,0.735439768,135.9341017,-63.43494882,3.480345714,-2.78595927,-2.806851495,-1.107148718,2.683281573,60,-6105.712487,-6444.0432,-5933.203188,18482.95888,,,22748.908,22748.908
3/16/2026 16:49:53.333,,239,-52099.646,None,59.992,131977.1135,132908.5297,132869.7338,132585.8237,229.645383,,121.4423519,2.119568892,132551.0788,121.4542615,2.119776754,1.671148816,0.029167049,-118.7987784,-2.073429831,,,,-78.59344742,-1.371714428,139.5564402,-78.78508532,-1.37505914,141.9098305,161.1017531,2.811756022,140.7892041,41.42366563,0.722979353,136.0294086,-45,3.494835894,-2.782588973,-2.796409184,-0.785398163,1.697056275,60.01,-6399.369803,-6574.334395,-6115.752009,19089.45621,,,22972.644,22972.644
3/16/2026 16:49:53.367,,239,-52124.515,None,59.994,132022.7162,132938.0625,132916.6814,132626.506,229.7158468,,121.3408257,2.117796926,132590.4855,121.3567378,2.118074644,1.572470977,0.027444796,-118.8998569,-2.075193984,,,,-78.98288838,-1.378511455,138.1460097,-78.87853981,-1.376690229,143.0871063,160.9422955,2.808972962,139.6544306,41.42366563,0.722979353,136.0294086,-45,3.494764873,-2.781528166,-2.798173337,-0.785398163,1.697056275,60.01,-6335.357114,-6541.228802,-6087.888002,18964.47392,,,22972.644,22972.644
3/16/2026 16:49:53.400,,239,-52114.147,None,59.994,132000.9295,132932.9323,132908.1543,132614.7143,229.695423,,121.259932,2.116385063,132574.9795,121.2710462,2.116579043,1.489747677,0.026001002,-118.978733,-2.076570631,,,,-78.59344742,-1.371714428,139.5564402,-78.31063082,-1.366778347,142.1480918,161.1017531,2.811756022,140.7892041,41.04244689,0.716325831,135.2384561,-63.43494882,3.48335739,-2.78575502,-2.792896462,-1.107148718,2.683281573,60,-6200.847422,-6520.032002,-6141.326398,18862.20582,,,22972.644,22972.644
3/16/2026 16:49:53.433,,239,-51971.17,None,59.992,131954.5896,132902.9163,132843.9566,132567.864,229.6142759,,121.1568267,2.114585537,132528.6851,121.1674962,2.114771756,1.386585181,0.024200477,-119.0887877,-2.078491448,,,,-78.98288838,-1.378511455,138.1460097,-78.78508532,-1.37505914,141.9098305,161.1017531,2.811756022,140.7892041,41.3785153,0.722191331,134.3356989,-26.56505118,3.489830896,-2.787555545,-2.800682779,-0.463647609,2.683281573,60,-6247.570012,-6486.969605,-5966.611208,18701.15083,,,22972.644,22972.644
3/16/2026 16:49:53.467,,239,-51849.043,None,59.99,131951.7976,132895.7325,132867.7543,132572.4868,229.6222828,,121.0215852,2.112225128,132536.2321,121.0343519,2.112447949,1.252110847,0.021853457,-119.2134291,-2.080666851,,,,-78.98288838,-1.378511455,138.1460097,-79.2611029,-1.383367214,141.6813326,160.4782697,2.800874185,140.0508479,41.04244689,0.716325831,135.2384561,-63.43494882,3.495815163,-2.779020728,-2.796992682,-1.107148718,2.683281573,60,-6350.804565,-6601.363196,-6070.233609,19022.40137,,,22972.644,22972.644
3/16/2026 16:49:53.500,,239,-51910.114,None,59.993,132013.4639,132962.4503,132923.5645,132633.8844,229.7286265,,120.9103986,2.110284555,132591.7876,120.9271355,2.11057667,1.142867655,0.019946803,-119.3304223,-2.082708768,,,,-79.47221388,-1.387051796,137.9217169,-79.2611029,-1.383367214,141.6813326,160.4782697,2.800874185,140.0508479,41.04244689,0.716325831,135.2384561,-63.43494882,3.493943884,-2.780927382,-2.799034599,-1.107148718,2.683281573,60.01,-6311.04404,-6571.468782,-6038.2224,18920.73522,,,22972.644,22972.644
3/16/2026 16:49:53.533,,239,-51697.008,None,59.995,132021.9195,132958.9819,132932.7589,132638.6023,229.7367983,,120.8357056,2.108980916,132600.2932,120.8521143,2.109267302,1.065315979,0.018593271,-119.4112852,-2.084120091,,,,-79.56252465,-1.388628016,139.1016894,-79.73862528,-1.391701552,141.4626452,160.3128838,2.797987656,138.9204089,41.04244689,0.716325831,135.2384561,-45,3.500968854,-2.779394385,-2.800445922,-0.785398163,1.697056275,60.01,-6486.902108,-6544.742387,-6014.735995,19046.38049,,,23055.681,23055.681
3/16/2026 16:49:53.567,,239,-52017.12,None,59.994,131958.6623,132907.5579,132861.8248,132576.735,229.6296409,,120.7538046,2.107551475,132543.2284,120.7653845,2.107753583,0.982944744,0.017155622,-119.4939094,-2.085562155,,,,-79.56252465,-1.388628016,139.1016894,-79.35078034,-1.384932381,142.8604914,160.4782697,2.800874185,140.0508479,40.32583629,0.703818617,135.3661701,-26.56505118,3.492685964,-2.783718563,-2.789380772,-0.463647609,2.683281573,60,-6340.933897,-6520.11839,-6204.369596,19065.42188,,,23055.681,23055.681
3/16/2026 16:49:53.600,,239,-51665.717,None,59.989,131920.9318,132866.9333,132823.644,132537.8872,229.5623545,,120.6247111,2.105298369,132505.5568,120.6357223,2.10549055,0.859035925,0.014993005,-119.6222488,-2.087802101,,,,-79.96309755,-1.395619332,137.7075161,-79.73862528,-1.391701552,141.4626452,159.848253,2.789878318,139.3292503,40.32583629,0.703818617,135.3661701,-45,3.497192102,-2.774885313,-2.791620718,-0.785398163,3.39411255,60,-6352.740222,-6637.449589,-6164.769592,19154.9594,,,23055.681,23055.681
3/16/2026 16:49:53.633,,239,-51727.003,None,59.99,131953.8465,132910.4669,132867.997,132578.1712,229.6321285,,120.4886898,2.102924349,132542.7786,120.5062293,2.103230471,0.719069546,0.012550131,-119.7602855,-2.090211294,,,,-80.04937331,-1.397125128,138.8893084,-79.73862528,-1.391701552,141.4626452,159.848253,2.789878318,139.3292503,40.32583629,0.703818617,135.3661701,-45,3.494932023,-2.777328187,-2.794029911,-0.785398163,1.697056275,60,-6370.039948,-6597.374391,-6126.105603,19093.51994,,,23055.681,23055.681
3/16/2026 16:49:53.667,,239,-51999.941,None,59.994,132007.436,132979.9274,132929.2784,132639.6337,229.7385847,,120.3893062,2.101189778,132602.5107,120.4019023,2.101409621,0.625621676,0.010919158,-119.8584347,-2.091924322,,,,-80.04937331,-1.397125128,138.8893084,-80.29960806,-1.401492549,142.4365122,160.0168935,2.79282165,140.4563989,40.32583629,0.703818617,135.3661701,-45,3.50290217,-2.781902492,-2.795742939,-0.785398163,1.697056275,60.01,-6510.425449,-6574.319997,-6099.940792,19184.68624,,,23055.681,23055.681
3/16/2026 16:49:53.700,,239,-52018.445,None,59.995,132007.118,132966.1997,132911.838,132629.1146,229.7203651,,120.3154145,2.099900124,132585.8126,120.3295448,2.100146744,0.553290419,0.00965674,-119.9283873,-2.093145225,,,,-80.04937331,-1.397125128,138.8893084,-79.82448916,-1.39320016,142.6436118,159.3863711,2.781816959,139.7472003,39.9993554,0.69812045,136.2832345,-63.43494882,3.493346904,-2.772160219,-2.791265675,-1.107148718,2.683281573,60,-6344.713868,-6709.5792,-6216.696012,19270.98908,,,23055.681,23055.681
3/16/2026 16:49:53.733,,239,-51730.2,None,59.991,131933.5998,132892.0072,132856.2624,132561.3654,229.60302,,120.2172247,2.098186388,132522.7176,120.2335549,2.098471404,0.44494654,0.007765782,-120.0318103,-2.094950298,,,,-80.04937331,-1.397125128,138.8893084,-80.29960806,-1.401492549,142.4365122,159.848253,2.789878318,139.3292503,39.93638315,0.697021377,134.592719,-63.43494882,3.499963953,-2.782112536,-2.791971675,-1.107148718,2.683281573,60,-6455.890763,-6513.609595,-6125.155197,19094.65555,,,23209.546,23209.546
3/16/2026 16:49:53.767,,239,-51614.266,None,59.989,131929.7884,132889.886,132843.3116,132555.0657,229.5921085,,120.0756728,2.095715841,132512.9807,120.0958811,2.096068543,0.30525727,0.005327744,-120.1666524,-2.097303735,,,,-79.96309755,-1.395619332,137.7075161,-80.77607772,-1.409808513,142.2392351,159.848253,2.789878318,139.3292503,40.26656167,0.70278408,133.6748293,-45,3.505877056,-2.784550574,-2.800087815,-0.785398163,1.697056275,60,-6501.422969,-6471.230386,-5947.185592,18919.83895,,,23209.546,23209.546
3/16/2026 16:49:53.800,,239,-51760.094,None,59.991,131998.2905,132948.7019,132905.3704,132618.1781,229.7014225,,119.9507143,2.093534904,132581.5833,119.97036,2.093877786,0.18617572,0.003249379,-120.294792,-2.099540193,,,,-80.53767779,-1.405647649,138.6869857,-80.77607772,-1.409808513,142.2392351,159.3863711,2.781816959,139.7472003,39.93638315,0.697021377,134.592719,-45,3.503686299,-2.77856758,-2.79656157,-0.785398163,1.697056275,60.01,-6513.400748,-6597.547187,-6050.217609,19161.16554,,,23209.546,23209.546
3/16/2026 16:49:53.833,,239,-51798.96,None,59.995,132024.4586,132972.1955,132934.1417,132644.322,229.746705,,119.8664272,2.092063817,132607.8177,119.8856966,2.092400131,0.098241923,0.001714645,-120.3774335,-2.10098256,,,,-80.53767779,-1.405647649,138.6869857,-80.29960806,-1.401492549,142.4365122,159.2117543,2.778769321,138.6246731,39.61068824,0.691336929,135.5150176,-45,3.49389268,-2.777054676,-2.792319489,-0.785398163,3.39411255,60.01,-6345.944713,-6571.771193,-6164.856002,19082.57191,,,23209.546,23209.546
3/16/2026 16:49:53.867,,239,-51754.104,None,59.993,131980.9579,132936.0022,132882.8771,132600.6699,229.6710973,,119.78155,2.09058243,132564.3824,119.8004505,2.090912307,0.010344066,0.000180538,-120.4623969,-2.10246545,,,,-80.53767779,-1.405647649,138.6869857,-80.77607772,-1.409808513,142.2392351,159.3863711,2.781816959,139.7472003,39.21760768,0.684476379,134.7531076,-63.43494882,3.50072082,-2.781636421,-2.786941829,-1.107148718,2.683281573,60,-6461.542193,-6543.590392,-6218.222402,19223.35499,,,23209.546,23209.546
3/16/2026 16:49:53.900,,239,-51640.819,None,59.991,131933.3504,132900.2167,132847.8507,132561.216,229.6027613,,119.6663728,2.08857221,132522.804,119.6802426,2.088814283,-0.103468564,-0.001805867,-120.5794294,-2.104508053,,,,-81.02737339,-1.41419445,138.4947652,-80.69794529,-1.408444845,141.0548829,158.9272734,2.773804192,140.1741774,39.21760768,0.684476379,134.7531076,-45,3.497259128,-2.775610059,-2.788984432,-0.785398163,1.697056275,60,-6391.042507,-6666.767998,-6182.280001,19240.09051,,,23209.546,23209.546
3/16/2026 16:49:53.933,,239,-51535.613,None,59.99,131954.875,132925.1462,132870.7807,132584.3479,229.6428268,,119.5287034,2.086169425,132548.9261,119.5490576,2.086524673,-0.23793362,-0.004152725,-120.7179372,-2.10692547,,,,-81.02737339,-1.41419445,138.4947652,-80.69794529,-1.408444845,141.0548829,158.7494945,2.770701365,139.055097,39.21760768,0.684476379,134.7531076,-45,3.494969518,-2.77485409,-2.791401849,-0.785398163,1.697056275,60,-6352.884953,-6627.8304,-6142.708802,19123.42415,,,23291.395,23291.395
3/16/2026 16:49:53.967,,239,-51592.133,None,59.993,132006.572,132974.4306,132915.2464,132632.8227,229.7267877,,119.4232873,2.084329568,132590.2585,119.4406005,2.084631739,-0.346428161,-0.006046312,-120.8209277,-2.108722993,,,,-81.51839421,-1.42276438,138.3126892,-80.77607772,-1.409808513,142.2392351,158.2901172,2.762683719,139.494516,38.82007575,0.677538138,133.9976119,-90,3.494440252,-2.768730031,-2.786261131,-1.570796327,1.2,60.01,-6337.404052,-6757.156802,-6196.233598,19290.79445,,,23291.395,23291.395
3/16/2026 16:49:54.000,,239,-51623.395,None,59.994,132029.9671,132975.7301,132919.0209,132642.2797,229.7431677,,119.3441956,2.082949156,132597.3659,119.3631433,2.083279856,-0.429154478,-0.007490159,-120.9043202,-2.110178467,,,,-81.02737339,-1.41419445,138.4947652,-80.77607772,-1.409808513,142.2392351,158.2901172,2.762683719,139.494516,38.82007575,0.677538138,133.9976119,-63.43494882,3.493088369,-2.770173878,-2.787716605,-1.107148718,2.683281573,60,-6322.784467,-6732.273595,-6172.099192,19227.15726,,,23291.395,23291.395
3/16/2026 16:49:54.033,,239,-51916.781,None,59.992,131981.1265,132929.5254,132881.93,132598.2451,229.6668975,,119.2450251,2.081218305,132564.9347,119.2615531,2.081506773,-0.522407996,-0.00911774,-120.9983635,-2.111819832,,,,-81.02737339,-1.41419445,138.4947652,-81.32682595,-1.419420883,143.2379838,158.7494945,2.770701365,139.055097,38.89722035,0.678884565,135.6849292,-63.43494882,3.500927656,-2.779819105,-2.790704397,-1.107148718,2.683281573,60,-6456.168379,-6542.294389,-6197.515202,19195.97797,,,23291.395,23291.395
3/16/2026 16:49:54.067,,239,-51520.45,None,59.99,131962.9312,132920.5999,132861.8481,132582.5174,229.6396564,,119.1201045,2.07903803,132540.9784,119.1406337,2.079396332,-0.651765694,-0.011375457,-121.1243927,-2.114019457,,,,-81.51839421,-1.42276438,138.3126892,-81.25383774,-1.418146998,142.0518215,158.1063269,2.759475972,138.3803454,38.50065372,0.671963172,134.9346508,-45,3.49754333,-2.770851429,-2.785982629,-0.785398163,1.697056275,60,-6388.399362,-6664.118401,-6241.737587,19294.25535,,,23291.395,23291.395
3/16/2026 16:49:54.100,,239,-51648.725,None,59.991,131982.6256,132948.1858,132885.6366,132606.2165,229.6807044,,118.9966701,2.076883691,132560.7737,119.0166555,2.077232504,-0.775757515,-0.013539523,-121.2512535,-2.116233595,,,,-81.51839421,-1.42276438,138.3126892,-80.77607772,-1.409808513,142.2392351,158.1063269,2.759475972,138.3803454,38.50065372,0.671963172,134.9346508,-63.43494882,3.487041017,-2.773015495,-2.788196767,-1.107148718,2.683281573,60.01,-6208.51663,-6628.377597,-6205.622392,19042.51662,,,23291.395,23291.395
3/16/2026 16:49:54.133,,239,-51692.328,None,59.993,132000.4276,132963.4667,132893.0978,132619.7218,229.7040962,,118.9009857,2.075213684,132589.1556,118.9230667,2.07559907,-0.873926871,-0.015252901,-121.3461782,-2.117890344,,,,-81.51839421,-1.42276438,138.3126892,-81.25383774,-1.418146998,142.0518215,158.1063269,2.759475972,138.3803454,38.18564711,0.666465269,135.8758257,-45,3.493746068,-2.774728873,-2.784355613,-0.785398163,1.697056275,60,-6325.403628,-6599.721601,-6314.284808,19239.41004,,,23291.395,23291.395
3/16/2026 16:49:54.167,,239,-51880.32,None,59.993,131991.7699,132954.7364,132894.6646,132614.4551,229.6949741,,118.8082946,2.073595919,132580.5798,118.8299635,2.073974114,-0.961907721,-0.016788457,-121.436678,-2.119469864,,,,-81.51839421,-1.42276438,138.3126892,-81.25383774,-1.418146998,142.0518215,158.2901172,2.762683719,139.494516,38.18564711,0.666465269,135.8758257,-63.43494882,3.492121112,-2.779472176,-2.785935133,-1.107148718,2.683281573,60,-6297.017036,-6570.230402,-6287.630393,19154.87783,,,23373.979,23373.979
3/16/2026 16:49:54.200,,239,-51693.566,None,59.991,131965.1485,132935.6604,132868.2057,132590.4098,229.6533264,,118.6949044,2.071616887,132559.8216,118.7115015,2.071906561,-1.081021755,-0.018867389,-121.5468205,-2.121392213,,,,-82.01067323,-1.43135627,138.1407977,-81.25383774,-1.418146998,142.0518215,157.8336542,2.754716936,139.9428455,38.09967183,0.664964717,134.1909088,-45,3.490053559,-2.773584325,-2.78635693,-0.785398163,1.697056275,60,-6252.63455,-6692.716797,-6201.374414,19146.72576,,,23373.979,23373.979
3/16/2026 16:49:54.233,,239,-51378.293,None,59.99,131991.777,132953.91,132873.7377,132607.1913,229.6823928,,118.5624459,2.06930505,132570.2589,118.5805274,2.069620632,-1.215355122,-0.021211948,-121.6790291,-2.123699689,,,,-82.01067323,-1.43135627,138.1407977,-82.1466867,-1.433730152,140.5178992,157.6468023,2.751455756,138.8322729,37.78573796,0.659485538,135.1372636,-63.43494882,3.503350784,-2.772667704,-2.783185227,-1.107148718,2.683281573,60,-6481.44866,-6656.299202,-6298.732797,19436.48066,,,23373.979,23373.979
3/16/2026 16:49:54.267,,239,-51715.037,None,59.992,132041.9682,132983.765,132914.4463,132647.4188,229.7520689,,118.4457778,2.067268808,132614.8146,118.4679197,2.067655257,-1.328854138,-0.02319288,-121.7959232,-2.125739876,,,,-82.01067323,-1.43135627,138.1407977,-82.2781742,-1.436025042,142.8957662,157.1902889,2.743488093,139.2930723,37.78573796,0.659485538,135.1372636,-63.43494882,3.503680299,-2.766680973,-2.785225414,-1.107148718,2.683281573,60.01,-6489.272511,-6783.206404,-6266.332798,19538.81171,,,23373.979,23373.979
3/16/2026 16:49:54.300,,239,-51603.12,None,59.994,132040.7179,132988.6523,132917.6608,132649.7109,229.7560388,,118.3576414,2.065730537,132613.6424,118.3794011,2.066110315,-1.416720282,-0.024726434,-121.8863998,-2.127318991,,,,-82.01067323,-1.43135627,138.1407977,-82.21298205,-1.434887225,141.7067394,157.6468023,2.751455756,138.8322729,37.78573796,0.659485538,135.1372636,-63.43494882,3.50099754,-2.77618219,-2.786804529,-1.107148718,2.683281573,60,-6443.232127,-6597.475183,-6239.894395,19280.6017,,,23373.979,23373.979
3/16/2026 16:49:54.333,,239,-51759.49,None,59.992,131995.9036,132946.5015,132870.3147,132604.9413,229.6784956,,118.2561452,2.063959095,132568.9164,118.2774717,2.064331312,-1.515462607,-0.026449812,-121.9905736,-2.129137165,,,,-82.01067323,-1.43135627,138.1407977,-82.21298205,-1.434887225,141.7067394,157.1902889,2.743488093,139.2930723,38.18564711,0.666465269,135.8758257,-45,3.499218537,-2.769937905,-2.795602434,-0.785398163,1.697056275,60,-6410.551281,-6725.145609,-6122.577604,19258.27449,,,23373.979,23373.979
3/16/2026 16:49:54.367,,239,-51518.75,None,59.99,131954.9296,132895.1436,132845.1338,132565.7726,229.6106535,,118.1243665,2.061659122,132528.0543,118.1451273,2.062021466,-1.650614004,-0.028808649,-122.119494,-2.131387252,,,,-82.50414236,-1.439968931,137.9791289,-82.21298205,-1.434887225,141.7067394,157.1902889,2.743488093,139.2930723,37.38145351,0.652429443,134.405357,-45,3.496908691,-2.772296742,-2.783816695,-0.785398163,1.697056275,60,-6361.492514,-6681.844808,-6252.710395,19296.04772,,,23460.856,23460.856
3/16/2026 16:49:54.400,,239,-51295.421,None,59.989,131983.8628,132929.2345,132876.6865,132597.3042,229.6652678,,117.9824804,2.059182742,132557.1047,118.0026204,2.059534252,-1.795080381,-0.031330063,-122.2576844,-2.133799129,,,,-82.99873244,-1.448601156,137.8277185,-82.69424047,-1.443286769,141.5491434,156.9974034,2.740121607,138.1876984,36.66563548,0.639936062,134.6408556,-45,3.502821021,-2.77145167,-2.773735191,-0.785398163,1.697056275,60,-6457.06434,-6644.995188,-6433.775987,19535.83552,,,23460.856,23460.856
3/16/2026 16:49:54.433,,239,-51423.552,None,59.993,132052.8876,132997.3339,132933.9771,132662.0999,229.7774972,,117.8727457,2.057267511,132626.2177,117.8923988,2.057610522,-1.902780073,-0.033209777,-122.3644845,-2.135663143,,,,-82.99873244,-1.448601156,137.8277185,-83.1765376,-1.451704442,141.4015559,156.5409759,2.732155444,138.6610255,37.07307332,0.647047193,135.3608511,-45,3.509314964,-2.765365221,-2.782710336,-0.785398163,1.697056275,60.01,-6571.339506,-6775.689602,-6320.016004,19667.04511,,,23460.856,23460.856
3/16/2026 16:49:54.467,,239,-51661.858,None,59.994,132064.3011,133004.2638,132945.714,132672.123,229.7948578,,117.7822005,2.055687199,132637.7023,117.8014588,2.056023319,-1.990611083,-0.034742718,-122.4592929,-2.13731786,,,,-82.50414236,-1.439968931,137.9791289,-82.69424047,-1.443286769,141.5491434,156.9974034,2.740121607,138.1876984,37.47617956,0.654082724,136.0876188,-63.43494882,3.499310088,-2.774864325,-2.791400584,-1.107148718,2.683281573,60,-6407.940697,-6590.231984,-6207.062404,19205.23508,,,23460.856,23460.856
3/16/2026 16:49:54.500,,239,-51696.734,None,59.992,132005.6557,132940.8647,132877.7562,132608.7789,229.6851426,,117.6807604,2.053916735,132568.5101,117.697167,2.054203085,-2.095063477,-0.036565756,-122.5577058,-2.139035489,,,,-83.05901657,-1.449653313,139.0188476,-82.69424047,-1.443286769,141.5491434,157.1902889,2.743488093,139.2930723,37.07307332,0.647047193,135.3608511,-63.43494882,3.497489854,-2.780053849,-2.786082682,-1.107148718,2.683281573,60,-6421.42549,-6549.984001,-6260.515215,19231.92471,,,23460.856,23460.856
3/16/2026 16:49:54.533,,239,-51499.8,None,59.989,131962.2191,132892.6817,132841.819,132566.2614,229.6115001,,117.5464128,2.051571928,132541.3516,117.5600418,2.051809797,-2.230436066,-0.038928453,-122.696665,-2.141460786,,,,-82.99873244,-1.448601156,137.8277185,-83.1765376,-1.451704442,141.4015559,156.5409759,2.732155444,138.6610255,37.07307332,0.647047193,135.3608511,-45,3.503514239,-2.771083897,-2.788507979,-0.785398163,1.697056275,60,-6468.14178,-6672.240002,-6217.92001,19358.30179,,,23460.856,23460.856
3/16/2026 16:49:54.567,,239,-51133.565,None,59.989,132000.0284,132929.6651,132876.5977,132602.7822,229.6747561,,117.4046766,2.049098164,132573.7109,117.4223039,2.049405818,-2.369579345,-0.041356961,-122.8347131,-2.14387018,,,,-83.49437335,-1.457251722,137.6866007,-83.11827637,-1.450687591,140.210128,155.8858015,2.720720493,138.0469485,36.66563548,0.639936062,134.6408556,-63.43494882,3.500093409,-2.762077454,-2.783806242,-1.107148718,2.683281573,60,-6404.661682,-6798.326398,-6265.324789,19468.31287,,,23461.022,23461.022
3/16/2026 16:49:54.600,,239,-51493.118,None,59.992,132033.78,132989.3172,132929.293,132651.5165,229.7591663,,117.2884267,2.047069221,132623.7117,117.303304,2.047328878,-2.487531804,-0.04341562,-122.9555649,-2.145979441,,,,-83.49437335,-1.457251722,137.6866007,-83.1765376,-1.451704442,141.4015559,156.0876824,2.724243981,139.1430918,36.66563548,0.639936062,134.6408556,-45,3.49903332,-2.767659601,-2.785915503,-0.785398163,1.697056275,60,-6388.946561,-6759.331197,-6232.435187,19380.71294,,,23461.022,23461.022
3/16/2026 16:49:54.633,,239,-51453.734,None,59.993,132041.8608,132987.4201,132926.6958,132652.6961,229.7612094,,117.1910829,2.045370251,132615.6914,117.2077765,2.045661609,-2.585894306,-0.04513237,-123.0488039,-2.147606769,,,,-83.49437335,-1.457251722,137.6866007,-83.65980825,-1.460139106,141.2640082,156.0876824,2.724243981,139.1430918,36.66563548,0.639936062,134.6408556,-63.43494882,3.505800715,-2.769376351,-2.787542831,-1.107148718,2.683281573,60,-6504.171509,-6729.652787,-6205.003195,19438.82749,,,23461.022,23461.022
3/16/2026 16:49:54.667,,239,-51476.126,None,59.991,132012.2918,132939.0942,132880.7791,132611.399,229.6896807,,117.0776217,2.043389979,132575.5145,117.091455,2.043631416,-2.695560644,-0.047046408,-123.1605229,-2.149556633,,,,-83.49437335,-1.457251722,137.6866007,-83.65980825,-1.460139106,141.2640082,156.0876824,2.724243981,139.1430918,36.66563548,0.639936062,134.6408556,-45,3.503770522,-2.771290389,-2.789492695,-0.785398163,1.697056275,60,-6467.559598,-6694.214398,-6170.126385,19331.90038,,,23461.022,23461.022
3/16/2026 16:49:54.700,,239,-51303.816,None,59.99,131993.7735,132941.5552,132868.2945,132601.9068,229.6732397,,116.9454402,2.041082977,132567.7644,116.9610718,2.0413558,-2.824956334,-0.049304789,-123.2939506,-2.151885386,,,,-83.99099404,-1.465919388,137.5558069,-83.60560223,-1.459193032,140.0714104,155.8858015,2.720720493,138.0469485,36.36286858,0.634651782,135.6053096,-45,3.500548832,-2.770025282,-2.786537168,-0.785398163,1.697056275,60.01,-6406.066841,-6663.239995,-6263.697601,19333.00444,,,23461.022,23461.022
3/16/2026 16:49:54.733,,239,-51363.101,None,59.992,132019.0241,132967.4278,132910.0195,132632.8678,229.7268658,,116.8294164,2.03905798,132593.0871,116.8445406,2.039321946,-2.943485689,-0.051373517,-123.405987,-2.15384079,,,,-83.99099404,-1.465919388,137.5558069,-83.60560223,-1.459193032,140.0714104,155.4328287,2.712814626,138.5415461,36.36286858,0.634651782,135.6053096,-45,3.498514978,-2.764188143,-2.788492572,-0.785398163,1.697056275,60.01,-6372.54623,-6788.491199,-6232.608003,19393.64543,,,23461.022,23461.022
3/16/2026 16:49:54.767,,239,-51338.131,None,59.992,132028.7838,132956.6404,132918.9906,132635.4981,229.7314215,,116.7250624,2.037236659,132592.1927,116.7373898,2.037451812,-3.052469404,-0.053275641,-123.5150403,-2.155744129,,,,-83.99099404,-1.465919388,137.5558069,-84.14398641,-1.468589609,141.1365296,155.4328287,2.712814626,138.5415461,35.952428,0.627488243,134.8972943,-45,3.506041421,-2.766090267,-2.783232372,-0.785398163,1.697056275,60,-6500.943577,-6755.356809,-6288.897588,19545.19797,,,23461.022,23461.022
3/16/2026 16:49:54.800,,239,-51424.056,None,59.991,131990.6888,132911.0515,132881.8303,132595.2115,229.6616432,,116.6044839,2.035132167,132559.5077,116.6232904,2.035460402,-3.167491415,-0.055283154,-123.6312305,-2.157772031,,,,-83.99099404,-1.465919388,137.5558069,-84.19327309,-1.469449824,142.33032,154.9831065,2.704965494,139.044741,36.25383774,0.632748835,133.9277417,-45,3.504910226,-2.760248648,-2.790520866,-0.785398163,1.697056275,59.99,-6480.065054,-6877.886402,-6120.3168,19478.26826,,,23543.398,23543.398
3/16/2026 16:49:54.833,,239,-51197.558,None,59.988,131980.0534,132918.0605,132865.2794,132588.4959,229.6500115,,116.4606663,2.032622075,132554.3297,116.4741906,2.03285812,-3.312392583,-0.057812157,-123.7790517,-2.160351996,,,,-84.48852258,-1.474602899,137.4353666,-84.14398641,-1.468589609,141.1365296,154.9831065,2.704965494,139.044741,35.83765295,0.62548504,133.2216199,-63.43494882,3.501447729,-2.762777651,-2.785837036,-1.107148718,2.683281573,59.99,-6415.138697,-6834.844789,-6165.07201,19415.0555,,,23543.398,23543.398
3/16/2026 16:49:54.867,,239,-51497.006,None,59.99,132039.9458,132961.1312,132932.7102,132645.2853,229.7483735,,116.3262332,2.030275776,132614.2939,116.3391667,2.030501508,-3.451180389,-0.060234461,-123.9152845,-2.162729708,,,,-84.48852258,-1.474602899,137.4353666,-84.19327309,-1.469449824,142.33032,154.9831065,2.704965494,139.044741,35.53767779,0.620249486,134.1962742,-63.43494882,3.499951332,-2.765199955,-2.782979194,-1.107148718,2.683281573,60,-6392.507298,-6795.431993,-6261.091202,19449.03049,,,23543.398,23543.398
3/16/2026 16:49:54.900,,239,-51172.157,None,59.994,132073.256,132997.5218,132977.0025,132683.2933,229.8142053,,116.2312661,2.028618288,132652.9588,116.2391136,2.028755253,-3.538282522,-0.06175468,-124.0084219,-2.164355263,,,,-84.48852258,-1.474602899,137.4353666,-84.6290053,-1.477054785,141.0191476,154.7723505,2.701287108,137.9582546,35.53767779,0.620249486,134.1962742,-90,3.505810038,-2.763041788,-2.784604749,-1.570796327,1.2,60.01,-6494.286746,-6780.988798,-6236.0064,19511.28194,,,23543.398,23543.398
3/16/2026 16:49:54.933,,239,-51341.458,None,59.994,132020.7938,132961.605,132921.6605,132635.3978,229.7312478,,116.1499725,2.027199445,132600.5218,116.1574661,2.027330235,-3.622137959,-0.063218233,-124.0931987,-2.165834896,,,,-84.48852258,-1.474602899,137.4353666,-84.6290053,-1.477054785,141.0191476,154.9831065,2.704965494,139.044741,35.53767779,0.620249486,134.1962742,-45,3.50438502,-2.768183727,-2.786084382,-0.785398163,1.697056275,60.01,-6467.447004,-6744.1248,-6208.675201,19420.247,,,23543.398,23543.398
3/16/2026 16:49:54.967,,239,-51450.523,None,59.989,131958.7774,132896.29,132864.2005,132573.8016,229.6245601,,116.0175599,2.02488841,132544.0611,116.0314432,2.025130719,-3.748343831,-0.065420941,-124.2225489,-2.168092483,,,,-85.03025927,-1.484057988,138.5207566,-84.6290053,-1.477054785,141.0191476,154.9831065,2.704965494,139.044741,35.24203656,0.615089573,135.1745538,-45,3.502185504,-2.770386435,-2.783182056,-0.785398163,1.697056275,60,-6477.977336,-6702.897603,-6300.071996,19480.94693,,,23543.398,23543.398
3/16/2026 16:49:55.000,,239,-51305.76,None,59.987,131962.8106,132898.002,132864.7392,132575.8918,229.6281804,,115.8574454,2.022093885,132537.3843,115.8683457,2.022284132,-3.914218715,-0.068316004,-124.378996,-2.170823001,,,,-85.03025927,-1.484057988,138.5207566,-85.11479743,-1.485533457,140.9118874,154.9831065,2.704965494,139.044741,34.82448916,0.607801996,134.485687,-45,3.507817589,-2.773281498,-2.778624997,-0.785398163,1.697056275,60,-6574.298311,-6653.102401,-6344.179211,19571.57992,,,23565.226,23565.226
3/16/2026 16:49:55.033,,239,-51629.083,None,59.989,132037.1915,132969.2407,132936.104,132648.2148,229.7534475,,115.7094347,2.019510612,132611.8284,115.7196848,2.019689509,-4.057249982,-0.070812371,-124.5335621,-2.173520687,,,,-85.52510349,-1.492694649,138.4219636,-85.15599962,-1.486252571,142.1075649,154.5366549,2.697173444,139.5564402,34.53466157,0.60274355,135.4725064,-45,3.50594208,-2.767985815,-2.776264237,-0.785398163,1.697056275,60,-6541.143485,-6772.751993,-6433.891208,19747.78669,,,23565.226,23565.226
3/16/2026 16:49:55.067,,239,-51443.078,None,59.993,132056.9839,133011.2446,132959.9242,132676.7747,229.8029148,,115.6053039,2.017693186,132642.4835,115.6173494,2.017903419,-4.164797784,-0.072689434,-124.6395552,-2.175370616,,,,-85.48601154,-1.492012366,137.2256536,-85.11479743,-1.485533457,140.9118874,154.5366549,2.697173444,139.5564402,34.82448916,0.607801996,134.485687,-45,3.503436876,-2.769862878,-2.783172612,-0.785398163,1.697056275,60,-6443.484187,-6742.439993,-6272.639999,19458.56418,,,23565.226,23565.226
3/16/2026 16:49:55.100,,239,-51446.074,None,59.992,132023.5408,132968.1636,132917.4018,132637.0782,229.7341584,,115.5052558,2.015947017,132598.2586,115.5146181,2.016110421,-4.264660903,-0.074432374,-124.7403008,-2.177128958,,,,-85.52510349,-1.492694649,138.4219636,-85.15599962,-1.486252571,142.1075649,154.3231843,2.693447679,138.4739687,34.82448916,0.607801996,134.485687,-26.56505118,3.502362992,-2.767880053,-2.784930954,-0.463647609,2.683281573,60,-6479.052303,-6721.977595,-6241.190407,19442.2203,,,23565.226,23565.226
3/16/2026 16:49:55.133,,239,-51496.459,None,59.989,131975.6274,132930.9856,132873.1801,132593.9857,229.6595201,,115.3703539,2.013592534,132556.0923,115.3860715,2.013866859,-4.395531821,-0.076716503,-124.8669667,-2.179339696,,,,-85.48601154,-1.492012366,137.2256536,-85.63842735,-1.494672524,142.0112672,154.3231843,2.693447679,138.4739687,34.53466157,0.60274355,135.4725064,-45,3.508539383,-2.770164182,-2.782083246,-0.785398163,1.697056275,60,-6526.008193,-6680.937585,-6332.904009,19539.84979,,,23565.226,23565.226
3/16/2026 16:49:55.167,,239,-51408.533,None,59.989,131983.2655,132934.185,132887.6262,132602.4146,229.6741194,,115.2243112,2.011043608,132568.9375,115.2346729,2.011224455,-4.545874622,-0.07934048,-125.0204191,-2.182017945,,,,-85.48601154,-1.492012366,137.2256536,-85.60129465,-1.494024436,140.814772,154.3231843,2.693447679,138.4739687,34.53466157,0.60274355,135.4725064,-26.56505118,3.505248891,-2.772788159,-2.784761495,-0.463647609,2.683281573,60.01,-6470.730254,-6636.067183,-6288.436808,19395.23424,,,23565.226,23565.226
3/16/2026 16:49:55.200,,239,-51606.979,None,59.991,132022.3645,132957.3211,132921.5349,132634.4455,229.7295984,,115.099282,2.008861438,132592.1292,115.111593,2.009076305,-4.669593178,-0.081499776,-125.1492337,-2.184266184,,,,-85.52510349,-1.492694649,138.4219636,-85.63842735,-1.494672524,142.0112672,154.3231843,2.693447679,138.4739687,34.53466157,0.60274355,135.4725064,-45,3.503748829,-2.774947455,-2.787009734,-0.785398163,3.39411255,60.01,-6502.544377,-6600.124788,-6252.091216,19354.76038,,,23492.21,23492.21
3/16/2026 16:49:55.233,,239,-51590.39,None,59.992,132007.6912,132967.1153,132921.4715,132632.8289,229.7267983,,114.9880758,2.006920524,132604.333,114.9995877,2.007121443,-4.783394709,-0.083485987,-125.2568685,-2.186144766,,,,-86.02061755,-1.501343001,138.33351,-86.1214755,-1.503103304,141.9250506,153.8773785,2.685666899,138.9981295,34.53466157,0.60274355,135.4725064,-45,3.510224747,-2.769152886,-2.788888316,-0.785398163,1.697056275,60,-6609.936597,-6725.462398,-6220.353604,19555.7526,,,23492.21,23492.21
3/16/2026 16:49:55.267,,239,-51491.218,None,59.99,131988.473,132930.6347,132899.4685,132606.9121,229.6819091,,114.8646148,2.004765722,132564.1874,114.8828324,2.00508368,-4.904098561,-0.085592667,-125.3777047,-2.188253755,,,,-86.02061755,-1.501343001,138.33351,-86.1214755,-1.503103304,141.9250506,153.8773785,2.685666899,138.9981295,34.11447295,0.595409875,134.7958456,-45,3.508186984,-2.771259566,-2.78366363,-0.785398163,3.39411255,60,-6573.063505,-6687.345595,-6276.009611,19536.41871,,,23492.21,23492.21
3/16/2026 16:49:55.300,,239,-51388.387,None,59.989,131966.4765,132922.8641,132879.4294,132590.3233,229.6531765,,114.7229751,2.002293644,132558.2139,114.7380244,2.002556302,-5.044572697,-0.088044403,-125.517227,-2.19068888,,,,-86.51672853,-1.510001771,138.2554158,-86.1214755,-1.503103304,141.9250506,153.2128733,2.674069095,138.4583692,34.11447295,0.595409875,134.7958456,-63.43494882,3.505659606,-2.762113498,-2.786098755,-1.107148718,2.683281573,60,-6525.794573,-6817.622398,-6234.192006,19577.60898,,,23492.21,23492.21
3/16/2026 16:49:55.333,,239,-51309.994,None,59.991,131992.1239,132949.5792,132899.1825,132614.3583,229.6948064,,114.5980295,2.000112932,132583.9359,114.6125157,2.000365762,-5.173359636,-0.090292159,-125.6447276,-2.192914185,,,,-86.51672853,-1.510001771,138.2554158,-86.57612876,-1.5110385,140.6510576,153.6578885,2.681836076,137.9217169,33.83049808,0.590453579,135.7910159,-45,3.511404262,-2.772128235,-2.783367764,-0.785398163,3.39411255,60.01,-6625.352852,-6621.652792,-6327.331196,19574.33684,,,23492.21,23492.21
3/16/2026 16:49:55.367,,239,-51513.595,None,59.993,132005.551,132982.281,132920.7565,132636.9482,229.7339332,,114.4984547,1.998375024,132597.4202,114.5124929,1.998620037,-5.270727745,-0.091991553,-125.7463313,-2.194687503,,,,-86.51672853,-1.510001771,138.2554158,-86.1214755,-1.503103304,141.9250506,153.4349488,2.677945045,139.5306418,33.69006753,0.588002604,134.1265074,-63.43494882,3.501723341,-2.769936598,-2.782690107,-1.107148718,2.683281573,60.01,-6460.243134,-6738.451196,-6262.099193,19460.79352,,,23492.21,23492.21
3/16/2026 16:49:55.400,,239,-51326.28,None,59.992,131976.6798,132943.6826,132889.7858,132604.125,229.6770818,,114.3958814,1.996584781,132568.6062,114.4094626,1.996821818,-5.370950687,-0.093740773,-125.851634,-2.196525383,,,,-86.48624974,-1.509469816,137.0576521,-86.08842819,-1.50252652,140.7278224,153.2128733,2.674069095,138.4583692,33.40782459,0.583076535,135.1266073,-45,3.499348338,-2.767809868,-2.779601918,-0.785398163,1.697056275,60,-6362.481182,-6721.185609,-6359.212793,19442.87958,,,23507.949,23507.949
3/16/2026 16:49:55.433,,239,-51294.254,None,59.989,131940.4933,132901.5819,132865.3726,132569.8954,229.6177943,,114.2606247,1.994224107,132532.4923,114.2736028,1.994450618,-5.507773422,-0.096128781,-125.9870449,-2.198888748,,,,-86.51672853,-1.510001771,138.2554158,-86.57612876,-1.5110385,140.6510576,153.2128733,2.674069095,138.4583692,33.40782459,0.583076535,135.1266073,-26.56505118,3.505489118,-2.770197876,-2.781965283,-0.463647609,2.683281573,60,-6521.609057,-6678.129593,-6318.345599,19518.08425,,,23507.949,23507.949
3/16/2026 16:49:55.467,,239,-51364.584,None,59.989,131964.7109,132921.1292,132875.2365,132587.7571,229.6487317,,114.1194287,1.991759771,132556.7821,114.131771,1.991975185,-5.647285753,-0.09856373,-126.1247633,-2.201292388,,,,-87.01336301,-1.518669678,138.1876984,-86.60507646,-1.511543733,141.8489337,153.2128733,2.674069095,138.4583692,32.98099755,0.575626998,134.4696248,-45,3.503518918,-2.772632825,-2.776919386,-0.785398163,1.697056275,60,-6485.870488,-6637.334406,-6372.403202,19495.6081,,,23507.949,23507.949
3/16/2026 16:49:55.500,,239,-51437.448,None,59.993,131997.1052,132984.3904,132920.0626,132634.6196,229.7298999,,114.0067088,1.989792438,132611.153,114.0227808,1.990072947,-5.764095866,-0.100602451,-126.2388212,-2.203283074,,,,-87.01336301,-1.518669678,138.1876984,-86.1214755,-1.503103304,141.9250506,152.5432577,2.662382099,137.9373771,32.70473358,0.570805282,135.4778211,-26.56505118,3.493176251,-2.76298455,-2.774088356,-0.463647609,2.683281573,60.01,-6310.933699,-6780.268804,-6469.948804,19561.15131,,,23507.949,23507.949
3/16/2026 16:49:55.533,,239,-51484.997,None,59.994,132006.8011,132981.1586,132913.0818,132634.4241,229.7295614,,113.9182651,1.988248803,132598.9689,113.9297011,1.9884484,-5.852584722,-0.102146873,-126.3308709,-2.204889645,,,,-87.01336301,-1.518669678,138.1876984,-86.60507646,-1.511543733,141.8489337,152.3332427,2.658716645,139.5564402,32.98099755,0.575626998,134.4696248,-63.43494882,3.499992133,-2.760863518,-2.780516643,-1.107148718,2.683281573,60.01,-6427.45773,-6896.246411,-6314.111995,19637.81614,,,23507.949,23507.949
3/16/2026 16:49:55.567,,239,-51274.138,None,59.991,131948.6966,132911.6105,132855.6441,132572.7183,229.6226838,,113.8055247,1.986281114,132536.0691,113.8212272,1.986555174,-5.964871055,-0.104106639,-126.4455306,-2.206890833,,,,-87.01336301,-1.518669678,138.1876984,-87.06432655,-1.519559159,140.5844942,152.7713208,2.666362551,139.0033093,32.98099755,0.575626998,134.4696248,-63.43494882,3.506114333,-2.77046919,-2.782517831,-1.107148718,2.683281573,60,-6529.290317,-6700.248005,-6277.924792,19507.46311,,,23507.949,23507.949
3/16/2026 16:49:55.600,,239,-51396.25,None,59.988,131932.8844,132887.2881,132834.4877,132552.277,229.5872785,,113.6611651,1.983761563,132520.3466,113.6762268,1.984024438,-6.111645203,-0.106668332,-126.5810764,-2.209256555,,,,-87.01336301,-1.518669678,138.1876984,-87.06432655,-1.519559159,140.5844942,152.102729,2.654693422,138.4947652,33.12973547,0.578222964,136.1299379,-45,3.503583597,-2.761361754,-2.787479519,-0.785398163,3.39411255,60,-6485.195435,-6830.438388,-6270.350397,19585.98422,,,23523.646,23523.646
3/16/2026 16:49:55.633,,239,-51123.744,None,59.99,131981.0921,132932.7963,132871.6309,132595.8864,229.6628122,,113.5227614,1.981345963,132563.8441,113.541978,1.981681356,-6.244806439,-0.108992434,-126.7239755,-2.211750614,,,,-87.48863673,-1.526964769,136.9315157,-87.55295136,-1.528087271,140.5281466,152.5432577,2.662382099,137.9373771,32.27564431,0.563316261,134.8332303,-63.43494882,3.509768627,-2.771374533,-2.775066875,-1.107148718,2.683281573,60.01,-6533.223813,-6634.454388,-6420.456002,19588.1342,,,23523.646,23523.646
3/16/2026 16:49:55.667,,239,-51341.573,None,59.993,132031.8512,132984.2967,132914.4382,132644.2369,229.7465577,,113.4191778,1.979538087,132603.6727,113.43586,1.979829247,-6.351610707,-0.11085652,-126.8264455,-2.213539053,,,,-87.51044708,-1.527345431,138.1303732,-87.57366417,-1.528448778,141.7270616,152.102729,2.654693422,138.4947652,32.27564431,0.563316261,134.8332303,-45,3.508278025,-2.765549942,-2.776855314,-0.785398163,1.697056275,60,-6566.922939,-6763.737588,-6392.592004,19723.25253,,,23523.646,23523.646
3/16/2026 16:49:55.700,,239,-51187.234,None,59.993,132010.6905,132959.3226,132892.8459,132621.6578,229.7074495,,113.3306804,1.977993516,132593.5883,113.3490446,1.978314032,-6.441268585,-0.112421345,-126.9174958,-2.21512818,,,,-87.51044708,-1.527345431,138.1303732,-87.57366417,-1.528448778,141.7270616,152.3116461,2.658339714,136.8736644,32.27564431,0.563316261,134.8332303,-45,3.50676281,-2.770761059,-2.778444441,-0.785398163,1.697056275,60,-6540.509428,-6595.012795,-6364.944012,19500.46624,,,23523.646,23523.646
3/16/2026 16:49:55.733,,239,-51425.366,None,59.99,131934.6264,132905.7474,132845.362,132562.6563,229.6052559,,113.2128959,1.975937789,132528.6373,113.2328043,1.976285256,-6.558423329,-0.114466081,-127.036551,-2.217206085,,,,-87.51044708,-1.527345431,138.1303732,-87.06432655,-1.519559159,140.5844942,152.102729,2.654693422,138.4947652,32.70473358,0.570805282,135.4778211,-45,3.495844415,-2.769159503,-2.788011367,-0.785398163,1.697056275,60,-6350.224092,-6697.90079,-6231.844797,19279.96968,,,23523.646,23523.646
3/16/2026 16:49:55.767,,239,-51268.061,None,59.989,131933.2833,132884.9534,132834.6996,132551.7,229.586279,,113.0684675,1.973417038,132516.3695,113.0856838,1.973717519,-6.705302766,-0.117029611,-127.1763169,-2.219645461,,,,-88.00790643,-1.536027735,138.083453,-87.57366417,-1.528448778,141.7270616,151.8686576,2.650608106,137.4353666,32.27564431,0.563316261,134.8332303,-45,3.502166297,-2.767637717,-2.782961722,-0.785398163,1.697056275,60,-6455.848677,-6671.505599,-6286.464011,19413.81829,,,23523.646,23523.646
3/16/2026 16:49:55.800,,239,-51553.008,None,59.99,131979.9956,132935.0885,132877.5519,132598.2664,229.6669345,,112.9302633,1.971004919,132563.1761,112.9468628,1.971294636,-6.84338964,-0.119439681,-127.3117879,-2.222009876,,,,-87.51044708,-1.527345431,138.1303732,-87.08916217,-1.519992623,141.7829327,152.102729,2.654693422,138.4947652,32.27564431,0.563316261,134.8332303,-26.56505118,3.491287259,-2.774133103,-2.785326137,-0.463647609,2.683281573,60,-6273.54875,-6614.0064,-6248.808003,19136.36315,,,23543.627,23543.627
3/16/2026 16:49:55.833,,239,-51276.672,None,59.993,132017.5739,132977.263,132913.2638,132636.7571,229.7336022,,112.8220845,1.969116844,132600.8259,112.8382014,1.969398137,-6.950579037,-0.121310489,-127.4172006,-2.223849675,,,,-88.00790643,-1.536027735,138.083453,-87.57366417,-1.528448778,141.7270616,151.4293015,2.642939894,138.0052173,31.84245726,0.555755721,134.1962742,-45,3.497846915,-2.764250383,-2.779605396,-0.785398163,1.697056275,60,-6385.901115,-6761.64961,-6316.488002,19464.03873,,,23543.627,23543.627
3/16/2026 16:49:55.867,,239,-51624.144,None,59.992,132000.2885,132957.4094,132889.4293,132616.426,229.6983877,,112.7239795,1.967404588,132583.6035,112.739665,1.967678353,-7.050612951,-0.12305641,-127.5228511,-2.225693623,,,,-88.00790643,-1.536027735,138.083453,-88.05851361,-1.536910997,141.6813326,151.6657575,2.647066831,139.0602747,32.00538321,0.558599315,135.8493283,-26.56505118,3.50458935,-2.770123241,-2.784292938,-0.463647609,2.683281573,60,-6500.612822,-6711.26401,-6313.939199,19525.81603,,,23543.627,23543.627
