time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:55.900,,239,-51397.517,None,59.991,131969.5394,132918.6347,132854.3678,132581.5546,229.6379886,,112.6066975,1.965357632,132548.3112,112.6266779,1.965706355,-7.167361658,-0.12509406,-127.6389571,-2.227720054,,,,-88.00790643,-1.536027735,138.083453,-88.04193257,-1.536621603,140.4820273,151.2323507,2.639502455,139.6338068,31.57419075,0.551073587,135.2171587,-45,3.502327958,-2.764596515,-2.778793641,-0.785398163,1.697056275,60.01,-6460.173276,-6832.454385,-6375.355214,19667.98288,,,23543.627,23543.627
3/16/2026 16:49:55.933,,239,-51159.528,None,59.99,131974.4621,132932.5927,132851.3838,132586.8558,229.6471707,,112.4766248,1.963087434,132553.3373,112.4960339,1.963426188,-7.296946154,-0.127355736,-127.7642305,-2.229906488,,,,-88.50566641,-1.544715286,138.0469485,-88.04193257,-1.536621603,140.4820273,150.9935841,2.635335192,138.5831159,31.13897244,0.543477595,134.592719,-63.43494882,3.500047791,-2.762690928,-2.773384083,-1.107148718,2.683281573,60.01,-6419.655193,-6814.382398,-6436.108796,19670.14639,,,23543.627,23543.627
3/16/2026 16:49:55.967,,239,-51257.966,None,59.992,131998.3429,132941.0347,132870.0801,132603.8454,229.6765975,,112.3677224,1.961186728,132566.2067,112.3846682,1.961482488,-7.405988966,-0.129258892,-127.8758913,-2.231855338,,,,-89.0036521,-1.553406776,138.020868,-88.54364137,-1.545378074,141.6457553,150.7511737,2.631104332,137.5348683,31.57419075,0.551073587,135.2171587,-45,3.506860562,-2.760363224,-2.782928925,-0.785398163,1.697056275,60.01,-6535.645328,-6802.790389,-6306.595203,19645.03092,,,23543.627,23543.627
3/16/2026 16:49:56.000,,239,-51019.69,None,59.992,131989.409,132936.4923,132865.0518,132597.6836,229.6659249,,112.2627709,1.95935498,132557.3437,112.2792663,1.959642879,-7.510566373,-0.131084112,-127.9825484,-2.233716855,,,,-88.99491399,-1.553254267,136.821051,-88.53119929,-1.545160918,140.4461463,150.7511737,2.631104332,137.5348683,31.13897244,0.543477595,134.592719,-45,3.504803797,-2.762188444,-2.77719445,-0.785398163,1.697056275,60,-6443.542194,-6771.571191,-6373.151995,19588.26538,,,23543.627,23543.627
3/16/2026 16:49:56.033,,239,-51460.445,None,59.99,131973.9274,132926.8686,132846.9619,132583.2885,229.640992,,112.1366321,1.957153442,132541.9448,112.1525865,1.957431899,-7.636343098,-0.13327933,-128.1069381,-2.235887864,,,,-89.0036521,-1.553406776,138.020868,-88.54364137,-1.545378074,141.6457553,150.9935841,2.635335192,138.5831159,30.87681308,0.538902051,135.6212373,-63.43494882,3.502809973,-2.768614522,-2.774789915,-1.107148718,2.683281573,60,-6465.184602,-6712.588797,-6461.438399,19639.2118,,,23563.953,23563.953
3/16/2026 16:49:56.067,,239,-51232.622,None,59.989,131987.9656,132936.2665,132876.0607,132600.8063,229.6713337,,111.9930721,1.954647848,132562.7014,112.0151879,1.955033841,-7.781937423,-0.13582043,-128.2484817,-2.238358267,,,,-89.0036521,-1.553406776,138.020868,-88.53119929,-1.545160918,140.4461463,150.3168598,2.623524125,138.1251606,30.87681308,0.538902051,135.6212373,-63.43494882,3.500194759,-2.759344555,-2.777260318,-1.107148718,2.683281573,60,-6421.413792,-6849.100806,-6421.276795,19691.79139,,,23563.953,23563.953
3/16/2026 16:49:56.100,,239,-51438.053,None,59.992,132038.4511,132984.1565,132911.8402,132645.5122,229.7487665,,111.8736201,1.952563017,132606.6319,111.8884351,1.952821588,-7.893933444,-0.13777513,-128.3681614,-2.24044707,,,,-89.0036521,-1.553406776,138.020868,-88.54364137,-1.545378074,141.6457553,150.3168598,2.623524125,138.1251606,30.87681308,0.538902051,135.6212373,-63.43494882,3.498199662,-2.761299255,-2.779349121,-1.107148718,2.683281573,60.01,-6389.336615,-6818.241594,-6387.811205,19595.38941,,,23563.953,23563.953
3/16/2026 16:49:56.133,,239,-51472.354,None,59.994,132044.9842,132990.2267,132922.1952,132653.1671,229.7620252,,111.7879313,1.951067465,132617.6719,111.7975419,1.951235201,-7.987530365,-0.139408704,-128.4570451,-2.241998384,,,,-89.0036521,-1.553406776,138.020868,-88.54364137,-1.545378074,141.6457553,150.3168598,2.623524125,138.1251606,30.87681308,0.538902051,135.6212373,-63.43494882,3.496613275,-2.762932829,-2.780900435,-1.107148718,2.683281573,60.01,-6362.650114,-6790.68,-6362.1504,19515.48051,,,23563.953,23563.953
3/16/2026 16:49:56.167,,239,-51518.678,None,59.993,131987.2276,132935.5608,132872.8957,132599.2685,229.66867,,111.6973896,1.949487214,132559.9498,111.7066115,1.949648166,-8.079633104,-0.1410162,-128.5466715,-2.243562659,,,,-89.0036521,-1.553406776,138.020868,-88.54364137,-1.545378074,141.6457553,150.9935841,2.635335192,138.5831159,31.13897244,0.543477595,134.592719,-26.56505118,3.49502624,-2.776351392,-2.787040254,-0.463647609,2.683281573,60,-6332.647038,-6580.094403,-6208.704006,19121.44545,,,23563.953,23563.953
3/16/2026 16:49:56.200,,239,-51450.293,None,59.989,131943.5192,132883.0413,132822.0421,132550.2292,229.5837315,,111.5605347,1.947098646,132511.8788,111.5740119,1.947333868,-8.213519307,-0.143352955,-128.6767853,-2.245833574,,,,-89.0036521,-1.553406776,138.020868,-89.02897807,-1.553848797,141.6203375,150.3168598,2.623524125,138.1251606,30.87681308,0.538902051,135.6212373,-63.43494882,3.501182665,-2.76687708,-2.784735625,-1.107148718,2.683281573,60,-6435.867644,-6717.888004,-6292.670389,19446.42604,,,23563.953,23563.953
3/16/2026 16:49:56.233,,239,-51543.821,None,59.989,131967.5376,132907.7139,132852.5772,132576.6428,229.6294813,,111.4151473,1.944561157,132547.1449,111.4298982,1.944818608,-8.358359526,-0.145880894,-128.8254983,-2.248429106,,,,-89.50178839,-1.562100894,138.0052173,-89.02897807,-1.553848797,141.6203375,150.5615103,2.627794082,139.1689621,30.43972438,0.531273414,135.009333,-63.43494882,3.498667405,-2.773674976,-2.77970252,-1.107148718,2.683281573,60,-6393.763249,-6652.742397,-6350.227197,19396.73284,,,23499.123,23499.123
3/16/2026 16:49:56.267,,239,-51432.005,None,59.993,132011.7289,132956.4487,132909.8169,132626.7108,229.7162015,,111.3074262,1.942681069,132591.3994,111.3216991,1.942930178,-8.465050379,-0.147743,-128.9385331,-2.250401935,,,,-90,-1.570796327,138,-89.51853419,-1.562393163,142.8050419,149.8862668,2.61600886,138.7233218,29.99868154,0.523575764,134.405357,-90,3.505323341,-2.76375186,-2.773977699,-1.570796327,1.2,60.01,-6509.619448,-6804.316811,-6420.081609,19734.01787,,,23499.123,23499.123
3/16/2026 16:49:56.300,,239,-51443.957,None,59.994,132031.5191,132964.684,132914.6679,132637.6495,229.7351479,,111.216946,1.941101891,132600.0554,111.2289349,1.941311138,-8.558635319,-0.149376366,-129.0233501,-2.251882272,,,,-89.50178839,-1.562100894,138.0052173,-89.51445417,-1.562321953,141.6050847,149.8862668,2.61600886,138.7233218,30.43972438,0.531273414,135.009333,-45,3.503633091,-2.765385226,-2.783155686,-0.785398163,1.697056275,60,-6481.374134,-6776.726397,-6295.204798,19553.30533,,,23499.123,23499.123
3/16/2026 16:49:56.333,,239,-51463.555,None,59.992,131989.5792,132929.4344,132863.9491,132595.0131,229.6612996,,111.1078948,1.939198589,132553.843,111.1242774,1.93948452,-8.665547668,-0.151242338,-129.1277461,-2.253704325,,,,-89.50178839,-1.562100894,138.0052173,-89.51445417,-1.562321953,141.6050847,149.8862668,2.61600886,138.7233218,30.43972438,0.531273414,135.009333,-45,3.501806473,-2.767251198,-2.784977739,-0.785398163,1.697056275,60,-6447.856037,-6742.915208,-6262.185605,19452.95685,,,23499.123,23499.123
3/16/2026 16:49:56.367,,239,-51280.805,None,59.99,131948.9776,132890.1179,132840.6379,132560.6166,229.601723,,110.9786606,1.936943026,132528.828,110.9914957,1.937167042,-8.793758603,-0.153480041,-129.2628229,-2.25606186,,,,-90,-1.570796327,136.8,-90,-1.570796327,141.6,149.635729,2.61163615,137.6866007,30.43972438,0.531273414,135.009333,-45,3.507963369,-2.765116191,-2.787335274,-0.785398163,3.39411255,60.01,-6494.678419,-6726.888,-6221.447988,19443.01441,,,23499.123,23499.123
3/16/2026 16:49:56.400,,239,-51316.488,None,59.99,131984.9119,132926.3188,132861.1176,132591.4776,229.6551758,,110.8468411,1.934642343,132553.6154,110.8572398,1.934823834,-8.927451282,-0.155813419,-129.3960906,-2.25838782,,,,-90,-1.570796327,138,-90,-1.570796327,141.6,149.635729,2.61163615,137.6866007,29.7448813,0.519146114,135.4459302,-63.43494882,3.505620161,-2.767449569,-2.777533934,-1.107148718,2.683281573,60.01,-6512.83847,-6688.987189,-6407.654406,19609.48007,,,23499.123,23499.123
3/16/2026 16:49:56.433,,239,-51448.118,None,59.993,132020.3701,132953.8071,132905.697,132627.319,229.717255,,110.7411575,1.932797815,132589.117,110.7510981,1.932971312,-9.035536397,-0.15769986,-129.5008832,-2.260216796,,,,-90.49821161,-1.57949176,138.0052173,-89.51445417,-1.562321953,141.6050847,149.2067661,2.604149335,138.2970716,29.7448813,0.519146114,135.4459302,-63.43494882,3.495293265,-2.761849195,-2.77936291,-1.107148718,2.683281573,60,-6337.905961,-6815.779201,-6379.027196,19532.71236,,,23499.123,23499.123
3/16/2026 16:49:56.467,,239,-51432.566,None,59.992,132007.1327,132952.3563,132901.6318,132621.0841,229.7064559,,110.6410132,1.931049968,132591.3798,110.6474853,1.931162927,-9.129902953,-0.159346867,-129.5962579,-2.261881398,,,,-90,-1.570796327,138,-90,-1.570796327,140.4,149.4593952,2.608558543,139.3292503,29.7448813,0.519146114,135.4459302,-63.43494882,3.501959254,-2.76790541,-2.781027512,-1.107148718,2.683281573,60,-6452.054159,-6762.254405,-6350.803204,19565.11177,,,23499.219,23499.219
3/16/2026 16:49:56.500,,239,-51296.515,None,59.99,131963.432,132887.9046,132867.1051,132573.5144,229.6240627,,110.5220447,1.928973576,132539.2911,110.5377512,1.929247705,-9.249675547,-0.161437293,-129.7161262,-2.263973496,,,,-90.49821161,-1.57949176,138.0052173,-90,-1.570796327,140.4,149.2067661,2.604149335,138.2970716,29.7448813,0.519146114,135.4459302,-63.43494882,3.500044032,-2.765586628,-2.78311961,-1.107148718,2.683281573,60,-6416.970102,-6748.560001,-6313.910398,19479.4405,,,23499.219,23499.219
3/16/2026 16:49:56.533,,239,-51318.36,None,59.99,131952.6417,132889.0972,132856.2245,132566.6979,229.6122562,,110.3908862,1.926684428,132528.5824,110.4060215,1.926948589,-9.380666783,-0.163723521,-129.847978,-2.266274744,,,,-90.49821161,-1.57949176,138.0052173,-90.48969559,-1.579343127,140.4051281,149.4593952,2.608558543,139.3292503,29.30220748,0.511419999,134.8545884,-26.56505118,3.506291716,-2.772282064,-2.777694743,-0.463647609,2.683281573,60,-6523.33085,-6683.529614,-6376.751996,19583.61246,,,23499.219,23499.219
3/16/2026 16:49:56.567,,239,-51370.661,None,59.991,132000.0507,132948.1782,132899.7372,132616.7054,229.6988716,,110.2719844,1.9246092,132580.223,110.2817094,1.924778934,-9.502281568,-0.1658461,-129.9671949,-2.26835547,,,,-90.49821161,-1.57949176,138.0052173,-90.48554583,-1.5792707,141.6050847,149.2067661,2.604149335,138.2970716,29.30220748,0.511419999,134.8545884,-63.43494882,3.504049634,-2.769995435,-2.779775469,-1.107148718,2.683281573,60.01,-6487.531521,-6676.1568,-6343.977594,19507.66592,,,23499.219,23499.219
3/16/2026 16:49:56.600,,239,-51434.28,None,59.993,132012.4543,132960.3433,132914.3803,132629.7773,229.7215129,,110.176713,1.922946401,132588.5219,110.190907,1.923194133,-9.59579137,-0.167478154,-130.0632139,-2.270031319,,,,-90.9963479,-1.588185878,138.020868,-90.48554583,-1.5792707,141.6050847,148.7815972,2.596728738,138.9152259,29.30220748,0.511419999,134.8545884,-45,3.502464833,-2.764206892,-2.781451318,-0.785398163,1.697056275,60.01,-6461.54771,-6806.116795,-6316.574392,19584.2389,,,23499.219,23499.219
3/16/2026 16:49:56.633,,239,-51344.741,None,59.991,131970.7697,132915.7399,132868.0648,132585.5706,229.6449447,,110.0721817,1.921121986,132551.0168,110.0810304,1.921276425,-9.698735903,-0.169274875,-130.1679881,-2.271859973,,,,-90.9963479,-1.588185878,138.020868,-90.97102193,-1.587743857,141.6203375,148.5231607,2.592218169,137.8903913,29.0546041,0.507098504,135.9023179,-90,3.509020282,-2.761493044,-2.778958477,-1.570796327,2.4,60,-6571.786182,-6799.852794,-6405.537611,19777.17659,,,23499.219,23499.219
3/16/2026 16:49:56.667,,239,-51534.547,None,59.989,131935.744,132874.0683,132833.5305,132548.4885,229.5807165,,109.9396654,1.918809139,132516.0369,109.9479336,1.918953447,-9.83832249,-0.17171112,-130.3026187,-2.27420972,,,,-90.9963479,-1.588185878,138.020868,-90.97102193,-1.587743857,141.6203375,148.7815972,2.596728738,138.9152259,29.0546041,0.507098504,135.9023179,-45,3.506697304,-2.768439858,-2.781308224,-0.785398163,1.697056275,60,-6530.382826,-6729.004808,-6364.195204,19623.58284,,,23499.928,23499.928
3/16/2026 16:49:56.700,,239,-51214.118,None,59.989,131957.8798,132917.9944,132866.0489,132581.374,229.637676,,109.791653,1.916225836,132545.4452,109.8059358,1.916475117,-9.976816366,-0.174128294,-130.4469422,-2.27672864,,,,-90.9963479,-1.588185878,138.020868,-90.97102193,-1.587743857,141.6203375,148.5231607,2.592218169,137.8903913,28.85566122,0.503626296,134.271367,-63.43494882,3.504218974,-2.766346463,-2.780354936,-1.107148718,2.683281573,60,-6489.461822,-6717.283205,-6305.270398,19512.01542,,,23499.928,23499.928
3/16/2026 16:49:56.733,,239,-51252.293,None,59.993,132005.0715,132961.885,132913.7622,132627.6366,229.717805,,109.679636,1.91427077,132592.7004,109.693415,1.914511259,-10.08376584,-0.175994915,-130.5586526,-2.278678355,,,,-91.49433359,-1.596877368,138.0469485,-90.97102193,-1.587743857,141.6203375,148.5231607,2.592218169,137.8903913,28.16252737,0.491528828,134.7531076,-63.43494882,3.502255116,-2.768213084,-2.770207183,-1.107148718,2.683281573,60.01,-6459.380806,-6687.647999,-6499.857604,19646.88641,,,23499.928,23499.928
3/16/2026 16:49:56.767,,239,-51479.453,None,59.994,132008.3179,132950.509,132913.7817,132624.9187,229.7130976,,109.5927787,1.912754825,132584.6902,109.6044242,1.912958077,-10.17394465,-0.177568832,-130.6540361,-2.280343111,,,,-91.49433359,-1.596877368,138.0469485,-91.46880071,-1.596431735,140.4461463,148.7815972,2.596728738,138.9152259,29.0546041,0.507098504,135.9023179,-63.43494882,3.509389812,-2.77429757,-2.787441615,-1.107148718,2.683281573,60,-6581.009404,-6632.020799,-6264.244816,19477.27502,,,23499.928,23499.928
3/16/2026 16:49:56.800,,239,-51423.221,None,59.991,131949.9069,132902.939,132859.6327,132571.5544,229.6206679,,109.4783051,1.910756883,132541.6476,109.4862807,1.910896084,-10.29327857,-0.179651602,-130.7696873,-2.282361606,,,,-91.49433359,-1.596877368,138.0469485,-91.45635863,-1.59621458,141.6457553,148.7815972,2.596728738,138.9152259,28.85566122,0.503626296,134.271367,-63.43494882,3.507110664,-2.77638034,-2.785987902,-1.107148718,2.683281573,60,-6539.943301,-6593.745598,-6210.864,19344.5529,,,23499.928,23499.928
3/16/2026 16:49:56.833,,239,-51338.218,None,59.988,131936.7339,132890.4062,132844.0953,132557.8056,229.5968542,,109.3324037,1.908210424,132524.5452,109.3446431,1.908424042,-10.43627025,-0.182147278,-130.9122973,-2.284850619,,,,-91.49433359,-1.596877368,138.0469485,-91.45635863,-1.59621458,141.6457553,148.0998431,2.584829883,138.5207566,28.85566122,0.503626296,134.271367,-45,3.504638622,-2.766977161,-2.788476915,-0.785398163,3.39411255,60,-6496.842069,-6735.787204,-6168.499196,19401.12847,,,23499.928,23499.928
3/16/2026 16:49:56.867,,239,-51230.218,None,59.99,131981.5389,132947.2765,132890.3904,132607.1401,229.6823041,,109.1992409,1.905886294,132569.4144,109.210883,1.906089487,-10.56850742,-0.184455252,-131.0457523,-2.287179848,,,,-91.99209357,-1.605564919,138.083453,-91.94148639,-1.604681657,141.6813326,148.0998431,2.584829883,138.5207566,28.40524643,0.495765075,133.6963724,-63.43494882,3.510771144,-2.769285135,-2.782944923,-1.107148718,2.683281573,60,-6605.580007,-6699.096003,-6236.352,19541.02801,,,23418.264,23418.264
3/16/2026 16:49:56.900,,239,-51276.902,None,59.993,132012.6681,132967.9194,132925.0145,132635.9323,229.7321736,,109.0957535,1.904080098,132600.5913,109.106932,1.9042752,-10.67206575,-0.186262685,-131.1494314,-2.288989389,,,,-91.49433359,-1.596877368,138.0469485,-91.45635863,-1.59621458,141.6457553,147.8356095,2.580218137,137.5034545,28.16252737,0.491528828,134.7531076,-45,3.50048978,-2.766480822,-2.780518217,-0.785398163,1.697056275,60,-6429.519525,-6698.664007,-6327.96481,19456.14834,,,23418.264,23418.264
3/16/2026 16:49:56.933,,239,-51194.779,None,59.992,131960.9031,132927.8111,132875.4023,132588.7821,229.6505072,,108.9926342,1.902280327,132556.3095,109.0099799,1.902583067,-10.77534563,-0.188065259,-131.250665,-2.29075625,,,,-92.00955381,-1.605869657,136.8841846,-91.46880071,-1.596431735,140.4461463,148.0998431,2.584829883,138.5207566,28.40524643,0.495765075,133.6963724,-45,3.499014802,-2.772895142,-2.786521325,-0.785398163,1.697056275,60,-6348.169927,-6636.153615,-6176.116803,19160.44035,,,23418.264,23418.264
3/16/2026 16:49:56.967,,239,-51377.76,None,59.989,131931.6139,132897.2023,132829.8365,132553.6151,229.589596,,108.8615418,1.899992334,132515.756,108.876615,1.900255409,-10.89900979,-0.190223606,-131.3850811,-2.293102253,,,,-91.99209357,-1.605564919,138.083453,-91.94148639,-1.604681657,141.6813326,147.8356095,2.580218137,137.5034545,27.92358972,0.48735858,135.8122233,-45,3.504937066,-2.770441743,-2.780460833,-0.785398163,3.39411255,60,-6503.233829,-6627.700805,-6374.102389,19505.03702,,,23418.264,23418.264
3/16/2026 16:49:57.000,,239,-51244.445,None,59.989,131952.1528,132918.6309,132859.6869,132577.5615,229.6310725,,108.7154625,1.897442768,132540.2347,108.7249514,1.897608382,-11.05530428,-0.192951459,-131.5325455,-2.295675993,,,,-92.48955292,-1.614247222,138.1303732,-91.94148639,-1.604681657,141.6813326,147.4142926,2.572864771,138.1460097,27.71081402,0.483644943,134.1909088,-45,3.502290039,-2.76581623,-2.779320936,-0.785398163,1.697056275,60,-6461.325111,-6738.825608,-6318.432002,19518.58272,,,23418.264,23418.264
3/16/2026 16:49:57.033,,239,-51255.763,None,59.992,132007.9399,132962.3848,132910.3169,132627.6043,229.7177492,,108.5874486,1.895208505,132592.2421,108.6013,1.895450256,-11.17809704,-0.195094598,-131.658456,-2.297873545,,,,-92.48955292,-1.614247222,138.1303732,-91.94148639,-1.604681657,141.6813326,147.144278,2.568152127,137.1364284,27.47443163,0.479519292,135.2544269,-45,3.500131913,-2.763246725,-2.777392837,-0.785398163,1.697056275,60.01,-6426.8628,-6735.340797,-6403.334393,19565.53799,,,23418.264,23418.264
3/16/2026 16:49:57.067,,239,-51250.81,None,59.993,131999.9045,132969.1215,132914.5834,132628.615,229.7194997,,108.4939794,1.89357716,132595.6376,108.5090701,1.893840542,-11.27241201,-0.196740704,-131.7538227,-2.299538008,,,,-92.48955292,-1.614247222,138.1303732,-91.94148639,-1.604681657,141.6813326,146.9968993,2.565579883,138.7959654,27.25532837,0.475695219,133.6371206,-63.43494882,3.498522199,-2.762320587,-2.775233227,-1.107148718,2.683281573,60,-6399.411168,-6833.073608,-6362.798404,19595.28318,,,23418.509,23418.509
3/16/2026 16:49:57.100,,239,-51156.662,None,59.991,131950.494,132912.7351,132856.658,132574.0291,229.6249542,,108.3758946,1.89151619,132542.5113,108.3954027,1.891856671,-11.38804874,-0.198758946,-131.8733519,-2.301624187,,,,-92.00955381,-1.605869657,136.8841846,-92.44704864,-1.613505383,140.5281466,147.4142926,2.572864771,138.1460097,27.71081402,0.483644943,134.1909088,-63.43494882,3.505362054,-2.771623717,-2.78526913,-1.107148718,2.683281573,60,-6455.260788,-6639.2208,-6219.014401,19313.49599,,,23418.509,23418.509
3/16/2026 16:49:57.133,,239,-50986.685,None,59.989,131909.4677,132883.0261,132822.5138,132539.0841,229.5644277,,108.2331288,1.889024458,132509.1104,108.2421011,1.889181053,-11.5331722,-0.201291828,-132.0118373,-2.304041213,,,,-92.51136327,-1.614627885,136.9315157,-92.93567345,-1.622033494,140.5844942,147.144278,2.568152127,137.1364284,27.71081402,0.483644943,134.1909088,-45,3.511214547,-2.769443955,-2.787686156,-0.785398163,3.39411255,60,-6554.997071,-6626.246407,-6177.023996,19358.26747,,,23418.509,23418.509
3/16/2026 16:49:57.167,,239,-51069.341,None,59.99,131945.0558,132915.3569,132865.8408,132576.1687,229.62866,,108.0921002,1.886563043,132541.0191,108.1053823,1.886794859,-11.67819002,-0.203822867,-132.1483757,-2.306424257,,,,-93.0127875,-1.623379388,136.9893427,-92.93567345,-1.622033494,140.5844942,146.725112,2.5608363,137.7911463,27.02158159,0.471615568,134.705011,-63.43494882,3.508828353,-2.764659167,-2.778039825,-1.107148718,2.683281573,60.01,-6518.926385,-6741.05759,-6364.36799,19624.35197,,,23418.509,23418.509
3/16/2026 16:49:57.200,,239,-50922.23,None,59.992,131992.2118,132954.8474,132895.3922,132614.8819,229.6957133,,107.9839394,1.884675282,132573.1113,108.0000746,1.884956894,-11.78558615,-0.205697283,-132.2625525,-2.308417019,,,,-93.0127875,-1.623379388,136.9893427,-93.42387124,-1.630554153,140.6510576,147.144278,2.568152127,137.1364284,26.56505118,0.463647609,134.1640786,-45,3.515511047,-2.77384941,-2.772064628,-0.785398163,3.39411255,60.01,-6633.631259,-6554.937602,-6439.679991,19628.24885,,,23418.509,23418.509
3/16/2026 16:49:57.233,,239,-51031.829,None,59.993,131967.6097,132942.8897,132885.0384,132599.2652,229.6686643,,107.8871357,1.882985739,132563.679,107.8994898,1.883201359,-11.88705988,-0.207468333,-132.3575672,-2.310075337,,,,-93.0127875,-1.623379388,136.9893427,-92.93567345,-1.622033494,140.5844942,146.725112,2.5608363,137.7911463,26.56505118,0.463647609,134.1640786,-63.43494882,3.505234853,-2.768304633,-2.773722946,-1.107148718,2.683281573,60,-6459.092781,-6680.318406,-6411.599993,19551.01118,,,23418.509,23418.509
3/16/2026 16:49:57.267,,239,-51066.907,None,59.99,131947.9408,132920.3508,132854.3515,132574.9567,229.6265609,,107.7541577,1.880664835,132540.4129,107.7708755,1.880956615,-12.01599954,-0.209718755,-132.4888291,-2.312366291,,,,-93.0127875,-1.623379388,136.9893427,-92.93567345,-1.622033494,140.5844942,146.725112,2.5608363,137.7911463,26.56505118,0.463647609,134.1640786,-63.43494882,3.502990109,-2.770555055,-2.7760139,-1.107148718,2.683281573,60,-6419.851139,-6640.790401,-6371.999992,19432.64153,,,23418.509,23418.509
3/16/2026 16:49:57.300,,239,-51115.55,None,59.989,131959.6089,132917.7946,132848.7417,132576.0997,229.6285406,,107.6130487,1.878202019,132537.1035,107.6325209,1.878541872,-12.15906492,-0.212215717,-132.6315763,-2.314857698,,,,-93.0127875,-1.623379388,136.9893427,-92.93567345,-1.622033494,140.5844942,146.725112,2.5608363,137.7911463,26.56505118,0.463647609,134.1640786,-63.43494882,3.500575366,-2.773052017,-2.778505307,-1.107148718,2.683281573,60.01,-6378.661745,-6598.022398,-6330.239995,19306.92414,,,23417.862,23417.862
3/16/2026 16:49:57.333,,239,-50965.099,None,59.991,131975.6541,132946.1305,132870.3841,132598.122,229.6666843,,107.4836606,1.875943769,132568.3021,107.4991603,1.876214291,-12.28872341,-0.214478684,-132.7637922,-2.317165301,,,,-93.51375026,-1.632122838,137.0576521,-93.42387124,-1.630554153,140.6510576,146.449338,2.556023135,136.7894733,26.56505118,0.463647609,134.1640786,-45,3.506768444,-2.770501819,-2.78081291,-0.785398163,1.697056275,60.01,-6488.573801,-6594.696012,-6292.799995,19376.06981,,,23417.862,23417.862
3/16/2026 16:49:57.367,,239,-51273.734,None,59.992,131995.297,132967.4099,132877.6537,132614.179,229.6944958,,107.368875,1.873940383,132572.9782,107.3872734,1.874261496,-12.40317649,-0.216476267,-132.8737577,-2.319084562,,,,-93.51375026,-1.632122838,137.0576521,-93.42387124,-1.630554153,140.6510576,146.725112,2.5608363,137.7911463,26.33768817,0.459679376,135.2384561,-45,3.504815649,-2.777312567,-2.778763938,-0.785398163,1.697056275,60,-6455.647446,-6527.606408,-6377.975995,19361.22985,,,23417.862,23417.862
3/16/2026 16:49:57.400,,239,-51335.237,None,59.991,131970.3785,132930.6466,132858.4865,132587.2229,229.6478065,,107.2472676,1.871817934,132548.1488,107.2651372,1.872129816,-12.52319763,-0.218571031,-133.0016099,-2.321316002,,,,-93.51375026,-1.632122838,137.0576521,-93.39492354,-1.63004892,141.8489337,146.0324732,2.548747473,137.4563203,26.33768817,0.459679376,135.2384561,-63.43494882,3.502178736,-2.767318504,-2.780995378,-1.107148718,2.683281573,60,-6409.637309,-6680.246405,-6339.556804,19429.44052,,,23417.862,23417.862
3/16/2026 16:49:57.433,,239,-51060.715,None,59.989,131961.9229,132928.3977,132856.9426,132583.1503,229.6407525,,107.1126452,1.869468329,132539.7887,107.1299264,1.869769943,-12.66120803,-0.220979767,-133.1297371,-2.323552245,,,,-94.0141757,-1.640856909,137.1364284,-93.8785245,-1.638489349,141.9250506,145.750967,2.543834262,136.4627422,25.88027367,0.451695987,134.7103559,-63.43494882,3.508259292,-2.764814029,-2.775248232,-1.107148718,2.683281573,60,-6516.210513,-6674.112009,-6410.865599,19601.18812,,,23417.862,23417.862
3/16/2026 16:49:57.467,,239,-50891.04,None,59.99,131988.6306,132952.9823,132863.7729,132602.5091,229.674283,,106.9734631,1.867039143,132566.5918,106.9901314,1.86733006,-12.80197389,-0.223436595,-133.2689504,-2.325981975,,,,-94.0141757,-1.640856909,137.1364284,-93.91157181,-1.639066134,140.7278224,145.3365541,2.536601393,137.1416786,26.10485401,0.455615653,133.6317328,-45,3.506396194,-2.760037988,-2.781597628,-0.785398163,3.39411255,60,-6485.897853,-6789.456011,-6254.481605,19529.83547,,,23417.862,23417.862
3/16/2026 16:49:57.500,,239,-51056.712,None,59.992,132022.0454,132976.6398,132906.7393,132635.8531,229.7320364,,106.8606544,1.865070259,132600.0814,106.8768246,1.865352483,-12.91633333,-0.225432544,-133.3866156,-2.32803562,,,,-94.0141757,-1.640856909,137.1364284,-93.94518623,-1.639652816,139.5306418,145.6196553,2.54154244,138.1303732,25.88027367,0.451695987,134.7103559,-63.43494882,3.505005299,-2.766974984,-2.779731607,-1.107148718,2.683281573,60.01,-6463.902028,-6721.200004,-6338.26079,19523.36282,,,23334.64,23334.64
3/16/2026 16:49:57.533,,239,-50892.696,None,59.993,132001.9903,132969.3311,132883.7462,132619.0766,229.7029788,,106.7603409,1.863319459,132580.091,106.7760743,1.863594058,-13.01787058,-0.227204703,-133.4814959,-2.329691595,,,,-94.0495817,-1.641474861,135.9393983,-93.94518623,-1.639652816,139.5306418,145.750967,2.543834262,136.4627422,25.88027367,0.451695987,134.7103559,-45,3.503246874,-2.771038965,-2.781387582,-0.785398163,1.697056275,60.01,-6376.882334,-6571.008005,-6309.43199,19257.32233,,,23334.64,23334.64
3/16/2026 16:49:57.567,,239,-50867.957,None,59.99,131957.0816,132912.1863,132825.5174,132565.6299,229.6104064,,106.6366346,1.861160377,132531.8203,106.6568236,1.861512742,-13.14040332,-0.229343303,-133.6053179,-2.331852695,,,,-94.0141757,-1.640856909,137.1364284,-94.43647449,-1.648227414,139.6183369,145.750967,2.543834262,136.4627422,25.88027367,0.451695987,134.7103559,-45,3.509740156,-2.773177565,-2.783548682,-0.785398163,1.697056275,60,-6540.937135,-6532.012798,-6270.465604,19343.41554,,,23334.64,23334.64
3/16/2026 16:49:57.600,,239,-50885.51,None,59.988,131938.2908,132895.5439,132817.3211,132551.0957,229.5852324,,106.4870423,1.858549499,132516.5585,106.5015856,1.858803327,-13.2908807,-0.231969629,-133.7590113,-2.334535152,,,,-94.0495817,-1.641474861,135.9393983,-93.94518623,-1.639652816,139.5306418,145.3365541,2.536601393,137.1416786,26.10485401,0.455615653,133.6317328,-63.43494882,3.498456143,-2.768571022,-2.790150805,-1.107148718,2.683281573,60,-6293.034992,-6641.942401,-6109.992002,19044.96939,,,23334.64,23334.64
3/16/2026 16:49:57.633,,239,-50894.986,None,59.99,131991.5561,132935.388,132869.9522,132599.6637,229.6693546,,106.340076,1.855984453,132566.5288,106.3589682,1.856314183,-13.43035312,-0.234403882,-133.9022336,-2.337034852,,,,-94.51398846,-1.649580288,137.2256536,-94.92710995,-1.656790618,139.7162839,144.9262455,2.529440157,137.8277185,25.41928834,0.443650275,134.1909088,-90,3.513104801,-2.763844039,-2.780685127,-1.570796327,1.2,60,-6603.976643,-6757.747186,-6296.169608,19657.89344,,,23334.64,23334.64
3/16/2026 16:49:57.667,,239,-51104.405,None,59.992,132031.2018,132982.4775,132916.2231,132644.0097,229.7461641,,106.2324137,1.854105391,132606.2556,106.2508313,1.854426838,-13.53715957,-0.236268006,-134.0123657,-2.33895702,,,,-94.51398846,-1.649580288,137.2256536,-94.43647449,-1.648227414,139.6183369,144.9262455,2.529440157,137.8277185,25.20112365,0.439842583,135.2757184,-45,3.502654252,-2.765708163,-2.778799603,-0.785398163,3.39411255,60,-6428.403143,-6728.371187,-6380.985594,19537.75992,,,23334.64,23334.64
3/16/2026 16:49:57.700,,239,-51018.394,None,59.992,132013.6842,132954.3995,132887.0188,132619.0596,229.7029493,,106.1320172,1.852353141,132588.8118,106.1499998,1.852666998,-13.64115832,-0.238083127,-134.1109421,-2.340677503,,,,-94.51398846,-1.649580288,137.2256536,-94.43647449,-1.648227414,139.6183369,144.9262455,2.529440157,137.8277185,25.41928834,0.443650275,134.1909088,-63.43494882,3.500894412,-2.767523284,-2.784327778,-1.107148718,2.683281573,60,-6397.592562,-6695.999983,-6236.164808,19329.75735,,,23334.451,23334.451
3/16/2026 16:49:57.733,,239,-50841.086,None,59.99,131968.4668,132914.8624,132831.9483,132572.4498,229.6222188,,106.0080991,1.850190363,132543.6831,106.0255478,1.850494901,-13.76775772,-0.240292703,-134.235028,-2.34284321,,,,-95.01311376,-1.658291668,137.3253072,-94.92710995,-1.656790618,139.7162839,144.6375381,2.524401262,136.8473602,24.73950887,0.431785885,134.7691359,-26.56505118,3.507285519,-2.764693965,-2.774629095,-0.463647609,2.683281573,60,-6508.82791,-6694.271999,-6422.80321,19625.90312,,,23334.451,23334.451
3/16/2026 16:49:57.767,,239,-50779.656,None,59.989,131971.7233,132910.805,132836.4271,132573.6703,229.6243328,,105.8634492,1.847665745,132535.4976,105.8788428,1.847934416,-13.91203401,-0.242810799,-134.3778012,-2.345335073,,,,-95.05724853,-1.659061965,136.1299379,-94.92710995,-1.656790618,139.7162839,144.6375381,2.524401262,136.8473602,24.95475057,0.435542562,133.6802154,-63.43494882,3.504725034,-2.767212061,-2.780877635,-1.107148718,2.683281573,60,-6408.60953,-6651.460803,-6267.427192,19327.49752,,,23334.451,23334.451
3/16/2026 16:49:57.800,,239,-50680.858,None,59.991,132003.6752,132957.0595,132884.5172,132615.792,229.6972896,,105.7395275,1.845502904,132579.0744,105.755801,1.845786931,-14.03498926,-0.244956773,-134.5024246,-2.347510162,,,,-95.55994726,-1.667835713,136.240963,-94.92710995,-1.656790618,139.7162839,144.3446719,2.519289782,135.8705266,24.27444113,0.423668922,134.271367,-63.43494882,3.502577549,-2.764246555,-2.771179084,-1.107148718,2.683281573,60.01,-6379.67046,-6656.112007,-6459.033596,19494.81606,,,23334.451,23334.451
3/16/2026 16:49:57.833,,239,-50802.494,None,59.993,132022.8308,132954.3529,132908.1803,132629.1474,229.7204218,,105.6398498,1.8437632,132601.5323,105.6506715,1.843952075,-14.13658184,-0.246729898,-134.6012808,-2.349235527,,,,-95.05724853,-1.659061965,136.1299379,-94.92710995,-1.656790618,139.7162839,144.2298862,2.517286395,137.545338,24.48668093,0.427373205,133.1783766,-26.56505118,3.500742693,-2.764016293,-2.776608732,-0.463647609,2.683281573,60,-6344.554245,-6741.935996,-6317.9136,19404.40384,,,23334.451,23334.451
3/16/2026 16:49:57.867,,239,-51206.53,None,59.991,132001.3162,132920.1233,132872.712,132598.7233,229.6677257,,105.5257768,1.84177225,132565.2905,105.5397245,1.842015685,-14.24700869,-0.24865721,-134.710944,-2.351149511,,,,-95.55994726,-1.667835713,136.240963,-94.88520257,-1.656059196,140.9118874,144.2298862,2.517286395,137.545338,24.73950887,0.431785885,134.7691359,-63.43494882,3.498074881,-2.765943605,-2.782935396,-1.107148718,2.683281573,60,-6302.862129,-6707.433601,-6285.715201,19296.01093,,,23334.451,23334.451
3/16/2026 16:49:57.900,,239,-50780.477,None,59.99,131967.5349,132909.9225,132854.5515,132578.0394,229.6319003,,105.3988833,1.839557542,132546.3367,105.4086528,1.839728052,-14.37625516,-0.250912987,-134.8426447,-2.353448122,,,,-95.55994726,-1.667835713,136.240963,-95.41702211,-1.665341198,139.8244614,143.9356138,2.512150372,136.5734967,24.27444113,0.423668922,134.271367,-63.43494882,3.50506925,-2.763063359,-2.777117044,-1.107148718,2.683281573,60,-6420.171022,-6708.139201,-6358.723192,19487.03341,,,23334.763,23334.763
3/16/2026 16:49:57.933,,239,-50988.254,None,59.991,131998.6484,132938.2563,132871.043,132603.3399,229.6757219,,105.2678557,1.837270679,132562.7622,105.2807017,1.837494883,-14.5066416,-0.253188659,-134.9670693,-2.355619741,,,,-95.51147742,-1.666989754,137.4353666,-95.41702211,-1.665341198,139.8244614,144.2298862,2.517286395,137.545338,24.27444113,0.423668922,134.271367,-45,3.502836081,-2.770475054,-2.779288663,-0.785398163,1.697056275,60.01,-6439.21459,-6631.199999,-6323.299196,19393.71379,,,23334.763,23334.763
3/16/2026 16:49:57.967,,239,-50921.626,None,59.993,132019.8116,132963.7413,132913.5785,132633.086,229.7272437,,105.1618884,1.8354212,132595.561,105.1756415,1.835661237,-14.61064944,-0.255003939,-135.0804715,-2.357598984,,,,-95.55994726,-1.667835713,136.240963,-95.3709947,-1.664537868,141.0191476,143.9356138,2.512150372,136.5734967,24.48668093,0.427373205,133.1783766,-63.43494882,3.500199105,-2.767154311,-2.784972189,-1.107148718,2.683281573,60.01,-6340.24853,-6641.7696,-6179.659194,19161.67732,,,23334.763,23334.763
3/16/2026 16:49:58.000,,239,-50797.8,None,59.992,132021.3654,132951.7969,132897.101,132624.1062,229.7116903,,105.0613621,1.833666685,132582.4615,105.0783523,1.833963221,-14.71355595,-0.256799996,-135.1755963,-2.359259223,,,,-96.06178879,-1.6765945,136.3624582,-95.90614111,-1.673877935,139.9428455,143.5307656,2.505084438,137.2833566,24.48668093,0.427373205,133.1783766,-71.56505118,3.507841156,-2.761884434,-2.786632428,-1.249045772,3.794733192,60,-6474.462819,-6765.12,-6151.348806,19390.93162,,,23334.763,23334.763
3/16/2026 16:49:58.033,,239,-50863.018,None,59.99,131963.7337,132900.0195,132864.3577,132576.7447,229.6296578,,104.9370977,1.831497862,132542.6988,104.9448418,1.831633022,-14.83177534,-0.258863314,-135.3000518,-2.361431382,,,,-96.06178879,-1.6765945,136.3624582,-95.41702211,-1.665341198,139.8244614,143.5307656,2.505084438,137.2833566,24.48668093,0.427373205,133.1783766,-63.43494882,3.49697422,-2.763947752,-2.788804587,-1.107148718,2.683281573,60,-6288.761408,-6727.50719,-6113.779202,19130.0478,,,23334.763,23334.763
3/16/2026 16:49:58.067,,239,-50879.923,None,59.989,131984.9648,132919.9738,132866.5686,132591.1956,229.6546873,,104.7910849,1.828949458,132552.3715,104.7968573,1.829050205,-14.9847292,-0.261532862,-135.4464136,-2.363985877,,,,-96.06178879,-1.6765945,136.3624582,-95.90614111,-1.673877935,139.9428455,143.5307656,2.505084438,137.2833566,23.80594352,0.415492096,133.7825101,-63.43494882,3.50292814,-2.7666173,-2.779477973,-1.107148718,2.683281573,60,-6390.001733,-6683.2128,-6296.918396,19370.13293,,,23334.763,23334.763
3/16/2026 16:49:58.100,,239,-50831.41,None,59.991,132036.9112,132974.6878,132928.6084,132647.438,229.7521022,,104.661227,1.82668301,132609.8766,104.6778324,1.826972829,-15.11227068,-0.263758881,-135.5742187,-2.366216497,,,,-96.56269851,-1.685337024,136.4943955,-95.90614111,-1.673877935,139.9428455,142.8290765,2.492837653,137.0418914,23.80594352,0.415492096,133.7825101,-63.43494882,3.500850764,-2.756596534,-2.781708593,-1.107148718,2.683281573,60,-6363.771986,-6843.787191,-6262.747208,19470.30639,,,23252.968,23252.968
3/16/2026 16:49:58.133,,239,-50867.654,None,59.994,132055.0472,132990.132,132939.3883,132662.2173,229.7777005,,104.5731124,1.825145121,132631.0932,104.5842942,1.82534028,-15.19617245,-0.265223243,-135.6656047,-2.367811483,,,,-96.56269851,-1.685337024,136.4943955,-95.90614111,-1.673877935,139.9428455,142.8290765,2.492837653,137.0418914,23.80594352,0.415492096,133.7825101,-45,3.499218215,-2.758060896,-2.783303579,-0.785398163,3.39411255,60.01,-6337.113817,-6819.839995,-6236.697604,19393.65142,,,23252.968,23252.968
3/16/2026 16:49:58.167,,239,-50840.539,None,59.993,132000.8231,132939.5724,132891.227,132611.2431,229.6894108,,104.4827669,1.823568294,132576.9091,104.493559,1.823756652,-15.29322153,-0.266917069,-135.760972,-2.369475957,,,,-96.56269851,-1.685337024,136.4943955,-96.39439777,-1.682399621,140.0714104,142.8290765,2.492837653,137.0418914,23.80594352,0.415492096,133.7825101,-63.43494882,3.506156273,-2.759754722,-2.784968053,-1.107148718,2.683281573,60,-6451.979088,-6788.620792,-6206.716801,19447.31668,,,23252.968,23252.968
3/16/2026 16:49:58.200,,239,-50720.587,None,59.99,131957.9595,132920.0891,132870.0503,132583.4372,229.6412494,,104.35202,1.82128633,132548.7023,104.3584885,1.821399228,-15.41889437,-0.269110474,-135.8891714,-2.371713459,,,,-96.56269851,-1.685337024,136.4943955,-96.39439777,-1.682399621,140.0714104,143.2309751,2.499852106,136.3202113,23.33404128,0.407255848,133.3026631,-45,3.503798849,-2.76896258,-2.778969307,-0.785398163,1.697056275,60,-6410.74065,-6596.769601,-6282.921598,19290.43185,,,23252.968,23252.968
3/16/2026 16:49:58.233,,239,-50888.966,None,59.99,131991.5195,132934.0182,132883.7771,132603.8117,229.6765391,,104.2161216,1.818914456,132567.7155,104.2257505,1.819082512,-15.55678009,-0.271517034,-136.0244673,-2.374074817,,,,-96.56269851,-1.685337024,136.4943955,-96.39439777,-1.682399621,140.0714104,143.2309751,2.499852106,136.3202113,23.13142081,0.403719454,134.405357,-26.56505118,3.501482133,-2.77136914,-2.777794271,-0.463647609,2.683281573,60.01,-6372.442564,-6556.823999,-6355.166401,19284.43296,,,23252.968,23252.968
3/16/2026 16:49:58.267,,239,-50715.95,None,59.992,132025.846,132970.4021,132922.8435,132640.4088,229.7399272,,104.1054093,1.816982162,132602.084,104.1145526,1.817141742,-15.67052827,-0.273502314,-136.1412284,-2.376112683,,,,-97.06260267,-1.694061997,136.6367447,-96.4495347,-1.683361943,138.8789401,142.8290765,2.492837653,137.0418914,23.33404128,0.407255848,133.3026631,-45,3.500503685,-2.766339967,-2.783368531,-0.785398163,3.39411255,60.01,-6364.146979,-6678.691192,-6212.4768,19255.31497,,,23252.968,23252.968
3/16/2026 16:49:58.300,,239,-50743.728,None,59.993,132019.9081,132956.355,132910.4539,132629.6061,229.7212163,,104.0048024,1.815226239,132593.276,104.01856,1.815466355,-15.7635525,-0.275125893,-136.2364602,-2.377774792,,,,-97.06260267,-1.694061997,136.6367447,-96.4495347,-1.683361943,138.8789401,142.8290765,2.492837653,137.0418914,23.33404128,0.407255848,133.3026631,-45,3.498828298,-2.767963546,-2.78503064,-0.785398163,3.39411255,60,-6335.296258,-6650.452794,-6184.3104,19170.05945,,,23177.857,23177.857
3/16/2026 16:49:58.333,,239,-50770.253,None,59.991,131976.6197,132932.6972,132874.3766,132595.2866,229.6617732,,103.890325,1.813228232,132564.5817,103.8997831,1.813393307,-15.87932394,-0.277146486,-136.3575699,-2.379888554,,,,-97.12501635,-1.695151321,135.4459302,-96.4495347,-1.683361943,138.8789401,142.8290765,2.492837653,137.0418914,23.33404128,0.407255848,133.3026631,-63.43494882,3.49675525,-2.769984139,-2.787144402,-1.107148718,2.683281573,60,-6243.838134,-6614.985591,-6147.532801,19006.35653,,,23177.857,23177.857
3/16/2026 16:49:58.367,,239,-50861.923,None,59.989,131957.44,132914.5942,132873.703,132582.6488,229.6398839,,103.7481377,1.810746596,132545.4545,103.7569637,1.810900638,-16.02142453,-0.279626609,-136.4929978,-2.382252217,,,,-97.06260267,-1.694061997,136.6367447,-96.4495347,-1.683361943,138.8789401,142.431408,2.485897027,137.7702435,22.65935204,0.395480299,133.9384933,-63.43494882,3.494262581,-2.765523636,-2.777732516,-1.107148718,2.683281573,60,-6255.478154,-6725.275203,-6333.638399,19314.39176,,,23177.857,23177.857
3/16/2026 16:49:58.400,,239,-50918.616,None,59.991,131999.8631,132959.7888,132906.7393,132622.8621,229.7095354,,103.6262313,1.808618927,132587.9196,103.6345113,1.808763441,-16.14499236,-0.281783274,-136.6133844,-2.384353361,,,,-97.06260267,-1.694061997,136.6367447,-96.4495347,-1.683361943,138.8789401,142.431408,2.485897027,137.7702435,22.65935204,0.395480299,133.9384933,-45,3.492125384,-2.767680301,-2.77983366,-0.785398163,1.697056275,60.01,-6221.132714,-6690.80161,-6300.244798,19212.17912,,,23177.857,23177.857
3/16/2026 16:49:58.433,,239,-50652.101,None,59.994,132039.2085,132978.74,132930.0968,132650.0515,229.7566289,,103.5382833,1.807083946,132612.8166,103.5500127,1.807288662,-16.22876885,-0.28324545,-136.7082317,-2.386008758,,,,-97.06260267,-1.694061997,136.6367447,-96.94098343,-1.691939341,139.0188476,142.1250163,2.480549485,136.821051,22.85876188,0.398960658,132.8319239,-26.56505118,3.499228003,-2.763794935,-2.784969416,-0.463647609,2.683281573,60.01,-6343.014723,-6711.407995,-6164.395198,19218.81792,,,23177.857,23177.857
3/16/2026 16:49:58.467,,239,-50785.416,None,59.993,132000.4385,132940.3919,132902.3989,132615.1213,229.696128,,103.4463124,1.80547875,132574.0894,103.4576455,1.80567655,-16.31978457,-0.284833974,-136.7964234,-2.387547994,,,,-97.56142843,-1.702768149,136.7894733,-96.94098343,-1.691939341,139.0188476,142.1250163,2.480549485,136.821051,22.65935204,0.395480299,133.9384933,-63.43494882,3.497615891,-2.765383459,-2.783028293,-1.107148718,2.683281573,60,-6320.856653,-6682.607995,-6246.820802,19250.28545,,,23177.857,23177.857
3/16/2026 16:49:58.500,,239,-50770.022,None,59.991,131945.3871,132899.7205,132843.3436,132563.538,229.6067831,,103.3278524,1.803411233,132533.5354,103.3348059,1.803532594,-16.4435519,-0.286994121,-136.9143951,-2.389606988,,,,-97.56142843,-1.702768149,136.7894733,-97.43140797,-1.700498864,139.1689621,142.1250163,2.480549485,136.821051,22.65935204,0.395480299,133.9384933,-63.43494882,3.504031458,-2.767543606,-2.785087287,-1.107148718,2.683281573,60,-6427.80768,-6644.016004,-6209.726414,19281.5501,,,23177.857,23177.857
3/16/2026 16:49:58.533,,239,-50555.146,None,59.99,131946.6143,132892.9412,132854.506,132565.4085,229.6100229,,103.1894269,1.800995253,132532.0599,103.2008367,1.80119439,-16.57932071,-0.289363734,-137.0533757,-2.392032657,,,,-97.62814967,-1.703932654,135.6,-97.43140797,-1.700498864,139.1689621,141.8143529,2.475127385,135.8758257,22.18401335,0.387184074,133.4807851,-63.43494882,3.501693254,-2.764491119,-2.779216731,-1.107148718,2.683281573,60,-6332.534598,-6649.055994,-6286.478408,19268.069,,,23100.436,23100.436
3/16/2026 16:49:58.567,,239,-50722.718,None,59.992,131994.4886,132948.9705,132899.0725,132614.9027,229.6957493,,103.0676941,1.798870615,132577.273,103.0836338,1.799148815,-16.69627218,-0.291404922,-137.1771503,-2.394192931,,,,-97.62814967,-1.703932654,135.6,-97.43140797,-1.700498864,139.1689621,141.8143529,2.475127385,135.8758257,22.65935204,0.395480299,133.9384933,-63.43494882,3.499647679,-2.766532307,-2.78967323,-1.107148718,2.683281573,60,-6300.266074,-6617.5632,-6135.768011,19053.59729,,,23100.436,23100.436
3/16/2026 16:49:58.600,,239,-50652.59,None,59.994,132006.9216,132976.7221,132915.7789,132633.8824,229.7286231,,102.9747962,1.797249241,132601.4579,102.9914937,1.797540666,-16.78987304,-0.293038566,-137.2683888,-2.395785343,,,,-97.62814967,-1.703932654,135.6,-97.43140797,-1.700498864,139.1689621,141.8143529,2.475127385,135.8758257,22.18401335,0.387184074,133.4807851,-45,3.49803953,-2.768165951,-2.782969417,-0.785398163,1.697056275,60,-6274.325332,-6591.470389,-6227.078402,19092.87412,,,23100.436,23100.436
3/16/2026 16:49:58.633,,239,-50883.869,None,59.993,131993.6229,132943.9295,132890.7816,132610.1614,229.6875371,,102.8815017,1.795620944,132576.5241,102.8966193,1.795884796,-16.88599579,-0.294716224,-137.3640125,-2.397454292,,,,-98.0591039,-1.711454225,136.9525465,-97.43140797,-1.700498864,139.1689621,141.7304839,2.473663595,137.561041,21.51588471,0.37552303,134.147978,-63.43494882,3.49638366,-2.768379819,-2.772977322,-1.107148718,2.683281573,60,-6307.533244,-6667.934402,-6423.508796,19398.97644,,,23100.436,23100.436
3/16/2026 16:49:58.667,,239,-50993.05,None,59.991,131964.7513,132932.5585,132869.0852,132589.5352,229.6518114,,102.7555278,1.793422284,132559.4311,102.7712426,1.793696559,-17.01184553,-0.296912716,-137.4889172,-2.39963429,,,,-98.0591039,-1.711454225,136.9525465,-97.8533133,-1.707862501,140.5178992,141.4187867,2.468223453,136.6209354,21.99112992,0.383817623,134.592719,-63.43494882,3.50155906,-2.765136169,-2.783451913,-1.107148718,2.683281573,60,-6394.73953,-6676.617597,-6268.665602,19340.02273,,,23100.436,23100.436
3/16/2026 16:49:58.700,,239,-50508.317,None,59.991,131976.8936,132952.6964,132898.1065,132609.9879,229.6872366,,102.6373756,1.79136014,132571.6471,102.6525565,1.791625097,-17.12820288,-0.298943535,-137.6055522,-2.401669955,,,,-98.13010235,-1.712693381,135.764502,-97.9207399,-1.709039317,139.3292503,141.1027797,2.462708089,135.6849292,21.70543675,0.378831337,133.0323269,-63.43494882,3.500664414,-2.761651624,-2.780501292,-1.107148718,2.683281573,60.01,-6324.777415,-6690.297603,-6246.172796,19261.24781,,,23100.436,23100.436
3/16/2026 16:49:58.733,,239,-50705.683,None,59.994,132014.349,132985.6378,132908.3185,132636.8342,229.7337357,,102.5445554,1.789740122,132597.4458,102.5581826,1.789977962,-17.22664606,-0.300661693,-137.7005604,-2.403328161,,,,-98.63080179,-1.721432235,135.9393983,-97.8533133,-1.707862501,140.5178992,141.1027797,2.462708089,135.6849292,21.70543675,0.378831337,133.0323269,-45,3.497840463,-2.763369782,-2.782159498,-0.785398163,1.697056275,60.01,-6286.476455,-6663.153595,-6219.215994,19168.84604,,,23018.4,23018.4
3/16/2026 16:49:58.767,,239,-50735.635,None,59.993,131993.5771,132962.4303,132884.1683,132614.12,229.6943936,,102.4562444,1.788198804,132576.7218,102.4694836,1.788429872,-17.31639053,-0.302228029,-137.788959,-2.404871007,,,,-98.63080179,-1.721432235,135.9393983,-97.9207399,-1.709039317,139.3292503,141.4187867,2.468223453,136.6209354,21.03751103,0.367173834,133.7125275,-63.43494882,3.497469189,-2.770451482,-2.772044841,-1.107148718,2.683281573,60,-6279.222373,-6588.230396,-6417.792001,19285.24477,,,23018.4,23018.4
3/16/2026 16:49:58.800,,239,-50864.962,None,59.991,131945.9808,132927.4238,132845.9511,132573.8644,229.6246689,,102.3436801,1.786234187,132531.7518,102.3513362,1.786367811,-17.42406721,-0.304107342,-137.8996872,-2.406803579,,,,-98.63080179,-1.721432235,135.9393983,-97.9207399,-1.709039317,139.3292503,141.4187867,2.468223453,136.6209354,21.51588471,0.37552303,134.147978,-63.43494882,3.495407128,-2.772330795,-2.782326609,-1.107148718,2.683281573,60,-6242.256267,-6554.67839,-6265.641589,19062.57625,,,23018.4,23018.4
3/16/2026 16:49:58.833,,239,-50655.038,None,59.99,131969.3119,132933.8557,132861.7543,132589.033,229.6509417,,102.214308,1.783976218,132552.5807,102.2264805,1.784188667,-17.55334355,-0.30636364,-138.0312507,-2.409099795,,,,-98.63080179,-1.721432235,135.9393983,-97.9207399,-1.709039317,139.3292503,141.1027797,2.462708089,135.6849292,21.03751103,0.367173834,133.7125275,-63.43494882,3.493227984,-2.769071729,-2.776273629,-1.107148718,2.683281573,60,-6206.388497,-6564.87359,-6346.598391,19117.86048,,,23018.4,23018.4
3/16/2026 16:49:58.867,,239,-50937.221,None,59.992,131998.3031,132983.0541,132909.3488,132630.9915,229.7236159,,102.099103,1.781965511,132593.3602,102.1118555,1.782188084,-17.67139912,-0.308424098,-138.1400608,-2.41099889,,,,-98.63080179,-1.721432235,135.9393983,-98.33744444,-1.716312183,140.6868864,141.1027797,2.462708089,135.6849292,21.51588471,0.37552303,134.147978,-63.43494882,3.498500267,-2.771132187,-2.78652192,-1.107148718,2.683281573,60,-6297.427409,-6532.660797,-6198.552001,19028.64021,,,23018.4,23018.4
3/16/2026 16:49:58.900,,239,-51068.779,None,59.994,132031.0709,133007.1772,132920.6595,132653.7028,229.762953,,102.0176284,1.780543511,132614.4329,102.0289262,1.780740695,-17.75491216,-0.309881676,-138.2277115,-2.412528683,,,,-98.63080179,-1.721432235,135.9393983,-98.33744444,-1.716312183,140.6868864,141.0275303,2.46139474,137.3724863,21.03751103,0.367173834,133.7125275,-45,3.497052878,-2.771276416,-2.779702517,-0.785398163,3.39411255,60,-6273.973136,-6612.652785,-6292.454404,19179.08032,,,23018.4,23018.4
3/16/2026 16:49:58.933,,239,-50983.546,None,59.993,131976.9667,132947.9458,132873.4749,132600.1965,229.6702775,,101.9263205,1.778949887,132569.6273,101.9433931,1.77924786,-17.84456135,-0.311446349,-138.320481,-2.414147817,,,,-98.63080179,-1.721432235,135.9393983,-98.33744444,-1.716312183,140.6868864,141.1027797,2.462708089,135.6849292,21.51588471,0.37552303,134.147978,-63.43494882,3.495560043,-2.774154438,-2.789670847,-1.107148718,2.683281573,60,-6246.625184,-6480.086397,-6144.220795,18870.93238,,,23024.151,23024.151
