time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:58.967,,239,-50543.352,None,59.991,131943.6169,132914.9301,132829.6798,132563.4697,229.6066648,,101.808498,1.776893496,132524.6121,101.8239792,1.777163695,-17.96874078,-0.313613689,-138.4352379,-2.416150702,,,,-99.13017648,-1.730147968,136.1246488,-98.89585697,-1.726058321,139.6802062,140.0006446,2.443472203,136.2832345,21.2236565,0.370422685,132.5932125,-45,3.503222016,-2.757085892,-2.786573387,-0.785398163,1.697056275,60,-6382.480879,-6794.625604,-6122.188812,19299.29529,,,23024.151,23024.151
3/16/2026 16:49:59.000,,239,-50694.048,None,59.99,131952.9778,132924.2129,132840.393,132573.2561,229.6236154,,101.6751799,1.774566656,132534.0547,101.690073,1.77482659,-18.09799569,-0.315869613,-138.5706271,-2.418513689,,,,-99.13017648,-1.730147968,136.1246488,-98.89585697,-1.726058321,139.6802062,140.7105931,2.455863143,136.4416359,21.2236565,0.370422685,132.5932125,-63.43494882,3.500884911,-2.771732756,-2.788936374,-1.107148718,2.683281573,60,-6343.481284,-6556.031992,-6083.640002,18983.15328,,,23024.151,23024.151
3/16/2026 16:49:59.033,,239,-50922,None,59.992,132010.3594,132972.2621,132899.3732,132628.0524,229.7185253,,101.5641719,1.772629202,132591.502,101.5785699,1.772880494,-18.21094032,-0.317840869,-138.6826717,-2.420469236,,,,-99.13017648,-1.730147968,136.1246488,-98.89585697,-1.726058321,139.6802062,140.3227507,2.449094015,137.2046646,21.03751103,0.367173834,133.7125275,-71.56505118,3.498938815,-2.766934884,-2.78764307,-1.249045772,3.794733192,60,-6313.336734,-6676.617597,-6159.283197,19149.23753,,,23024.151,23024.151
3/16/2026 16:49:59.067,,239,-50940.23,None,59.994,132016.6037,132979.1905,132904.7002,132634.2189,229.729206,,101.4685729,1.770960684,132595.4117,101.4876534,1.771293702,-18.30251296,-0.319439113,-138.7741688,-2.422066163,,,,-99.13017648,-1.730147968,136.1246488,-98.82037955,-1.724740991,140.8658937,140.7105931,2.455863143,136.4416359,21.2236565,0.370422685,132.5932125,-71.56505118,3.496034693,-2.775302256,-2.792488848,-1.249045772,3.794733192,60,-6264.389704,-6498.316789,-6027.796801,18790.50329,,,23024.151,23024.151
3/16/2026 16:49:59.100,,239,-50994.72,None,59.991,131978.4113,132937.1038,132861.8638,132593.1741,229.6581143,,101.3607933,1.769079576,132557.3014,101.3794066,1.76940444,-18.41205145,-0.32135092,-138.8817422,-2.423943672,,,,-99.62815613,-1.738839352,136.3202113,-98.82037955,-1.724740991,140.8658937,140.0006446,2.443472203,136.2832345,20.37643521,0.355635884,134.4107139,-71.56505118,3.494145431,-2.764823123,-2.779579556,-1.249045772,3.794733192,60,-6239.557817,-6665.616,-6324.56641,19229.74023,,,23024.151,23024.151
3/16/2026 16:49:59.133,,239,-50758.402,None,59.99,131966.6254,132933.5134,132847.848,132583.3825,229.6411547,,101.2346531,1.766878014,132547.95,101.2476045,1.767104058,-18.53798985,-0.32354896,-139.0068744,-2.426127642,,,,-99.62815613,-1.738839352,136.3202113,-98.89585697,-1.726058321,139.6802062,140.0006446,2.443472203,136.2832345,20.55604522,0.35877067,133.2864584,-45,3.493162379,-2.767021163,-2.784898312,-0.785398163,3.39411255,60,-6222.444405,-6628.391995,-6182.841601,19033.678,,,23024.151,23024.151
3/16/2026 16:49:59.167,,239,-50556.528,None,59.992,132011.8969,132964.6727,132884.0241,132620.8995,229.7061361,,101.1207643,1.76489028,132581.5057,101.1322052,1.765089961,-18.65897011,-0.325660463,-139.1231526,-2.428157078,,,,-99.71325102,-1.740324538,135.1372636,-99.38151016,-1.734534568,139.8707975,140.0006446,2.443472203,136.2832345,20.25063351,0.35344023,131.7433869,-71.56505118,3.499624529,-2.769132666,-2.781597308,-1.249045772,3.794733192,60.01,-6278.57834,-6594.321612,-6167.044803,19039.94476,,,23032.243,23032.243
3/16/2026 16:49:59.200,,239,-50661.778,None,59.994,132019.7729,132980.7693,132907.9073,132636.8693,229.7337965,,101.0292724,1.763293445,132601.2011,101.0413142,1.763503613,-18.74396339,-0.327143876,-139.2141017,-2.42974444,,,,-99.71325102,-1.740324538,135.1372636,-99.46232221,-1.735945004,138.6869857,140.0006446,2.443472203,136.2832345,20.55604522,0.35877067,133.2864584,-63.43494882,3.499448617,-2.770616079,-2.78851511,-1.107148718,2.683281573,60.01,-6276.558603,-6570.072002,-6125.558407,18972.18901,,,23032.243,23032.243
3/16/2026 16:49:59.233,,239,-50648.328,None,59.993,131980.8553,132936.4967,132855.3362,132591.6019,229.6553911,,100.9376362,1.761694091,132560.0476,100.9543926,1.761986545,-18.83238684,-0.328687156,-139.3038412,-2.431310689,,,,-99.71325102,-1.740324538,135.1372636,-99.86580694,-1.742987141,140.0714104,139.6741637,2.437774037,135.3661701,20.55604522,0.35877067,133.2864584,-71.56505118,3.504973686,-2.766461193,-2.790081359,-1.249045772,3.794733192,60,-6367.21932,-6593.313604,-6097.104001,19057.63693,,,23032.243,23032.243
3/16/2026 16:49:59.267,,239,-50768.453,None,59.989,131935.9623,132889.6547,132809.6187,132545.7824,229.5760294,,100.8092966,1.759454141,132515.2399,100.8254952,1.759736862,-18.96505628,-0.331002675,-139.4301505,-2.433515202,,,,-100.1246717,-1.747505183,136.5260415,-99.46232221,-1.735945004,138.6869857,139.6163521,2.436765034,137.0576521,19.89543133,0.347240783,133.9976119,-45,3.495681866,-2.767767709,-2.780755985,-0.785398163,3.39411255,60,-6273.075886,-6651.201593,-6283.065594,19207.34307,,,23032.243,23032.243
3/16/2026 16:49:59.300,,239,-50645.333,None,59.99,131958.037,132904.5919,132836.2672,132566.9994,229.6127783,,100.6649066,1.756934061,132537.4071,100.6804686,1.75720567,-19.11060229,-0.333542932,-139.5761102,-2.43606268,,,,-100.213973,-1.749063785,135.3448928,-99.95062669,-1.744467525,138.8893084,139.2891533,2.431054338,136.1458042,19.89543133,0.347240783,133.9976119,-45,3.501673195,-2.76459727,-2.783303463,-0.785398163,1.697056275,60,-6320.539333,-6661.065599,-6241.881608,19223.48654,,,23032.243,23032.243
3/16/2026 16:49:59.333,,239,-50788.944,None,59.993,132017.7337,132972.5463,132898.411,132630.2727,229.722371,,100.5543582,1.755004629,132599.3728,100.5643082,1.755178288,-19.22635797,-0.33556325,-139.680401,-2.437882898,,,,-100.213973,-1.749063785,135.3448928,-99.86580694,-1.742987141,140.0714104,139.6163521,2.436765034,137.0576521,19.58399377,0.341805172,132.462825,-26.56505118,3.498165429,-2.772328284,-2.77968807,-0.463647609,2.683281573,60.01,-6264.540224,-6577.905587,-6232.838393,19075.2842,,,23032.243,23032.243
3/16/2026 16:49:59.367,,239,-50840.338,None,59.995,132020.2501,132971.3351,132898.2712,132630.6562,229.7230352,,100.4708925,1.753547876,132587.9392,100.4846492,1.753787977,-19.30322322,-0.336904801,-139.7685025,-2.439420559,,,,-100.6196553,-1.756144277,136.742093,-99.86580694,-1.742987141,140.0714104,138.9085443,2.424411457,136.9315157,19.41148686,0.338794358,133.5940118,-26.56505118,3.496775118,-2.761316258,-2.778214917,-0.463647609,2.683281573,60,-6305.037547,-6758.380807,-6310.511997,19373.93035,,,23071.351,23071.351
3/16/2026 16:49:59.400,,239,-50614.531,None,59.992,131967.1475,132910.4149,132841.4206,132573.6895,229.6243659,,100.3698076,1.751783613,132532.7286,100.3882599,1.752105666,-19.40014905,-0.338596476,-139.8697128,-2.441187012,,,,-100.713123,-1.757775597,135.5628268,-100.4374754,-1.752964637,139.1016894,139.2891533,2.431054338,136.1458042,19.41148686,0.338794358,133.5940118,-26.56505118,3.505070303,-2.769650814,-2.77998137,-0.463647609,2.683281573,60,-6387.576596,-6576.249603,-6278.500803,19242.327,,,23071.351,23071.351
3/16/2026 16:49:59.433,,239,-50530.162,None,59.989,131946.6705,132881.9473,132826.176,132552.2901,229.5873011,,100.2343063,1.749418669,132512.3509,100.2521806,1.749730634,-19.53618304,-0.340970717,-140.0062052,-2.443569253,,,,-100.713123,-1.757775597,135.5628268,-100.4374754,-1.752964637,139.1016894,139.2891533,2.431054338,136.1458042,19.58399377,0.341805172,132.462825,-63.43494882,3.502695271,-2.772025055,-2.785374425,-1.107148718,2.683281573,60,-6346.699452,-6534.806405,-6135.782407,19017.28826,,,23071.351,23071.351
3/16/2026 16:49:59.467,,239,-50610.312,None,59.99,131962.3785,132914.767,132853.1809,132577.4897,229.630948,,100.0993232,1.747062768,132553.8892,100.1133145,1.747306962,-19.66843855,-0.343279011,-140.1374433,-2.44585979,,,,-100.713123,-1.757775597,135.5628268,-100.4374754,-1.752964637,139.1016894,138.5763344,2.4186133,136.0294086,19.41148686,0.338794358,133.5940118,-63.43494882,3.500271599,-2.761892311,-2.784654148,-1.107148718,2.683281573,60.01,-6307.927201,-6701.32801,-6201.417606,19210.67282,,,23071.351,23071.351
3/16/2026 16:49:59.500,,239,-50659.862,None,59.993,132005.2543,132943.3343,132891.5661,132614.0838,229.6943309,,99.99686497,1.745274535,132585.0046,100.0094884,1.745494856,-19.77941223,-0.345215867,-140.2388119,-2.447629006,,,,-101.2106331,-1.766458786,135.7910159,-100.4374754,-1.752964637,139.1016894,138.5763344,2.4186133,136.0294086,19.41148686,0.338794358,133.5940118,-45,3.498459493,-2.763829167,-2.786423364,-0.785398163,1.697056275,60,-6289.469313,-6670.22401,-6173.769609,19133.46293,,,23071.351,23071.351
3/16/2026 16:49:59.533,,239,-50828.89,None,59.993,131977.6372,132933.5064,132870.4382,132594.5791,229.6605477,,99.8989115,1.743564925,132557.4366,99.91110727,1.743777781,-19.87440278,-0.346873765,-140.3388623,-2.449375215,,,,-101.2106331,-1.766458786,135.7910159,-100.9228047,-1.761435233,139.3240826,138.9085443,2.424411457,136.9315157,18.75865035,0.327400212,134.3356989,-45,3.505213014,-2.771285222,-2.776775427,-0.785398163,3.39411255,60,-6401.922379,-6587.625607,-6368.227199,19357.77518,,,23071.351,23071.351
3/16/2026 16:49:59.567,,239,-50731.906,None,59.99,131942.2374,132895.337,132828.4033,132556.0376,229.593792,,99.78046771,1.741497691,132522.0939,99.79214624,1.74170152,-19.99592486,-0.348994726,-140.4582033,-2.451458109,,,,-101.2106331,-1.766458786,135.7910159,-100.9228047,-1.761435233,139.3240826,138.9085443,2.424411457,136.9315157,18.92464442,0.330297355,133.2,-63.43494882,3.503136753,-2.773406183,-2.781755464,-1.107148718,2.683281573,60,-6365.281722,-6549.739198,-6230.001595,19145.02252,,,23110.215,23110.215
3/16/2026 16:49:59.600,,239,-50784.221,None,59.989,131960.5125,132896.816,132851.8445,132570.4255,229.6187125,,99.63715213,1.738996362,132538.423,99.65333598,1.739278824,-20.13338903,-0.351393928,-140.6006248,-2.453943832,,,,-101.2106331,-1.766458786,135.7910159,-100.4374754,-1.752964637,139.1016894,138.5763344,2.4186133,136.0294086,18.75865035,0.327400212,134.3356989,-63.43494882,3.492243461,-2.770007228,-2.781344044,-1.107148718,2.683281573,60,-6182.314077,-6563.952005,-6291.100806,19037.36689,,,23110.215,23110.215
3/16/2026 16:49:59.633,,239,-50538.211,None,59.991,131997.3518,132935.7779,132878.6188,132604.6119,229.6779251,,99.51859232,1.736927103,132577.3257,99.52911545,1.737110766,-20.25397833,-0.353498608,-140.7171462,-2.455977516,,,,-101.2106331,-1.766458786,135.7910159,-100.9228047,-1.761435233,139.3240826,138.2397003,2.412737927,135.1319355,18.92464442,0.330297355,133.2,-26.56505118,3.498545999,-2.766236535,-2.786274871,-0.463647609,2.683281573,60,-6290.564255,-6585.624007,-6157.425591,19033.61385,,,23110.215,23110.215
3/16/2026 16:49:59.667,,239,-50744.491,None,59.992,131995.3117,132936.1235,132883.8941,132605.8125,229.6800047,,99.41884011,1.735186098,132575.3271,99.42892508,1.735362114,-20.35870396,-0.355326416,-140.812526,-2.457642206,,,,-101.7064367,-1.775112191,136.0294086,-100.9228047,-1.761435233,139.3240826,138.5763344,2.4186133,136.0294086,18.27263827,0.318917701,133.9546192,-45,3.496797347,-2.773939716,-2.776559907,-0.785398163,1.697056275,60,-6271.955633,-6499.583997,-6354.388802,19125.92843,,,23110.215,23110.215
3/16/2026 16:49:59.700,,239,-50895.202,None,59.99,131940.4775,132891.9432,132836.5859,132557.0528,229.5955503,,99.30196643,1.733146268,132518.5971,99.31668433,1.733403144,-20.47066386,-0.357280484,-140.9360182,-2.459797553,,,,-101.6047624,-1.773337639,137.2046646,-101.4065526,-1.769878226,139.5564402,138.1995397,2.412036993,136.8263133,18.75865035,0.327400212,134.3356989,-45,3.50328137,-2.769317477,-2.787197765,-0.785398163,3.39411255,60,-6433.837003,-6613.848002,-6192.518394,19240.2034,,,23110.215,23110.215
3/16/2026 16:49:59.733,,239,-50690.102,None,59.989,131933.8853,132873.6001,132829.0294,132546.2117,229.5767731,,99.16036422,1.730674843,132514,99.16931746,1.730831107,-20.61176272,-0.359743124,-141.0798905,-2.462308597,,,,-101.7064367,-1.775112191,136.0294086,-101.4065526,-1.769878226,139.5564402,137.8624052,2.406152886,135.9341017,18.27263827,0.318917701,133.9546192,-63.43494882,3.500709333,-2.76589601,-2.781226298,-1.107148718,2.683281573,60,-6335.120895,-6627.340803,-6274.137597,19236.59929,,,23110.215,23110.215
3/16/2026 16:49:59.767,,239,-50850.576,None,59.99,131967.4853,132909.4528,132863.5676,132580.8777,229.6368163,,99.02143671,1.728250101,132547.6485,99.02977693,1.728395665,-20.75524248,-0.362247318,-141.2181571,-2.464721804,,,,-101.7064367,-1.775112191,136.0294086,-101.4065526,-1.769878226,139.5564402,137.8624052,2.406152886,135.9341017,18.75865035,0.327400212,134.3356989,-45,3.498273891,-2.768400204,-2.792122016,-0.785398163,1.697056275,60.01,-6295.600089,-6587.020801,-6111.273601,18993.89449,,,23110.215,23110.215
3/16/2026 16:49:59.800,,239,-50701.32,None,59.993,132001.1591,132942.8978,132900.7498,132615.6469,229.6970382,,98.90900001,1.72628771,132579.4985,98.92198974,1.726514424,-20.86596506,-0.364179792,-141.3304963,-2.466682495,,,,-101.7064367,-1.775112191,136.0294086,-101.5048153,-1.771593234,138.3803454,137.4895529,2.399645386,136.742093,18.27263827,0.318917701,133.9546192,-45,3.498107658,-2.763825178,-2.785600196,-0.785398163,1.697056275,60.01,-6294.303503,-6705.215991,-6204.599993,19204.11949,,,23062.697,23062.697
3/16/2026 16:49:59.833,,239,-50765.242,None,59.992,132003.4058,132944.1651,132900.9107,132616.8695,229.6991559,,98.81437149,1.724636131,132581.794,98.82694638,1.724855604,-20.95433811,-0.365722193,-141.4298741,-2.468416964,,,,-101.7064367,-1.775112191,136.0294086,-101.4065526,-1.769878226,139.5564402,137.4895529,2.399645386,136.742093,18.43494882,0.321750554,132.8156617,-63.43494882,3.49473383,-2.765367579,-2.790167518,-1.107148718,2.683281573,60,-6237.355838,-6679.209586,-6076.22401,18992.78943,,,23062.697,23062.697
3/16/2026 16:49:59.867,,239,-50906.606,None,59.99,131957.7036,132904.4353,132847.293,132570.5192,229.6188749,,98.6913402,1.72248883,132537.9683,98.69822961,1.722609073,-21.08282409,-0.367964696,-141.5503438,-2.470519556,,,,-102.2004687,-1.783734676,136.2779513,-101.4065526,-1.769878226,139.5564402,138.1995397,2.412036993,136.8263133,17.78388844,0.310387407,133.5832325,-63.43494882,3.492487299,-2.780001689,-2.780906963,-1.107148718,2.683281573,60,-6208.59808,-6433.113595,-6262.905602,18904.61728,,,23062.697,23062.697
3/16/2026 16:49:59.900,,239,-50830.546,None,59.989,131931.0414,132878.4037,132826.4584,132546.0145,229.5764315,,98.54102815,1.71986539,132509.5619,98.55241145,1.720064066,-21.22585744,-0.370461099,-141.6950825,-2.473045723,,,,-102.2004687,-1.783734676,136.2779513,-101.888658,-1.778292553,139.7987124,137.4895529,2.399645386,136.742093,17.78388844,0.310387407,133.5832325,-45,3.498356619,-2.770106485,-2.78343313,-0.785398163,1.697056275,60,-6306.690501,-6595.747192,-6219.964805,19122.4025,,,23062.697,23062.697
3/16/2026 16:49:59.933,,239,-51011.554,None,59.99,131956.2282,132902.2732,132847.5862,132569.4051,229.6169452,,98.40815311,1.717546283,132536.5646,98.41379723,1.717644791,-21.36622355,-0.37291095,-141.8340529,-2.475471215,,,,-102.6926655,-1.792325131,136.5365885,-101.888658,-1.778292553,139.7987124,137.4895529,2.399645386,136.742093,17.62801937,0.307666979,134.7263894,-45,3.495937344,-2.772556336,-2.783138194,-0.785398163,3.39411255,60,-6278.906196,-6555.427188,-6279.134385,19113.46777,,,23062.697,23062.697
3/16/2026 16:49:59.967,,239,-50945.198,None,59.992,131965.3553,132927.2884,132872.7743,132589.2066,229.6512424,,98.28634518,1.715420333,132555.8614,98.29735978,1.715612574,-21.47868471,-0.374873767,-141.9543748,-2.477571229,,,,-102.6926655,-1.792325131,136.5365885,-102.3690615,-1.786677176,140.0508479,136.7788003,2.387240412,136.6788938,17.62801937,0.307666979,134.7263894,-45,3.50228975,-2.762114179,-2.785238208,-0.785398163,3.39411255,60,-6387.520753,-6730.214413,-6245.107186,19362.84235,,,23062.697,23062.697
3/16/2026 16:50:00.000,,239,-50927.371,None,59.991,131951.2716,132908.1847,132864.8654,132575.5082,229.627516,,98.16678339,1.713333586,132540.1222,98.18242187,1.713606529,-21.59871753,-0.376968735,-142.0764533,-2.4797019,,,,-102.6926655,-1.792325131,136.5365885,-101.888658,-1.778292553,139.7987124,137.1210964,2.393214606,137.5558069,17.2924494,0.301810178,133.2216199,-63.43494882,3.491899082,-2.770183341,-2.781512078,-1.107148718,2.683281573,60,-6210.485092,-6635.174407,-6236.755193,19082.41469,,,23016.048,23016.048
3/16/2026 16:50:00.000,,239,-50927.371,None,59.991,131951.2716,132908.1847,132864.8654,132575.5082,229.627516,,98.16678339,1.713333586,132540.1222,98.18242187,1.713606529,-21.59871753,-0.376968735,-142.0764533,-2.4797019,,,,-102.6926655,-1.792325131,136.5365885,-101.888658,-1.778292553,139.7987124,137.1210964,2.393214606,137.5558069,17.2924494,0.301810178,133.2216199,-63.43494882,3.491899082,-2.770183341,-2.781512078,-1.107148718,2.683281573,60,-6210.485092,-6635.174407,-6236.755193,19082.41469,,,23016.048,23016.048
3/16/2026 16:50:00.033,,239,-50940.994,None,59.988,131927.6338,132873.9951,132828.1447,132543.974,229.5728973,,98.02223123,1.710810675,132504.6917,98.03649995,1.711059711,-21.74375724,-0.379500156,-142.2149055,-2.482118347,,,,-102.6926655,-1.792325131,136.5365885,-102.3690615,-1.786677176,140.0508479,137.1210964,2.393214606,137.5558069,17.2924494,0.301810178,133.2216199,-45,3.497736887,-2.772714762,-2.783928525,-0.785398163,3.39411255,60,-6307.920276,-6590.332797,-6194.995197,19093.24827,,,23016.048,23016.048
3/16/2026 16:50:00.067,,239,-50970.226,None,59.987,131911.8016,132880.8268,132815.556,132536.7992,229.5604701,,97.86518914,1.708069774,132502.4791,97.87432261,1.708229183,-21.90421741,-0.382300714,-142.3742789,-2.484899936,,,,-102.6926655,-1.792325131,136.5365885,-102.3690615,-1.786677176,140.0508479,136.7788003,2.387240412,136.6788938,17.1403493,0.29915553,134.3678533,-45,3.494906359,-2.769541126,-2.784055466,-0.785398163,3.39411255,60,-6259.794839,-6602.385606,-6245.58241,19107.76285,,,23016.048,23016.048
3/16/2026 16:50:00.100,,239,-50669.885,None,59.989,131951.0402,132913.0531,132852.2444,132572.8423,229.6228985,,97.7214773,1.705561529,132541.7688,97.7299647,1.705709662,-22.04924201,-0.384831871,-142.5235466,-2.48750515,,,,-103.2985703,-1.802900165,135.637163,-102.9575801,-1.796948763,139.1430918,136.0674997,2.374825874,136.6367447,16.6501055,0.290599162,134.0191031,-26.56505118,3.502658425,-2.759657745,-2.778104312,-0.463647609,2.683281573,60,-6350.969741,-6768.835204,-6330.239999,19450.04494,,,23016.048,23016.048
3/16/2026 16:50:00.133,,239,-50717.318,None,59.991,131960.1895,132923.4773,132873.5069,132586.4639,229.646492,,97.59532891,1.703359824,132550.9598,97.60325099,1.70349809,-22.17024897,-0.386943841,-142.6478365,-2.489674418,,,,-103.1829652,-1.800882474,136.8052631,-102.9575801,-1.796948763,139.1430918,136.0674997,2.374825874,136.6367447,16.6501055,0.290599162,134.0191031,-63.43494882,3.500446853,-2.761769715,-2.78027358,-1.107148718,2.683281573,60,-6368.574469,-6733.756801,-6295.132789,19397.46406,,,23016.048,23016.048
3/16/2026 16:50:00.167,,239,-50620.45,None,59.99,131920.8308,132883.5343,132837.6916,132548.0939,229.5800331,,97.46675198,1.701115733,132511.6408,97.47410061,1.701243991,-22.30583683,-0.389310295,-142.7791768,-2.491966739,,,,-103.2985703,-1.802900165,135.637163,-102.9575801,-1.796948763,139.1430918,136.0674997,2.374825874,136.6367447,16.79837178,0.293186897,132.8698611,-45,3.498192754,-2.764136169,-2.785153636,-0.785398163,1.697056275,60,-6274.37463,-6691.809609,-6158.822389,19125.00663,,,23016.048,23016.048
3/16/2026 16:50:00.200,,239,-50787.907,None,59.988,131887.9171,132862.6669,132802.3584,132518.3979,229.5285981,,97.31169931,1.698409554,132477.2418,97.32352591,1.698615967,-22.46063744,-0.392012075,-142.9364733,-2.49471208,,,,-103.2985703,-1.802900165,135.637163,-102.9575801,-1.796948763,139.1430918,136.0674997,2.374825874,136.6367447,16.6501055,0.290599162,134.0191031,-63.43494882,3.49556473,-2.766837949,-2.785311242,-1.107148718,2.683281573,60,-6228.472517,-6645.139214,-6207.811203,19081.42293,,,23052.669,23052.669
3/16/2026 16:50:00.233,,239,-50738.486,None,59.988,131924.3587,132896.3078,132835.233,132552.7117,229.5880314,,97.15268894,1.695634299,132515.2529,97.15863077,1.695738004,-22.61707918,-0.394742499,-143.0897299,-2.497386912,,,,-103.7908669,-1.811492361,135.9182107,-103.4381882,-1.805336956,139.4170721,136.0674997,2.374825874,136.6367447,16.15733986,0.281998779,133.6802154,-71.56505118,3.50107496,-2.769568373,-2.779385691,-1.249045772,3.794733192,60.01,-6336.166941,-6600.657602,-6292.152006,19228.97655,,,23052.669,23052.669
3/16/2026 16:50:00.267,,239,-50798.246,None,59.99,131961.7063,132945.5651,132878.5641,132596.0382,229.663075,,97.02465893,1.693399754,132563.0702,97.03583408,1.693594797,-22.74836093,-0.397033798,-143.2201347,-2.499662905,,,,-103.7908669,-1.811492361,135.9182107,-103.4381882,-1.805336956,139.4170721,136.0674997,2.374825874,136.6367447,16.15733986,0.281998779,133.6802154,-45,3.498931753,-2.771859672,-2.781661684,-0.785398163,3.39411255,60.01,-6302.291395,-6564.312003,-6256.3824,19122.9858,,,23052.669,23052.669
3/16/2026 16:50:00.300,,239,-50686.877,None,59.99,131949.1211,132915.1879,132855.4208,132573.9801,229.6248692,,96.89015934,1.691052293,132537.1887,96.9052705,1.691316033,-22.87731421,-0.399284457,-143.3547053,-2.502011606,,,,-104.2810957,-1.820048468,136.2092508,-103.4381882,-1.805336956,139.4170721,135.7161599,2.368693839,135.7751082,16.15733986,0.281998779,133.6802154,-63.43494882,3.496652989,-2.767978296,-2.784010385,-1.107148718,2.683281573,60,-6275.997573,-6586.689604,-6216.235193,19078.92237,,,23052.669,23052.669
3/16/2026 16:50:00.333,,239,-50752.296,None,59.988,131894.4063,132871.1205,132804.4576,132524.0771,229.5384348,,96.73560543,1.688354819,132494.4829,96.75064511,1.688617311,-23.03144489,-0.401974545,-143.5059666,-2.504651613,,,,-104.2810957,-1.820048468,136.2092508,-103.4381882,-1.805336956,139.4170721,135.7161599,2.368693839,135.7751082,15.524111,0.27094685,134.5071002,-63.43494882,3.493954267,-2.770668384,-2.775598463,-1.107148718,2.683281573,60,-6228.286651,-6539.299203,-6392.822401,19160.40826,,,23052.669,23052.669
3/16/2026 16:50:00.367,,239,-50727.47,None,59.986,131896.1275,132873.7074,132805.3147,132525.799,229.5414171,,96.56370227,1.685354542,132484.3847,96.57736372,1.68559298,-23.20538491,-0.405010371,-143.6799212,-2.507687694,,,,-104.2810957,-1.820048468,136.2092508,-103.9168774,-1.81369166,139.7008232,135.3558698,2.36240559,136.6156653,15.66210635,0.273355324,133.3512655,-63.43494882,3.49928464,-2.767415961,-2.781043018,-1.107148718,2.683281573,60,-6318.002955,-6634.900807,-6247.799986,19200.70375,,,23052.669,23052.669
3/16/2026 16:50:00.400,,239,-50625.158,None,59.989,131950.7745,132927.8355,132845.4026,132575.4091,229.6273445,,96.40435273,1.682573368,132539.1172,96.41729806,1.682799307,-23.36430649,-0.407784076,-143.8402074,-2.510485215,,,,-104.2810957,-1.820048468,136.2092508,-104.0362435,-1.81577499,138.536349,135,2.35619449,135.764502,15.524111,0.27094685,134.5071002,-26.56505118,3.498574297,-2.763978566,-2.781432065,-0.463647609,2.683281573,60.01,-6308.599277,-6653.952001,-6297.350412,19259.90169,,,23055.249,23055.249
3/16/2026 16:50:00.433,,239,-50746.378,None,59.99,131990.4618,132954.2652,132885.6317,132610.8464,229.6887236,,96.27204047,1.680264084,132577.5581,96.28957,1.680570032,-23.49464799,-0.410058964,-143.9745286,-2.512829563,,,,-104.7691985,-1.828567469,136.5102194,-103.9168774,-1.81369166,139.7008232,135,2.35619449,135.764502,15.03043052,0.262330501,134.1909088,-63.43494882,3.494261692,-2.766253454,-2.775160064,-1.107148718,2.683281573,60,-6251.184222,-6617.088003,-6388.991998,19257.26422,,,23055.249,23055.249
3/16/2026 16:50:00.467,,239,-50713.301,None,59.989,131943.4286,132926.4136,132842.8086,132571.6304,229.6207995,,96.13281926,1.677834215,132542.5526,96.1502922,1.678139176,-23.63530115,-0.412513825,-144.1145615,-2.515273599,,,,-104.7691985,-1.828567469,136.5102194,-103.9168774,-1.81369166,139.7008232,134.6441302,2.34998339,136.6156653,15.1644609,0.264669772,133.0323269,-63.43494882,3.491830836,-2.762497215,-2.779943371,-1.107148718,2.683281573,60,-6208.239706,-6720.595195,-6252.796794,19181.6317,,,23055.249,23055.249
3/16/2026 16:50:00.500,,239,-50820.883,None,59.986,131913.5248,132879.6477,132808.9769,132534.7793,229.5569715,,95.96772228,1.674952729,132502.0786,95.9787235,1.675144737,-23.80803204,-0.415528548,-144.2763621,-2.518097551,,,,-104.7691985,-1.828567469,136.5102194,-104.393593,-1.822011915,139.9942856,135.3558698,2.36240559,136.6156653,15.1644609,0.264669772,133.0323269,-56.30993247,3.497156652,-2.777934138,-2.782767323,-0.982793723,4.326661531,60,-6296.739972,-6457.104,-6204.513604,18958.35758,,,23055.249,23055.249
3/16/2026 16:50:00.533,,239,-50773.723,None,59.986,131936.204,132899.8786,132829.2104,132555.8232,229.5934206,,95.80558952,1.672122979,132511.6728,95.82052291,1.672383616,-23.96826709,-0.418325177,-144.4418637,-2.5209861,,,,-105.2551187,-1.837048376,136.821051,-104.5167,-1.824160538,138.8322729,134.6441302,2.34998339,136.6156653,15.03043052,0.262330501,134.1909088,-63.43494882,3.496544154,-2.768308567,-2.783316601,-1.107148718,2.683281573,60,-6301.123115,-6621.119992,-6250.334391,19172.5775,,,23055.249,23055.249
3/16/2026 16:50:00.567,,239,-50978.045,None,59.988,131968.2835,132951.7275,132863.1687,132595.1373,229.6615146,,95.62646601,1.668996684,132554.6192,95.64631025,1.669343031,-24.14521651,-0.421413527,-144.6175265,-2.524051993,,,,-105.2551187,-1.837048376,136.821051,-104.393593,-1.822011915,139.9942856,134.2926806,2.343849438,137.4720335,14.53445508,0.253674096,133.8847265,-63.43494882,3.491354946,-2.765262965,-2.777726089,-1.107148718,2.683281573,60,-6214.834652,-6717.023999,-6330.700801,19262.55945,,,23055.249,23055.249
3/16/2026 16:50:00.600,,239,-50992.79,None,59.989,131958.3889,132943.4573,132850.5188,132584.8654,229.6437232,,95.48090542,1.666456172,132545.989,95.49491777,1.666700734,-24.28858461,-0.423915772,-144.7595255,-2.526530344,,,,-105.7388014,-1.845490232,137.1416786,-104.8682814,-1.830296791,140.2973984,133.9325003,2.337563106,136.6367447,14.40668516,0.25144409,135.0466586,-63.43494882,3.496997525,-2.761478878,-2.777974434,-1.107148718,2.683281573,60,-6325.251639,-6739.675203,-6380.870406,19445.79725,,,23106.155,23106.155
3/16/2026 16:50:00.633,,239,-50831.309,None,59.986,131926.6383,132892.3192,132808.1696,132543.0953,229.5713752,,95.33112567,1.663842022,132513.2029,95.34966328,1.664165565,-24.44052933,-0.426567708,-144.911281,-2.529178977,,,,-105.3884678,-1.839375757,135.6637019,-104.8682814,-1.830296791,140.2973984,134.2838401,2.343695141,135.7751082,14.53445508,0.253674096,133.8847265,-63.43494882,3.494462356,-2.770262849,-2.782853073,-1.107148718,2.683281573,59.99,-6212.789456,-6547.161598,-6242.8032,19002.75425,,,23106.155,23106.155
3/16/2026 16:50:00.667,,239,-50857.963,None,59.985,131934.8681,132898.0063,132815.021,132550.0148,229.5833602,,95.14322962,1.660562618,132521.5701,95.16093061,1.660871558,-24.63277494,-0.429923027,-145.0966158,-2.532413679,,,,-105.8759465,-1.847883865,135.9870582,-105.3408908,-1.838545381,140.6100992,133.9325003,2.337563106,136.6367447,14.03624347,0.244978663,133.5886223,-71.56505118,3.499416939,-2.767486133,-2.777392342,-1.249045772,3.794733192,60,-6311.700316,-6635.951993,-6319.944001,19267.59631,,,23106.155,23106.155
3/16/2026 16:50:00.700,,239,-50788.814,None,59.988,132004.3036,132964.684,132869.5517,132613.5502,229.6934068,,94.95356747,1.657252389,132579.183,94.96996633,1.657538603,-24.81884003,-0.433170475,-145.2894647,-2.535779527,,,,-105.8759465,-1.847883865,135.9870582,-105.4713282,-1.840821943,139.453218,133.9325003,2.337563106,136.6367447,14.03624347,0.244978663,133.5886223,-45,3.498360546,-2.770733581,-2.78075819,-0.785398163,1.697056275,60.01,-6296.60134,-6584.327998,-6266.67841,19147.60775,,,23106.155,23106.155
3/16/2026 16:50:00.733,,239,-50682.096,None,59.99,132013.5119,132982.0839,132884.2636,132627.3344,229.7172816,,94.812735,1.654794399,132587.4722,94.83370919,1.655160467,-24.95786014,-0.435596834,-145.4259237,-2.538161186,,,,-106.3610775,-1.856350998,136.3202113,-105.9453959,-1.849095986,139.7781099,133.5679038,2.331199697,135.8069218,14.03624347,0.244978663,133.5886223,-63.43494882,3.504256453,-2.766796531,-2.783139849,-1.107148718,2.683281573,60.01,-6412.166038,-6611.414389,-6227.798398,19251.37882,,,23106.155,23106.155
3/16/2026 16:50:00.767,,239,-50833.8,None,59.989,131961.7041,132924.8845,132849.6804,132579.4779,229.6343917,,94.67361096,1.652366226,132548.7218,94.68921983,1.652638652,-25.10063816,-0.43808878,-145.5663765,-2.540612551,,,,-106.3610775,-1.856350998,136.3202113,-105.4713282,-1.840821943,139.453218,133.2211997,2.325148568,136.6788938,13.41618348,0.234156575,134.4696248,-45,3.493460595,-2.763237348,-2.774769126,-0.785398163,3.39411255,60,-6227.539251,-6711.134404,-6407.049595,19345.72325,,,23106.155,23106.155
3/16/2026 16:50:00.800,,239,-50895.518,None,59.985,131918.9042,132888.9888,132808.6901,132539.5901,229.565304,,94.50854349,1.649485255,132506.0235,94.52342283,1.649744949,-25.26225733,-0.440909567,-145.7298437,-2.54346559,,,,-106.3610775,-1.856350998,136.3202113,-105.4713282,-1.840821943,139.453218,133.5679038,2.331199697,135.8069218,13.91249468,0.242818839,134.7531076,-63.43494882,3.490566892,-2.772109264,-2.786284429,-1.107148718,2.683281573,60,-6176.440015,-6517.468793,-6225.782411,18919.69122,,,23159.194,23159.194
3/16/2026 16:50:00.833,,239,-50924.304,None,59.985,131957.3309,132901.07,132834.8319,132565.1087,229.6095036,,94.32032214,1.646200173,132532.5945,94.3339671,1.646438322,-25.4544482,-0.44426393,-145.9252005,-2.54687521,,,,-106.8438086,-1.864776245,136.6630894,-106.4172328,-1.857331094,140.1125262,133.2211997,2.325148568,136.6788938,13.41618348,0.234156575,134.4696248,-63.43494882,3.503769416,-2.769412498,-2.781031785,-1.107148718,2.683281573,60,-6417.385174,-6605.568009,-6301.785601,19324.73878,,,23159.194,23159.194
3/16/2026 16:50:00.867,,239,-50772.053,None,59.988,132010.9048,132957.9189,132879.3205,132616.7423,229.6989356,,94.13660316,1.642993672,132585.3977,94.15463663,1.643308415,-25.63764923,-0.447461392,-146.100411,-2.54993321,,,,-106.8438086,-1.864776245,136.6630894,-106.4172328,-1.857331094,140.1125262,132.8524146,2.318712054,135.8599279,12.91781284,0.225458366,134.1962742,-63.43494882,3.500639509,-2.766173446,-2.775391576,-1.107148718,2.683281573,60,-6366.877226,-6623.265583,-6385.089603,19375.23241,,,23159.194,23159.194
3/16/2026 16:50:00.900,,239,-50659.128,None,59.99,131999.7976,132953.0971,132875.1959,132610.0678,229.6873751,,94.00174142,1.64063989,132575.2277,94.01399338,1.640853727,-25.77639354,-0.449882937,-146.2424818,-2.552412814,,,,-106.9908233,-1.867342136,135.5150176,-106.5570714,-1.859771737,138.9618653,132.8524146,2.318712054,135.8599279,12.91781284,0.225458366,134.1962742,-63.43494882,3.500625464,-2.768594991,-2.77787118,-1.107148718,2.683281573,60,-6312.6702,-6582.311986,-6343.588805,19238.57099,,,23159.194,23159.194
3/16/2026 16:50:00.933,,239,-50834.318,None,59.987,131950.3336,132905.586,132828.6852,132562.2432,229.6045403,,93.83685179,1.637762023,132525.0369,93.8535882,1.638054129,-25.93575763,-0.452664365,-146.403248,-2.555218713,,,,-106.9908233,-1.867342136,135.5150176,-106.4172328,-1.857331094,140.1125262,132.5104471,2.312743595,136.742093,12.41744579,0.216725314,133.9331176,-63.43494882,3.495385223,-2.76540796,-2.771944027,-1.107148718,2.683281573,60,-6222.084645,-6676.588792,-6427.367997,19326.04143,,,23159.194,23159.194
3/16/2026 16:50:00.967,,239,-50583.672,None,59.985,131936.2864,132874.9428,132813.2645,132542.1912,229.5698093,,93.67117395,1.6348704,132499.8952,93.68165619,1.635053349,-26.10917532,-0.455691074,-146.5726829,-2.558175909,,,,-107.4747743,-1.875788674,135.8705266,-106.5570714,-1.859771737,138.9618653,132.1375948,2.306236094,135.9341017,12.41744579,0.216725314,133.9331176,-63.43494882,3.494825086,-2.761927168,-2.774901223,-1.107148718,2.683281573,60,-6227.763626,-6694.041612,-6377.543999,19299.34924,,,23159.194,23159.194
3/16/2026 16:50:01.000,,239,-50898.298,None,59.986,131979.6573,132925.7615,132856.102,132587.8726,229.6489317,,93.46728783,1.631311915,132542.6205,93.48209584,1.631570364,-26.30597396,-0.459125859,-146.7706772,-2.561631563,,,,-107.4747743,-1.875788674,135.8705266,-106.5570714,-1.859771737,138.9618653,132.5104471,2.312743595,136.742093,12.91781284,0.225458366,134.1962742,-63.43494882,3.491342101,-2.771869454,-2.787089929,-1.107148718,2.683281573,60.01,-6170.882931,-6568.22879,-6188.803209,18927.91493,,,23128.031,23128.031
3/16/2026 16:50:01.033,,239,-50723.366,None,59.988,132006.8971,132967.5642,132889.5024,132622.0367,229.7081058,,93.31560526,1.628664555,132581.9287,93.33006453,1.628916917,-26.45867822,-0.461791051,-146.9284147,-2.564384601,,,,-107.4747743,-1.875788674,135.8705266,-107.0301568,-1.868028635,139.3085783,132.1375948,2.306236094,135.9341017,12.41744579,0.216725314,133.9331176,-71.56505118,3.496945552,-2.768027145,-2.781109915,-1.249045772,3.794733192,60,-6267.444987,-6596.179201,-6277.9248,19141.54899,,,23128.031,23128.031
3/16/2026 16:50:01.067,,239,-50631.739,None,59.988,131999.1213,132929.8125,132873.5443,132601.5106,229.6725535,,93.16515866,1.626038767,132574.2388,93.17896333,1.626279704,-26.6113134,-0.464455037,-147.0720133,-2.566890869,,,,-107.4747743,-1.875788674,135.8705266,-107.0301568,-1.868028635,139.3085783,132.1375948,2.306236094,135.9341017,12.52880771,0.218668946,132.7614402,-63.43494882,3.494308339,-2.770691131,-2.785559815,-1.107148718,2.683281573,60,-6222.523655,-6549.465614,-6148.742397,18920.73167,,,23128.031,23128.031
3/16/2026 16:50:01.100,,239,-50788.843,None,59.986,131965.1409,132903.9142,132833.1402,132568.0856,229.6146597,,92.98961037,1.622974871,132528.37,93.00238174,1.623197774,-26.78484009,-0.467483649,-147.2517118,-2.5700272,,,,-107.9561652,-1.88419053,136.2356781,-107.5008613,-1.876243978,139.6647414,131.8004603,2.300351988,136.8263133,11.91514707,0.207958547,133.6802154,-63.43494882,3.499441752,-2.767835637,-2.777985747,-1.107148718,2.683281573,60,-6323.983834,-6639.537601,-6315.292808,19278.81424,,,23128.031,23128.031
3/16/2026 16:50:01.133,,239,-50776.992,None,59.985,131956.9774,132895.3717,132843.762,132566.0701,229.6111687,,92.81810498,1.619981537,132532.2777,92.83040121,1.620196147,-26.96069882,-0.470552963,-147.4267909,-2.573082907,,,,-107.9561652,-1.88419053,136.2356781,-107.5008613,-1.876243978,139.6647414,131.0914557,2.287977523,136.9315157,11.91514707,0.207958547,133.6802154,-63.43494882,3.496440125,-2.758530486,-2.781041454,-1.107148718,2.683281573,60,-6273.378841,-6801.566406,-6265.051209,19339.99646,,,23128.031,23128.031
3/16/2026 16:50:01.167,,239,-50824.368,None,59.988,131996.287,132936.5394,132886.0218,132606.9858,229.6820369,,92.63035065,1.616704606,132571.6775,92.64182484,1.616904868,-27.1433095,-0.473740121,-147.6101571,-2.57628325,,,,-108.4349488,-1.892546881,136.6103949,-107.9691397,-1.884416979,140.0302824,131.4236656,2.29377568,136.0294086,11.30993247,0.19739556,134.6141152,-63.43494882,3.501321847,-2.767515801,-2.77367881,-1.107148718,2.683281573,60.01,-6375.331783,-6607.871995,-6433.891201,19417.09498,,,23128.031,23128.031
3/16/2026 16:50:01.200,,239,-50606.942,None,59.989,132016.1499,132967.3482,132894.3266,132626.6458,229.716089,,92.47941706,1.614070318,132592.1292,92.48502844,1.614168255,-27.2934951,-0.476361354,-147.7593498,-2.578887155,,,,-108.5954408,-1.895347994,135.4725064,-107.9691397,-1.884416979,140.0302824,131.0424469,2.287122158,135.2384561,11.41098313,0.199159226,133.4376259,-63.43494882,3.498585234,-2.763483512,-2.778046381,-1.107148718,2.683281573,60,-6277.170282,-6638.4144,-6305.731212,19221.31589,,,23128.031,23128.031
3/16/2026 16:50:01.233,,239,-50721.566,None,59.987,131989.0408,132929.644,132864.0748,132594.9465,229.6611842,,92.31921937,1.611274341,132552.5769,92.32912688,1.61144726,-27.45332253,-0.479150869,-147.9161768,-2.581624302,,,,-108.5954408,-1.895347994,135.4725064,-107.9691397,-1.884416979,140.0302824,130.7108467,2.281334642,136.1458042,11.41098313,0.199159226,133.4376259,-90,3.495864239,-2.760485511,-2.780783528,-1.570796327,2.4,60,-6229.493713,-6731.452804,-6258.916814,19219.86333,,,23182.279,23182.279
3/16/2026 16:50:01.267,,239,-50605.488,None,59.985,131950.01,132892.9748,132838.6585,132561.2526,229.6028246,,92.15873186,1.608473305,132526.0529,92.16294614,1.608546858,-27.61323941,-0.481941945,-148.0802041,-2.584487118,,,,-108.5954408,-1.895347994,135.4725064,-108.1218602,-1.887082455,138.8893084,130.7108467,2.281334642,136.1458042,11.41098313,0.199159226,133.4376259,-63.43494882,3.495629313,-2.763276587,-2.783646344,-1.107148718,2.683281573,60,-6224.291159,-6682.694406,-6210.216004,19117.20157,,,23182.279,23182.279
3/16/2026 16:50:01.300,,239,-50586.221,None,59.985,131958.3976,132912.7161,132856.6239,132576.6336,229.6294653,,91.96635332,1.605115666,132546.0498,91.97511357,1.605268562,-27.80744895,-0.485331541,-148.2738359,-2.587866631,,,,-109.0750985,-1.903719601,135.8599279,-108.5910677,-1.89527167,139.2672251,130.7108467,2.281334642,136.1458042,10.90502205,0.19032854,133.2054053,-45,3.500540232,-2.766666183,-2.778195171,-0.785398163,1.697056275,60,-6325.907237,-6626.649601,-6290.510401,19243.06724,,,23182.279,23182.279
3/16/2026 16:50:01.333,,239,-50719.277,None,59.987,132004.1858,132944.5794,132909.1143,132620.0072,229.7045906,,91.77387444,1.601756276,132579.5349,91.78681955,1.601982211,-27.99917048,-0.488677713,-148.4640056,-2.591185718,,,,-109.0750985,-1.903719601,135.8599279,-108.7497576,-1.898041331,138.1303732,130.3836479,2.275623947,137.0576521,10.80823094,0.188639216,134.3839276,-63.43494882,3.500023542,-2.76430166,-2.779824934,-1.107148718,2.683281573,60,-6318.790906,-6712.703988,-6321.456013,19352.95091,,,23182.279,23182.279
3/16/2026 16:50:01.367,,239,-50764.55,None,59.988,131993.1102,132943.1865,132893.5832,132610.6788,229.6884334,,91.61821168,1.599039449,132580.8746,91.6254195,1.599165249,-28.15188858,-0.491343146,-148.623655,-2.593972126,,,,-109.5519952,-1.912043018,136.2568163,-109.2197734,-1.906244655,138.5207566,130.3836479,2.275623947,137.0576521,10.80823094,0.188639216,134.3839276,-71.56505118,3.505409904,-2.766967093,-2.782611342,-1.249045772,3.794733192,60,-6428.3427,-6667.459204,-6274.151995,19369.9539,,,23182.279,23182.279
3/16/2026 16:50:01.400,,239,-50742.043,None,59.986,131947.0939,132894.7876,132848.2978,132564.1108,229.6077751,,91.45789686,1.596241427,132534.9028,91.46439303,1.596354807,-28.30986624,-0.494100377,-148.7752935,-2.596618717,,,,-109.5519952,-1.912043018,136.2568163,-109.0577045,-1.903416018,139.6544306,130.3258363,2.274614944,135.3661701,10.80823094,0.188639216,134.3839276,-63.43494882,3.499770825,-2.768715321,-2.785257933,-1.107148718,2.683281573,60,-6330.8427,-6553.49759,-6227.755203,19112.09549,,,23182.279,23182.279
3/16/2026 16:50:01.433,,239,-50881.622,None,59.984,131948.2251,132898.9138,132842.8693,132564.0516,229.6076726,,91.26081216,1.59280165,132524.0851,91.2663156,1.592897703,-28.50888908,-0.497573981,-148.9794359,-2.600181674,,,,-109.5519952,-1.912043018,136.2568163,-109.5217303,-1.911514796,140.0508479,129.9993554,2.268916777,136.2832345,10.80823094,0.188639216,134.3839276,-71.56505118,3.504412499,-2.766490758,-2.78882089,-1.249045772,3.794733192,60,-6408.754417,-6635.606399,-6167.851204,19212.21202,,,23191.019,23191.019
3/16/2026 16:50:01.467,,239,-50820.797,None,59.986,132011.147,132946.7452,132890.482,132616.8167,229.6990644,,91.06830477,1.589441762,132587.0464,91.0729658,1.589523113,-28.69796054,-0.5008739,-149.1666767,-2.603449643,,,,-110.0260891,-1.920317518,136.6630894,-109.5217303,-1.911514796,140.0508479,129.2894069,2.256525838,136.4416359,10.30484647,0.1798535,134.1640786,-45,3.501037909,-2.757399738,-2.783303143,-0.785398163,1.697056275,60,-6373.714469,-6798.873596,-6252.191988,19424.78005,,,23191.019,23191.019
3/16/2026 16:50:01.500,,239,-51027.422,None,59.989,132028.5116,132968.1279,132914.6609,132637.8,229.7354087,,90.89703683,1.586452573,132604.2515,90.90615711,1.586611752,-28.87580962,-0.503977952,-149.3414206,-2.6064995,,,,-110.0260891,-1.920317518,136.6630894,-109.5217303,-1.911514796,140.0508479,129.6772493,2.263294965,137.2046646,10.30484647,0.1798535,134.1640786,-63.43494882,3.498126548,-2.767272917,-2.786353,-1.107148718,2.683281573,60.01,-6325.126391,-6670.670401,-6202.367989,19198.16478,,,23191.019,23191.019
3/16/2026 16:50:01.533,,239,-50913.95,None,59.987,131963.4719,132912.7178,132867.6936,132582.0155,229.6387869,,90.74183617,1.58374381,132539.1091,90.7554935,1.583982176,-29.02496012,-0.506581119,-149.4977237,-2.609227502,,,,-110.0260891,-1.920317518,136.6630894,-109.5217303,-1.911514796,140.0508479,128.9724697,2.250994241,137.3724863,9.799848669,0.171039625,133.9546192,-71.56505118,3.495496972,-2.75757536,-2.780267127,-1.249045772,3.794733192,60,-6277.362641,-6840.532804,-6291.93601,19409.83146,,,23191.019,23191.019
3/16/2026 16:50:01.567,,239,-50716.584,None,59.984,131910.7253,132856.0424,132807.8297,132525.5788,229.5410357,,90.56567365,1.580669194,132486.4569,90.57856763,1.580894237,-29.20439533,-0.509712855,-149.6746225,-2.612314969,,,,-110.0260891,-1.920317518,136.6630894,-109.6871162,-1.914401325,138.9204089,129.2894069,2.256525838,136.4416359,9.799848669,0.171039625,133.9546192,-63.43494882,3.495295562,-2.766238693,-2.783354594,-1.107148718,2.683281573,60,-6271.448051,-6645.42719,-6237.691214,19154.56645,,,23191.019,23191.019
3/16/2026 16:50:01.600,,239,-50792.832,None,59.984,131930.6742,132879.1595,132836.6124,132549.5372,229.5825329,,90.3580291,1.577045113,132506.587,90.36480356,1.57716335,-29.41243422,-0.513343818,-149.8795509,-2.615891644,,,,-110.6744248,-1.93163311,135.9552868,-110.151747,-1.922510663,139.3292503,128.9724697,2.250994241,137.3724863,9.293308599,0.162198833,133.755598,-45,3.499674013,-2.764338059,-2.778090477,-0.785398163,1.697056275,60,-6313.849873,-6724.195194,-6317.280008,19355.32508,,,23191.019,23191.019
3/16/2026 16:50:01.633,,239,-50885.323,None,59.987,131988.5242,132951.6869,132893.8807,132612.0974,229.6908903,,90.15558193,1.573511744,132576.4888,90.16148418,1.573614757,-29.61466967,-0.516873493,-150.085064,-2.619478524,,,,-111.1460942,-1.939865294,136.3835767,-110.6136289,-1.930572022,139.7472003,128.9724697,2.250994241,137.3724863,9.293308599,0.162198833,133.755598,-63.43494882,3.504186779,-2.767867734,-2.781677357,-1.107148718,2.683281573,60,-6413.4373,-6667.891188,-6260.371214,19341.6997,,,23159.488,23159.488
3/16/2026 16:50:01.667,,239,-50721.408,None,59.988,132000.0022,132949.8678,132900.7449,132617.5905,229.7004047,,90,1.570796327,132588,90.01041741,1.570978145,-29.76989765,-0.519582732,-150.2358682,-2.622110555,,,,-111.1460942,-1.939865294,136.3835767,-110.6136289,-1.930572022,139.7472003,128.5812133,2.244165528,136.6209354,8.785298718,0.153332388,133.5670618,-63.43494882,3.501550167,-2.76374826,-2.775442943,-1.107148718,2.683281573,60,-6369.394513,-6700.92479,-6355.324813,19425.64412,,,23159.488,23159.488
3/16/2026 16:50:01.700,,239,-50872.205,None,59.986,131940.4278,132910.2665,132843.0818,132565.3296,229.6098861,,89.84954964,1.568170473,132528.4569,89.85409019,1.56824972,-29.91683998,-0.522147359,-150.3944243,-2.62487788,,,,-111.1460942,-1.939865294,136.3835767,-110.7882457,-1.93361966,138.6246731,128.9724697,2.250994241,137.3724863,8.707370272,0.15197228,134.7531076,-63.43494882,3.50186938,-2.7731416,-2.77685016,-1.107148718,2.683281573,60,-6371.93371,-6576.076803,-6385.449606,19333.46012,,,23159.488,23159.488
3/16/2026 16:50:01.733,,239,-50734.829,None,59.984,131918.306,132879.7951,132824.2294,132541.5096,229.5686288,,89.64715959,1.5646381,132506.5126,89.66122239,1.564883542,-30.12161067,-0.525721282,-150.5979763,-2.628430533,,,,-111.6147789,-1.948045386,136.821051,-110.6136289,-1.930572022,139.7472003,128.1856471,2.237261596,135.8758257,8.202354245,0.143158088,134.5766696,-63.43494882,3.495455564,-2.762982878,-2.771588621,-1.107148718,2.683281573,60,-6282.368485,-6673.708801,-6463.958396,19420.03568,,,23159.488,23159.488
3/16/2026 16:50:01.767,,239,-50810.299,None,59.985,131933.7898,132902.815,132851.4239,132563.4238,229.6065852,,89.45528109,1.561289188,132533.9895,89.46322607,1.561427854,-30.31341193,-0.529068846,-150.788562,-2.631756882,,,,-111.8014095,-1.951302704,135.7061531,-111.0727266,-1.938584789,140.1741774,128.1856471,2.237261596,135.8758257,8.202354245,0.143158088,134.5766696,-63.43494882,3.500012643,-2.766330442,-2.77491497,-1.107148718,2.683281573,60.01,-6309.287079,-6618.657596,-6409.799995,19337.74467,,,23159.488,23159.488
3/16/2026 16:50:01.800,,239,-50669.971,None,59.987,131974.6934,132937.6627,132869.5945,132594.7096,229.6607738,,89.26341761,1.557940539,132550.9533,89.27062146,1.55806627,-30.50251924,-0.532369391,-150.9765573,-2.635038018,,,,-111.6147789,-1.948045386,136.821051,-111.2505055,-1.941687616,139.055097,127.8749837,2.231839496,136.821051,8.275892827,0.144441578,133.389055,-63.43494882,3.499753886,-2.764208887,-2.779479596,-1.107148718,2.683281573,60,-6357.540656,-6702.335989,-6278.515209,19338.39185,,,23159.488,23159.488
3/16/2026 16:50:01.833,,239,-51011.597,None,59.986,131943.7713,132904.3383,132859.8039,132570.0436,229.6180512,,89.10766302,1.555222108,132532.0729,89.11410712,1.555334579,-30.66121733,-0.535139195,-151.1338864,-2.637783928,,,,-111.6147789,-1.948045386,136.821051,-111.0727266,-1.938584789,140.1741774,127.8749837,2.231839496,136.821051,8.202354245,0.143158088,134.5766696,-45,3.493919368,-2.766978691,-2.780942016,-0.785398163,3.39411255,60,-6257.442759,-6653.807992,-6309.489605,19220.74036,,,23212.265,23212.265
3/16/2026 16:50:01.867,,239,-50911.79,None,59.984,131915.3892,132884.1856,132825.9852,132542.5957,229.5705099,,88.91026605,1.551776881,132503.9652,88.92104227,1.551964962,-30.8590501,-0.538592028,-151.3325304,-2.641250922,,,,-111.8014095,-1.951302704,135.7061531,-111.7098828,-1.949705261,139.494516,127.8749837,2.231839496,136.821051,8.202354245,0.143158088,134.5766696,-45,3.501670223,-2.770431524,-2.78440901,-0.785398163,3.39411255,60,-6335.760937,-6594.335997,-6249.859196,19179.95613,,,23212.265,23212.265
3/16/2026 16:50:01.900,,239,-50856.408,None,59.984,131925.0316,132898.5589,132825.4117,132550.4067,229.5840389,,88.70795012,1.548245802,132513.6919,88.71782287,1.548418114,-31.06046641,-0.542107406,-151.5386757,-2.644848835,,,,-112.2702679,-1.959485827,136.1563807,-112.1663458,-1.957672045,139.9428455,127.1709235,2.219551328,137.0418914,7.696051722,0.134321442,134.4107139,-63.43494882,3.506090159,-2.761658734,-2.779170277,-1.107148718,2.683281573,60,-6431.818013,-6754.334396,-6329.663997,19515.81641,,,23212.265,23212.265
3/16/2026 16:50:01.933,,239,-50839.733,None,59.986,131935.0979,132912.3797,132854.9721,132568.2395,229.6149262,,88.52135931,1.544989178,132536.1327,88.53547379,1.545235523,-31.25030845,-0.545420775,-151.7220272,-2.648048923,,,,-112.2702679,-1.959485827,136.1563807,-111.7098828,-1.949705261,139.494516,127.4761796,2.224879051,136.0876188,7.696051722,0.134321442,134.4107139,-63.43494882,3.494940784,-2.770299826,-2.782370365,-1.107148718,2.683281573,60,-6244.531757,-6562.598395,-6277.608008,19084.73816,,,23212.265,23212.265
3/16/2026 16:50:01.967,,239,-50916.269,None,59.987,131946.8457,132911.162,132853.4183,132571.2108,229.6200728,,88.33453217,1.54172843,132535.9887,88.34794574,1.54196254,-31.43839367,-0.548703481,-151.9095519,-2.651321846,,,,-112.7360049,-1.967614471,136.6156653,-112.1663458,-1.957672045,139.9428455,127.1709235,2.219551328,137.0418914,7.188537143,0.125463642,134.2552792,-71.56505118,3.499634585,-2.768254809,-2.776785488,-1.249045772,3.794733192,60,-6345.257421,-6643.252797,-6363.431992,19351.94221,,,23212.265,23212.265
