time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:02.000,,239,-50611.752,None,59.985,131923.2568,132875.993,132810.87,132537.4191,229.5615438,,88.15757607,1.538639963,132500.499,88.17036928,1.538863247,-31.61157006,-0.551725979,-152.0873883,-2.654425677,,,,-112.7360049,-1.967614471,136.6156653,-112.1663458,-1.957672045,139.9428455,126.7690249,2.212536874,136.3202113,6.740056098,0.117636171,132.9186217,-63.43494882,3.496535292,-2.764262853,-2.772061848,-1.107148718,2.683281573,60,-6290.983383,-6673.795208,-6375.887989,19340.66658,,,23212.265,23212.265
3/16/2026 16:50:02.033,,239,-50692.046,None,59.983,131892.3406,132878.5657,132799.8584,132524.3438,229.5388968,,87.93921735,1.534828884,132481.6837,87.95087034,1.535032267,-31.8298721,-0.555536069,-152.3072886,-2.658263661,,,,-113.3977639,-1.979164345,135.9817635,-112.6198649,-1.965587446,140.4,126.3628686,2.205448109,135.6053096,6.679886063,0.116586005,134.1104023,-63.43494882,3.500619713,-2.760984178,-2.774849666,-1.107148718,2.683281573,60,-6329.846027,-6693.811196,-6386.198403,19409.85563,,,23267.411,23267.411
3/16/2026 16:50:02.067,,239,-50552.122,None,59.983,131935.3047,132899.6061,132828.7063,132555.2654,229.5924545,,87.72183141,1.531034784,132524.7457,87.73250947,1.531221151,-32.04980236,-0.559374576,-152.5182205,-2.661945117,,,,-113.3977639,-1.979164345,135.9817635,-113.2631855,-1.976815508,139.762656,126.3628686,2.205448109,135.6053096,6.170175095,0.107689871,133.9761173,-71.56505118,3.508036659,-2.764822685,-2.769634988,-1.249045772,3.794733192,60,-6456.866277,-6630.595194,-6467.731199,19555.19267,,,23267.411,23267.411
3/16/2026 16:50:02.100,,239,-50404.882,None,59.986,131965.0917,132931.1779,132849.3617,132582.5986,229.6397971,,87.53523289,1.527778025,132542.6211,87.54529907,1.527953713,-32.23674714,-0.562637378,-152.7035432,-2.665179609,,,,-113.6001899,-1.982697344,134.8812811,-113.0025966,-1.972267374,138.1876984,126.0643862,2.200238608,136.5734967,6.225829064,0.108661216,132.7831315,-63.43494882,3.500221087,-2.762875986,-2.773840825,-1.107148718,2.683281573,60,-6274.834834,-6712.372793,-6341.961593,19329.16922,,,23267.411,23267.411
3/16/2026 16:50:02.133,,239,-50774.026,None,59.986,131949.4469,132917.2139,132838.8558,132569.2321,229.6166455,,87.3378428,1.524332918,132539.0401,87.34680414,1.524489323,-32.4303288,-0.566016015,-152.9048761,-2.668693531,,,,-113.8601752,-1.987234944,136.4627422,-113.2631855,-1.976815508,139.762656,126.0643862,2.200238608,136.5734967,6.170175095,0.107689871,133.9761173,-56.30993247,3.501304831,-2.766254623,-2.776383402,-0.982793723,4.326661531,60,-6366.585239,-6654.643202,-6356.188796,19377.41724,,,23267.411,23267.411
3/16/2026 16:50:02.167,,239,-50706.95,None,59.984,131909.0359,132875.2544,132792.6138,132526.3562,229.5423823,,87.15495807,1.521140978,132487.3003,87.16856926,1.521378538,-32.61366452,-0.569215827,-153.0922526,-2.671963868,,,,-113.8601752,-1.987234944,136.4627422,-113.7135949,-1.984676635,140.2409355,125.3624619,2.187987718,136.8473602,5.65948184,0.098776592,133.8524561,-63.43494882,3.506055173,-2.757203545,-2.77074046,-1.107148718,2.683281573,60,-6444.415227,-6818.731203,-6441.696002,19704.84243,,,23267.411,23267.411
3/16/2026 16:50:02.200,,239,-50624.309,None,59.982,131899.5829,132873.0225,132785.154,132519.9824,229.5313425,,86.93129343,1.517237293,132477.9657,86.94392492,1.517457754,-32.84186662,-0.573198705,-153.3168516,-2.675883858,,,,-114.3193086,-1.995248334,136.9525465,-113.9123176,-1.988145,139.1430918,125.3624619,2.187987718,136.8473602,5.65948184,0.098776592,133.8524561,-63.43494882,3.505602754,-2.761186423,-2.77466045,-1.107148718,2.683281573,60,-6459.42059,-6751.425607,-6376.34881,19587.19501,,,23267.411,23267.411
3/16/2026 16:50:02.233,,239,-50880.787,None,59.984,131950.6888,132913.1251,132822.6113,132562.852,229.6055948,,86.71426974,1.513449516,132529.8629,86.73114704,1.51374408,-33.05878205,-0.576984594,-153.527548,-2.679561205,,,,-114.3193086,-1.995248334,136.9525465,-114.1609151,-1.992483846,140.7278224,125.3624619,2.187987718,136.8473602,5.65948184,0.098776592,133.8524561,-63.43494882,3.506227926,-2.764972312,-2.778337797,-1.107148718,2.683281573,60.01,-6472.553317,-6689.476795,-6317.078397,19479.10851,,,23237.449,23237.449
3/16/2026 16:50:02.267,,239,-51030.302,None,59.985,131964.0486,132935.7129,132850.8315,132584.2591,229.6426731,,86.52784848,1.510195851,132555.3248,86.54359025,1.510470596,-33.24394381,-0.580216276,-153.7126883,-2.682792512,,,,-114.3193086,-1.995248334,136.9525465,-113.7135949,-1.984676635,140.2409355,125.0737545,2.182948824,137.8277185,5.65948184,0.098776592,133.8524561,-90,3.495147231,-2.7631651,-2.781569104,-1.570796327,3.6,60,-6285.471917,-6769.324788,-6264.676803,19319.47351,,,23237.449,23237.449
3/16/2026 16:50:02.300,,239,-50843.866,None,59.985,131918.9435,132896.3934,132816.2168,132544.5918,229.5739673,,86.33951428,1.506908799,132510.3362,86.35441721,1.507168904,-33.43465603,-0.583544832,-153.9072324,-2.686187948,,,,-114.3193086,-1.995248334,136.9525465,-114.362453,-1.996001346,139.6338068,125.3624619,2.187987718,136.8473602,5.65948184,0.098776592,133.8524561,-63.43494882,3.50317025,-2.77153255,-2.78496454,-1.107148718,2.683281573,60,-6419.728148,-6577.545601,-6206.515204,19203.78895,,,23237.449,23237.449
3/16/2026 16:50:02.333,,239,-50996.606,None,59.982,131879.3039,132845.1761,132756.9388,132494.5237,229.4872467,,86.11963222,1.503071133,132459.6604,86.13910782,1.503411046,-33.65418141,-0.587376273,-154.1251702,-2.68999168,,,,-114.9864332,-2.006891855,136.3624582,-114.362453,-1.996001346,139.6338068,124.6634459,2.175787587,137.1416786,5.609274446,0.097900308,135.0466586,-45,3.499412392,-2.76316386,-2.787891988,-0.785398163,3.39411255,60,-6326.090437,-6731.063999,-6209.884803,19267.03924,,,23237.449,23237.449
3/16/2026 16:50:02.367,,239,-50712.005,None,59.982,131904.7953,132869.2071,132791.3174,132522.4952,229.5356948,,85.89145885,1.499088756,132484.47,85.90472753,1.499320338,-33.88381786,-0.591384185,-154.3565669,-2.694030315,,,,-114.9864332,-2.006891855,136.3624582,-115.0168935,-2.007423487,139.044741,124.9506514,2.18080027,136.1563807,4.594253331,0.080184847,134.8332303,-63.43494882,3.506743825,-2.772184455,-2.774215162,-1.107148718,2.683281573,60,-6451.164179,-6531.998392,-6430.809604,19413.97218,,,23237.449,23237.449
3/16/2026 16:50:02.400,,239,-50866.272,None,59.985,131975.8418,132931.5982,132842.7826,132584.1085,229.6424123,,85.68006863,1.495399301,132544.5604,85.69798887,1.495712068,-34.09029944,-0.594987968,-154.5622446,-2.697620068,,,,-115.4417485,-2.014838605,136.8736644,-114.8094084,-2.003802188,140.1330796,123.9675268,2.163641508,137.4563203,4.635463427,0.080904099,133.6371206,-63.43494882,3.499514256,-2.758629476,-2.778524167,-1.107148718,2.683281573,60,-6355.607007,-6827.817591,-6304.780804,19488.2054,,,23237.449,23237.449
3/16/2026 16:50:02.433,,239,-51006.974,None,59.986,131986.9052,132938.9279,132868.5113,132598.8223,229.6678972,,85.48315426,1.491962497,132567.7258,85.49981416,1.492253267,-34.28823663,-0.598442624,-154.7564618,-2.701009797,,,,-115.4417485,-2.014838605,136.8736644,-114.6051239,-2.000236752,141.2232276,124.249033,2.168554718,136.4627422,4.635463427,0.080904099,133.6371206,-90,3.492490019,-2.766997342,-2.781913896,-1.570796327,2.4,60,-6237.184182,-6637.795203,-6249.700797,19124.68018,,,23237.449,23237.449
3/16/2026 16:50:02.467,,239,-51136.934,None,59.983,131923.8642,132894.0941,132814.5884,132544.912,229.5745219,,85.30401146,1.488835865,132504.8026,85.31989052,1.489113007,-34.47068606,-0.601626967,-154.9399485,-2.704212243,,,,-115.893647,-2.022725722,137.3934496,-115.2531634,-2.011547175,140.6408191,123.9675268,2.163641508,137.4563203,4.594253331,0.080184847,134.8332303,-63.43494882,3.500660182,-2.765268475,-2.78439709,-1.107148718,2.683281573,60,-6397.364759,-6713.25119,-6261.436814,19372.05276,,,23279.449,23279.449
3/16/2026 16:50:02.500,,239,-50703.365,None,59.981,131897.2864,132865.7525,132781.1647,132515.4583,229.5235065,,85.07387071,1.484819151,132477.3396,85.08354568,1.484988011,-34.6990809,-0.605613209,-155.1673568,-2.708181268,,,,-116.1139126,-2.026570083,136.3149295,-115.4633451,-2.015215537,139.5564402,123.550662,2.156365845,136.7894733,4.122297812,0.07194767,133.5454979,-63.43494882,3.500203548,-2.761979054,-2.780128938,-1.107148718,2.683281573,60,-6338.109845,-6734.822405,-6270.92639,19343.85864,,,23279.449,23279.449
3/16/2026 16:50:02.533,,239,-50791.896,None,59.982,131942.5108,132889.6503,132798.4721,132544.231,229.5733423,,84.84596985,1.480841531,132511.7723,84.86029754,1.481091596,-34.9314086,-0.609668093,-155.3987915,-2.712220565,,,,-116.1139126,-2.026570083,136.3149295,-115.4633451,-2.015215537,139.5564402,123.550662,2.156365845,136.7894733,4.122297812,0.07194767,133.5454979,-63.43494882,3.496307133,-2.766033938,-2.784168235,-1.107148718,2.683281573,60,-6273.804356,-6667.516793,-6204.686394,19146.00754,,,23279.449,23279.449
3/16/2026 16:50:02.567,,239,-50971.579,None,59.985,131973.3115,132937.1596,132863.5562,132592.066,229.656195,,84.6393335,1.477235046,132555.7544,84.65746669,1.47755153,-35.13184323,-0.613166337,-155.5993009,-2.715720114,,,,-116.5650512,-2.034443936,136.8473602,-115.906508,-2.022950189,140.0765505,123.550662,2.156365845,136.7894733,3.576334375,0.06241881,134.6622442,-63.43494882,3.500501719,-2.769532182,-2.778138924,-1.107148718,2.683281573,60,-6371.696468,-6610.679998,-6360.580807,19342.95727,,,23279.449,23279.449
3/16/2026 16:50:02.600,,239,-50920.157,None,59.985,131967.6162,132926.3161,132859.6755,132585.2564,229.6444003,,84.44631192,1.473866184,132550.1972,84.46359387,1.474167811,-35.33143817,-0.616649926,-155.7916034,-2.719076426,,,,-116.5650512,-2.034443936,136.8473602,-116.3463661,-2.03062716,140.6049786,123.1297355,2.149019291,136.1299379,3.576334375,0.06241881,134.6622442,-45,3.504794971,-2.765669217,-2.781495236,-0.785398163,3.39411255,60,-6444.284111,-6643.339189,-6304.233604,19391.8569,,,23279.449,23279.449
3/16/2026 16:50:02.633,,239,-50487.034,None,59.983,131957.4968,132894.7665,132828.0043,132560.7768,229.6020005,,84.22642804,1.470028487,132528.2874,84.24326457,1.470322339,-35.54429345,-0.620364951,-156.0122838,-2.722928026,,,,-116.7915155,-2.038396484,135.7751082,-116.5650512,-2.034443936,139.5306418,122.7047336,2.141601609,135.4778211,3.094058059,0.0540015,133.3944527,-71.56505118,3.504766275,-2.76196656,-2.776929526,-1.249045772,3.794733192,60,-6392.25112,-6671.908796,-6319.036802,19383.19672,,,23279.449,23279.449
3/16/2026 16:50:02.667,,239,-50591.405,None,59.982,131975.6994,132926.6086,132853.2183,132585.8792,229.6454792,,83.99778184,1.466037857,132546.6408,84.01362701,1.466314408,-35.77638628,-0.624415735,-156.2434948,-2.726963418,,,,-117.4744316,-2.050315619,135.2544269,-116.5650512,-2.034443936,139.5306418,122.2756443,2.134112588,134.8332303,3.066485501,0.053520268,134.592719,-63.43494882,3.500758344,-2.758528323,-2.780483686,-1.107148718,2.683281573,60,-6301.402841,-6698.952002,-6317.596816,19317.95166,,,23324.573,23324.573
3/16/2026 16:50:02.700,,239,-50574.586,None,59.984,132015.9879,132954.4965,132887.3504,132619.9672,229.7045213,,83.7961038,1.462517912,132584.4653,83.80071667,1.462598421,-35.97832725,-0.62794027,-156.4420205,-2.730428346,,,,-117.6883539,-2.054049267,136.8736644,-116.5650512,-2.034443936,139.5306418,121.5741908,2.121869914,135.2171587,2.556150079,0.044613235,134.5338619,-90,3.497042357,-2.749810184,-2.775041581,-1.570796327,3.6,60.01,-6315.485559,-6864.552003,-6407.380806,19587.41837,,,23324.573,23324.573
3/16/2026 16:50:02.733,,239,-50847.725,None,59.985,132002.3743,132955.7052,132883.7727,132614.6591,229.6953274,,83.60769048,1.459229479,132572.2184,83.61666861,1.459386177,-36.16348478,-0.631171878,-156.6274859,-2.733665328,,,,-117.6883539,-2.054049267,136.8736644,-117.0040907,-2.042106621,140.0714104,122.4325572,2.136851236,136.4891204,2.045408489,0.035699113,134.485687,-45,3.501492798,-2.768023114,-2.769364441,-0.785398163,3.39411255,60.01,-6390.547471,-6622.588798,-6499.526386,19512.66266,,,23324.573,23324.573
3/16/2026 16:50:02.767,,239,-50791.018,None,59.983,131958.4827,132907.4344,132846.9424,132571.6629,229.6208557,,83.40199961,1.455639496,132529.7743,83.41526827,1.455871078,-36.37120023,-0.634797197,-156.8347087,-2.737282049,,,,-117.6883539,-2.054049267,136.8736644,-117.4397279,-2.049709925,140.6203399,122.0053832,2.129395642,135.8493283,2.045408489,0.035699113,134.485687,-71.56505118,3.505581003,-2.764192839,-2.772981162,-1.249045772,3.794733192,60,-6457.856029,-6653.491201,-6437.491195,19548.83842,,,23324.573,23324.573
3/16/2026 16:50:02.800,,239,-51091.402,None,59.981,131951.4309,132894.1982,132832.6659,132560.1312,229.6008823,,83.16649885,1.451529232,132521.418,83.17357487,1.451652732,-36.60707481,-0.638913985,-157.07395,-2.741457596,,,,-117.6883539,-2.054049267,136.8736644,-117.0040907,-2.042106621,140.0714104,121.7391408,2.124748835,136.868404,2.027322701,0.035383456,135.6849292,-63.43494882,3.493759353,-2.76366282,-2.776841052,-1.107148718,2.683281573,60,-6256.621495,-6711.696012,-6429.254401,19397.57191,,,23324.573,23324.573
3/16/2026 16:50:02.833,,239,-50696.352,None,59.982,132004.7961,132943.2146,132878.8778,132609.6536,229.6866576,,82.92901684,1.447384389,132576.3215,82.94023342,1.447580155,-36.84300453,-0.643031735,-157.3068994,-2.745523331,,,,-117.9235897,-2.058154906,135.8122233,-117.2286792,-2.046026429,139.0033093,121.3099504,2.11725805,136.240963,1.5343415,0.026779311,134.4482056,-90,3.493606584,-2.760289785,-2.772302642,-1.570796327,2.4,60,-6208.092118,-6740.135998,-6448.550395,19396.77851,,,23324.573,23324.573
3/16/2026 16:50:02.867,,239,-50905.037,None,59.985,132037.8082,132982.1684,132921.5468,132647.8766,229.7528618,,82.73287302,1.443961034,132621.323,82.74257903,1.444130436,-37.03741357,-0.646424813,-157.5050732,-2.748982116,,,,-118.3690463,-2.06592959,136.3782974,-117.2286792,-2.046026429,139.0033093,121.7391408,2.124748835,136.868404,1.5343415,0.026779311,134.4482056,-63.43494882,3.490156865,-2.771173648,-2.775761427,-1.107148718,2.683281573,60.01,-6177.478955,-6588.892815,-6392.937604,19159.30937,,,23284.573,23284.573
3/16/2026 16:50:02.900,,239,-50948.669,None,59.985,132018.5752,132967.2453,132903.7468,132630.5626,229.7228731,,82.5533897,1.440828459,132590.2585,82.56297874,1.440995819,-37.21737871,-0.649565797,-157.6865543,-2.752149559,,,,-118.8107937,-2.073639538,136.9525465,-117.6667573,-2.053672335,139.5564402,121.0496572,2.112715076,137.2676218,1.5343415,0.026779311,134.4482056,-63.43494882,3.494668154,-2.762280873,-2.77892887,-1.107148718,2.683281573,60,-6278.966391,-6758.409612,-6339.196806,19376.57281,,,23284.573,23284.573
3/16/2026 16:50:02.933,,239,-50863.68,None,59.983,131962.6294,132918.3184,132849.0539,132577.3812,229.6307602,,82.34090773,1.437119949,132534.391,82.34958026,1.437271313,-37.42856035,-0.653251612,-157.894897,-2.755785825,,,,-118.8107937,-2.073639538,136.9525465,-118.3342425,-2.065322149,139.0602747,121.0496572,2.112715076,137.2676218,1.5343415,0.026779311,134.4482056,-56.30993247,3.502593462,-2.765966688,-2.782565136,-0.982793723,4.326661531,60,-6411.100171,-6693.408012,-6275.822392,19380.33057,,,23284.573,23284.573
3/16/2026 16:50:02.967,,239,-50656.853,None,59.98,131952.3978,132896.1832,132845.0433,132565.2497,229.6097479,,82.09954617,1.432907395,132525.8861,82.11233458,1.433130595,-37.67079428,-0.657479392,-158.1341981,-2.759962418,,,,-119.0546041,-2.077894831,135.9023179,-118.3342425,-2.065322149,139.0602747,120.8768131,2.109698378,135.6212373,1.023030189,0.017855245,134.4214269,-90,3.498452744,-2.76717777,-2.777817663,-1.570796327,2.4,60,-6291.703904,-6591.715193,-6353.683199,19237.1023,,,23284.573,23284.573
3/16/2026 16:50:03.000,,239,-50784.379,None,59.982,132002.1322,132950.0758,132878.9309,132611.0803,229.6891287,,81.87723197,1.42902728,132574.0373,81.88389325,1.429143541,-37.8949407,-0.661391485,-158.3628935,-2.763953905,,,,-119.4949558,-2.085580419,136.4891204,-118.7676493,-2.072886526,139.6338068,119.9315118,2.093199759,137.0839159,0.511555867,0.008928334,134.405357,-63.43494882,3.502030067,-2.754591244,-2.772882239,-1.107148718,2.683281573,60,-6381.778838,-6878.476792,-6436.843195,19697.09882,,,23284.573,23284.573
3/16/2026 16:50:03.033,,239,-50776.56,None,59.984,132031.6598,132978.4157,132930.0627,132647.4272,229.7520833,,81.67560085,1.425508153,132617.2251,81.68578588,1.425685916,-38.09537188,-0.664889669,-158.5606883,-2.767406076,,,,-119.0546041,-2.077894831,135.9023179,-118.5324532,-2.068781579,140.6868864,120.1836807,2.097600935,136.0452866,0.51616423,0.009008765,133.2054053,-63.43494882,3.494467495,-2.762490604,-2.776414841,-1.107148718,2.683281573,60,-6228.689499,-6695.265596,-6323.4432,19247.39829,,,23284.573,23284.573
3/16/2026 16:50:03.067,,239,-50986.987,None,59.984,132015.2942,132967.2372,132922.5066,132635.7378,229.7318368,,81.48051556,1.422103273,132599.16,81.48468584,1.422176058,-38.28994959,-0.668285691,-158.7537797,-2.770776156,,,,-119.4949558,-2.085580419,136.4891204,-118.7676493,-2.072886526,139.6338068,119.9315118,2.093199759,137.0839159,1.023030189,0.017855245,134.4214269,-71.56505118,3.495062584,-2.76148545,-2.788631401,-1.249045772,3.794733192,60,-6264.837153,-6762.830389,-6176.447996,19204.11554,,,23243.573,23243.573
3/16/2026 16:50:03.100,,239,-50833.901,None,59.983,131994.1548,132942.4348,132879.4115,132606.0404,229.6803994,,81.2633014,1.41831217,132566.1921,81.2673027,1.418382006,-38.50957649,-0.672118903,-158.9740051,-2.774619814,,,,-119.9315118,-2.093199759,137.0839159,-119.197486,-2.080388592,140.2152631,119.4949558,2.085580419,136.4891204,0,0,134.4,-71.56505118,3.498770598,-2.757699322,-2.774619814,-1.249045772,3.794733192,60,-6353.74911,-6795.979197,-6407.654406,19557.38271,,,23243.573,23243.573
3/16/2026 16:50:03.133,,239,-50909.141,None,59.982,131978.6519,132934.6032,132878.8913,132598.1059,229.6666563,,81.03222681,1.414279158,132564.4448,81.03956081,1.41440716,-38.73735173,-0.676094331,-159.2065586,-2.778678638,,,,-119.9315118,-2.093199759,137.0839159,-119.197486,-2.080388592,140.2152631,119.4949558,2.085580419,136.4891204,0,0,134.4,-63.43494882,3.494795752,-2.76167475,-2.778678638,-1.107148718,2.683281573,60.01,-6285.941453,-6728.644795,-6339.916799,19354.50305,,,23243.573,23243.573
3/16/2026 16:50:03.167,,239,-50805.461,None,59.984,132018.7241,132958.6538,132908.6598,132629.3821,229.7208284,,80.81899269,1.410557521,132594.6422,80.83135045,1.410773204,-38.94812203,-0.679772967,-159.4215526,-2.782430991,,,,-120.6186054,-2.105191804,136.6525521,-119.8669169,-2.092072363,139.762656,119.4949558,2.085580419,136.4891204,-0.511555867,-0.008928334,134.405357,-63.43494882,3.502845567,-2.765353386,-2.773502657,-1.107148718,2.683281573,60.01,-6404.238168,-6667.819188,-6427.943996,19500.00135,,,23243.573,23243.573
3/16/2026 16:50:03.200,,239,-50877.202,None,59.984,132021.1107,132978.655,132919.0838,132640.3398,229.7398076,,80.62035809,1.407090693,132608.9644,80.63100028,1.407276434,-39.14753009,-0.683253294,-159.6164991,-2.78583345,,,,-120.6186054,-2.105191804,136.6525521,-119.8669169,-2.092072363,139.762656,119.4949558,2.085580419,136.4891204,-0.511555867,-0.008928334,134.405357,-63.43494882,3.499348797,-2.768833713,-2.776905116,-1.107148718,2.683281573,60,-6345.614669,-6610.03199,-6371.697588,19327.34425,,,23243.573,23243.573
3/16/2026 16:50:03.233,,239,-50664.744,None,59.983,131993.6055,132957.2106,132891.9606,132614.9878,229.6958966,,80.4132035,1.403475163,132579.5474,80.41778903,1.403555196,-39.34871359,-0.686764609,-159.8272653,-2.789512013,,,,-120.1836807,-2.097600935,136.0452866,-119.8669169,-2.092072363,139.762656,119.0546041,2.077894831,135.9023179,-0.51616423,-0.009008765,133.2054053,-71.56505118,3.495627559,-2.76465944,-2.780503248,-1.249045772,3.794733192,60,-6253.100974,-6650.740798,-6253.9776,19157.81937,,,23243.573,23243.573
3/16/2026 16:50:03.267,,240,-50756.458,None,59.982,131983.8388,132947.8706,132881.0045,132604.9664,229.6785392,,80.1915097,1.399605876,132569.8174,80.19511133,1.399668737,-39.57977674,-0.690797421,-160.0513741,-2.793423451,,,,-121.0496572,-2.112715076,137.2676218,-120.5406048,-2.103830437,139.3292503,118.5706985,2.069449086,138.0052173,-1.032244692,-0.018016069,133.2216199,-45,3.503499174,-2.760246507,-2.775407382,-0.785398163,3.39411255,60,-6442.984027,-6828.393608,-6338.534404,19609.91204,,,24138.345,24138.345
3/16/2026 16:50:03.300,,240,-50644.67,None,59.983,132023.333,132985.2496,132925.3655,132645.3792,229.7485361,,79.96829325,1.395710014,132611.4288,79.97603121,1.395845067,-39.8015993,-0.694668955,-160.2727613,-2.797287387,,,,-121.7391408,-2.124748835,136.868404,-120.9637565,-2.111215827,139.9428455,118.1313424,2.061780874,137.4353666,-2.063819728,-0.036020449,133.2864584,-63.43494882,3.507060894,-2.756449829,-2.761266938,-1.107148718,2.683281573,60.01,-6486.680132,-6866.467205,-6577.012784,19930.16012,,,24138.345,24138.345
3/16/2026 16:50:03.333,,240,-50476.853,None,59.985,132065.9099,133030.5268,132957.828,132685.4798,229.8179924,,79.77582433,1.392350798,132642.2528,79.78362677,1.392486976,-39.99416745,-0.698029904,-160.4644455,-2.800632907,,,,-122.4325572,-2.136851236,136.4891204,-121.6397816,-2.12301469,139.5409617,117.6883539,2.054049267,136.8736644,-2.063819728,-0.036020449,133.2864584,-71.56505118,3.515501666,-2.752079171,-2.764612458,-1.249045772,3.794733192,60.01,-6612.697213,-6914.419189,-6523.531189,20050.64759,,,24138.345,24138.345
3/16/2026 16:50:03.367,,240,-50611.147,None,59.985,132036.9919,133001.9203,132927.2153,132656.1,229.7671051,,79.58479649,1.389016733,132625.1943,79.59082538,1.389121957,-40.18019939,-0.701276773,-160.6572283,-2.803997601,,,,-122.4325572,-2.136851236,136.4891204,-121.6397816,-2.12301469,139.5409617,117.0126653,2.042256277,137.3882091,-2.556150079,-0.044613235,134.5338619,-71.56505118,3.512136647,-2.74353305,-2.759384366,-1.249045772,3.794733192,60.01,-6555.104932,-7083.129605,-6669.907197,20308.14173,,,24138.345,24138.345
3/16/2026 16:50:03.400,,240,-50817.096,None,59.983,131990.398,132944.5578,132886.303,132607.8054,229.6834564,,79.37461002,1.385348287,132569.0641,79.38578458,1.38554332,-40.39093807,-0.704954857,-160.8647607,-2.807619724,,,,-122.1643905,-2.132170843,137.5034545,-121.6397816,-2.12301469,139.5409617,117.0126653,2.042256277,137.3882091,-2.533558888,-0.044218944,135.7326785,-71.56505118,3.50855801,-2.747211134,-2.76340078,-1.249045772,3.794733192,60,-6540.176367,-7018.099204,-6659.999995,20218.27557,,,24138.345,24138.345
3/16/2026 16:50:03.433,,240,-50782.306,None,59.982,131984.86,132961.8931,132899.6901,132616.2332,229.6980538,,79.14365642,1.381317387,132584.9378,79.14674039,1.381371212,-40.62260795,-0.70899826,-161.1020618,-2.811761409,,,,-122.855722,-2.144236853,137.1364284,-122.0573757,-2.130303083,140.1741774,117.0126653,2.042256277,137.3882091,-2.556150079,-0.044613235,134.5338619,-63.43494882,3.511674295,-2.751254537,-2.767148174,-1.107148718,2.683281573,60,-6576.357032,-6950.764788,-6539.529603,20066.65142,,,24138.345,24138.345
3/16/2026 16:50:03.467,,240,-50884.546,None,59.984,132040.7512,133018.9434,132938.4112,132666.7761,229.7855967,,78.93101399,1.377606076,132631.3771,78.9392402,1.377749651,-40.83339855,-0.71267725,-161.3099107,-2.815389057,,,,-123.274888,-2.15155268,137.7911463,-122.4711923,-2.137525544,140.814772,116.5650512,2.034443936,136.8473602,-3.039399569,-0.05304753,135.7910159,-63.43494882,3.515275195,-2.747121186,-2.762341527,-1.107148718,2.683281573,60.01,-6671.37803,-6995.894385,-6683.241604,20350.51402,,,24138.345,24138.345
3/16/2026 16:50:03.500,,240,-50594.443,None,59.986,132070.147,133045.1045,132967.4998,132694.9881,229.8344612,,78.7327573,1.374145844,132660.8353,78.74009501,1.374273911,-41.03570621,-0.716208184,-161.5159966,-2.818985935,,,,-123.550662,-2.156365845,136.7894733,-122.7352263,-2.142133807,139.8038626,115.893647,2.022725722,137.3934496,-3.576334375,-0.06241881,134.6622442,-63.43494882,3.516407718,-2.738933906,-2.756567125,-1.107148718,2.683281573,60.01,-6643.480343,-7163.121605,-6725.073603,20531.67555,,,24538.409,24538.409
3/16/2026 16:50:03.533,,240,-50871.298,None,59.985,132025.6644,133001.7563,132925.9976,132651.8803,229.7597965,,78.55992401,1.371129334,132618.7795,78.57159514,1.371333034,-41.20294578,-0.719127065,-161.6844547,-2.821926084,,,,-123.550662,-2.156365845,136.7894733,-122.8812397,-2.144682221,141.4626452,116.1139126,2.026570083,136.3149295,-3.544766456,-0.061867846,135.8599279,-71.56505118,3.516015255,-2.745697148,-2.760058238,-1.249045772,3.794733192,60,-6634.748395,-6991.603207,-6724.295997,20350.6476,,,24538.409,24538.409
3/16/2026 16:50:03.567,,240,-50888.995,None,59.982,131994.7472,132967.9536,132901.4004,132622.11,229.7082328,,78.34022367,1.36729484,132587.9614,78.35091022,1.367481355,-41.4291394,-0.723074889,-161.8987902,-2.825666943,,,,-123.9675268,-2.163641508,137.4563203,-123.1469958,-2.149320541,140.4563989,115.893647,2.022725722,137.3934496,-3.544766456,-0.061867846,135.8599279,-63.43494882,3.516801896,-2.745800611,-2.763799097,-1.107148718,2.683281573,60,-6678.884663,-7043.3856,-6660.316808,20382.58707,,,24538.409,24538.409
3/16/2026 16:50:03.600,,240,-50945.63,None,59.983,132024.5066,132997.0069,132916.6093,132646.7731,229.7509504,,78.12469376,1.363533133,132606.0661,78.13548107,1.363721407,-41.64598953,-0.726859638,-162.1130455,-2.829406404,,,,-124.3803447,-2.17084654,138.1303732,-123.5549362,-2.156440444,141.1161224,115.2276495,2.011101873,137.9582546,-4.049581703,-0.070678534,135.9393983,-63.43494882,3.520161851,-2.737961511,-2.75872787,-1.107148718,2.683281573,60.01,-6769.777267,-7206.379184,-6750.057603,20726.21405,,,24538.409,24538.409
3/16/2026 16:50:03.633,,240,-50889.758,None,59.986,132055.3237,133040.6382,132959.6886,132685.9685,229.8188389,,77.93782408,1.360271642,132648.6969,77.94669783,1.360426518,-41.83010239,-0.730073013,-162.3091104,-2.832828382,,,,-123.9675268,-2.163641508,137.4563203,-123.1469958,-2.149320541,140.4563989,115.4417485,2.014838605,136.8736644,-4.049581703,-0.070678534,135.9393983,-56.30993247,3.509747059,-2.744911618,-2.762149848,-0.982793723,4.326661531,60.01,-6562.094062,-7035.508803,-6694.833601,20292.43647,,,24538.409,24538.409
3/16/2026 16:50:03.667,,240,-50758.776,None,59.986,132030.4923,133001.7904,132931.433,132655.309,229.7657351,,77.75967635,1.357162378,132614.7407,77.77394426,1.3574114,-42.00488772,-0.733123593,-162.4842959,-2.835885946,,,,-124.6634459,-2.175787587,137.1416786,-124.2318554,-2.168254913,140.7892041,115.2276495,2.011101873,137.9582546,-4.594253331,-0.080184847,134.8332303,-71.56505118,3.525666313,-2.744225466,-2.755701099,-1.249045772,3.794733192,60,-6814.680041,-7100.798391,-6746.169592,20661.64802,,,24538.409,24538.409
3/16/2026 16:50:03.700,,240,-50696.798,None,59.983,131984.6009,132960.8583,132886.5501,132611.4122,229.6897035,,77.56006562,1.353678513,132580.6797,77.57233263,1.353892613,-42.2089901,-0.736685851,-162.6842483,-2.839375773,,,,-125.0737545,-2.182948824,137.8277185,-124.2318554,-2.168254913,140.7892041,114.7751406,2.003204102,137.4510822,-4.594253331,-0.080184847,134.8332303,-63.43494882,3.522147526,-2.739889953,-2.759190926,-1.107148718,2.683281573,60,-6787.353277,-7145.510408,-6685.92,20618.78368,,,24837.581,24837.581
3/16/2026 16:50:03.733,,240,-50451.062,None,59.982,131991.231,132978.2847,132886.5181,132619.4254,229.7035828,,77.33226439,1.349702632,132587.4179,77.34350192,1.349898764,-42.43993666,-0.740716629,-162.9117261,-2.843346011,,,,-125.3624619,-2.187987718,136.8473602,-124.9118302,-2.180122712,140.4820273,114.3193086,1.995248334,136.9525465,-5.609274446,-0.097900308,135.0466586,-63.43494882,3.530021476,-2.735964963,-2.745445703,-1.107148718,2.683281573,60,-6871.853495,-7186.262399,-6924.7152,20982.83109,,,24837.581,24837.581
3/16/2026 16:50:03.767,,240,-50274.936,None,59.985,132047.765,133017.6032,132940.4444,132669.3343,229.7900275,,77.12933005,1.346160759,132632.3412,77.14080629,1.346361057,-42.6419007,-0.744241566,-163.1189531,-2.846962804,,,,-125.7701138,-2.195102586,137.545338,-124.9118302,-2.180122712,140.4820273,113.8601752,1.987234944,136.4627422,-5.65948184,-0.098776592,133.8524561,-71.56505118,3.526483769,-2.73147651,-2.748186212,-1.249045772,3.794733192,60.01,-6849.469373,-7237.468808,-6821.251193,20908.18937,,,24837.581,24837.581
3/16/2026 16:50:03.800,,240,-50917.997,None,59.987,132065.4585,133025.2962,132945.5234,132679.4721,229.8075868,,76.93428848,1.342756642,132650.1217,76.94489978,1.342941844,-42.83588856,-0.747627293,-163.3086815,-2.850274188,,,,-125.7701138,-2.195102586,137.545338,-124.6336774,-2.175268029,141.4677348,113.657997,1.983706269,137.561041,-5.559947263,-0.097039386,136.240963,-56.30993247,3.518209873,-2.731333562,-2.753234802,-0.982793723,4.326661531,60.01,-6710.23851,-7298.539202,-6858.691208,20867.46892,,,24837.581,24837.581
3/16/2026 16:50:03.833,,240,-50851.685,None,59.985,132015.9945,132994.7608,132908.1803,132640.383,229.7398825,,76.76987132,1.339887021,132603.4696,76.78482824,1.340148068,-42.99634277,-0.750427748,-163.4712062,-2.85311078,,,,-125.7701138,-2.195102586,137.545338,-125.3112134,-2.187093264,141.1722352,114.3193086,1.995248334,136.9525465,-5.559947263,-0.097039386,136.240963,-71.56505118,3.527241332,-2.745676082,-2.756071394,-1.249045772,3.794733192,60,-6860.782713,-7024.29119,-6809.198392,20694.27229,,,24837.581,24837.581
3/16/2026 16:50:03.867,,240,-51019.603,None,59.983,131983.7008,132969.7172,132876.0656,132610.5725,229.6882491,,76.55873171,1.33620194,132571.2995,76.57275238,1.336446646,-43.21180242,-0.754188228,-163.6828773,-2.856805137,,,,-126.173629,-2.202145256,138.250208,-125.0316438,-2.182213854,142.1531568,113.657997,1.983706269,137.561041,-6.061788789,-0.105798173,136.3624582,-71.56505118,3.5186605,-2.737894497,-2.751006964,-1.249045772,3.794733192,60,-6748.297882,-7185.2832,-6898.56481,20832.14589,,,24837.581,24837.581
3/16/2026 16:50:03.900,,240,-50567.242,None,59.984,132014.3539,132988.7325,132891.882,132632.3803,229.7260214,,76.34353468,1.332446043,132604.9004,76.36165504,1.332762303,-43.43149621,-0.758022608,-163.9003887,-2.860601428,,,,-126.4692344,-2.207304543,137.2833566,-125.9914963,-2.198966439,140.8965578,113.1985905,1.975688113,137.0839159,-6.115503566,-0.106735673,135.1692273,-90,3.531728742,-2.733710721,-2.753865755,-1.570796327,2.4,60.01,-6923.410726,-7231.464002,-6791.500808,20946.37554,,,24930.043,24930.043
3/16/2026 16:50:03.933,,240,-50914.57,None,59.987,132041.0554,133011.3177,132934.2977,132662.9545,229.7789774,,76.14858099,1.329043459,132628.8712,76.16076999,1.329256197,-43.62189118,-0.761345627,-164.099362,-2.864074167,,,,-126.4692344,-2.207304543,137.2833566,-125.7066914,-2.193995657,141.8692356,113.1985905,1.975688113,137.0839159,-6.562698509,-0.114540697,136.4943955,-45,3.523251854,-2.73703374,-2.74953347,-0.785398163,3.39411255,60.01,-6781.668128,-7177.032002,-6932.980803,20891.68093,,,24930.043,24930.043
3/16/2026 16:50:03.967,,240,-51086.52,None,59.987,132037.3829,132994.1989,132928.5174,132654.0842,229.7636137,,75.98136085,1.326124917,132613.6353,75.99406708,1.326346683,-43.78625697,-0.764214351,-164.2599313,-2.866876631,,,,-126.173629,-2.202145256,138.250208,-125.7066914,-2.193995657,141.8692356,113.657997,1.983706269,137.561041,-6.562698509,-0.114540697,136.4943955,-71.56505118,3.52034234,-2.74792062,-2.752335934,-1.249045772,3.794733192,60,-6779.111784,-7017.566404,-6885.662402,20682.34059,,,24930.043,24930.043
3/16/2026 16:50:04.000,,240,-50780.506,None,59.985,131996.9858,132960.8973,132867.8778,132609.2976,229.686041,,75.81658981,1.32324912,132573.3204,75.82858053,1.323458397,-43.95784156,-0.767209067,-164.4299079,-2.869843282,,,,-126.4692344,-2.207304543,137.2833566,-125.5946885,-2.192040837,140.1947217,113.1985905,1.975688113,137.0839159,-7.06260267,-0.12326567,136.6367447,-63.43494882,3.515499234,-2.74289718,-2.746577612,-1.107148718,2.683281573,60,-6647.679058,-7075.944006,-6986.303989,20709.92705,,,24930.043,24930.043
3/16/2026 16:50:04.033,,240,-50888.909,None,59.984,131984.4755,132952.8567,132858.7331,132599.4053,229.668907,,75.6014722,1.319494609,132563.8914,75.61757032,1.319775574,-44.16989648,-0.770910124,-164.6382192,-2.873478999,,,,-126.8698976,-2.214297436,138,-125.9914963,-2.198966439,140.8965578,112.543061,1.964246965,137.7232007,-7.06260267,-0.12326567,136.6367447,-63.43494882,3.518742013,-2.735157089,-2.750213329,-1.107148718,2.683281573,60,-6737.094667,-7238.908795,-6924.859199,20900.86266,,,24930.043,24930.043
3/16/2026 16:50:04.067,,240,-50593.262,None,59.985,132025.7784,132989.5256,132898.6456,132638.6948,229.7369585,,75.40791939,1.316116475,132605.3168,75.42316294,1.316382526,-44.36389382,-0.774296016,-164.8306391,-2.87683736,,,,-127.568592,-2.226491953,137.7702435,-126.6743497,-2.21088448,140.6408191,112.0804452,1.956172795,137.2676218,-7.125016349,-0.124354995,135.4459302,-71.56505118,3.527267006,-2.730468811,-2.752482365,-1.249045772,3.794733192,60.01,-6872.531351,-7295.486407,-6828.796815,20996.81457,,,24930.043,24930.043
3/16/2026 16:50:04.100,,240,-50931.518,None,59.987,132042.3341,132993.9103,132902.1779,132646.8332,229.7510545,,75.22054649,1.312846201,132607.3225,75.2312592,1.313033173,-44.55035818,-0.777550433,-165.023928,-2.880210889,,,,-127.9620592,-2.233359251,138.5051624,-127.0644496,-2.217693008,141.3608149,111.8936731,1.952913008,138.3803454,-7.561428428,-0.131971822,136.7894733,-56.30993247,3.530726181,-2.730463441,-2.748239067,-0.982793723,4.326661531,60,-6968.122178,-7354.958411,-6968.030393,21291.11098,,,25028.746,25028.746
3/16/2026 16:50:04.133,,240,-50831.28,None,59.986,131998.5164,132974.3673,132881.607,132618.8928,229.7026603,,75.04553276,1.309791636,132578.2663,75.05918809,1.310029966,-44.72578963,-0.78061229,-165.1982352,-2.883253123,,,,-127.568592,-2.226491953,137.7702435,-127.0644496,-2.217693008,141.3608149,111.8936731,1.952913008,138.3803454,-7.628149669,-0.133136328,135.6,-71.56505118,3.527722974,-2.733525298,-2.750116795,-1.249045772,3.794733192,60,-6878.845338,-7302.196802,-6875.107199,21056.14934,,,25028.746,25028.746
3/16/2026 16:50:04.167,,240,-50840.496,None,59.984,131962.1493,132922.102,132836.014,132574.131,229.6251307,,74.86408241,1.306624729,132541.9964,74.87694426,1.306849211,-44.90856091,-0.78380225,-165.3749887,-2.886338053,,,,-127.9620592,-2.233359251,138.5051624,-127.0644496,-2.217693008,141.3608149,111.8936731,1.952913008,138.3803454,-8.130102354,-0.141897055,135.764502,-63.43494882,3.524542219,-2.736715258,-2.744440998,-1.107148718,2.683281573,60,-6859.52059,-7245.432012,-6975.590412,21080.54301,,,25028.746,25028.746
3/16/2026 16:50:04.200,,240,-50891.904,None,59.984,131977.6879,132930.6953,132846.4605,132585.6477,229.6450782,,74.65525791,1.302980054,132549.239,74.67360315,1.303300239,-45.11703449,-0.787440801,-165.584669,-2.889997664,,,,-127.9620592,-2.233359251,138.5051624,-127.4505782,-2.224432224,142.0872971,111.6147789,1.948045386,136.821051,-8.059103903,-0.140657898,136.9525465,-71.56505118,3.527732463,-2.735486187,-2.749339766,-1.249045772,3.794733192,60,-6914.186976,-7184.7936,-6954.912003,21053.89258,,,25028.746,25028.746
3/16/2026 16:50:04.233,,240,-50746.579,None,59.986,132023.1525,132991.6798,132899.6365,132638.8745,229.7372697,,74.47339108,1.299805879,132603.1889,74.48453077,1.300000304,-45.30342023,-0.790693845,-165.7667611,-2.893175772,,,,-128.2695161,-2.238725385,137.561041,-127.3595932,-2.222844236,140.4051281,111.6147789,1.948045386,136.821051,-8.555558243,-0.149322661,137.1259275,-63.43494882,3.52284454,-2.738739231,-2.743853111,-1.107148718,2.683281573,60,-6787.173814,-7133.673613,-7058.793601,20979.64103,,,25028.746,25028.746
3/16/2026 16:50:04.267,,240,-50931.576,None,59.988,132052.007,133003.0165,132919.2311,132658.7815,229.7717497,,74.29245389,1.29664793,132620.5694,74.30420591,1.296853041,-45.48251015,-0.793819554,-165.9449381,-2.896285547,,,,-128.2695161,-2.238725385,137.561041,-127.3595932,-2.222844236,140.4051281,111.2505055,1.941687616,139.055097,-8.130102354,-0.141897055,135.764502,-63.43494882,3.519697277,-2.73550717,-2.754388492,-1.107148718,2.683281573,60.01,-6734.735592,-7305.724797,-6814.080011,20854.5404,,,25028.746,25028.746
3/16/2026 16:50:04.300,,240,-50862.787,None,59.987,131999.7873,132955.9678,132870.2134,132609.3597,229.6861485,,74.12441963,1.293715179,132568.427,74.13545247,1.293907738,-45.65089418,-0.79675841,-166.1156145,-2.899264412,,,,-128.2695161,-2.238725385,137.561041,-127.7468054,-2.229602363,141.1365296,111.2505055,1.941687616,139.055097,-8.202354245,-0.143158088,134.5766696,-63.43494882,3.523510101,-2.738446026,-2.756106324,-1.107148718,2.683281573,60,-6796.658925,-7253.193592,-6723.51841,20773.37093,,,25251.428,25251.428
3/16/2026 16:50:04.333,,240,-50610.787,None,59.983,131950.4471,132893.5892,132813.8457,132553.3152,229.5890767,,73.9398616,1.290494033,132515.8479,73.94509587,1.290585389,-45.83413249,-0.799956522,-166.301503,-2.902508779,,,,-128.9724697,-2.250994241,137.3724863,-128.0470425,-2.23484249,140.1895859,110.9657118,1.936717028,137.5034545,-9.130176482,-0.159351641,136.1246488,-90,3.525427879,-2.73667355,-2.743157138,-1.570796327,2.4,60,-6817.034265,-7198.675204,-7014.326405,21030.03587,,,25251.428,25251.428
3/16/2026 16:50:04.367,,240,-50638.536,None,59.982,131960.645,132918.9435,132852.6915,132578.1468,229.6320862,,73.71614053,1.286589364,132540.9713,73.7239561,1.286725772,-46.0534622,-0.803784547,-166.5185587,-2.906297114,,,,-129.3594506,-2.257748331,138.1303732,-128.4312359,-2.241547928,140.9323242,109.8552144,1.917335191,137.7911463,-9.130176482,-0.159351641,136.1246488,-45,3.5282737,-2.721119738,-2.746945473,-0.785398163,1.697056275,60,-6904.225696,-7476.062411,-6953.184006,21333.47211,,,25251.428,25251.428
3/16/2026 16:50:04.400,,240,-50737.45,None,59.986,132031.6331,132996.0233,132904.4646,132644.7525,229.7474506,,73.51975742,1.283161832,132612.0179,73.52670557,1.2832831,-46.25029012,-0.807219843,-166.7153433,-2.909731654,,,,-129.3594506,-2.257748331,138.1303732,-128.4312359,-2.241547928,140.9323242,109.8552144,1.917335191,137.7911463,-9.130176482,-0.159351641,136.1246488,-63.43494882,3.524831028,-2.724555034,-2.750380013,-1.107148718,2.683281573,60,-6849.479918,-7422.883198,-6898.492808,21170.85592,,,25251.428,25251.428
3/16/2026 16:50:04.433,,240,-50967.792,None,59.988,132055.9327,133005.957,132928.1778,132664.0549,229.7808835,,73.33750069,1.279980852,132624.8692,73.34513939,1.280114173,-46.43300971,-0.810408901,-166.8983826,-2.912926293,,,,-129.3594506,-2.257748331,138.1303732,-128.811384,-2.248182765,141.6813326,110.3231368,1.925501979,138.2033285,-9.130176482,-0.159351641,136.1246488,-56.30993247,3.528296938,-2.73591088,-2.753574652,-0.982793723,4.326661531,60,-6908.990318,-7254.316798,-6846.249604,21009.55672,,,25251.428,25251.428
3/16/2026 16:50:04.467,,240,-50709.326,None,59.986,132003.2858,132947.9615,132879.4326,132610.9241,229.6888581,,73.17905191,1.277215399,132572.269,73.1860107,1.277336853,-46.59459263,-0.813229055,-167.0581275,-2.915714366,,,,-130.0607845,-2.269988917,137.9739106,-129.1175544,-2.253526447,140.748286,109.8552144,1.917335191,137.7911463,-9.628156128,-0.168043025,136.3202113,-45,3.5308633,-2.730564246,-2.747671341,-0.785398163,3.39411255,60,-6941.880823,-7319.419202,-6952.435199,21213.73522,,,25251.428,25251.428
3/16/2026 16:50:04.500,,240,-50739.25,None,59.984,131971.7517,132919.3611,132857.3333,132583.5219,229.6413961,,72.97583044,1.273668516,132552.2629,72.98038938,1.273748084,-46.7961941,-0.816747665,-167.2629429,-2.91928907,,,,-130.0607845,-2.269988917,137.9739106,-129.1175544,-2.253526447,140.748286,109.8552144,1.917335191,137.7911463,-10.12467166,-0.176708856,136.5260415,-71.56505118,3.527274531,-2.734082856,-2.742580214,-1.249045772,3.794733192,60,-6880.064908,-7258.723195,-7046.956803,21185.74491,,,25383.345,25383.345
3/16/2026 16:50:04.533,,240,-51034.234,None,59.984,132014.2427,132960.248,132888.9969,132621.8601,229.7077999,,72.77374046,1.27014138,132583.3255,72.77895162,1.270232332,-46.99686005,-0.820249946,-167.4622133,-2.922766996,,,,-130.4400499,-2.276608347,138.7492703,-129.1875176,-2.254747535,142.4365122,109.2197734,1.906244655,138.5207566,-10.12467166,-0.176708856,136.5260415,-71.56505118,3.524979867,-2.726494601,-2.74605814,-1.249045772,3.794733192,60.01,-6881.219914,-7427.505595,-6990.451191,21299.1767,,,25383.345,25383.345
3/16/2026 16:50:04.567,,240,-50855.933,None,59.987,132028.2804,132985.8067,132913.1094,132643.113,229.7446109,,72.5766943,1.266702276,132612.443,72.5844649,1.266837898,-47.19768052,-0.823754924,-167.6552276,-2.92613573,,,,-130.4400499,-2.276608347,138.7492703,-129.4945221,-2.260105775,141.508445,108.7497576,1.898041331,138.1303732,-10.12467166,-0.176708856,136.5260415,-63.43494882,3.526943673,-2.721796255,-2.749426874,-1.107148718,2.683281573,60.01,-6916.228437,-7486.891212,-6935.2704,21338.39005,,,25383.345,25383.345
3/16/2026 16:50:04.600,,240,-50984.222,None,59.986,131995.5708,132940.9513,132866.7317,132601.7793,229.673019,,72.41794567,1.263931589,132564.7175,72.42162351,1.26399578,-47.35579958,-0.826514623,-167.8203095,-2.929016952,,,,-130.4400499,-2.276608347,138.7492703,-129.4945221,-2.260105775,141.508445,108.5910677,1.89527167,139.2672251,-10.61965528,-0.18534795,136.742093,-71.56505118,3.524101555,-2.721786293,-2.743669002,-1.249045772,3.794733192,60,-6865.269274,-7546.132789,-7040.376001,21451.77806,,,25383.345,25383.345
3/16/2026 16:50:04.633,,240,-50726.117,None,59.983,131970.3594,132919.3265,132848.4637,132580.0858,229.6354446,,72.20809655,1.260269031,132543.1991,72.21583075,1.260404019,-47.56486095,-0.830163432,-168.0303111,-2.932682172,,,,-131.1392674,-2.288811994,138.6246731,-130.1792339,-2.27205625,141.3557215,108.2771096,1.889792067,137.7493376,-10.61965528,-0.18534795,136.742093,-71.56505118,3.532460269,-2.719955499,-2.747334222,-1.249045772,3.794733192,59.99,-7000.231473,-7493.270406,-6977.980801,21471.48268,,,25383.345,25383.345
3/16/2026 16:50:04.667,,240,-51091.214,None,59.983,132011.0423,132943.0825,132888.2779,132614.8218,229.6956092,,71.98979672,1.256458981,132580.2365,71.99162814,1.256490945,-47.78406075,-0.83398919,-168.2507053,-2.936528777,,,,-131.1392674,-2.288811994,138.6246731,-129.8674456,-2.266614516,142.2746639,108.1218602,1.887082455,138.8893084,-10.61965528,-0.18534795,136.742093,-71.56505118,3.523105461,-2.721071645,-2.751180827,-1.249045772,3.794733192,60,-6842.919752,-7537.823994,-6915.484795,21296.22854,,,25383.345,25383.345
3/16/2026 16:50:04.700,,240,-50678.222,None,59.987,132072.9322,133000.0212,132939.6591,132671.5468,229.7938598,,71.78471234,1.252879583,132634.4893,71.79223128,1.253010813,-47.98051058,-0.837417886,-168.4506941,-2.94001924,,,,-131.1392674,-2.288811994,138.6246731,-130.8653286,-2.284030861,141.2232276,107.8018721,1.881497607,137.3777275,-11.11304054,-0.193959147,136.9683175,-71.56505118,3.537041674,-2.718915493,-2.746060093,-1.249045772,3.794733192,60.01,-7082.861608,-7494.926408,-7015.737588,21593.5256,,,25466.818,25466.818
3/16/2026 16:50:04.733,,240,-51013.224,None,59.988,132045.4138,132978.0594,132926.8686,132650.8047,229.7579334,,71.62407165,1.250075874,132618.406,71.62926747,1.250166558,-48.14575978,-0.840302029,-168.607902,-2.942763035,,,,-131.1392674,-2.288811994,138.6246731,-130.4950931,-2.277569033,140.4410196,108.5910677,1.89527167,139.2672251,-11.11304054,-0.193959147,136.9683175,-63.43494882,3.527735591,-2.735573699,-2.748803888,-1.107148718,2.683281573,60.01,-6923.817312,-7314.364797,-6968.937593,21207.1197,,,25466.818,25466.818
3/16/2026 16:50:04.767,,240,-51194.246,None,59.984,131962.0773,132915.3391,132856.3182,132578.6289,229.6329212,,71.45514787,1.247127598,132546.4795,71.45795639,1.247176616,-48.31577013,-0.843269269,-168.7864857,-2.945879908,,,,-131.5106751,-2.295294282,139.4170721,-130.9143832,-2.284887025,142.9159193,108.1218602,1.887082455,138.8893084,-11.11304054,-0.193959147,136.9683175,-71.56505118,3.532063641,-2.730351724,-2.751920761,-1.249045772,3.794733192,60,-7033.64292,-7379.539202,-6912.806392,21325.98851,,,25466.818,25466.818
3/16/2026 16:50:04.800,,240,-50938.128,None,59.982,131956.4181,132911.8808,132853.4654,132574.6426,229.6260168,,71.22874481,1.243176119,132533.3398,71.2371607,1.243323004,-48.53572011,-0.847108121,-169.0077483,-2.949741669,,,,-131.8396384,-2.301035774,138.5207566,-130.8653286,-2.284030861,141.2232276,107.6501242,1.878849108,138.5207566,-11.60476236,-0.202541312,137.2046646,-71.56505118,3.527353865,-2.725957229,-2.747200357,-1.249045772,3.794733192,60,-6907.696732,-7433.855994,-7004.102387,21345.65511,,,25466.818,25466.818
3/16/2026 16:50:04.833,,240,-50800.406,None,59.985,132005.5553,132952.1613,132892.446,132617.4272,229.700122,,71.02223595,1.239571859,132582.5435,71.02974612,1.239702937,-48.7508318,-0.850862528,-169.2217526,-2.953476748,,,,-132.2072976,-2.307452639,139.3240826,-131.5526131,-2.296026239,141.1110201,107.1759036,1.870572397,138.1616445,-12.09475708,-0.211093333,137.4510822,-71.56505118,3.535729176,-2.721434925,-2.742383415,-1.249045772,3.794733192,60.01,-7093.429711,-7492.751999,-7099.891196,21686.07291,,,25466.818,25466.818
3/16/2026 16:50:04.867,,240,-50703.379,None,59.987,132037.2046,132999.8523,132930.2923,132656.5072,229.7678105,,70.82397265,1.236111512,132614.2494,70.83061458,1.236227436,-48.94732399,-0.854291964,-169.4143417,-2.956838063,,,,-132.540956,-2.313276076,138.4375672,-131.5526131,-2.296026239,141.1110201,107.1759036,1.870572397,138.1616445,-12.69266555,-0.221528805,136.5365885,-63.43494882,3.532253675,-2.724864361,-2.735309258,-1.107148718,2.683281573,60,-6991.023578,-7437.859192,-7172.784011,21601.66678,,,25466.818,25466.818
3/16/2026 16:50:04.900,,240,-50999.861,None,59.986,132016.5944,132976.5114,132917.1267,132637.4713,229.7348392,,70.65171519,1.233105052,132601.03,70.6509658,1.233091973,-49.11661436,-0.857246638,-169.5868895,-2.959849591,,,,-132.540956,-2.313276076,138.4375672,-131.9151877,-2.302354358,141.9098305,107.1759036,1.870572397,138.1616445,-12.09475708,-0.211093333,137.4510822,-63.43494882,3.535446331,-2.727819035,-2.748756258,-1.107148718,2.683281573,60,-7044.482813,-7386.883199,-6993.791992,21425.158,,,25548.751,25548.751
3/16/2026 16:50:04.933,,240,-50663.462,None,59.984,131970.6518,132930.8524,132875.1525,132592.9493,229.6577249,,70.46933696,1.229921952,132559.0905,70.47268975,1.229980469,-49.29772396,-0.860407597,-169.7729061,-2.963096191,,,,-132.540956,-2.313276076,138.4375672,-131.8778695,-2.301703034,140.2152631,107.1759036,1.870572397,138.1616445,-12.69266555,-0.221528805,136.5365885,-63.43494882,3.531683503,-2.730979994,-2.741567386,-1.107148718,2.683281573,60,-6978.439647,-7331.155198,-7065.374411,21374.96926,,,25548.751,25548.751
3/16/2026 16:50:04.967,,240,-50787.158,None,59.983,131969.6834,132934.803,132869.3149,132591.9983,229.6560777,,70.25441513,1.226170858,132558.1471,70.25680961,1.22621265,-49.51034259,-0.864118492,-169.9932192,-2.966941382,,,,-132.9047474,-2.319625434,139.2517145,-132.2408923,-2.308038977,141.0191476,106.5570714,1.859771737,138.9618653,-13.18296516,-0.230086147,136.8052631,-75.96375653,3.534251627,-2.723890229,-2.736855235,-1.325817664,4.947726751,60,-7063.250052,-7493.731196,-7157.779192,21714.76044,,,25548.751,25548.751
3/16/2026 16:50:05.000,,240,-50878.483,None,59.985,132007.5189,132980.7736,132911.1273,132633.8807,229.7286202,,70.05144717,1.222628399,132600.0918,70.05783206,1.222739836,-49.71050994,-0.867612071,-170.1906978,-2.970388032,,,,-133.2430117,-2.325529259,138.3751423,-132.2408923,-2.308038977,141.0191476,106.5570714,1.859771737,138.9618653,-13.18296516,-0.230086147,136.8052631,-90,3.530778813,-2.727383808,-2.740301885,-1.570796327,3.6,60,-6962.094852,-7437.2688,-7102.3824,21501.74605,,,25548.751,25548.751
