time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:05.033,,240,-50904.907,None,59.985,132019.1577,132993.0977,132923.0337,132645.8379,229.7493306,,69.86629264,1.219396843,132615.9042,69.87673556,1.219579106,-49.9045038,-0.870997903,-170.3752588,-2.973609231,,,,-133.2430117,-2.325529259,138.3751423,-132.5997855,-2.314302845,141.828629,106.081652,1.851474103,138.6246731,-13.18296516,-0.230086147,136.8052631,-71.56505118,3.533881951,-2.722472006,-2.743523084,-1.249045772,3.794733192,60,-7015.577914,-7502.716791,-7049.059194,21567.3539,,,25548.751,25548.751
3/16/2026 16:50:05.067,,240,-50817.11,None,59.984,131991.2648,132954.7282,132894.9052,132614.3652,229.6948183,,69.67218008,1.216008939,132576.8363,69.68355713,1.216207506,-50.09312485,-0.874289961,-170.5725499,-2.97705261,,,,-133.602819,-2.331809081,139.2,-132.9299693,-2.32006564,140.9476499,106.081652,1.851474103,138.6246731,-13.18296516,-0.230086147,136.8052631,-56.30993247,3.536273146,-2.725764064,-2.746966463,-0.982793723,4.326661531,60,-7096.07526,-7445.087995,-6989.817596,21530.98085,,,25548.751,25548.751
3/16/2026 16:50:05.100,,240,-50753.39,None,59.983,131943.7762,132930.1618,132852.6606,132576.2893,229.6288689,,69.46156202,1.212332961,132540.6785,69.47018017,1.212483376,-50.29972513,-0.877895816,-170.7793086,-2.98066123,,,,-133.9455955,-2.33779166,138.33351,-132.9299693,-2.32006564,140.9476499,105.6039471,1.843136581,138.2970716,-13.67130713,-0.238609323,137.0839159,-56.30993247,3.532549016,-2.721032397,-2.742051907,-0.982793723,4.326661531,60,-6986.899962,-7505.611205,-7084.368008,21576.87917,,,25548.751,25548.751
3/16/2026 16:50:05.133,,240,-50798.52,None,59.984,131978.2024,132951.9994,132871.4066,132601.2704,229.6721375,,69.25031897,1.208646074,132570.9237,69.25310776,1.208694748,-50.51556425,-0.88166292,-170.9902497,-2.984342847,,,,-134.3013056,-2.343999973,139.1689621,-133.2850698,-2.326263312,141.7676973,105.1240073,1.83476005,137.9791289,-13.67130713,-0.238609323,137.0839159,-63.43494882,3.53495806,-2.71642297,-2.745733524,-1.107148718,2.683281573,60,-7071.772835,-7566.696003,-7023.542405,21662.01124,,,25632.709,25632.709
3/16/2026 16:50:05.167,,240,-50894.165,None,59.986,132026.6902,132987.5349,132911.162,132642.5125,229.7435709,,69.06225153,1.205363678,132608.2216,69.06605595,1.205430078,-50.70877433,-0.885035072,-171.1814713,-2.987680292,,,,-134.3013056,-2.343999973,139.1689621,-133.9708452,-2.33823235,141.7270616,104.9950791,1.832509829,139.1379172,-14.15763265,-0.247097304,137.3724863,-90,3.543662428,-2.717544901,-2.740582988,-1.570796327,2.4,60.01,-7221.86236,-7613.3664,-7127.107204,21962.33596,,,25632.709,25632.709
3/16/2026 16:50:05.200,,240,-50961.758,None,59.986,132020.6166,132990.8206,132925.0698,132646.241,229.7500288,,68.86198062,1.201868291,132606.5016,68.8697605,1.202004076,-50.90338257,-0.888431626,-171.3812524,-2.99116713,,,,-134.3013056,-2.343999973,139.1689621,-133.2850698,-2.326263312,141.7676973,105.1240073,1.83476005,137.9791289,-13.67130713,-0.238609323,137.0839159,-63.43494882,3.528267388,-2.723191676,-2.752557807,-1.107148718,2.683281573,60,-6959.469236,-7455.585612,-6911.481609,21326.53646,,,25632.709,25632.709
3/16/2026 16:50:05.233,,240,-50680.469,None,59.984,131976.2842,132941.4144,132862.778,132594.2143,229.659916,,68.68208772,1.198728568,132562.2229,68.68907158,1.198850459,-51.08576449,-0.891614791,-171.5603282,-2.994292594,,,,-134.6484966,-2.350059598,138.3126892,-133.6196459,-2.332102767,140.8965578,105.1240073,1.83476005,137.9791289,-14.28109574,-0.249252141,136.2092508,-63.43494882,3.530953226,-2.726374841,-2.745040453,-1.107148718,2.683281573,60,-6959.92387,-7399.425613,-6989.846389,21349.19587,,,25632.709,25632.709
3/16/2026 16:50:05.267,,240,-50637.96,None,59.982,131957.3042,132938.2477,132859.2875,132585.6932,229.6451569,,68.45673861,1.194795484,132547.7066,68.46756918,1.194984513,-51.31030602,-0.89553378,-171.7850021,-2.998213892,,,,-134.6484966,-2.350059598,138.3126892,-133.6196459,-2.332102767,140.8965578,104.6418845,1.826345421,137.670912,-14.76919853,-0.257771142,136.5102194,-71.56505118,3.52708728,-2.721879201,-2.74044275,-1.249045772,3.794733192,60,-6893.540192,-7457.932804,-7081.948789,21433.42179,,,25632.709,25632.709
3/16/2026 16:50:05.300,,240,-50563.8,None,59.983,132000.4718,132968.9136,132896.828,132622.8028,229.7094326,,68.24095907,1.19102942,132590.9644,68.2508209,1.191201542,-51.52592532,-0.899297047,-172.001595,-3.001994152,,,,-134.6484966,-2.350059598,138.3126892,-133.9583733,-2.338014675,140.0302824,104.6418845,1.826345421,137.670912,-15.2551187,-0.266252049,136.821051,-63.43494882,3.529216217,-2.725642468,-2.735742103,-1.107148718,2.683281573,60,-6931.951655,-7396.689599,-7178.687999,21507.32925,,,25632.709,25632.709
3/16/2026 16:50:05.333,,240,-51022.066,None,59.986,132032.0656,133014.3355,132929.2567,132659.2968,229.7726422,,68.03974618,1.187517593,132622.6346,68.04870569,1.187673966,-51.726065,-0.902790143,-172.2019882,-3.005491673,,,,-135,-2.35619449,139.1586145,-134.3179396,-2.344290291,142.5628283,104.5167,1.824160538,138.8322729,-15.73880144,-0.274693905,137.1416786,-71.56505118,3.531964257,-2.726950681,-2.730797768,-1.249045772,3.794733192,60,-7022.941189,-7439.529602,-7279.992,21742.46279,,,25686.437,25686.437
3/16/2026 16:50:05.367,,240,-50989.925,None,59.985,131991.2621,132959.5289,132876.1062,132609.6894,229.6867197,,67.86923057,1.184541534,132575.2918,67.88421751,1.184803106,-51.89824725,-0.905795291,-172.3711635,-3.008444338,,,,-135.3515034,-2.362329383,138.3126892,-134.3179396,-2.344290291,142.5628283,104.0362435,1.81577499,138.536349,-15.2551187,-0.266252049,136.821051,-71.56505118,3.529093397,-2.721570281,-2.742192289,-1.249045772,3.794733192,60,-6929.047182,-7511.212791,-7069.679997,21509.93997,,,25686.437,25686.437
3/16/2026 16:50:05.400,,240,-50730.84,None,59.982,131952.6908,132918.496,132835.485,132569.611,229.6173018,,67.65429072,1.180790126,132532.2864,67.66351131,1.180951056,-52.1141281,-0.909563122,-172.5828737,-3.012139378,,,,-135.6986944,-2.368389008,139.1689621,-134.6569156,-2.350206538,141.7067394,104.0362435,1.81577499,138.536349,-15.87594651,-0.277087538,135.9870582,-71.56505118,3.531157594,-2.725338112,-2.73505184,-1.249045772,3.794733192,60,-7004.917375,-7445.491197,-7143.091199,21593.49977,,,25686.437,25686.437
3/16/2026 16:50:05.433,,240,-50726.275,None,59.982,131985.2986,132960.5117,132875.508,132607.8396,229.6835156,,67.43000533,1.176875608,132564.9733,67.43823865,1.177019306,-52.34407364,-0.913576429,-172.8146541,-3.016184709,,,,-136.0544045,-2.37459732,138.33351,-135,-2.35619449,140.8556708,103.5537641,1.807354136,138.250208,-16.2201937,-0.283095785,137.4720335,-63.43494882,3.533213796,-2.720930565,-2.733088924,-1.107148718,2.683281573,60,-6999.450114,-7506.489605,-7256.188803,21762.12852,,,25686.437,25686.437
3/16/2026 16:50:05.467,,240,-50765.299,None,59.986,132054.9104,133024.3171,132935.4351,132672.2757,229.7951222,,67.21864569,1.173186686,132639.2961,67.2307472,1.173397897,-52.55431073,-0.917245758,-173.0263812,-3.019880045,,,,-136.0544045,-2.37459732,138.33351,-135.3430844,-2.362182443,141.7067394,103.6713071,1.809405649,137.0839159,-16.2201937,-0.283095785,137.4720335,-71.56505118,3.53558034,-2.726651407,-2.73678426,-1.249045772,3.794733192,60.02,-7043.489709,-7351.387211,-7197.436801,21592.31372,,,25686.437,25686.437
3/16/2026 16:50:05.500,,240,-50850.533,None,59.987,132035.2497,133006.6472,132913.1901,132652.4173,229.7607266,,67.05192291,1.170276825,132619.7144,67.06328825,1.170475187,-52.71758979,-0.920095516,-173.1919464,-3.022769703,,,,-136.0544045,-2.37459732,138.33351,-135.3430844,-2.362182443,141.7067394,103.0693179,1.798898955,137.9739106,-16.2201937,-0.283095785,137.4720335,-71.56505118,3.53265763,-2.718994471,-2.739673918,-1.249045772,3.794733192,60.01,-6992.908562,-7526.505595,-7147.670398,21667.08455,,,25686.437,25686.437
3/16/2026 16:50:05.533,,240,-50994.778,None,59.984,131961.5317,132908.3364,132841.6027,132571.1924,229.6200408,,66.87974098,1.167271683,132541.3624,66.88555826,1.167373214,-52.89317327,-0.923160025,-173.3654529,-3.025797962,,,,-136.397181,-2.380579899,139.2,-135.3430844,-2.362182443,141.7067394,102.9575801,1.796948763,139.1430918,-16.69924423,-0.291456794,137.8120459,-63.43494882,3.529555657,-2.720108788,-2.734341168,-1.107148718,2.683281573,60,-6979.609572,-7565.875201,-7251.235187,21796.71996,,,25686.437,25686.437
3/16/2026 16:50:05.567,,240,-51044.227,None,59.981,131935.0749,132900,132814.7347,132550.6541,229.5844676,,66.63858944,1.163062795,132519.7142,66.64813208,1.163229345,-53.13010235,-0.927295218,-173.6037839,-3.029957623,,,,-137.0952526,-2.392763546,139.2517145,-135.6820604,-2.36809869,142.5628283,102.4751097,1.788528066,138.8789401,-16.69924423,-0.291456794,137.8120459,-63.43494882,3.531328035,-2.715823284,-2.738500829,-1.107148718,2.683281573,60,-7011.327223,-7623.143998,-7179.79679,21814.26801,,,25744.594,25744.594
3/16/2026 16:50:05.600,,240,-50856.494,None,59.982,131997.4702,132977.8867,132888.1869,132621.9196,229.707903,,66.4071459,1.159023343,132582.1937,66.41565884,1.159171922,-53.36173707,-0.931338006,-173.8363591,-3.034016826,,,,-137.0952526,-2.392763546,139.2517145,-136.0291548,-2.37415663,141.7270616,102.4751097,1.788528066,138.8789401,-16.84380855,-0.293979918,136.6630894,-71.56505118,3.533328552,-2.719866072,-2.740036908,-1.249045772,3.794733192,60,-7048.783252,-7559.553605,-7098.206395,21706.54325,,,25744.594,25744.594
3/16/2026 16:50:05.633,,240,-50703.595,None,59.986,132070.7603,133033.5657,132934.2343,132680.2246,229.8088901,,66.19907764,1.155391867,132649.4118,66.21352869,1.155644085,-53.57250807,-0.935016654,-174.041348,-3.037594557,,,,-137.459044,-2.399112904,138.4375672,-136.0291548,-2.37415663,141.7270616,101.990835,1.780075877,138.6246731,-16.99082329,-0.296545809,135.5150176,-71.56505118,3.529800715,-2.715092531,-2.741048748,-1.249045772,3.794733192,60,-6951.204735,-7629.105605,-7024.2336,21604.54394,,,25744.594,25744.594
3/16/2026 16:50:05.667,,240,-51157.181,None,59.986,132051.8609,133008.4401,132916.377,132659.5924,229.7731542,,66.02540499,1.152360707,132630.6111,66.03909699,1.152599678,-53.74421697,-0.93801354,-174.2173471,-3.040666321,,,,-137.0952526,-2.392763546,139.2517145,-136.0291548,-2.37415663,141.7270616,102.4751097,1.788528066,138.8789401,-17.17590362,-0.29977607,138.1616445,-71.56505118,3.526756308,-2.726541606,-2.740890251,-1.249045772,3.794733192,60,-6939.017908,-7448.615999,-7163.136001,21550.76991,,,25744.594,25744.594
3/16/2026 16:50:05.700,,240,-51031.109,None,59.983,131990.3833,132956.2445,132862.7742,132603.8474,229.6766009,,65.84319775,1.149180591,132569.2314,65.85609712,1.149405727,-53.93270587,-0.941303292,-174.3970252,-3.043802296,,,,-137.459044,-2.399112904,138.4375672,-136.7149302,-2.386125669,141.7676973,101.990835,1.780075877,138.6246731,-17.17590362,-0.29977607,138.1616445,-71.56505118,3.535531396,-2.721379169,-2.744026226,-1.249045772,3.794733192,60,-7044.235108,-7519.032,-7107.206401,21670.47351,,,25744.594,25744.594
3/16/2026 16:50:05.733,,240,-50700.283,None,59.982,131974.7801,132952.4754,132849.2289,132592.8868,229.6576167,,65.61829009,1.145255212,132553.7409,65.63020443,1.145463156,-54.1551269,-0.945185271,-174.6200211,-3.047694309,,,,-137.459044,-2.399112904,138.4375672,-137.0700307,-2.392323341,140.9476499,101.5048153,1.771593234,138.3803454,-17.80187205,-0.31070128,137.3777275,-56.30993247,3.537786497,-2.716778505,-2.736993029,-0.982793723,4.326661531,60.01,-7081.606422,-7582.766404,-7184.332788,21848.70561,,,25744.594,25744.594
3/16/2026 16:50:05.767,,240,-50765.976,None,59.984,132026.6995,132974.4436,132875.7096,132626.2998,229.7154898,,65.40412885,1.141517393,132594.847,65.41726679,1.141746693,-54.37216275,-0.948973261,-174.8341475,-3.051431519,,,,-138.1603616,-2.411353206,138.5207566,-136.7149302,-2.386125669,141.7676973,101.5048153,1.771593234,138.3803454,-18.43494882,-0.321750554,136.6103949,-71.56505118,3.527872362,-2.720566495,-2.729680965,-1.249045772,3.794733192,60.01,-6919.725045,-7520.457607,-7267.449602,21707.63225,,,25713.909,25713.909
3/16/2026 16:50:05.800,,240,-50636.246,None,59.985,132033.4981,132996.805,132884.2875,132638.894,229.7373035,,65.21146021,1.138154691,132601.7446,65.22376833,1.138369508,-54.56328383,-0.952308954,-175.0266735,-3.054791731,,,,-138.1603616,-2.411353206,138.5207566,-137.4292733,-2.398593308,140.1330796,101.0171116,1.763081199,138.1460097,-17.80187205,-0.31070128,137.3777275,-71.56505118,3.536962816,-2.715390153,-2.744090451,-1.249045772,3.794733192,60,-7074.468113,-7595.683184,-7066.943996,21737.09529,,,25713.909,25713.909
3/16/2026 16:50:05.833,,240,-50590.728,None,59.984,132035.9907,132980.2712,132892.3675,132636.8937,229.7338388,,65.01192418,1.13467213,132604.333,65.02337324,1.134871954,-54.76103867,-0.955760427,-175.2294838,-3.058331439,,,,-138.1603616,-2.411353206,138.5207566,-137.0700307,-2.392323341,140.9476499,100.5277861,1.754540858,137.9217169,-18.43494882,-0.321750554,136.6103949,-71.56505118,3.527195295,-2.710301285,-2.736580885,-1.249045772,3.794733192,60,-6908.698203,-7667.294385,-7153.401601,21729.39419,,,25713.909,25713.909
3/16/2026 16:50:05.867,,240,-50797.354,None,59.983,132006.8753,132964.3088,132863.3638,132612.2116,229.6910882,,64.79418387,1.130871845,132575.3141,64.80469791,1.131055349,-54.97747922,-0.959538027,-175.4465059,-3.06211919,,,,-138.4893249,-2.417094698,139.4170721,-137.7591077,-2.404350003,141.0191476,100.9228047,1.761435233,139.3240826,-18.91108007,-0.330060612,136.9945984,-71.56505118,3.535405352,-2.72097326,-2.732058578,-1.249045772,3.794733192,60,-7092.250263,-7564.291191,-7247.534383,21904.07584,,,25713.909,25713.909
3/16/2026 16:50:05.900,,240,-50865.048,None,59.984,132033.8798,132990.5001,132897.9115,132641.4634,229.7417537,,64.58748127,1.127264204,132602.4027,64.59710318,1.127432138,-55.18713574,-0.963197223,-175.6552582,-3.065762603,,,,-138.8607326,-2.423576986,138.6246731,-138.0848123,-2.410034622,141.9098305,100.4374754,1.752964637,139.1016894,-18.91108007,-0.330060612,136.9945984,-71.56505118,3.53746676,-2.71616186,-2.735701991,-1.249045772,3.794733192,60.01,-7088.358367,-7634.865608,-7188.523197,21911.74717,,,25713.909,25713.909
3/16/2026 16:50:05.933,,240,-50813.078,None,59.986,132057.8824,133009.2932,132914.6267,132661.291,229.7760962,,64.39713066,1.123941959,132626.4761,64.4059313,1.124095559,-55.37513597,-0.966478446,-175.837356,-3.06894081,,,,-138.8607326,-2.423576986,138.6246731,-138.0848123,-2.410034622,141.9098305,100.5277861,1.754540858,137.9217169,-18.91108007,-0.330060612,136.9945984,-56.30993247,3.534130181,-2.721019304,-2.738880198,-0.982793723,4.326661531,60.01,-7033.006212,-7489.915197,-7136.222383,21659.14379,,,25713.909,25713.909
3/16/2026 16:50:05.967,,240,-51003.187,None,59.985,132035.2802,132976.3582,132884.8,132632.8229,229.726788,,64.21875702,1.120828752,132598.7164,64.22210199,1.120887132,-55.55991417,-0.969703434,-176.0179694,-3.07209311,,,,-138.8607326,-2.423576986,138.6246731,-138.0848123,-2.410034622,141.9098305,100.4374754,1.752964637,139.1016894,-18.91108007,-0.330060612,136.9945984,-71.56505118,3.530921754,-2.722668071,-2.742032498,-1.249045772,3.794733192,60,-6977.008103,-7524.273611,-7081.790382,21583.0721,,,25768.539,25768.539
3/16/2026 16:50:06.000,,240,-50915.909,None,59.982,131986.3831,132930.886,132850.7519,132590.0299,229.6526683,,64.00097504,1.117027739,132549.8446,64.00339153,1.117069915,-55.77197995,-0.97340468,-176.23481,-3.075877691,,,,-139.1849161,-2.429235055,139.5306418,-138.4064438,-2.41564815,142.8050419,100.0369025,1.745973321,137.7075161,-18.91108007,-0.330060612,136.9945984,-71.56505118,3.532718065,-2.719378001,-2.745817079,-1.249045772,3.794733192,60,-7050.742154,-7501.291212,-7016.471992,21568.50536,,,25768.539,25768.539
3/16/2026 16:50:06.033,,240,-50989.738,None,59.981,131987.4539,132933.5031,132875.5318,132599.5364,229.6691342,,63.76199186,1.112856696,132567.0024,63.76575757,1.11292242,-56.01012254,-0.977561053,-176.4740177,-3.080052652,,,,-139.5599501,-2.435780633,138.7492703,-138.7685297,-2.421967742,142.0112672,99.95062669,1.744467525,138.8893084,-19.38451568,-0.338323623,137.3882091,-90,3.534890162,-2.722028578,-2.741729029,-1.570796327,3.6,60,-7049.084428,-7521.148794,-7106.745611,21676.97883,,,25768.539,25768.539
3/16/2026 16:50:06.067,,240,-50565.01,None,59.984,132060.6477,133005.0536,132930.0405,132665.9396,229.7841479,,63.54391129,1.109050472,132629.4814,63.54903731,1.109139938,-56.2239093,-0.981292336,-176.6879063,-3.083785713,,,,-139.9392155,-2.442400064,137.9739106,-139.5049069,-2.434819947,140.4410196,99.46232221,1.735945004,138.6869857,-19.55199517,-0.341246691,136.2568163,-63.43494882,3.543959885,-2.71723734,-2.742539022,-1.107148718,2.683281573,60,-7166.004587,-7594.8624,-7037.596794,21798.46378,,,25768.539,25768.539
3/16/2026 16:50:06.100,,240,-50637.47,None,59.986,132098.0854,133045.0953,132963.7348,132702.9971,229.8483333,,63.34919411,1.105652016,132666.9561,63.35348017,1.105726822,-56.42172898,-0.98474494,-176.8907308,-3.087325669,,,,-140.2578092,-2.447960572,138.8944923,-139.5049069,-2.434819947,140.4410196,99.46232221,1.735945004,138.6869857,-20.49734055,-0.35774608,137.0786635,-90,3.540546769,-2.720689944,-2.729579589,-1.570796327,3.6,60,-7157.943869,-7539.048007,-7298.884785,21995.87666,,,25768.539,25768.539
3/16/2026 16:50:06.133,,240,-50741.856,None,59.987,132040.1917,132993.1421,132907.507,132647.6454,229.7524613,,63.17989038,1.102697108,132609.0893,63.18344889,1.102759216,-56.58666611,-0.987623636,-177.0551861,-3.090195955,,,,-140.2578092,-2.447960572,138.8944923,-139.1346714,-2.428358119,141.2232276,98.97262661,1.727398204,138.4947652,-20.02608909,-0.349521191,136.6630894,-71.56505118,3.531117335,-2.71502184,-2.740674764,-1.249045772,3.794733192,60.01,-6994.46764,-7620.825602,-7088.572801,21703.86604,,,25768.539,25768.539
3/16/2026 16:50:06.167,,240,-50712.638,None,59.983,131978.4184,132919.4435,132848.9021,132582.9453,229.6403975,,62.98724404,1.099334795,132552.7898,62.99461501,1.099463443,-56.77619643,-0.990931564,-177.2507952,-3.093609978,,,,-140.2578092,-2.447960572,138.8944923,-139.5049069,-2.434819947,140.4410196,98.48160579,1.718828274,138.3126892,-20.32313683,-0.354705652,138.2033285,-63.43494882,3.53428339,-2.709759838,-2.738904326,-1.107148718,2.683281573,60,-7045.386257,-7694.553605,-7195.219204,21935.15906,,,25768.539,25768.539
3/16/2026 16:50:06.200,,240,-50806.555,None,59.982,131994.3031,132931.7434,132860.5892,132596.23,229.6634072,,62.7552907,1.095286446,132558.0694,62.76403599,1.09543908,-57.0142945,-0.99508716,-177.478977,-3.097592502,,,,-140.6405494,-2.454640649,138.1303732,-139.8207661,-2.440332731,141.3557215,98.97262661,1.727398204,138.4947652,-20.49734055,-0.35774608,137.0786635,-71.56505118,3.535771811,-2.722485364,-2.739846422,-1.249045772,3.794733192,60,-7032.076794,-7492.00319,-7121.505585,21645.58557,,,25828.22,25828.22
3/16/2026 16:50:06.233,,240,-50731.43,None,59.984,132060.0327,132985.2999,132923.7893,132657.0465,229.7687446,,62.54691101,1.091649534,132618.3376,62.55014226,1.09170593,-57.2262541,-0.998786553,-177.6924377,-3.101318094,,,,-140.6405494,-2.454640649,138.1303732,-140.1325544,-2.445774464,142.2746639,98.48160579,1.718828274,138.3126892,-21.14609418,-0.369068967,136.3835767,-71.56505118,3.537480394,-2.717614827,-2.732249127,-1.249045772,3.794733192,60,-7064.162319,-7566.911986,-7215.321585,21846.39589,,,25828.22,25828.22
3/16/2026 16:50:06.267,,240,-51112.656,None,59.986,132079.0029,133016.7956,132954.1775,132684.0159,229.8154569,,62.3430925,1.08809223,132647.9598,62.3430454,1.088091408,-57.42533789,-1.00226122,-177.889622,-3.104759608,,,,-140.9541074,-2.460113269,139.0602747,-140.1325544,-2.445774464,142.2746639,98.40891173,1.717559523,139.4996774,-20.96571184,-0.365920702,137.5034545,-71.56505118,3.533865872,-2.719820743,-2.738838906,-1.249045772,3.794733192,60,-7051.74404,-7596.331203,-7165.555214,21813.63046,,,25828.22,25828.22
3/16/2026 16:50:06.300,,240,-50956.013,None,59.985,132028.0312,132975.2591,132915.3873,132640.2663,229.7396804,,62.16877051,1.085049737,132602.5873,62.1725774,1.08511618,-57.59780911,-1.005271411,-178.0701677,-3.107910726,,,,-140.9541074,-2.460113269,139.0602747,-140.5054779,-2.452283206,141.508445,97.98932677,1.710236384,138.1407977,-21.25050551,-0.370891289,139.055097,-71.56505118,3.537399386,-2.715507795,-2.737019437,-1.249045772,3.794733192,60,-7109.495789,-7592.198398,-7275.225607,21976.91979,,,25828.22,25828.22
3/16/2026 16:50:06.333,,240,-50728.003,None,59.983,132012.7308,132940.9248,132888.0943,132614.5997,229.6952246,,61.95740911,1.081360785,132576.7239,61.96274504,1.081453915,-57.81480228,-1.009058656,-178.2768324,-3.111517706,,,,-141.6486452,-2.472235239,139.2465439,-140.8824456,-2.458862534,140.748286,97.98932677,1.710236384,138.1407977,-21.43116728,-0.374044432,137.9373771,-63.43494882,3.540316449,-2.71929504,-2.737473274,-1.107148718,2.683281573,60,-7167.287958,-7526.851199,-7207.617611,21901.75677,,,25828.22,25828.22
3/16/2026 16:50:06.367,,240,-50573.88,None,59.983,132026.0227,132974.6331,132909.8813,132637.5516,229.7349783,,61.74665154,1.077682371,132606.3077,61.75320866,1.077796815,-58.025309,-1.012732692,-178.4944694,-3.115316188,,,,-141.3401917,-2.466851711,138.3074835,-140.8824456,-2.458862534,140.748286,97.49585764,1.701623723,137.9791289,-21.61477894,-0.37724906,136.821051,-63.43494882,3.536659349,-2.714356415,-2.738067128,-1.107148718,2.683281573,60.01,-7058.682328,-7602.508791,-7140.528009,21801.71913,,,25828.22,25828.22
3/16/2026 16:50:06.400,,240,-50508.086,None,59.986,132067.8982,133012.5698,132958.3933,132680.3274,229.8090682,,61.54301819,1.074128299,132642.5161,61.54410145,1.074147206,-58.22419538,-1.016203914,-178.6967549,-3.118846735,,,,-141.7304839,-2.473663595,137.561041,-140.8824456,-2.458862534,140.748286,97.49585764,1.701623723,137.9791289,-21.80140949,-0.380506377,135.7061531,-71.56505118,3.53300974,-2.717827637,-2.738340358,-1.249045772,3.794733192,60.01,-6960.994294,-7546.651197,-7080.393597,21588.03909,,,25740.63,25740.63
3/16/2026 16:50:06.433,,240,-50857.891,None,59.986,132023.3788,132980.5527,132925.5085,132643.8725,229.7459265,,61.3638852,1.071001839,132608.5338,61.36169336,1.070963584,-58.40401415,-1.019342343,-178.8775085,-3.122001481,,,,-142.0379408,-2.479029729,138.5051624,-140.8824456,-2.458862534,140.748286,97.43140797,1.700498864,139.1689621,-21.61477894,-0.37724906,136.821051,-90,3.529826118,-2.719841207,-2.744752421,-1.570796327,3.6,60,-6952.887501,-7575.912005,-7029.388804,21558.18831,,,25740.63,25740.63
3/16/2026 16:50:06.467,,240,-50980.637,None,59.984,131969.6851,132927.0961,132869.7538,132589.5699,229.6518716,,61.17966207,1.067786538,132554.8207,61.17665251,1.067734012,-58.59004993,-1.02258928,-179.0633536,-3.12524509,,,,-142.0379408,-2.479029729,138.5051624,-141.188616,-2.464206215,141.6813326,97.43140797,1.700498864,139.1689621,-22.08044517,-0.385376468,137.2676218,-75.96375653,3.531940227,-2.723088144,-2.739868622,-1.325817664,4.947726751,60,-6985.981145,-7518.024004,-7131.441589,21635.44674,,,25740.63,25740.63
3/16/2026 16:50:06.500,,240,-50631.322,None,59.983,132001.2485,132948.7647,132886.3188,132612.8166,229.6921361,,60.9549661,1.063864854,132581.6876,60.95804364,1.063918567,-58.81362821,-1.026491457,-179.2859741,-3.129130552,,,,-142.7335981,-2.49117124,138.7233218,-141.8699923,-2.476098476,141.8743106,97.00126756,1.692991497,137.8277185,-22.73600488,-0.396818144,136.6156653,-90,3.540017043,-2.719482954,-2.732312408,-1.570796327,3.6,60,-7135.548961,-7507.094411,-7224.508797,21867.15217,,,25740.63,25740.63
3/16/2026 16:50:06.533,,240,-50802.494,None,59.986,132053.1629,133015.693,132929.5254,132666.8398,229.785707,,60.76112364,1.060481665,132639.4834,60.76789116,1.06059978,-59.00610366,-1.029850788,-179.477592,-3.132474914,,,,-142.7335981,-2.49117124,138.7233218,-141.8699923,-2.476098476,141.8743106,96.50562665,1.684340932,137.6866007,-22.543061,-0.393450638,137.7232007,-90,3.536698256,-2.71419172,-2.739024276,-1.570796327,3.6,60.02,-7082.337126,-7591.478389,-7172.553604,21846.36912,,,25740.63,25740.63
3/16/2026 16:50:06.567,,240,-50797.469,None,59.987,132057.4898,133016.1347,132950.359,132675.3816,229.8005019,,60.58238366,1.057362064,132637.9629,60.5838222,1.057387171,-59.18694217,-1.033007015,-179.6586807,-3.135635508,,,,-142.7335981,-2.49117124,138.7233218,-141.5687641,-2.470841052,140.9323242,96.50562665,1.684340932,137.6866007,-22.543061,-0.393450638,137.7232007,-90,3.528228223,-2.717347947,-2.74218487,-1.570796327,2.4,60.01,-6938.162385,-7538.860797,-7120.396796,21597.41998,,,25740.63,25740.63
3/16/2026 16:50:06.600,,240,-50840.525,None,59.985,131996.3214,132966.2776,132912.6262,132625.8221,229.7146622,,60.4165547,1.054467802,132593.1615,60.4192229,1.054514371,-59.35460427,-1.035933271,-179.8241197,-3.138522963,,,,-142.7335981,-2.49117124,138.7233218,-141.8699923,-2.476098476,141.8743106,97.00126756,1.692991497,137.8277185,-23.19859051,-0.404891786,137.0839159,-71.56505118,3.530612847,-2.728924768,-2.733631177,-1.249045772,3.794733192,60,-6976.42354,-7349.903999,-7228.655994,21554.98353,,,25742.028,25742.028
3/16/2026 16:50:06.633,,240,-50754.744,None,59.983,131991.3712,132947.3983,132888.0347,132609.6559,229.6866617,,60.1978699,1.050651032,132577.8171,60.20213826,1.050725529,-59.57195111,-1.039726689,179.9586088,3.140870241,,,,-143.426969,-2.503272846,138.9618653,-142.2531946,-2.482786617,141.1365296,95.95713111,1.674767879,138.7492703,-23.19859051,-0.404891786,137.0839159,-71.56505118,3.533512146,-2.714494568,3.545762027,-1.249045772,3.794733192,60,-7037.005232,-7641.057592,-7163.855999,21841.91882,,,25742.028,25742.028
3/16/2026 16:50:06.667,,240,-50710.853,None,59.984,132025.491,132985.6979,132925.3005,132646.2233,229.7499981,,59.98502443,1.046936178,132611.9696,59.98834622,1.046994154,-59.77928943,-1.043345425,179.7465492,3.137169102,,,,-143.426969,-2.503272846,138.9618653,-142.9355504,-2.494695972,141.3608149,95.46384281,1.666158374,138.6298669,-23.19859051,-0.404891786,137.0839159,-90,3.541690126,-2.709503799,3.542060888,-1.570796327,3.6,60.01,-7177.8582,-7720.329595,-7103.807993,22001.99579,,,25742.028,25742.028
3/16/2026 16:50:06.700,,240,-50639.99,None,59.987,132064.0699,133021.3505,132952.099,132679.8891,229.808309,,59.7883374,1.043503342,132640.201,59.79340447,1.043591779,-59.97944459,-1.046838792,179.550083,3.133740121,,,,-143.426969,-2.503272846,138.9618653,-142.9355504,-2.494695972,141.3608149,95.46384281,1.666158374,138.6298669,-23.39776392,-0.408368018,135.9817635,-63.43494882,3.538287751,-2.712997166,3.542108139,-1.107148718,2.683281573,60.01,-7121.585325,-7663.852791,-7048.900804,21834.33892,,,25742.028,25742.028
3/16/2026 16:50:06.733,,240,-50834.318,None,59.987,132030.6292,133009.644,132931.7997,132658.1017,229.7705721,,59.6204113,1.040572479,132617.1448,59.6221133,1.040602184,-60.1435574,-1.0497031,179.3793243,3.130759819,,,,-143.826371,-2.510243724,138.250208,-142.5494218,-2.487956757,142.0872971,95.46384281,1.666158374,138.6298669,-23.86017519,-0.416438617,136.4627422,-71.56505118,3.528558941,-2.715861474,3.547198436,-1.249045772,3.794733192,60,-6919.030157,-7615.108803,-7157.692793,21691.83175,,,25742.028,25742.028
3/16/2026 16:50:06.767,,240,-50748.566,None,59.984,131998.3691,132964.8329,132877.0187,132614.1249,229.694402,,59.44269062,1.037470668,132580.6601,59.45073687,1.037611101,-60.32310422,-1.052836784,179.1979529,3.127594291,,,,-143.826371,-2.510243724,138.250208,-142.9355504,-2.494695972,141.3608149,95.46384281,1.666158374,138.6298669,-23.86017519,-0.416438617,136.4627422,-71.56505118,3.532307073,-2.718995158,3.544032908,-1.249045772,3.794733192,60,-6980.698705,-7559.899185,-7101.964806,21642.5627,,,25742.028,25742.028
3/16/2026 16:50:06.800,,240,-50778.979,None,59.983,132012.1838,132976.7345,132896.6026,132629.227,229.7205598,,59.22921771,1.033744862,132594.5402,59.23632145,1.033868846,-60.53409192,-1.056519214,178.9911025,3.12398407,,,,-143.826371,-2.510243724,138.250208,-143.6156482,-2.506565918,141.6050847,95.46384281,1.666158374,138.6298669,-23.86017519,-0.416438617,136.4627422,-71.56505118,3.540434764,-2.722677588,3.540422687,-1.249045772,3.794733192,60,-7118.95959,-7498.612789,-7042.723199,21660.29558,,,25689.408,25689.408
3/16/2026 16:50:06.833,,240,-50812.416,None,59.986,132050.4825,133013.903,132941.1539,132669.2362,229.7898577,,59.04246615,1.030485433,132643.1805,59.04606586,1.03054826,-60.72700013,-1.059886097,178.8000472,3.120649526,,,,-144.1178628,-2.515331216,139.2206881,-143.6156482,-2.506565918,141.6050847,95.01311376,1.658291668,137.3253072,-24.11419854,-0.420872161,138.0469485,-71.56505118,3.537114178,-2.718177765,3.541521687,-1.249045772,3.794733192,60.01,-7115.015955,-7505.135997,-7145.452796,21765.60475,,,25689.408,25689.408
3/16/2026 16:50:06.867,,240,-51008.04,None,59.987,132061.3494,133043.2727,132962.609,132689.8235,229.825516,,58.86111999,1.027320345,132643.7993,58.86659774,1.02741595,-60.90574207,-1.063005732,178.6192099,3.117493321,,,,-144.5200219,-2.522350217,138.5207566,-143.6156482,-2.506565918,141.6050847,94.92710995,1.656790618,139.7162839,-24.31930861,-0.424452007,136.9525465,-63.43494882,3.533981868,-2.71979635,3.541945328,-1.107148718,2.683281573,60,-7026.134132,-7610.054408,-7097.0544,21733.24294,,,25689.408,25689.408
3/16/2026 16:50:06.900,,240,-50837.141,None,59.986,132017.8112,132994.6098,132912.7627,132642.4658,229.74349,,58.69210478,1.024370473,132600.2959,58.69683863,1.024453095,-61.07143085,-1.065897547,178.4479291,3.114503906,,,,-144.5200219,-2.522350217,138.5207566,-143.6156482,-2.506565918,141.6050847,94.47489651,1.648898005,138.4219636,-24.31930861,-0.424452007,136.9525465,-71.56505118,3.531019013,-2.714795552,3.538955913,-1.249045772,3.794733192,60,-6973.513731,-7620.695999,-7044.249601,21638.45933,,,25689.408,25689.408
3/16/2026 16:50:06.933,,240,-50895.346,None,59.984,131987.9645,132956.5543,132864.8291,132603.8347,229.6765789,,58.51142489,1.021217014,132560.2474,58.51808333,1.021333226,-61.25128257,-1.069036552,178.2661763,3.111331721,,,,-144.8060928,-2.527343096,139.4996774,-143.6156482,-2.506565918,141.6050847,94.47489651,1.648898005,138.4219636,-24.77514057,-0.432407776,137.4510822,-71.56505118,3.527899144,-2.717934557,3.543739497,-1.249045772,3.794733192,60,-6967.266825,-7565.889592,-7147.814401,21680.97082,,,25689.408,25689.408
3/16/2026 16:50:06.967,,240,-50772.499,None,59.984,132013.724,132976.3858,132892.2114,132628.1548,229.7187027,,58.30518828,1.017617507,132586.0586,58.31095134,1.017718091,-61.46216637,-1.072717168,178.0594777,3.107724149,,,,-145.2108677,-2.534407751,138.8115269,-144.2933086,-2.518393324,141.8692356,94.47489651,1.648898005,138.4219636,-24.9864332,-0.436095528,136.3624582,-71.56505118,3.536111415,-2.721615173,3.543819677,-1.249045772,3.794733192,60.01,-7074.016266,-7505.208001,-7094.001598,21673.22586,,,25689.408,25689.408
3/16/2026 16:50:07.000,,240,-50796.994,None,59.987,132059.0971,133031.3624,132956.4005,132683.022,229.8137353,,58.10725219,1.01416287,132644.151,58.12099622,1.014402749,-61.65723905,-1.076121829,177.8637833,3.104308639,,,,-145.2108677,-2.534407751,138.8115269,-144.2933086,-2.518393324,141.8692356,93.97938245,1.640249653,138.33351,-25.44174846,-0.444042278,136.8736644,-90,3.532796073,-2.716371482,3.548350917,-1.570796327,2.4,60.01,-7020.722377,-7591.521594,-7199.841603,21812.08557,,,25607.683,25607.683
3/16/2026 16:50:07.033,,240,-50858.942,None,59.988,132067.7074,133030.8163,132946.8058,132682.4914,229.8128164,,57.94462097,1.01132442,132652.8492,57.95764359,1.011551707,-61.82140989,-1.078987151,177.703189,3.101505739,,,,-145.2108677,-2.534407751,138.8115269,-144.2933086,-2.518393324,141.8692356,93.97938245,1.640249653,138.33351,-25.44174846,-0.444042278,136.8736644,-71.56505118,3.529945031,-2.719236804,3.545548017,-1.249045772,3.794733192,60,-6972.622141,-7543.425589,-7152.451196,21668.49893,,,25607.683,25607.683
3/16/2026 16:50:07.067,,240,-50682.398,None,59.986,132017.5897,132983.3508,132901.7748,132634.9593,229.7304885,,57.79126572,1.008647866,132606.57,57.79643106,1.008738018,-61.9804315,-1.081762601,177.5470759,3.098781052,,,,-145.6196553,-2.54154244,138.1303732,-144.4053115,-2.520348143,140.1947217,93.97938245,1.640249653,138.33351,-25.44174846,-0.444042278,136.8736644,-71.56505118,3.529086161,-2.722012254,3.54282333,-1.249045772,3.794733192,60,-6921.423588,-7494.1344,-7104.427207,21519.9852,,,25607.683,25607.683
3/16/2026 16:50:07.100,,240,-50777.366,None,59.984,132009.8009,132972.5539,132886.1102,132623.5347,229.7107005,,57.59005597,1.005136093,132588.688,57.59711538,1.005259303,-62.1769198,-1.085191969,177.3499803,3.095341085,,,,-145.8987258,-2.54641314,139.1223922,-145.0881698,-2.532266268,140.4820273,93.45331625,1.631068065,139.453218,-25.89364699,-0.451929395,137.3934496,-71.56505118,3.537525571,-2.716260034,3.54727048,-1.249045772,3.794733192,60,-7114.07362,-7651.468812,-7205.241602,21970.78403,,,25607.683,25607.683
3/16/2026 16:50:07.133,,240,-50718.269,None,59.986,132027.475,133006.3457,132907.3786,132647.7961,229.7527224,,57.39997116,1.001818487,132612.8768,57.41058331,1.002003704,-62.37146893,-1.088587492,177.1587782,3.092003979,,,,-145.8987258,-2.54641314,139.1223922,-145.0881698,-2.532266268,140.4820273,93.48327147,1.631590883,138.2554158,-25.89364699,-0.451929395,137.3934496,-71.56505118,3.534269972,-2.720178375,3.543933374,-1.249045772,3.794733192,60.01,-7059.916664,-7521.983995,-7150.3632,21732.26386,,,25607.683,25607.683
3/16/2026 16:50:07.167,,240,-50641.358,None,59.988,132056.6377,133047.6112,132941.4756,132682.6519,229.8130944,,57.21712251,0.998627176,132642.1149,57.2269217,0.998798204,-62.54977646,-1.091699546,176.9730776,3.088762892,,,,-145.8987258,-2.54641314,139.1223922,-145.0881698,-2.532266268,140.4820273,93.48327147,1.631590883,138.2554158,-26.11391263,-0.455773756,136.3149295,-63.43494882,3.531064472,-2.723290429,3.544536648,-1.107148718,2.683281573,60,-7006.786607,-7472.044788,-7106.112008,21584.9434,,,25607.683,25607.683
3/16/2026 16:50:07.200,,240,-50704.474,None,59.987,132041.4791,133015.5074,132913.7123,132657.6199,229.7697376,,57.05763266,0.995843553,132623.4685,57.07392721,0.996127947,-62.71139227,-1.094520274,176.8118486,3.085948915,,,,-146.3099325,-2.55359005,138.453169,-145.3663226,-2.537120951,141.4677348,92.98663699,1.622922976,138.1876984,-26.11391263,-0.455773756,136.3149295,-90,3.533248898,-2.71744325,3.541722671,-1.570796327,3.6,60,-7009.191637,-7564.66559,-7057.699207,21631.55643,,,25607.683,25607.683
3/16/2026 16:50:07.233,,240,-50984.957,None,59.985,132010.2023,132978.9912,132874.3219,132621.8823,229.7078384,,56.89677907,0.993036129,132579.1917,56.90364239,0.993155916,-62.87768643,-1.097422654,176.6554168,3.083218664,,,,-146.3099325,-2.55359005,138.453169,-145.3663226,-2.537120951,141.4677348,93.48327147,1.631590883,138.2554158,-25.89364699,-0.451929395,137.3934496,-63.43494882,3.530276867,-2.729013537,3.535148059,-1.107148718,2.683281573,60,-6956.397074,-7371.921597,-7000.732793,21329.05146,,,25607.961,25607.961
3/16/2026 16:50:07.267,,240,-50838.307,None,59.985,132023.0451,132980.7715,132888.9872,132631.6364,229.724733,,56.70113186,0.989621441,132588.6408,56.71436315,0.98985237,-63.06961485,-1.100772437,176.4640077,3.079877946,,,,-146.3099325,-2.55359005,138.453169,-145.3663226,-2.537120951,141.4677348,92.98663699,1.622922976,138.1876984,-26.56505118,-0.463647609,136.8473602,-71.56505118,3.526973321,-2.723695413,3.543525555,-1.249045772,3.794733192,60,-6900.734308,-7457.831998,-7114.132803,21472.69911,,,25607.961,25607.961
3/16/2026 16:50:07.300,,240,-50603.645,None,59.987,132070.5853,133037.7092,132929.865,132680.0922,229.8086608,,56.50977391,0.986281614,132636.2801,56.52218088,0.986498157,-63.26160593,-1.104123314,176.2681542,3.076459657,,,,-146.725112,-2.5608363,137.7911463,-146.1738382,-2.551214758,140.1176648,92.48955292,1.614247222,138.1303732,-27.01266535,-0.47145995,137.3882091,-71.56505118,3.537712915,-2.718370536,3.547919607,-1.249045772,3.794733192,60.01,-7051.687921,-7547.255993,-7218.230398,21817.17431,,,25607.961,25607.961
3/16/2026 16:50:07.333,,240,-50580.533,None,59.988,132076.4026,133031.7408,132929.8368,132680.0182,229.8085327,,56.355937,0.983596654,132642.1725,56.36768447,0.983801686,-63.41645811,-1.106825994,176.1126415,3.073745449,,,,-146.725112,-2.5608363,137.7911463,-146.0409402,-2.548895249,141.7829327,92.51136327,1.614627885,136.9315157,-27.24174152,-0.475458083,136.3202113,-90,3.532696935,-2.721453879,3.549203532,-1.570796327,3.6,60,-6967.335175,-7430.169593,-7183.483186,21580.98796,,,25607.961,25607.961
3/16/2026 16:50:07.367,,240,-50920.574,None,59.987,132009.9951,132978.4845,132870.9373,132620.5139,229.7054682,,56.19631045,0.980810645,132585.811,56.20448201,0.980953265,-63.57830937,-1.109650831,175.9553059,3.070999424,,,,-146.9968993,-2.565579883,138.7959654,-146.0409402,-2.548895249,141.7829327,92.48955292,1.614247222,138.1303732,-27.01266535,-0.47145995,137.3882091,-71.56505118,3.529848514,-2.723898053,3.542459374,-1.249045772,3.794733192,60,-6966.673231,-7451.208011,-7123.363201,21541.24444,,,25607.961,25607.961
3/16/2026 16:50:07.400,,240,-50617.642,None,59.985,131991.3815,132953.2682,132852.4688,132599.7421,229.6694903,,56.02224049,0.977772551,132567.2522,56.02965378,0.977901937,-63.75179075,-1.112678653,175.778324,3.067910508,,,,-147.4142926,-2.572864771,138.1460097,-146.4450638,-2.555948536,141.1161224,91.99209357,1.605564919,138.083453,-27.24174152,-0.475458083,136.3202113,-71.56505118,3.533850473,-2.718243572,3.543368591,-1.249045772,3.794733192,60,-7000.85877,-7542.028783,-7082.164798,21625.05235,,,25607.961,25607.961
3/16/2026 16:50:07.433,,240,-50637.974,None,59.986,132037.4723,133004.7271,132908.8981,132651.0795,229.7584095,,55.83111276,0.974436743,132620.1351,55.84199822,0.97462673,-63.94124141,-1.11598519,175.5933595,3.064682268,,,,-147.4142926,-2.572864771,138.1460097,-146.4450638,-2.555948536,141.1161224,91.49433359,1.596877368,138.0469485,-27.24174152,-0.475458083,136.3202113,-63.43494882,3.530575266,-2.712862558,3.540140351,-1.107148718,2.683281573,60.01,-6948.166637,-7632.921604,-7031.303997,21612.39224,,,25524.78,25524.78
3/16/2026 16:50:07.467,,240,-50749.963,None,59.989,132091.2579,133056.9984,132952.8307,132701.0681,229.8449922,,55.66310226,0.971504406,132667.2248,55.6689441,0.971606366,-64.10743617,-1.118885836,175.4184495,3.061629512,,,,-147.4142926,-2.572864771,138.1460097,-146.8530042,-2.563068439,140.4563989,91.49433359,1.596877368,138.0469485,-27.01266535,-0.47145995,137.3882091,-90,3.534674805,-2.715763204,3.533089462,-1.570796327,2.4,60.01,-7020.096359,-7587.432003,-6969.859199,21577.38756,,,25524.78,25524.78
3/16/2026 16:50:07.500,,240,-50946.782,None,59.989,132058.5214,133018.315,132930.2788,132669.7456,229.7907401,,55.52057837,0.969016895,132631.4189,55.53303921,0.969234378,-64.24864954,-1.121350474,175.2827478,3.059261071,,,,-147.6803835,-2.577508933,139.1586145,-146.8530042,-2.563068439,140.4563989,91.48145717,1.596652632,139.2465439,-27.45674228,-0.479210555,137.9373771,-71.56505118,3.532302817,-2.718003106,3.538471626,-1.249045772,3.794733192,60,-7029.184582,-7613.337606,-7087.651198,21730.17339,,,25524.78,25524.78
3/16/2026 16:50:07.533,,240,-50917.147,None,59.986,132004.4208,132954.5165,132865.7363,132608.9168,229.6853814,,55.35765604,0.966173364,132570.5783,55.36512971,0.966303804,-64.41326053,-1.124223478,175.1194687,3.056411312,,,,-147.6803835,-2.577508933,139.1586145,-146.7124723,-2.560615696,142.1176977,91.49433359,1.596877368,138.0469485,-28.13134236,-0.490984547,137.4353666,-71.56505118,3.5269195,-2.721100846,3.547395859,-1.249045772,3.794733192,60,-6934.029908,-7492.262404,-7208.438391,21634.7307,,,25524.78,25524.78
3/16/2026 16:50:07.567,,240,-51008.976,None,59.985,132001.5627,132946.0092,132863.0966,132604.2437,229.6772874,,55.18643236,0.963184947,132567.7693,55.19317177,0.963302572,-64.58912868,-1.127292956,174.9531522,3.053508542,,,,-148.0998431,-2.584829883,138.5207566,-147.1187603,-2.567706759,141.4626452,91.49433359,1.596877368,138.0469485,-27.89727103,-0.486899232,138.4947652,-71.56505118,3.531009331,-2.724170324,3.540407774,-1.249045772,3.794733192,60.01,-6971.638659,-7440.321607,-7145.539202,21557.49947,,,25524.78,25524.78
3/16/2026 16:50:07.600,,240,-50885.582,None,59.988,132053.9595,132998.1454,132902.8913,132652.3444,229.7606002,,54.99991015,0.95992952,132620.2138,55.0058471,0.96003314,-64.77136126,-1.130473515,174.762481,3.050180702,,,,-148.3602184,-2.589374291,139.5409617,-147.5288077,-2.574863436,140.814772,90.9877604,1.588035998,139.2206881,-28.13134236,-0.490984547,137.4353666,-71.56505118,3.534896576,-2.718509513,3.541165249,-1.249045772,3.794733192,60.01,-7092.261127,-7602.220798,-7105.751984,21800.23391,,,25524.78,25524.78
3/16/2026 16:50:07.633,,240,-50840.51,None,59.989,132055.3831,133006.7382,132924.2903,132662.8352,229.7787709,,54.84743431,0.957268315,132618.767,54.85997201,0.957487139,-64.92158582,-1.133095428,174.6074819,3.047475457,,,,-148.0998431,-2.584829883,138.5207566,-146.8530042,-2.563068439,140.4563989,90.9963479,1.588185878,138.020868,-28.13134236,-0.490984547,137.4353666,-71.56505118,3.520555578,-2.721281306,3.538460004,-1.249045772,3.794733192,60,-6796.280499,-7490.764807,-7061.342388,21348.38769,,,25442.488,25442.488
3/16/2026 16:50:07.667,,240,-50993.942,None,59.988,132025.4185,132973.4836,132897.7268,132632.9073,229.7269341,,54.69319433,0.95457632,132591.7382,54.69781699,0.954657,-65.07462976,-1.135766549,174.4556826,3.044826059,,,,-148.0998431,-2.584829883,138.5207566,-147.1187603,-2.567706759,141.4626452,90.9963479,1.588185878,138.020868,-28.57069855,-0.498652759,138.0052173,-90,3.522363759,-2.723952427,3.543478818,-1.570796327,3.6,60,-6825.738256,-7444.108797,-7174.007991,21443.85504,,,25442.488,25442.488
3/16/2026 16:50:07.700,,240,-50907.931,None,59.986,132010.438,132953.7659,132878.065,132614.7802,229.6955371,,54.51898861,0.951535856,132583.7518,54.52710559,0.951677524,-65.25303164,-1.138880249,174.2780799,3.041726309,,,,-148.0998431,-2.584829883,138.5207566,-147.5288077,-2.574863436,140.814772,90.9963479,1.588185878,138.020868,-28.13134236,-0.490984547,137.4353666,-71.56505118,3.52654096,-2.727066127,3.532710856,-1.249045772,3.794733192,60,-6896.489591,-7390.742402,-6961.939199,21249.17119,,,25442.488,25442.488
3/16/2026 16:50:07.733,,240,-50644.109,None,59.988,132039.8711,132988.0389,132904.9624,132644.9837,229.7478511,,54.34961725,0.948579768,132613.2379,54.35699698,0.948708569,-65.41912573,-1.141779138,174.112845,3.038842416,,,,-148.7815972,-2.596728738,138.9152259,-147.9426243,-2.582085897,140.1741774,90.49821161,1.57949176,138.0052173,-28.81079374,-0.502843211,136.9525465,-90,3.530794466,-2.721270898,3.541685627,-1.570796327,3.6,60.01,-6990.227898,-7489.036793,-7089.623998,21568.88869,,,25442.488,25442.488
3/16/2026 16:50:07.767,,240,-50797.08,None,59.99,132061.8537,132999.5768,132926.652,132663.3778,229.7797107,,54.20740814,0.946097751,132628.2437,54.20994619,0.946142048,-65.55775656,-1.144198702,173.9733962,3.036408575,,,,-149.2067661,-2.604149335,138.2970716,-148.2010872,-2.586596926,141.1926344,90.49821161,1.57949176,138.0052173,-28.81079374,-0.502843211,136.9525465,-90,3.532738974,-2.723690462,3.539251786,-1.570796327,3.6,60.01,-6992.895539,-7449.120002,-7049.952001,21491.96754,,,25442.488,25442.488
3/16/2026 16:50:07.800,,240,-50790.888,None,59.989,132037.1053,132969.206,132901.4064,132636.5846,229.7333035,,54.06869834,0.943676808,132593.7908,54.07369752,0.943764061,-65.69940312,-1.146670901,173.8317711,3.03393675,,,,-149.2067661,-2.604149335,138.2970716,-148.2010872,-2.586596926,141.1926344,90,1.570796327,138,-29.24882634,-0.510488322,137.5348683,-71.56505118,3.530360987,-2.717467228,3.544425072,-1.249045772,3.794733192,60,-6950.746765,-7551.359998,-7165.670408,21667.77717,,,25442.488,25442.488
3/16/2026 16:50:07.833,,240,-50694.163,None,59.986,131992.8784,132937.0058,132859.7275,132597.228,229.6651359,,53.8997953,0.940728894,132566.3615,53.90522345,0.940823633,-65.868942,-1.149629913,173.6632372,3.030995278,,,,-149.2067661,-2.604149335,138.2970716,-148.2010872,-2.586596926,141.1926344,90,1.570796327,136.8,-29.24882634,-0.510488322,137.5348683,-90,3.527420559,-2.72042624,3.5414836,-1.570796327,3.6,60,-6899.393291,-7434.806393,-7113.945599,21448.14528,,,25441.829,25441.829
3/16/2026 16:50:07.867,,240,-50684.918,None,59.985,132000.1145,132943.7411,132866.89,132604.2722,229.6773367,,53.72859722,0.937740924,132573.6327,53.73328127,0.937822676,-66.04013657,-1.152617822,173.4969441,3.028092916,,,,-149.2067661,-2.604149335,138.2970716,-148.3602184,-2.589374291,139.5409617,90,1.570796327,138,-29.24882634,-0.510488322,137.5348683,-90,3.527196967,-2.723414149,3.538581238,-1.570796327,3.6,60,-6895.973452,-7450.343993,-7065.446405,21411.76385,,,25441.829,25441.829
3/16/2026 16:50:07.900,,240,-50928.624,None,59.988,132056.3596,132984.6053,132916.5097,132653.1642,229.7620202,,53.55106706,0.934642438,132622.7796,53.55079006,0.934637604,-66.21756863,-1.155714595,173.3119214,3.024863662,,,,-149.4593952,-2.608558543,139.3292503,-148.2010872,-2.586596926,141.1926344,89.50178839,1.562100894,138.0052173,-29.24882634,-0.510488322,137.5348683,-90,3.52123453,-2.717815489,3.535351984,-1.570796327,3.6,60,-6847.808787,-7546.694402,-7013.606405,21408.10959,,,25441.829,25441.829
3/16/2026 16:50:07.933,,240,-50872.997,None,59.99,132061.6492,132989.6333,132927.9525,132660.4215,229.7745902,,53.41729944,0.932307753,132628.0662,53.41644871,0.932292905,-66.35404457,-1.15809655,173.1822878,3.022601129,,,,-149.8862668,-2.61600886,138.7233218,-148.6168089,-2.59385264,140.5640068,89.50178839,1.562100894,138.0052173,-29.68314018,-0.518068528,138.1251606,-71.56505118,3.526145545,-2.720197444,3.540669657,-1.249045772,3.794733192,60,-6902.139856,-7507.108791,-7134.379194,21543.62784,,,25441.829,25441.829
3/16/2026 16:50:07.967,,240,-50881.622,None,59.989,132012.3976,132963.835,132896.7889,132625.0492,229.7133236,,53.272198,0.929775255,132578.8077,53.27072438,0.929749535,-66.49586748,-1.160571827,173.0347674,3.020026412,,,,-149.8862668,-2.61600886,138.7233218,-149.2871723,-2.605552687,140.9731889,89.50178839,1.562100894,138.0052173,-29.68314018,-0.518068528,138.1251606,-71.56505118,3.535302222,-2.722672721,3.53809494,-1.249045772,3.794733192,60,-7055.393042,-7464.182391,-7089.134394,21608.70983,,,25441.829,25441.829
3/16/2026 16:50:08.000,,240,-50875.79,None,59.986,131988.0022,132924.5801,132857.5734,132590.7381,229.6538951,,53.11454131,0.927023626,132552.0049,53.11968399,0.927113383,-66.65198982,-1.163296675,172.8762674,3.017260065,,,,-149.8862668,-2.61600886,138.7233218,-148.8696864,-2.598266185,141.5898301,89.50178839,1.562100894,138.0052173,-29.49495582,-0.514784092,136.4891204,-71.56505118,3.525379568,-2.725397569,3.532044157,-1.249045772,3.794733192,60,-6885.123344,-7416.288002,-6901.7616,21203.17295,,,25441.829,25441.829
3/16/2026 16:50:08.033,,240,-50744.462,None,59.986,132020.021,132950.9591,132877.6581,132616.8862,229.6991848,,52.92058198,0.923638398,132574.4864,52.92803474,0.923768473,-66.84826358,-1.166722299,172.6843707,3.013910835,,,,-149.8862668,-2.61600886,138.7233218,-148.6168089,-2.59385264,140.5640068,89.50178839,1.562100894,138.0052173,-30.61860541,-0.534395477,136.6525521,-71.56505118,3.517621113,-2.728823193,3.548306312,-1.249045772,3.794733192,60.01,-6753.778089,-7360.228793,-7183.209607,21297.21649,,,25412.889,25412.889
3/16/2026 16:50:08.067,,240,-50723.942,None,59.99,132050.4476,133003.6542,132934.3172,132663.516,229.77995,,52.77655719,0.921124691,132631.325,52.78125014,0.921206598,-66.9928246,-1.169245364,172.5362592,3.011325802,,,,-150.3168598,-2.623524125,138.1251606,-149.2871723,-2.605552687,140.9731889,89.0036521,1.553406776,138.020868,-30.61860541,-0.534395477,136.6525521,-71.56505118,3.526759285,-2.72265214,3.545721279,-1.249045772,3.794733192,60.01,-6882.968468,-7467.6096,-7143.120001,21493.69807,,,25412.889,25412.889
