time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:08.100,,240,-51074.323,None,59.991,132043.0757,132995.5198,132924.455,132655.0575,229.7652995,,52.6479395,0.918879889,132616.6958,52.64792772,0.918879683,-67.12045524,-1.171472939,172.4104837,3.009130606,,,,-150.5615103,-2.627794082,139.1689621,-149.2871723,-2.605552687,140.9731889,89.0122396,1.553556656,139.2206881,-30.364271,-0.529956504,137.6866007,-90,3.52443237,-2.725029595,3.53908711,-1.570796327,3.6,60,-6894.399432,-7491.830399,-7084.8432,21471.07303,,,25412.889,25412.889
3/16/2026 16:50:08.133,,240,-51056.539,None,59.988,131988.8133,132931.6486,132872.5077,132598.3576,229.6670924,,52.5035131,0.916359173,132555.1265,52.49874076,0.916275879,-67.26594867,-1.174012279,172.2665285,3.006618113,,,,-150.5615103,-2.627794082,139.1689621,-149.5344551,-2.609868586,142.006197,89.0036521,1.553406776,138.020868,-30.364271,-0.529956504,137.6866007,-90,3.526144465,-2.727419055,3.536574617,-1.570796327,2.4,60,-6920.486023,-7383.585588,-7039.670398,21343.74201,,,25412.889,25412.889
3/16/2026 16:50:08.167,,240,-50830.934,None,59.986,131964.7726,132921.2982,132856.7101,132581.6455,229.6381461,,52.33020058,0.913334298,132545.7169,52.33293169,0.913381965,-67.4378295,-1.177012165,172.0879962,3.003502136,,,,-150.5615103,-2.627794082,139.1689621,-149.7083039,-2.612902821,140.364098,88.50566641,1.544715286,138.0469485,-30.364271,-0.529956504,137.6866007,-90,3.526284786,-2.721727451,3.53345864,-1.570796327,2.4,60,-6922.394052,-7479.892795,-6986.188805,21388.47565,,,25412.889,25412.889
3/16/2026 16:50:08.200,,240,-50693.832,None,59.988,132009.1895,132965.6674,132911.799,132629.611,229.7212248,,52.16140039,0.910388179,132590.1499,52.16338772,0.910422865,-67.60805208,-1.17998311,171.9189128,3.000551074,,,,-150.9935841,-2.635335192,138.5831159,-149.7083039,-2.612902821,140.364098,88.00790643,1.536027735,138.083453,-30.61860541,-0.534395477,136.6525521,-63.43494882,3.523325686,-2.716010845,3.534946551,-1.107148718,2.683281573,60.01,-6845.135353,-7580.087993,-6961.564794,21386.78814,,,25412.889,25412.889
3/16/2026 16:50:08.233,,240,-50734.166,None,59.991,132072.5037,133014.2294,132944.1402,132677.6493,229.8044296,,52.02590453,0.90802333,132636.6302,52.02639436,0.90803188,-67.73401438,-1.182181566,171.7850562,2.998214837,,,,-150.9935841,-2.635335192,138.5831159,-150.3762512,-2.624560701,140.8045454,88.00790643,1.536027735,138.083453,-30.61860541,-0.534395477,136.6525521,-90,3.532592581,-2.718209301,3.532610314,-1.570796327,3.6,60.01,-7005.314549,-7546.060807,-6924.038399,21475.41376,,,25412.889,25412.889
3/16/2026 16:50:08.267,,240,-51038.064,None,59.99,132039.5635,132987.6978,132924.4913,132651.2903,229.7587746,,51.90538186,0.905919813,132611.0944,51.90945487,0.9059909,-67.8577711,-1.184341529,171.6636144,2.996095277,,,,-151.2323507,-2.639502455,139.6338068,-150.6158429,-2.628742364,141.8489337,88.02506599,1.536327226,139.282734,-31.04965719,-0.54191875,137.2676218,-63.43494882,3.534733264,-2.720668755,3.538014027,-1.107148718,2.683281573,60,-7093.698779,-7568.524788,-7045.228799,21707.45237,,,25412.649,25412.649
3/16/2026 16:50:08.300,,240,-50974.358,None,59.988,131972.8843,132930.3178,132866.8033,132590.7224,229.6538678,,51.75333441,0.903266084,132551.8658,51.76084251,0.903397125,-68.01514168,-1.187088164,171.5135006,2.993475296,,,,-150.9935841,-2.635335192,138.5831159,-150.3762512,-2.624560701,140.8045454,88.02506599,1.536327226,139.282734,-31.04965719,-0.54191875,137.2676218,-90,3.527957826,-2.72341539,3.535394046,-1.570796327,3.6,60,-6922.050324,-7518.815987,-6998.068805,21438.93512,,,25412.649,25412.649
3/16/2026 16:50:08.333,,240,-50630.573,None,59.987,131968.6752,132929.6418,132854.6409,132585.0375,229.6440213,,51.57998265,0.900240525,132547.7066,51.58673042,0.900358296,-68.18226255,-1.190004973,171.3400062,2.990447249,,,,-151.6657575,-2.647066831,139.0602747,-150.802514,-2.632000389,140.2152631,88.00790643,1.536027735,138.083453,-31.7391408,-0.553952509,136.868404,-71.56505118,3.532358685,-2.726032708,3.544399758,-1.249045772,3.794733192,60,-7020.73595,-7410.110395,-7128.014412,21558.86076,,,25412.649,25412.649
3/16/2026 16:50:08.367,,240,-50744.002,None,59.989,132005.1081,132981.2701,132895.6263,132628.0692,229.7185544,,51.43008201,0.897624266,132593.5611,51.43292303,0.897673851,-68.33588429,-1.192686178,171.190903,2.987844907,,,,-151.6657575,-2.647066831,139.0602747,-151.0399433,-2.636144313,141.2640082,87.51044708,1.527345431,138.1303732,-31.7391408,-0.553952509,136.868404,-71.56505118,3.533818164,-2.720031609,3.541797416,-1.249045772,3.794733192,60.01,-7048.039277,-7516.224007,-7086.643203,21650.90649,,,25412.649,25412.649
3/16/2026 16:50:08.400,,240,-50800.133,None,59.99,132023.6995,132986.8403,132920.0561,132644.2589,229.7465957,,51.29646688,0.895292242,132610.3033,51.30603241,0.895459192,-68.47028716,-1.195031951,171.056416,2.985497667,,,,-152.102729,-2.654693422,138.4947652,-151.0399433,-2.636144313,141.2640082,87.51044708,1.527345431,138.1303732,-31.7391408,-0.553952509,136.868404,-63.43494882,3.531603505,-2.722377382,3.539450176,-1.107148718,2.683281573,60,-6982.661201,-7477.200005,-7048.598417,21508.45962,,,25412.649,25412.649
3/16/2026 16:50:08.433,,240,-50865.494,None,59.989,131998.02,132970.7963,132884.0762,132618.3593,229.7017363,,51.16120882,0.892931543,132584.6744,51.1701751,0.893088034,-68.60090549,-1.197311671,170.9230067,2.983169234,,,,-151.6657575,-2.647066831,139.0602747,-151.0399433,-2.636144313,141.2640082,87.51044708,1.527345431,138.1303732,-32.16439051,-0.561374516,137.5034545,-90,3.529232347,-2.724657102,3.54454375,-1.570796327,2.4,60,-6969.363831,-7438.032001,-7165.094401,21572.49023,,,25412.649,25412.649
3/16/2026 16:50:08.467,,240,-50866.258,None,59.987,131982.8416,132958.5531,132874.1322,132605.9103,229.680174,,50.99595304,0.890047286,132569.5534,51.00418576,0.890190974,-68.77091468,-1.200278891,170.7545999,2.980229981,,,,-152.102729,-2.654693422,138.4947652,-151.0399433,-2.636144313,141.2640082,87.01336301,1.518669678,138.1876984,-32.16439051,-0.561374516,137.5034545,-63.43494882,3.526335287,-2.718948569,3.541604497,-1.107148718,2.683281573,60,-6890.957167,-7536.211191,-7115.126394,21542.29475,,,25412.739,25412.739
3/16/2026 16:50:08.500,,240,-50781.082,None,59.988,132011.8407,132982.8159,132910.7286,132635.8639,229.7320552,,50.83572077,0.887250705,132607.9084,50.83995027,0.887324524,-68.93019461,-1.20305885,170.5946572,2.977438454,,,,-152.102729,-2.654693422,138.4947652,-151.0399433,-2.636144313,141.2640082,87.01336301,1.518669678,138.1876984,-32.43255725,-0.566054909,136.4891204,-71.56505118,3.523468837,-2.721728528,3.543493363,-1.249045772,3.794733192,60.01,-6844.127337,-7490.966392,-7096.132797,21431.22653,,,25412.739,25412.739
3/16/2026 16:50:08.533,,240,-50699.376,None,59.991,132041.0554,133029.5325,132938.4031,132670.4135,229.7918968,,50.70220392,0.884920396,132627.8572,50.70912766,0.885041238,-69.06527521,-1.205416451,170.460304,2.975093548,,,,-152.5432577,-2.662382099,137.9373771,-151.6992442,-2.647651285,141.7423014,86.9872125,1.518213265,136.9893427,-32.85572195,-0.573440526,137.1364284,-71.56505118,3.532692523,-2.723629716,3.548534074,-1.249045772,3.794733192,60.01,-6973.901895,-7396.963206,-7215.753593,21586.61869,,,25412.739,25412.739
3/16/2026 16:50:08.567,,240,-50984.726,None,59.991,132021.9391,133002.7301,132911.4307,132646.1044,229.7497922,,50.5814535,0.882812904,132608.7733,50.58784152,0.882924396,-69.18257791,-1.20746377,170.342928,2.973044951,,,,-152.7713208,-2.666362551,139.0033093,-151.6992442,-2.647651285,141.7423014,86.51672853,1.510001771,138.2554158,-32.58570735,-0.568727882,138.1460097,-71.56505118,3.530575681,-2.717465541,3.541772833,-1.249045772,3.794733192,60,-6990.693345,-7567.27199,-7153.228793,21711.19413,,,25412.739,25412.739
3/16/2026 16:50:08.600,,240,-50734.094,None,59.988,131963.1767,132951.0522,132849.9601,132588.8057,229.650548,,50.43285555,0.88021938,132550.0472,50.43858558,0.880319388,-69.328953,-1.210018497,170.1913888,2.970400094,,,,-152.3332427,-2.658716645,139.5564402,-151.0399433,-2.636144313,141.2640082,86.48624974,1.509469816,137.0576521,-32.85572195,-0.573440526,137.1364284,-63.43494882,3.516463701,-2.719488313,3.54384062,-1.107148718,2.683281573,60,-6773.16748,-7465.19039,-7132.348803,21370.70667,,,25412.739,25412.739
3/16/2026 16:50:08.633,,240,-50857.762,None,59.986,131971.3414,132932.5835,132864.4861,132590.1937,229.652952,,50.2741207,0.877448935,132558.2465,50.27914447,0.877536616,-69.49722613,-1.212955417,170.0348872,2.967668625,,,,-152.5432577,-2.662382099,137.9373771,-152.1280475,-2.655135313,141.1773353,87.01336301,1.518669678,138.1876984,-32.85572195,-0.573440526,137.1364284,-90,3.532671929,-2.731625095,3.541109151,-1.570796327,3.6,60,-6969.893468,-7321.766397,-7087.305604,21378.96547,,,25412.739,25412.739
3/16/2026 16:50:08.667,,240,-50842.325,None,59.988,132045.1167,133020.7037,132925.9976,132664.6666,229.7819429,,50.09486267,0.874320292,132622.8491,50.1024272,0.874452318,-69.67686317,-1.216090675,169.8556883,2.964541013,,,,-153.2128733,-2.674069095,138.4583692,-152.3540246,-2.659079359,142.2392351,86.51672853,1.510001771,138.2554158,-33.12973547,-0.578222964,136.1299379,-90,3.533531677,-2.726092446,3.542763977,-1.570796327,2.4,60,-7014.221285,-7423.415997,-7066.123188,21503.76047,,,25329.419,25329.419
3/16/2026 16:50:08.700,,240,-51180.941,None,59.992,132079.6805,133061.4068,132965.2169,132702.8371,229.8480561,,49.97545507,0.872236236,132666.6381,49.97914751,0.872300681,-69.79351409,-1.218126617,169.732616,2.962392996,,,,-152.7713208,-2.666362551,139.0033093,-151.9275131,-2.651635327,142.8,86.51672853,1.510001771,138.2554158,-32.85572195,-0.573440526,137.1364284,-71.56505118,3.523936008,-2.728128388,3.535833522,-1.249045772,3.794733192,60.01,-6880.294641,-7391.404804,-7003.958391,21275.65783,,,25329.419,25329.419
3/16/2026 16:50:08.733,,240,-51109.157,None,59.991,132033.1867,133008.3822,132913.7736,132652.5076,229.760883,,49.86715699,0.870346078,132610.9842,49.87372578,0.870460725,-69.9007431,-1.219998117,169.6234384,2.960487489,,,,-153.2128733,-2.674069095,138.4583692,-152.3540246,-2.659079359,142.2392351,86.51672853,1.510001771,138.2554158,-33.27488798,-0.580756354,137.7911463,-71.56505118,3.529540084,-2.729999888,3.541243843,-1.249045772,3.794733192,60,-6945.805609,-7356.931194,-7126.056011,21428.79281,,,25329.419,25329.419
3/16/2026 16:50:08.767,,240,-50554.843,None,59.988,131970.9579,132934.3129,132854.5298,132587.3189,229.6479727,,49.71825903,0.867747318,132556.5502,49.72815345,0.867920009,-70.048709,-1.222580609,169.4766716,2.957925924,,,,-153.2128733,-2.674069095,138.4583692,-152.5602721,-2.662679055,140.6203399,85.9858243,1.500735744,137.1364284,-33.55066201,-0.585569518,136.7894733,-75.96375653,3.530599064,-2.723316353,3.543495442,-1.325817664,4.947726751,60,-6960.942321,-7404.8256,-7108.775986,21474.54391,,,25329.419,25329.419
3/16/2026 16:50:08.800,,240,-50729.184,None,59.987,131990.1084,132965.9186,132856.6743,132604.9523,229.6785147,,49.5449682,0.864722823,132566.6347,49.55747223,0.864941059,-70.22408742,-1.22564154,169.3030937,2.95489642,,,,-153.6578885,-2.681836076,137.9217169,-152.5602721,-2.662679055,140.6203399,85.48601154,1.492012366,137.2256536,-33.27488798,-0.580756354,137.7911463,-90,3.527620114,-2.717653906,3.535652774,-1.570796327,3.6,60.01,-6884.061967,-7505.697589,-7028.596812,21418.35637,,,25329.419,25329.419
3/16/2026 16:50:08.833,,240,-50595.206,None,59.989,132039.0624,133018.9093,132909.922,132656.6892,229.7681257,,49.39589384,0.862120985,132624.7742,49.40435332,0.86226863,-70.37503436,-1.228276061,169.1547219,2.952306843,,,,-153.6578885,-2.681836076,137.9217169,-152.5602721,-2.662679055,140.6203399,84.98688624,1.483300986,137.3253072,-33.55066201,-0.585569518,136.7894733,-63.43494882,3.524947685,-2.711577047,3.537876361,-1.107148718,2.683281573,60,-6841.770168,-7615.180793,-7017.609603,21474.56056,,,25329.419,25329.419
3/16/2026 16:50:08.867,,240,-50648.242,None,59.991,132060.1619,133036.2799,132929.0699,132675.8905,229.8013833,,49.27389407,0.859991687,132645.914,49.28181108,0.860129865,-70.49288285,-1.230332905,169.0298841,2.950128012,,,,-153.6578885,-2.681836076,137.9217169,-152.5602721,-2.662679055,140.6203399,84.98688624,1.483300986,137.3253072,-33.55066201,-0.585569518,136.7894733,-90,3.52280892,-2.713633891,3.53569753,-1.570796327,2.4,60,-6806.557038,-7582.003198,-6982.055993,21370.61623,,,25251.537,25251.537
3/16/2026 16:50:08.900,,240,-50995.267,None,59.99,132031.0878,133008.3053,132887.6608,132643.0647,229.7445273,,49.1501352,0.857831687,132607.7998,49.16091099,0.85801976,-70.62017991,-1.232554658,168.9051819,2.947951548,,,,-153.6578885,-2.681836076,137.9217169,-152.7838884,-2.666581897,141.6864143,85.48601154,1.492012366,137.2256536,-33.27488798,-0.580756354,137.7911463,-63.43494882,3.524601657,-2.724567024,3.528707902,-1.107148718,2.683281573,60,-6835.024783,-7392.902394,-6912.648009,21140.57519,,,25251.537,25251.537
3/16/2026 16:50:08.933,,240,-50965.646,None,59.989,131999.0247,132976.4984,132867.9992,132615.229,229.6963144,,49.00384373,0.855278419,132583.6687,49.01791426,0.855523996,-70.76875996,-1.235147869,168.7611062,2.945436953,,,,-153.6578885,-2.681836076,137.9217169,-153.2170952,-2.674142782,141.141631,86.02061755,1.501343001,138.33351,-33.55066201,-0.585569518,136.7894733,-71.56505118,3.529666778,-2.73649087,3.531006471,-1.249045772,3.794733192,60,-6919.603647,-7249.737589,-6900.047998,21069.38923,,,25251.537,25251.537
3/16/2026 16:50:08.967,,240,-50545.685,None,59.989,132026.4726,132998.7951,132898.6022,132642.0087,229.7426983,,48.85992472,0.852766559,132603.3035,48.86943306,0.85293251,-70.91439946,-1.237689758,168.6160014,2.942904396,,,,-154.106353,-2.689663258,137.3934496,-152.9959093,-2.670282359,140.0714104,84.98688624,1.483300986,137.3253072,-34.24903301,-0.597758392,136.4627422,-71.56505118,3.523214869,-2.720990744,3.540662788,-1.249045772,3.794733192,60.01,-6785.17288,-7457.414396,-7046.841613,21289.42889,,,25251.537,25251.537
3/16/2026 16:50:09.000,,240,-50702.558,None,59.99,132049.0998,133010.9415,132906.3195,132656.1534,229.7671976,,48.73068131,0.850510836,132625.9788,48.73962343,0.850666905,-71.04196587,-1.239916212,168.4952744,2.940797312,,,,-154.3231843,-2.693447679,138.4739687,-153.2170952,-2.674142782,141.141631,84.98688624,1.483300986,137.3253072,-34.24903301,-0.597758392,136.4627422,-71.56505118,3.524809687,-2.723217198,3.538555704,-1.249045772,3.794733192,60.01,-6866.877189,-7420.953591,-7012.022405,21299.85318,,,25251.537,25251.537
3/16/2026 16:50:09.033,,240,-50929.445,None,59.99,132030.597,132989.6745,132881.7848,132634.7124,229.7300607,,48.60286464,0.848280014,132598.5176,48.61469311,0.84848646,-71.16450225,-1.242054875,168.366366,2.938547436,,,,-154.3231843,-2.693447679,138.4739687,-153.6536339,-2.68176182,140.6049786,85.03025927,1.484057988,138.5207566,-33.96752676,-0.592845181,137.4563203,-90,3.53024828,-2.726112863,3.531392617,-1.570796327,3.6,60,-6957.970557,-7435.584,-6940.9296,21334.48416,,,25251.537,25251.537
3/16/2026 16:50:09.067,,240,-50621.112,None,59.987,131999.6258,132964.8264,132870.1673,132612.2514,229.6911571,,48.44915093,0.845597203,132576.5996,48.45686591,0.845731855,-71.32467816,-1.244850472,168.212081,2.935854655,,,,-154.3231843,-2.693447679,138.4739687,-153.6536339,-2.68176182,140.6049786,84.48852258,1.474602899,137.4353666,-34.24903301,-0.597758392,136.4627422,-90,3.527493675,-2.719453371,3.533613047,-1.570796327,2.4,59.99,-6909.995492,-7487.121597,-6927.379211,21324.4963,,,25251.009,25251.009
3/16/2026 16:50:09.100,,240,-50723.294,None,59.988,132029.4436,132994.155,132897.2175,132640.9812,229.7409186,,48.29067321,0.842831246,132597.505,48.30115872,0.843014252,-71.48167506,-1.247590585,168.0559201,2.933129134,,,,-154.7723505,-2.701287108,137.9582546,-153.6536339,-2.68176182,140.6049786,84.48852258,1.474602899,137.4353666,-34.66344585,-0.60499126,137.1416786,-63.43494882,3.524776072,-2.722193484,3.538120394,-1.107148718,2.683281573,60,-6839.264007,-7443.057597,-7039.108797,21321.4304,,,25251.009,25251.009
3/16/2026 16:50:09.133,,240,-50939.222,None,59.991,132071.9809,133035.7928,132938.6696,132682.8552,229.8134465,,48.16112501,0.840570203,132640.0957,48.17104991,0.840743425,-71.60754333,-1.2497874,167.9222204,2.930795633,,,,-154.3231843,-2.693447679,138.4739687,-153.6536339,-2.68176182,140.6049786,84.53615719,1.47543428,138.6298669,-34.66344585,-0.60499126,137.1416786,-71.56505118,3.522505245,-2.72522168,3.535786893,-1.249045772,3.794733192,60.01,-6828.333821,-7459.056003,-7002.043191,21289.43301,,,25251.009,25251.009
3/16/2026 16:50:09.167,,240,-50826.83,None,59.992,132075.0905,133028.6249,132939.6428,132681.8164,229.8116472,,48.05825055,0.838774705,132644.1526,48.06038113,0.838811891,-71.7154163,-1.251670139,167.8218009,2.929042983,,,,-154.7723505,-2.701287108,137.9582546,-153.6536339,-2.68176182,140.6049786,84.48852258,1.474602899,137.4353666,-34.66344585,-0.60499126,137.1416786,-71.56505118,3.520573711,-2.726273038,3.534034243,-1.249045772,3.794733192,60.01,-6770.286239,-7376.8032,-6972.580793,21119.67023,,,25251.009,25251.009
3/16/2026 16:50:09.200,,240,-50849.942,None,59.99,132018.0664,132957.6135,132883.452,132620.3964,229.7052648,,47.93107245,0.836555028,132586.2688,47.94001134,0.836711041,-71.84141364,-1.253869207,167.6895026,2.926733941,,,,-154.7723505,-2.701287108,137.9582546,-153.6536339,-2.68176182,140.6049786,84.48852258,1.474602899,137.4353666,-34.66344585,-0.60499126,137.1416786,-90,3.518472861,-2.728472106,3.531725201,-1.570796327,3.6,60,-6731.616191,-7336.080007,-6930.734404,20998.4306,,,25251.009,25251.009
3/16/2026 16:50:09.233,,240,-50685.667,None,59.987,131998.6222,132933.4522,132855.2192,132596.4407,229.6637722,,47.76643433,0.833681551,132558.8168,47.77080916,0.833757906,-72.00665992,-1.256753299,167.5278863,2.923913205,,,,-154.7723505,-2.701287108,137.9582546,-154.3063003,-2.693152998,141.1569339,83.99099404,1.465919388,137.5558069,-34.95065141,-0.610003943,136.1563807,-63.43494882,3.526910904,-2.722672687,3.533917148,-1.107148718,2.683281573,60,-6873.462531,-7438.176,-6916.132804,21227.77134,,,25251.009,25251.009
3/16/2026 16:50:09.267,,240,-50677.978,None,59.988,132023.0974,132974.8638,132891.8408,132630.6325,229.7229941,,47.60422715,0.830850502,132592.1808,47.60440154,0.830853545,-72.1700355,-1.259604741,167.3617637,2.921013818,,,,-155.4328287,-2.712814626,138.5415461,-154.7468366,-2.700841806,140.6408191,83.99099404,1.465919388,137.5558069,-35.36246189,-0.617191392,136.8473602,-90,3.531695351,-2.725524129,3.53820521,-1.570796327,3.6,60,-6985.62568,-7392.815999,-7025.140809,21403.58249,,,25251.009,25251.009
3/16/2026 16:50:09.300,,240,-50671.57,None,59.991,132070.0113,133020.0087,132946.098,132679.4076,229.807475,,47.47490522,0.828593408,132638.3602,47.48187775,0.828715102,-72.29569581,-1.261797927,167.2344736,2.918792188,,,,-155.2248594,-2.709184878,137.4510822,-154.5366549,-2.697173444,139.5564402,83.99099404,1.465919388,137.5558069,-35.77011376,-0.624306259,137.545338,-90,3.525888546,-2.727717315,3.543098447,-1.570796327,2.4,60,-6835.027278,-7358.601605,-7146.30241,21339.93129,,,25189.415,25189.415
3/16/2026 16:50:09.333,,240,-50767.459,None,59.992,132059.2329,133015.8495,132938.1691,132671.7931,229.7942863,,47.36854829,0.82673713,132636.4402,47.37153748,0.826789301,-72.40360966,-1.263681379,167.1329215,2.917019768,,,,-155.4328287,-2.712814626,138.5415461,-154.7468366,-2.700841806,140.6408191,83.49437335,1.457251722,137.6866007,-35.77011376,-0.624306259,137.545338,-90,3.527631107,-2.720933101,3.541326027,-1.570796327,3.6,60,-6918.827754,-7478.956801,-7116.033603,21513.81816,,,25189.415,25189.415
3/16/2026 16:50:09.367,,240,-50759.222,None,59.99,132013.6946,132959.8034,132882.9741,132619.518,229.7037433,,47.2410726,0.824512259,132582.1047,47.24704135,0.824616433,-72.53152833,-1.265913981,167.0053832,2.914793806,,,,-155.4328287,-2.712814626,138.5415461,-154.7468366,-2.700841806,140.6408191,83.49437335,1.457251722,137.6866007,-35.36246189,-0.617191392,136.8473602,-71.56505118,3.525458239,-2.723165703,3.531985198,-1.249045772,3.794733192,60,-6879.002758,-7438.478396,-6920.208015,21237.68917,,,25189.415,25189.415
3/16/2026 16:50:09.400,,240,-50490.965,None,59.988,132000.2018,132939.5183,132868.1732,132603.3185,229.6756849,,47.08716305,0.821826031,132568.647,47.09246964,0.821918648,-72.68053066,-1.268514562,166.8498519,2.912079272,,,,-155.8858015,-2.720720493,138.0469485,-155.1905916,-2.708586792,140.1330796,82.99873244,1.448601156,137.8277185,-35.6553281,-0.622302871,135.8705266,-71.56505118,3.53050544,-2.717115718,3.534382143,-1.249045772,3.794733192,60.01,-6939.30625,-7546.118403,-6910.041596,21395.46625,,,25189.415,25189.415
3/16/2026 16:50:09.433,,240,-50753.736,None,59.989,132047.3201,132984.5436,132898.3032,132644.0633,229.7462569,,46.93980958,0.819254228,132607.6021,46.94067561,0.819269343,-72.82732956,-1.271076686,166.7040844,2.909535149,,,,-155.8858015,-2.720720493,138.0469485,-155.1905916,-2.708586792,140.1330796,82.99873244,1.448601156,137.8277185,-35.77011376,-0.624306259,137.545338,-90,3.527856135,-2.719677842,3.533841408,-1.570796327,2.4,60.01,-6896.44444,-7505.856004,-6987.672008,21389.97245,,,25189.415,25189.415
3/16/2026 16:50:09.467,,240,-50699.088,None,59.991,132055.3657,133010.0857,132929.8157,132665.7936,229.783895,,46.8185356,0.817137597,132623.8621,46.82268358,0.817209993,-72.94971706,-1.273212751,166.5797085,2.907364381,,,,-156.342003,-2.728682712,137.561041,-155.1905916,-2.708586792,140.1330796,83.49437335,1.457251722,137.6866007,-36.06438616,-0.629442281,136.5734967,-63.43494882,3.525796785,-2.730464473,3.536806662,-1.107148718,2.683281573,60,-6838.195491,-7318.958402,-6989.659198,21146.81309,,,25189.415,25189.415
3/16/2026 16:50:09.500,,240,-50839.358,None,59.991,132021.3114,132975.3403,132898.0025,132632.2571,229.725808,,46.69794351,0.815032868,132589.8268,46.70157327,0.815096219,-73.06947603,-1.275302939,166.4593933,2.905264483,,,,-155.8858015,-2.720720493,138.0469485,-155.1905916,-2.708586792,140.1330796,82.99873244,1.448601156,137.8277185,-35.77011376,-0.624306259,137.545338,-90,3.523683011,-2.723904095,3.529570742,-1.570796327,2.4,60,-6824.704571,-7434.604809,-6915.456,21174.76538,,,25216.998,25216.998
3/16/2026 16:50:09.533,,240,-50566.565,None,59.988,132003.4172,132950.2789,132866.4608,132607.4096,229.6827708,,46.55509315,0.812539659,132571.9518,46.55810817,0.812592281,-73.21209028,-1.277792028,166.3176853,2.902791214,,,,-156.5409759,-2.732155444,138.6610255,-155.637547,-2.716387635,139.6338068,82.50414236,1.439968931,137.9791289,-36.06438616,-0.629442281,136.5734967,-71.56505118,3.528979916,-2.717760959,3.532233495,-1.249045772,3.794733192,60,-6944.391325,-7544.231994,-6909.667205,21398.29052,,,25216.998,25216.998
3/16/2026 16:50:09.567,,240,-50777.122,None,59.989,132028.1386,132957.0974,132888.0769,132625.1109,229.7134304,,46.40451238,0.809911529,132588.4149,46.40310691,0.809886999,-73.36415575,-1.280446071,166.170808,2.90022772,,,,-156.9974034,-2.740121607,138.1876984,-155.8390849,-2.719905134,140.7278224,82.50414236,1.439968931,137.9791289,-36.46923439,-0.636508216,137.2833566,-75.96375653,3.529792133,-2.720415002,3.536735936,-1.325817664,4.947726751,60.01,-6935.322183,-7500.211192,-7022.592,21458.12537,,,25216.998,25216.998
3/16/2026 16:50:09.600,,240,-51030.85,None,59.991,132055.322,133008.3102,132925.1673,132663.6332,229.7801531,,46.27579904,0.807665057,132623.8838,46.2776104,0.807696671,-73.48939743,-1.28263195,166.0415358,2.897971495,,,,-156.5409759,-2.732155444,138.6610255,-155.8390849,-2.719905134,140.7278224,82.56859203,1.44109379,139.1689621,-36.86989765,-0.643501109,138,-63.43494882,3.527601805,-2.72372574,3.541472604,-1.107148718,2.683281573,60.01,-6923.63985,-7511.832005,-7141.334399,21576.80625,,,25216.998,25216.998
3/16/2026 16:50:09.633,,240,-50916.6,None,59.992,132050.2383,133001.249,132936.7019,132663.4393,229.7798172,,46.17676835,0.805936646,132627.4641,46.17454806,0.805897894,-73.59091365,-1.284403743,165.9361598,2.896132337,,,,-156.9974034,-2.740121607,138.1876984,-155.8390849,-2.719905134,140.7278224,82.50414236,1.439968931,137.9791289,-36.86989765,-0.643501109,138,-90,3.525803028,-2.724372674,3.539633446,-1.570796327,2.4,60.01,-6869.63944,-7436.361594,-7110.864,21416.86503,,,25216.998,25216.998
3/16/2026 16:50:09.667,,240,-50787,None,59.991,132011.0161,132946.5806,132881.8173,132613.8241,229.6938811,,46.05615897,0.803831615,132579.5897,46.05702495,0.803846729,-73.7079381,-1.286446205,165.8181864,2.894073312,,,,-156.9974034,-2.740121607,138.1876984,-155.8390849,-2.719905134,140.7278224,82.50414236,1.439968931,137.9791289,-37.17092349,-0.648755001,137.0418914,-90,3.523751863,-2.726415136,3.542828313,-1.570796327,2.4,60,-6832.305886,-7399.036796,-7112.174401,21343.51708,,,25216.998,25216.998
3/16/2026 16:50:09.700,,240,-50635.656,None,59.988,131979.6039,132918.5356,132859.8955,132586.7072,229.6469133,,45.9060041,0.801210918,132548.1808,45.90622341,0.801214746,-73.86062994,-1.28911118,165.6662916,2.891422248,,,,-156.9974034,-2.740121607,138.1876984,-155.8390849,-2.719905134,140.7278224,81.9408961,1.430138429,136.9525465,-37.17092349,-0.648755001,137.0418914,-71.56505118,3.52111988,-2.719249609,3.540177249,-1.249045772,3.794733192,60,-6785.93258,-7461.604799,-7066.540807,21314.07819,,,25156.174,25156.174
3/16/2026 16:50:09.733,,240,-50740.762,None,59.989,132017.2074,132955.7247,132870.7634,132615.2424,229.6963377,,45.75910724,0.798647084,132577.1866,45.76232734,0.798703286,-74.01056376,-1.291728019,165.5232408,2.888925541,,,,-156.9974034,-2.740121607,138.1876984,-156.2864051,-2.727712345,140.2409355,82.01067323,1.43135627,138.1407977,-37.17092349,-0.648755001,137.0418914,-90,3.526415631,-2.723084289,3.537680542,-1.570796327,3.6,60,-6877.438936,-7464.153594,-7025.198399,21366.79093,,,25156.174,25156.174
3/16/2026 16:50:09.767,,240,-50910.149,None,59.992,132039.4239,132990.4086,132905.19,132645.7033,229.7490974,,45.64160378,0.796596262,132607.8063,45.64804802,0.796708735,-74.12774882,-1.293773284,165.4041546,2.886847093,,,,-156.9974034,-2.740121607,138.1876984,-155.8390849,-2.719905134,140.7278224,81.9408961,1.430138429,136.9525465,-36.86989765,-0.643501109,138,-90,3.516613869,-2.723911713,3.530348202,-1.570796327,2.4,60,-6712.220702,-7388.107195,-6951.887998,21052.2159,,,25156.174,25156.174
3/16/2026 16:50:09.800,,240,-50716.642,None,59.992,132019.8203,132974.4252,132896.2293,132630.8643,229.7233956,,45.53532192,0.794741294,132596.7942,45.53766154,0.794782128,-74.22790001,-1.295521252,165.2961997,2.884962927,,,,-156.9974034,-2.740121607,138.1876984,-156.7368145,-2.735573472,139.762656,82.01067323,1.43135627,138.1407977,-37.17092349,-0.648755001,137.0418914,-71.56505118,3.5303556,-2.726877522,3.533717928,-1.249045772,3.794733192,60,-6945.315695,-7401.484792,-6959.908809,21306.7093,,,25156.174,25156.174
3/16/2026 16:50:09.833,,240,-50857.963,None,59.99,131966.3968,132924.6262,132838.9469,132577.3635,229.6307295,,45.40348474,0.792440301,132543.3816,45.40524888,0.792471091,-74.36153903,-1.297853693,165.1666034,2.882701045,,,,-156.9974034,-2.740121607,138.1876984,-156.2864051,-2.727712345,140.2409355,82.01067323,1.43135627,138.1407977,-37.17092349,-0.648755001,137.0418914,-71.56505118,3.520183436,-2.729209963,3.531456046,-1.249045772,3.794733192,60,-6769.752648,-7359.494395,-6918.840011,21048.08705,,,25156.174,25156.174
3/16/2026 16:50:09.867,,240,-50649.538,None,59.988,131972.8799,132926.9574,132847.3196,132583.0901,229.6406483,,45.25308131,0.789815265,132549.8734,45.2541878,0.789834577,-74.51215916,-1.30048251,165.0122412,2.880006915,,,,-157.456939,-2.748142016,137.7232007,-156.7368145,-2.735573472,139.762656,82.01067323,1.43135627,138.1407977,-37.47617956,-0.654082724,136.0876188,-71.56505118,3.525408049,-2.73183878,3.534089639,-1.249045772,3.794733192,60,-6835.857462,-7315.372792,-6915.110391,21066.34065,,,25156.174,25156.174
3/16/2026 16:50:09.900,,240,-50932.613,None,59.99,131997.3523,132954.4829,132882.0102,132611.9957,229.6907142,,45.1173491,0.787446292,132574.3143,45.12522843,0.787583812,-74.64419221,-1.302786922,164.8769377,2.877645423,,,,-158.1063269,-2.759475972,138.3803454,-156.9295878,-2.738938,140.8658937,81.51839421,1.42276438,138.3126892,-37.17092349,-0.648755001,137.0418914,-71.56505118,3.526521812,-2.725551302,3.526400424,-1.249045772,3.794733192,60.01,-6888.683001,-7431.897587,-6835.838402,21156.41899,,,25156.174,25156.174
3/16/2026 16:50:09.933,,240,-50902.258,None,59.992,131988.5542,132957.4381,132875.3541,132607.841,229.6835182,,45.00733433,0.785526172,132574.0373,45.01105029,0.785591027,-74.75712699,-1.304758005,164.768934,2.875760403,,,,-158.1063269,-2.759475972,138.3803454,-156.7368145,-2.735573472,139.762656,81.51839421,1.42276438,138.3126892,-37.56859203,-0.655695626,137.7702435,-90,3.521164499,-2.727522385,3.531456029,-1.570796327,2.4,60,-6797.478727,-7398.892803,-6957.518393,21153.88992,,,25180.18,25180.18
3/16/2026 16:50:09.967,,240,-50820.667,None,59.99,131946.3709,132919.8941,132840.8054,132569.7585,229.6175573,,44.88628165,0.783413404,132531.8708,44.88946166,0.783468905,-74.87599269,-1.306832603,164.6468297,2.873629281,,,,-158.1063269,-2.759475972,138.3803454,-156.7368145,-2.735573472,139.762656,81.51839421,1.42276438,138.3126892,-38.26951607,-0.667929058,137.561041,-90,3.519042377,-2.729596983,3.541558339,-1.570796327,3.6,60,-6759.152287,-7361.870397,-7115.543987,21236.56667,,,25180.18,25180.18
3/16/2026 16:50:10.000,,240,-50787.677,None,59.988,131939.0155,132899.0774,132826.0898,132555.4459,229.5927671,,44.7395164,0.780851867,132516.0087,44.73837725,0.780831985,-75.02892577,-1.309501789,164.4947306,2.87097465,,,,-158.1063269,-2.759475972,138.3803454,-156.7368145,-2.735573472,139.762656,81.02737339,1.41419445,138.4947652,-37.87498365,-0.661043169,136.821051,-71.56505118,3.516405457,-2.723696239,3.532017819,-1.249045772,3.794733192,60,-6713.368872,-7469.798395,-6916.463996,21099.63126,,,25180.18,25180.18
3/16/2026 16:50:10.033,,240,-50901.192,None,59.989,131974.8221,132946.4208,132870.0849,132597.843,229.6662011,,44.58923202,0.77822891,132560.4723,44.59846089,0.778389984,-75.17352003,-1.312025435,164.3495815,2.868441321,,,,-158.2901172,-2.762683719,139.494516,-157.3801351,-2.746801534,140.4,81.02737339,1.41419445,138.4947652,-38.26951607,-0.667929058,137.561041,-90,3.525191518,-2.726219885,3.536370379,-1.570796327,3.6,60.01,-6920.617083,-7429.967992,-7029.676782,21380.26186,,,25180.18,25180.18
3/16/2026 16:50:10.067,,240,-50962.147,None,59.991,132011.099,132983.5701,132913.4225,132636.7697,229.7336241,,44.46837847,0.776119617,132605.2001,44.47335182,0.776206419,-75.29538416,-1.314152365,164.2258479,2.866281762,,,,-158.5688327,-2.767548222,137.9373771,-157.3801351,-2.746801534,140.4,81.02737339,1.41419445,138.4947652,-38.26951607,-0.667929058,137.561041,-90,3.523007953,-2.728346815,3.53421082,-1.570796327,2.4,60.01,-6808.619538,-7396.185597,-6995.505586,21200.31072,,,25180.18,25180.18
3/16/2026 16:50:10.100,,240,-50802.422,None,59.992,132005.1054,132972.327,132894.7876,132624.7993,229.7128907,,44.36564705,0.774326616,132590.6478,44.3665163,0.774341787,-75.39565826,-1.315902478,164.1214056,2.8644589,,,,-158.5688327,-2.767548222,137.9373771,-157.3801351,-2.746801534,140.4,80.53767779,1.405647649,138.6869857,-38.58121327,-0.673369201,136.6209354,-71.56505118,3.521143321,-2.721550127,3.537828101,-1.249045772,3.794733192,60,-6776.208552,-7520.443211,-7007.356798,21304.00856,,,25180.18,25180.18
3/16/2026 16:50:10.133,,240,-50834.434,None,59.989,131957.703,132928.8592,132843.6802,132577.4747,229.630922,,44.233363,0.772017824,132543.4745,44.24101349,0.77215135,-75.5297059,-1.318242051,163.9913316,2.862188681,,,,-158.5688327,-2.767548222,137.9373771,-158.0175618,-2.757926729,141.0548829,80.45547443,1.40421293,137.5034545,-38.26951607,-0.667929058,137.561041,-71.56505118,3.530078079,-2.722454981,3.530117739,-1.249045772,3.794733192,60,-6925.251274,-7438.723204,-6922.670398,21286.64488,,,25208.273,25208.273
3/16/2026 16:50:10.167,,240,-50505.134,None,59.988,131945.667,132912.0915,132832.9998,132564.3101,229.6081204,,44.08654413,0.769455351,132531.4818,44.09354349,0.769577513,-75.68271877,-1.320912629,163.8391754,2.859533054,,,,-158.5688327,-2.767548222,137.9373771,-157.8336542,-2.754716936,139.9428455,80.94927832,1.412831434,137.3095772,-38.89722035,-0.678884565,135.6849292,-71.56505118,3.524294449,-2.733744063,3.538417619,-1.249045772,3.794733192,60,-6826.657254,-7238.635198,-6965.913603,21031.20606,,,25208.273,25208.273
3/16/2026 16:50:10.200,,240,-50690.549,None,59.99,131985.4083,132954.5631,132862.5878,132601.5725,229.6726607,,43.94370583,0.766962352,132562.6221,43.94645409,0.767010318,-75.8207745,-1.323322156,163.7027431,2.857151861,,,,-159.0342882,-2.775671952,137.5034545,-157.8336542,-2.754716936,139.9428455,79.96309755,1.395619332,137.7075161,-38.9724697,-0.680197914,137.3724863,-90,3.521727254,-2.718941488,3.537349775,-1.570796327,3.6,60,-6763.349377,-7509.916811,-7036.142397,21309.40859,,,25208.273,25208.273
3/16/2026 16:50:10.233,,240,-50749.186,None,59.992,132015.9574,132986.1792,132882.7487,132629.0086,229.7201815,,43.82293044,0.764854424,132593.5302,43.83251377,0.765021685,-75.9361701,-1.32533619,163.5812605,2.85503159,,,,-159.2117543,-2.778769321,138.6246731,-158.4709931,-2.765840599,140.6100992,79.96309755,1.395619332,137.7075161,-38.9724697,-0.680197914,137.3724863,-71.56505118,3.530862284,-2.720955522,3.535229504,-1.249045772,3.794733192,60,-6975.723908,-7478.049595,-7001.481596,21455.2551,,,25208.273,25208.273
3/16/2026 16:50:10.267,,240,-50578.243,None,59.991,131979.1631,132954.3188,132862.1645,132599.2774,229.6686856,,43.71262986,0.762929316,132565.0711,43.71796762,0.763022477,-76.05531532,-1.327415666,163.4653172,2.853007997,,,,-159.0342882,-2.775671952,137.5034545,-157.8336542,-2.754716936,139.9428455,79.96309755,1.395619332,137.7075161,-38.89722035,-0.678884565,135.6849292,-71.56505118,3.517739413,-2.723034998,3.531892562,-1.249045772,3.794733192,60,-6695.918808,-7441.487999,-6858.806394,20996.2132,,,25208.273,25208.273
3/16/2026 16:50:10.300,,240,-50396.731,None,59.988,131944.5685,132911.5715,132821.3998,132559.8975,229.6004774,,43.56918734,0.760425772,132530.5056,43.57388952,0.76050784,-76.19460959,-1.32984681,163.3250509,2.850559889,,,,-159.0342882,-2.775671952,137.5034545,-158.2901172,-2.762683719,139.494516,79.87532834,1.394087471,136.5260415,-39.28940686,-0.685729511,136.4416359,-90,3.523191559,-2.723934281,3.5362894,-1.570796327,3.6,60,-6786.483264,-7360.358389,-6968.563211,21115.40486,,,25208.273,25208.273
3/16/2026 16:50:10.333,,240,-50889.83,None,59.989,131970.4161,132925.079,132837.7951,132578.4638,229.6326352,,43.41894251,0.757803505,132548.1309,43.42676086,0.75793996,-76.34512895,-1.332473868,163.1758249,2.847955404,,,,-159.6768632,-2.786887002,138.2033285,-158.4709931,-2.765840599,140.6100992,79.47221388,1.387051796,137.9217169,-39.35945057,-0.686952004,138.1303732,-90,3.523780559,-2.719525664,3.534907408,-1.570796327,3.6,60,-6831.94505,-7510.161601,-7032.268803,21374.37545,,,25264.926,25264.926
3/16/2026 16:50:10.367,,240,-50847.365,None,59.991,132004.3483,132974.0554,132875.5226,132618.6913,229.7023115,,43.29095184,0.755569646,132582.102,43.298208,0.75569629,-76.47792115,-1.334791529,163.0509643,2.845776176,,,,-159.6768632,-2.786887002,138.2033285,-158.9272734,-2.773804192,140.1741774,79.56252465,1.388628016,139.1016894,-39.67724929,-0.692498638,137.2046646,-90,3.529500482,-2.723419545,3.538274814,-1.570796327,3.6,60.01,-6930.82971,-7511.443208,-7043.788792,21486.06171,,,25264.926,25264.926
3/16/2026 16:50:10.400,,240,-50728.262,None,59.992,131994.6555,132964.8329,132865.3791,132609.0053,229.6855347,,43.18809687,0.753774488,132572.4384,43.19490335,0.753893284,-76.58330892,-1.336630893,162.9414041,2.84386399,,,,-159.6768632,-2.786887002,138.2033285,-158.9272734,-2.773804192,140.1741774,79.47221388,1.387051796,137.9217169,-39.67724929,-0.692498638,137.2046646,-90,3.527697476,-2.723682689,3.536362628,-1.570796327,3.6,60,-6899.733089,-7442.798394,-7011.086399,21353.61788,,,25264.926,25264.926
3/16/2026 16:50:10.433,,240,-50756.515,None,59.99,131953.1753,132907.2226,132816.9498,132559.8135,229.600332,,43.05894861,0.751520426,132522.798,43.06899881,0.751695835,-76.71030858,-1.338847455,162.8158234,2.841672193,,,,-159.6768632,-2.786887002,138.2033285,-158.9272734,-2.773804192,140.1741774,79.47221388,1.387051796,137.9217169,-39.67724929,-0.692498638,137.2046646,-71.56505118,3.525500027,-2.725899251,3.534170831,-1.249045772,3.794733192,60,-6859.849279,-7402.4208,-6971.644799,21233.91488,,,25264.926,25264.926
3/16/2026 16:50:10.467,,240,-50934.312,None,59.988,131923.5755,132897.7728,132802.0542,132541.8593,229.5692344,,42.90443442,0.748823644,132501.4292,42.91000214,0.748920819,-76.8634586,-1.341520427,162.6620355,2.838988088,,,,-160.1447856,-2.795053789,137.7911463,-159.1022345,-2.776857839,141.2945859,78.98288838,1.378511455,138.1460097,-40.06078446,-0.69919259,137.9739106,-90,3.525778658,-2.720031882,3.538180678,-1.570796327,3.6,60,-6843.003958,-7512.350399,-7077.772814,21433.12717,,,25264.926,25264.926
3/16/2026 16:50:10.500,,240,-50630.933,None,59.989,131970.9683,132936.046,132826.0578,132578.3924,229.6325117,,42.74721437,0.746079637,132540.7089,42.75591753,0.746231536,-77.02127727,-1.344274883,162.5079448,2.836298697,,,,-160.1447856,-2.795053789,137.7911463,-159.3863711,-2.781816959,139.7472003,78.98288838,1.378511455,138.1460097,-40.38364791,-0.70482762,137.0576521,-63.43494882,3.528048495,-2.722786338,3.541126317,-1.107148718,2.683281573,60,-6883.446941,-7468.329589,-7081.473605,21433.25013,,,25264.926,25264.926
3/16/2026 16:50:10.533,,240,-50804.899,None,59.991,131998.8354,132967.9243,132855.7199,132608.1995,229.6841391,,42.62291092,0.743910132,132569.3188,42.63843565,0.74418109,-77.1464578,-1.346459695,162.3817066,2.834095426,,,,-160.3128838,-2.797987656,138.9204089,-159.5582034,-2.784815999,140.8710048,78.98288838,1.378511455,138.1460097,-40.38364791,-0.70482762,137.0576521,-71.56505118,3.528997089,-2.72497115,3.538923046,-1.249045772,3.794733192,60,-6957.536359,-7433.438397,-7046.078401,21437.05316,,,25322.442,25322.442
3/16/2026 16:50:10.567,,240,-50948.539,None,59.992,131984.5038,132958.9088,132837.1149,132594.2178,229.659922,,42.51618242,0.742047369,132554.321,42.52388733,0.742181845,-77.25693217,-1.348387836,162.2705117,2.832154707,,,,-160.3128838,-2.797987656,138.9204089,-159.1022345,-2.776857839,141.2945859,78.98288838,1.378511455,138.1460097,-40.38364791,-0.70482762,137.0576521,-90,3.519039684,-2.726899291,3.536982327,-1.570796327,3.6,60,-6786.634883,-7400.534402,-7012.497598,21199.66688,,,25322.442,25322.442
3/16/2026 16:50:10.600,,240,-50844.154,None,59.989,131956.058,132913.8575,132810.8808,132560.9606,229.6023188,,42.37978055,0.739666707,132525.916,42.38689807,0.739790931,-77.39039686,-1.350717235,162.136402,2.829814052,,,,-160.3128838,-2.797987656,138.9204089,-159.5582034,-2.784815999,140.8710048,78.49518467,1.36999942,138.3803454,-40.38364791,-0.70482762,137.0576521,-90,3.52460693,-2.720716655,3.534641672,-1.570796327,3.6,60,-6880.356174,-7514.510384,-6971.7744,21366.64096,,,25322.442,25322.442
3/16/2026 16:50:10.633,,240,-50786.352,None,59.988,131964.7207,132908.6251,132823.0369,132566.1461,229.6113004,,42.22204259,0.73691366,132534.6219,42.22847847,0.737025987,-77.54357437,-1.353390687,161.9857463,2.827184615,,,,-160.7802266,-2.806144326,138.5207566,-159.3863711,-2.781816959,139.7472003,78.49518467,1.36999942,138.3803454,-40.38364791,-0.70482762,137.0576521,-71.56505118,3.518842946,-2.723390107,3.532012235,-1.249045772,3.794733192,60,-6762.747366,-7469.308784,-6928.17121,21160.22736,,,25322.442,25322.442
3/16/2026 16:50:10.667,,240,-50714.539,None,59.989,131997.6534,132956.355,132858.9152,132605.0077,229.6786106,,42.08320267,0.734490446,132567.589,42.08903748,0.734592283,-77.69106557,-1.355964894,161.8383459,2.824611992,,,,-160.7802266,-2.806144326,138.5207566,-160.0168935,-2.79282165,140.4563989,78.49518467,1.36999942,138.3803454,-40.71084667,-0.710538316,136.1458042,-90,3.527413933,-2.725964314,3.535150308,-1.570796327,3.6,60,-6910.503793,-7428.686382,-6936.393598,21275.58377,,,25322.442,25322.442
3/16/2026 16:50:10.700,,240,-50625.662,None,59.991,132020.6433,132970.7005,132873.0718,132622.1584,229.7083165,,41.95868853,0.732317265,132582.5826,41.96785751,0.732477294,-77.80881952,-1.358020088,161.7205013,2.822555215,,,,-161.2502424,-2.814347649,138.1303732,-160.0168935,-2.79282165,140.4563989,77.90524292,1.359702994,137.4510822,-41.09145571,-0.717181196,136.9315157,-71.56505118,3.525298944,-2.717723082,3.539736411,-1.249045772,3.794733192,60,-6855.906457,-7517.145589,-7054.156784,21427.20883,,,25322.442,25322.442
3/16/2026 16:50:10.733,,240,-50661.403,None,59.99,131993.3889,132945.3848,132842.2444,132594.3588,229.6601662,,41.83685248,0.730190824,132555.372,41.84550464,0.730341833,-77.93341691,-1.360194722,161.5961484,2.820384848,,,,-161.2502424,-2.814347649,138.1303732,-160.0168935,-2.79282165,140.4563989,77.90524292,1.359702994,137.4510822,-41.09145571,-0.717181196,136.9315157,-63.43494882,3.523163483,-2.719897716,3.537566044,-1.107148718,2.683281573,60,-6818.22688,-7479.475202,-7016.111993,21313.81407,,,25382.505,25382.505
3/16/2026 16:50:10.767,,240,-50976.605,None,59.988,131970.6344,132922.5153,132815.9274,132570.3763,229.6186273,,41.68954271,0.727619784,132540.6492,41.69367851,0.727691967,-78.07937393,-1.362742153,161.4504598,2.817842102,,,,-161.4089323,-2.81711731,139.2672251,-160.1828475,-2.795718094,141.5847449,77.90524292,1.359702994,137.4510822,-40.7636052,-0.711459126,137.838166,-90,3.523410061,-2.722445147,3.529301228,-1.570796327,3.6,60,-6877.803212,-7435.699191,-6921.33121,21234.83361,,,25382.505,25382.505
3/16/2026 16:50:10.800,,240,-50689.944,None,59.989,131998.6036,132956.7996,132858.8436,132605.4476,229.6793727,,41.53964651,0.725003602,132569.6637,41.55048699,0.725192804,-78.2357189,-1.365470887,161.2983023,2.815186453,,,,-161.2502424,-2.814347649,138.1303732,-160.4782697,-2.800874185,140.0508479,77.41703751,1.351182202,137.7075161,-41.46770542,-0.723747993,137.7232007,-90,3.526066989,-2.716653089,3.538934446,-1.570796327,2.4,60,-6868.278042,-7548.2352,-7080.6528,21497.16604,,,25382.505,25382.505
3/16/2026 16:50:10.833,,240,-50749.603,None,59.991,132042.212,132983.0731,132890.8049,132639.3726,229.7381325,,41.41566115,0.722839649,132604.327,41.42251726,0.722959311,-78.35951472,-1.367631532,161.1772933,2.813074448,,,,-161.7228904,-2.822596913,137.7493376,-160.4782697,-2.800874185,140.0508479,77.41703751,1.351182202,137.7075161,-41.46770542,-0.723747993,137.7232007,-71.56505118,3.523833496,-2.718813734,3.536822441,-1.249045772,3.794733192,60.01,-6813.286647,-7513.660794,-7046.697607,21373.64505,,,25382.505,25382.505
3/16/2026 16:50:10.867,,240,-50910.091,None,59.991,132033.4834,132991.2451,132888.9742,132638.596,229.7367874,,41.30153215,0.720847722,132595.6289,41.30790281,0.720958911,-78.47106508,-1.369578453,161.0676647,2.811161068,,,,-161.8781398,-2.825306526,138.8893084,-160.6410058,-2.803714465,141.1824352,77.41703751,1.351182202,137.7075161,-41.46770542,-0.723747993,137.7232007,-90,3.524673376,-2.720760655,3.534909061,-1.570796327,3.6,60,-6883.569325,-7481.591998,-7014.268814,21379.43014,,,25382.505,25382.505
3/16/2026 16:50:10.900,,240,-51031.512,None,59.989,131985.7749,132943.3744,132854.0112,132595.0902,229.6614331,,41.17177493,0.718583031,132555.8527,41.173674,0.718616176,-78.59878383,-1.371807566,160.9366035,2.808873618,,,,-161.8781398,-2.825306526,138.8893084,-160.4782697,-2.800874185,140.0508479,77.52489029,1.353064588,138.8789401,-41.83963837,-0.730239447,138.5207566,-71.56505118,3.519490361,-2.724872154,3.539113065,-1.249045772,3.794733192,60,-6792.90643,-7473.167995,-7124.4288,21390.50323,,,25382.505,25382.505
3/16/2026 16:50:10.933,,240,-50867.309,None,59.988,131976.1768,132933.8671,132850.8137,132587.6603,229.648564,,41.01708573,0.715883196,132546.2644,41.01831674,0.715904681,-78.75092766,-1.374462977,160.7827373,2.806188146,,,,-161.8781398,-2.825306526,138.8893084,-160.6410058,-2.803714465,141.1824352,76.9306821,1.342693699,137.9739106,-42.17287542,-0.736055531,137.6290667,-63.43494882,3.519619146,-2.717156676,3.542243677,-1.107148718,2.683281573,60,-6794.618571,-7553.116787,-7131.139205,21478.87456,,,25382.505,25382.505
3/16/2026 16:50:10.967,,240,-50501.131,None,59.991,132031.5933,132969.8688,132885.9021,132629.7988,229.7215502,,40.88251247,0.713534449,132593.8315,40.88709902,0.713614499,-78.88578163,-1.376816622,160.6454915,2.803792755,,,,-162.1981279,-2.830891373,137.3777275,-160.9422955,-2.808972962,139.6544306,76.81703484,1.34071018,136.8052631,-41.80046029,-0.729555661,136.8263133,-90,3.522587461,-2.717526802,3.533348416,-1.570796327,2.4,60.01,-6773.304128,-7485.033604,-6942.211208,21200.54894,,,25358.11,25358.11
3/16/2026 16:50:11.000,,240,-50642.424,None,59.993,132057.9326,133006.2678,132920.3746,132662.2162,229.7776987,,40.77673926,0.711688358,132620.1894,40.78087456,0.711760533,-78.99420392,-1.378708948,160.541028,2.801969524,,,,-162.3498758,-2.833539873,138.5207566,-161.1017531,-2.811756022,140.7892041,76.32869287,1.332187004,137.0839159,-41.80046029,-0.729555661,136.8263133,-116.5650512,3.523516555,-2.710895952,3.531525185,-2.034443936,2.683281573,60.01,-6846.8592,-7612.358413,-6913.353611,21372.57122,,,25358.11,25358.11
3/16/2026 16:50:11.033,,240,-50671.742,None,59.992,132041.7801,132974.7122,132902.0235,132640.182,229.7395343,,40.67328059,0.709882664,132604.0533,40.67697584,0.709947158,-79.09162424,-1.380409254,160.4394393,2.800196466,,,,-162.3498758,-2.833539873,138.5207566,-161.1017531,-2.811756022,140.7892041,76.32869287,1.332187004,137.0839159,-41.80046029,-0.729555661,136.8263133,-90,3.52170318,-2.712596258,3.529752127,-1.570796327,3.6,60,-6815.105994,-7582.3776,-6882.566403,21280.05,,,25358.11,25358.11
3/16/2026 16:50:11.067,,240,-50861.75,None,59.989,131997.4805,132937.3567,132847.7992,132594.8886,229.6610838,,40.53941106,0.7075462,132559.7722,40.5425373,0.707600763,-79.2307021,-1.38283662,160.3047473,2.797845647,,,,-162.3498758,-2.833539873,138.5207566,-161.1017531,-2.811756022,140.7892041,76.4462359,1.334238517,138.250208,-41.80046029,-0.729555661,136.8263133,-90,3.519356785,-2.717075137,3.527401308,-1.570796327,3.6,60,-6772.801577,-7569.806411,-6840.187194,21182.79518,,,25358.11,25358.11
3/16/2026 16:50:11.100,,240,-50418.446,None,59.989,132016.5164,132945.7492,132878.3251,132614.205,229.6945409,,40.38923277,0.704925094,132578.8251,40.3917189,0.704968485,-79.37875626,-1.385420653,160.1610079,2.795336922,,,,-162.6759105,-2.839230251,137.0156195,-161.5650512,-2.819842099,140.4051281,76.32869287,1.332187004,137.0839159,-42.85241457,-0.747915727,135.8599279,-90,3.524810584,-2.717607657,3.543252649,-1.570796327,3.6,60.01,-6792.157529,-7497.576001,-7057.699215,21347.43274,,,25358.11,25358.11
3/16/2026 16:50:11.133,,240,-50729.933,None,59.992,132055.5221,132979.935,132919.9461,132652.4734,229.7608237,,40.27289121,0.702894551,132617.8413,40.2748812,0.702929283,-79.49722546,-1.387488331,160.0354545,2.793145602,,,,-162.8240964,-2.841816583,138.1616445,-162.1811111,-2.830594373,141.1722352,76.81703484,1.34071018,136.8052631,-42.8789036,-0.748378048,137.5558069,-90,3.533523656,-2.728198511,3.54152365,-1.570796327,2.4,60.01,-6998.789273,-7308.230389,-7118.928015,21425.94768,,,25358.11,25358.11
3/16/2026 16:50:11.167,,240,-51040.613,None,59.993,132047.7999,132990.1098,132906.715,132648.892,229.7546205,,40.18064238,0.701284505,132610.1258,40.18223965,0.701312383,-79.58741136,-1.389062371,159.9452937,2.791571998,,,,-162.9698432,-2.844360346,139.3085783,-162.1811111,-2.830594373,141.1722352,76.4462359,1.334238517,138.250208,-42.54095601,-0.742479749,138.4375672,-90,3.531906756,-2.723300888,3.534051747,-1.570796327,3.6,60,-7028.863975,-7468.358416,-7037.020803,21534.24319,,,25331.778,25331.778
