time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:11.200,,240,-50965.402,None,59.991,132010.9752,132954.4558,132861.1571,132609.5421,229.6864645,,40.06520482,0.69926974,132573.3074,40.0663108,0.699289043,-79.70024143,-1.391031628,159.8334111,2.789619278,,,,-162.8240964,-2.841816583,138.1616445,-161.5650512,-2.819842099,140.4051281,75.96375653,1.325817664,138.536349,-42.17287542,-0.736055531,137.6290667,-63.43494882,3.519131142,-2.716849292,3.525674809,-1.107148718,2.683281573,60,-6752.091226,-7590.239985,-6851.750395,21194.08161,,,25331.778,25331.778
3/16/2026 16:50:11.233,,240,-50666.933,None,59.99,132003.7887,132934.4602,132863.586,132601.2863,229.6721651,,39.93240639,0.69695197,132566.1253,39.93294671,0.6969614,-79.8353233,-1.393389251,159.6959146,2.787219511,,,,-162.9698432,-2.844360346,139.3085783,-162.0308603,-2.827972001,140.0302824,75.96375653,1.325817664,138.536349,-43.22119968,-0.754352241,136.6788938,-71.56505118,3.524933401,-2.719206915,3.541571752,-1.249045772,3.794733192,60,-6907.266458,-7549.516794,-7071.350401,21528.13365,,,25331.778,25331.778
3/16/2026 16:50:11.267,,240,-50627.52,None,59.992,132037.2651,132980.5587,132907.5693,132642.4899,229.7435317,,39.80889032,0.694796208,132608.8211,39.81223828,0.694854641,-79.95967339,-1.39555957,159.5704981,2.785030582,,,,-163.3007558,-2.850135859,137.8120459,-162.4991387,-2.836145003,139.6647414,75.96375653,1.325817664,138.536349,-43.22119968,-0.754352241,136.6788938,-90,3.530999644,-2.721377234,3.539382823,-1.570796327,2.4,60.02,-6937.953878,-7515.647986,-7037.049607,21490.65147,,,25331.778,25331.778
3/16/2026 16:50:11.300,,240,-50793.206,None,59.994,132057.3961,133002.1693,132926.9266,132662.8568,229.7788082,,39.71397439,0.693139612,132628.9641,39.71691103,0.693190866,-80.05580493,-1.397237381,159.4742239,2.783350279,,,,-163.4429286,-2.852617244,138.9618653,-162.6459754,-2.838707785,140.8096588,75.96375653,1.325817664,138.536349,-43.22119968,-0.754352241,136.6788938,-63.43494882,3.531898651,-2.723055045,3.53770252,-1.107148718,2.683281573,60.01,-7012.228323,-7488.633598,-7009.920005,21510.78193,,,25331.778,25331.778
3/16/2026 16:50:11.333,,240,-50533.2,None,59.992,132010.3092,132965.0387,132882.0508,132619.836,229.704294,,39.61633655,0.69143551,132581.888,39.61885149,0.691479404,-80.14748289,-1.398837464,159.3785514,2.78168048,,,,-163.3007558,-2.850135859,137.8120459,-162.4991387,-2.836145003,139.6647414,75.84236735,1.323699023,137.3724863,-43.22119968,-0.754352241,136.6788938,-90,3.527624407,-2.722536487,3.536032721,-1.570796327,2.4,60,-6879.452104,-7432.300787,-6979.564807,21291.3177,,,25331.778,25331.778
3/16/2026 16:50:11.367,,240,-50748.48,None,59.99,131979.3693,132923.8348,132856.063,132587.1201,229.6476285,,39.48612071,0.689162815,132550.9598,39.48807229,0.689196877,-80.28086979,-1.401165504,159.2471003,2.779386225,,,,-163.4429286,-2.852617244,138.9618653,-162.6459754,-2.838707785,140.8096588,75.84236735,1.323699023,137.3724863,-43.58557679,-0.760711821,137.5034545,-108.4349488,3.527904662,-2.724864527,3.540098046,-1.892546881,3.794733192,60,-6940.013853,-7391.145598,-7088.803201,21419.96265,,,25402.283,25402.283
3/16/2026 16:50:11.400,,240,-50941.498,None,59.989,132003.1227,132954.347,132877.2446,132612.2731,229.6911947,,39.34341128,0.686672066,132574.7227,39.34474455,0.686695336,-80.41950552,-1.403585154,159.106629,2.776934538,,,,-163.918348,-2.860914878,138.6246731,-162.6459754,-2.838707785,140.8096588,75.48330004,1.317432116,138.8322729,-43.58557679,-0.760711821,137.5034545,-90,3.525403121,-2.72101727,3.537646359,-1.570796327,3.6,60,-6881.807762,-7536.283203,-7048.627196,21466.71816,,,25402.283,25402.283
3/16/2026 16:50:11.433,,240,-50475.715,None,59.993,132062.2201,133009.304,132938.0153,132670.5454,229.7921253,,39.23542651,0.684787376,132633.8248,39.2362918,0.684802478,-80.5283299,-1.405484498,158.9947942,2.774982653,,,,-163.918348,-2.860914878,138.6246731,-162.9698432,-2.844360346,139.3085783,75.35811546,1.315247233,137.670912,-43.93250032,-0.766766779,136.6367447,-63.43494882,3.529162824,-2.720731731,3.541749432,-1.107148718,2.683281573,60.01,-6948.924605,-7481.102396,-7076.102401,21506.1294,,,25402.283,25402.283
3/16/2026 16:50:11.467,,240,-50512.91,None,59.995,132081.0978,133027.1581,132957.8556,132689.4024,229.8247866,,39.15520446,0.683387237,132652.7048,39.15572245,0.683396278,-80.60820244,-1.406878537,158.9149665,2.773589396,,,,-163.7798063,-2.858496868,137.4720335,-162.9698432,-2.844360346,139.3085783,75.35811546,1.315247233,137.670912,-43.93250032,-0.766766779,136.6367447,-71.56505118,3.527756624,-2.72212577,3.540356175,-1.249045772,3.794733192,60.01,-6868.378115,-7458.796792,-7053.839996,21381.0149,,,25402.283,25402.283
3/16/2026 16:50:11.500,,240,-50909.386,None,59.993,132025.154,132992.081,132910.8131,132643.4056,229.7451178,,39.06468435,0.681807363,132606.0791,39.06809254,0.681866847,-80.70001242,-1.408480923,158.8239564,2.77200097,,,,-163.918348,-2.860914878,138.6246731,-162.6459754,-2.838707785,140.8096588,75.48330004,1.317432116,138.8322729,-43.93250032,-0.766766779,136.6367447,-90,3.520574632,-2.725913039,3.538767749,-1.570796327,2.4,60,-6801.053688,-7455.816005,-7024.751998,21281.62169,,,25402.283,25402.283
3/16/2026 16:50:11.533,,240,-50963.126,None,59.99,131995.3205,132947.7574,132867.8778,132604.3536,229.6774777,,38.94492401,0.679717151,132566.928,38.94453171,0.679710304,-80.81739528,-1.410529641,158.7001944,2.769840917,,,,-163.918348,-2.860914878,138.6246731,-163.1132089,-2.846862548,140.4563989,75.00492087,1.309082824,139.1379172,-43.58557679,-0.760711821,137.5034545,-90,3.526572852,-2.719612465,3.530552738,-1.570796327,3.6,60,-6901.330671,-7576.214401,-6928.387199,21405.93227,,,25402.283,25402.283
3/16/2026 16:50:11.567,,240,-50718.283,None,59.991,131999.8451,132973.2042,132879.0127,132618.0784,229.7012498,,38.82016863,0.677539759,132580.7986,38.82250134,0.677580472,-80.94484993,-1.412754144,158.5742794,2.767643285,,,,-164.3960529,-2.8692524,138.2970716,-163.1132089,-2.846862548,140.4563989,75.00492087,1.309082824,139.1379172,-44.28384005,-0.772898814,135.7751082,-71.56505118,3.52444302,-2.721836968,3.540542099,-1.249045772,3.794733192,60.01,-6849.532796,-7540.099203,-7008.292801,21397.9248,,,25386.708,25386.708
3/16/2026 16:50:11.600,,240,-50661.778,None,59.993,132042.4917,132996.7796,132928.9789,132656.7958,229.7683103,,38.71891194,0.675772496,132623.4539,38.72079839,0.675805421,-81.04591771,-1.414518109,158.4771288,2.765947687,,,,-164.3960529,-2.8692524,138.2970716,-163.7203268,-2.857458755,141.2640082,74.26119856,1.296102421,137.1416786,-44.29268063,-0.773053112,137.4720335,-71.56505118,3.533264176,-2.71062053,3.539000799,-1.249045772,3.794733192,60,-7001.547436,-7619.587215,-7072.58881,21693.72346,,,25386.708,25386.708
3/16/2026 16:50:11.633,,240,-50757.005,None,59.993,132031.1887,133002.6008,132917.021,132650.9971,229.7582666,,38.62984904,0.674218055,132612.1569,38.63134376,0.674244143,-81.13003462,-1.415986226,158.3916633,2.764456033,,,,-164.3960529,-2.8692524,138.2970716,-163.1132089,-2.846862548,140.4563989,74.26119856,1.296102421,137.1416786,-43.58557679,-0.760711821,137.5034545,-90,3.521106691,-2.712088647,3.525167854,-1.570796327,3.6,60,-6794.356767,-7595.582417,-6839.783992,21229.72318,,,25386.708,25386.708
3/16/2026 16:50:11.667,,240,-51062.774,None,59.992,132007.1671,132975.8373,132889.6644,132624.9453,229.7131437,,38.5253722,0.67239459,132588.1406,38.52640738,0.672412658,-81.23811355,-1.41787256,158.2812157,2.762528357,,,,-164.5286718,-2.871567037,139.453218,-163.1132089,-2.846862548,140.4563989,74.39605285,1.298456073,138.2970716,-44.30130562,-0.773203646,139.1689621,-90,3.519275206,-2.716328633,3.535732003,-1.570796327,3.6,60,-6818.450242,-7587.071992,-7101.993594,21507.51583,,,25386.708,25386.708
3/16/2026 16:50:11.700,,240,-50927.63,None,59.991,132006.2889,132981.5295,132887.3309,132625.777,229.7145842,,38.39984219,0.670203678,132587.2664,38.4003249,0.670212103,-81.35879222,-1.4199788,158.158238,2.760381992,,,,-164.5286718,-2.871567037,139.453218,-163.7203268,-2.857458755,141.2640082,74.39605285,1.298456073,138.2970716,-44.29268063,-0.773053112,137.4720335,-90,3.527670858,-2.718434873,3.533435104,-1.570796327,3.6,60,-6962.455979,-7552.094396,-6976.512005,21491.06238,,,25386.708,25386.708
3/16/2026 16:50:11.733,,240,-50832.418,None,59.993,132048.6816,133016.8844,132921.1546,132662.9554,229.778979,,38.29872899,0.66843892,132631.6393,38.30607988,0.668567217,-81.4656562,-1.421843928,158.0525898,2.758538084,,,,-165.0049209,-2.879879151,139.1379172,-163.7203268,-2.857458755,141.2640082,74.39605285,1.298456073,138.2970716,-44.64413017,-0.779187063,136.6156653,-90,3.526025972,-2.720300001,3.537725147,-1.570796327,3.6,60.01,-6920.908934,-7522.804799,-7006.751995,21450.46573,,,25386.708,25386.708
3/16/2026 16:50:11.767,,240,-50926.666,None,59.995,132061.1449,133037.7693,132935.0386,132678.7078,229.8062631,,38.2250646,0.667153234,132634.6977,38.22886821,0.667219619,-81.5453868,-1.42323549,157.9824934,2.75731467,,,,-164.8759927,-2.87762893,137.9791289,-163.7203268,-2.857458755,141.2640082,74.39605285,1.298456073,138.2970716,-45,-0.785398163,137.4615583,-71.56505118,3.524678374,-2.721691563,3.542712833,-1.249045772,3.794733192,60.01,-6840.559183,-7500.61439,-7134.868787,21476.04236,,,25368.697,25368.697
3/16/2026 16:50:11.800,,240,-51025.234,None,59.993,132006.4504,132987.68,132893.5269,132629.9557,229.7218219,,38.14149911,0.665694741,132589.4526,38.14815798,0.66581096,-81.62057415,-1.424547756,157.9026846,2.755921743,,,,-164.5286718,-2.871567037,139.453218,-163.7203268,-2.857458755,141.2640082,74.39605285,1.298456073,138.2970716,-44.29268063,-0.773053112,137.4720335,-90,3.523269715,-2.723003829,3.528974855,-1.570796327,3.6,60,-6887.116282,-7475.745604,-6901.459201,21264.32109,,,25368.697,25368.697
3/16/2026 16:50:11.833,,240,-50967.965,None,59.991,131984.4689,132961.3397,132857.2482,132601.7424,229.6729551,,38.0328354,0.663798202,132560.1046,38.04311853,0.663977676,-81.73387637,-1.426525253,157.7901656,2.753957917,,,,-164.8759927,-2.87762893,137.9791289,-163.5827672,-2.855057887,140.1125262,73.91834804,1.290118551,138.6246731,-44.64849656,-0.779263271,138.3126892,-71.56505118,3.519035563,-2.716643804,3.533221188,-1.249045772,3.794733192,60,-6740.874866,-7598.923199,-7013.952001,21353.75007,,,25368.697,25368.697
3/16/2026 16:50:11.867,,240,-50779.138,None,59.991,132019.7233,132983.0346,132890.6597,132631.8492,229.7251015,,37.91636951,0.661765488,132593.3151,37.91883315,0.661808487,-81.85015586,-1.428554713,157.6730529,2.751913914,,,,-164.8759927,-2.87762893,137.9791289,-164.0546041,-2.863292995,139.7781099,73.91834804,1.290118551,138.6246731,-45,-0.785398163,137.4615583,-63.43494882,3.525101482,-2.718673264,3.537312077,-1.107148718,2.683281573,60,-6845.604006,-7566.062396,-7041.556793,21453.2232,,,25368.697,25368.697
3/16/2026 16:50:11.900,,240,-50710.421,None,59.995,132069.181,133027.2399,132946.104,132681.5507,229.8111871,,37.82679469,0.660202113,132644.8985,37.83617311,0.660365797,-81.93641268,-1.430060178,157.5877967,2.750425914,,,,-165.4833,-2.888228443,138.8322729,-164.6591092,-2.8738436,140.6100992,73.91834804,1.290118551,138.6246731,-45.35586983,-0.791609264,136.6156653,-90,3.534209397,-2.720178729,3.542035178,-1.570796327,3.6,60.01,-7045.86481,-7543.252808,-7080.220809,21669.33843,,,25368.697,25368.697
3/16/2026 16:50:11.933,,240,-50774.731,None,59.996,132037.8082,133005.4471,132907.7773,132651.0573,229.7583709,,37.76584896,0.659138409,132611.4131,37.76765838,0.659169989,-82.00294959,-1.431221467,157.5194118,2.749232372,,,,-165.4833,-2.888228443,138.8322729,-164.6591092,-2.8738436,140.6100992,73.7798063,1.287700541,137.4720335,-45.35150344,-0.791533056,138.3126892,-90,3.533013589,-2.718922008,3.540765428,-1.570796327,2.4,60.01,-7023.740531,-7500.268802,-7144.60321,21668.61254,,,25368.697,25368.697
3/16/2026 16:50:11.967,,240,-50734.498,None,59.994,132004.4688,132971.9486,132865.0388,132614.5259,229.6950967,,37.6975979,0.657947204,132580.2338,37.70641743,0.658101133,-82.06879482,-1.432370683,157.4557667,2.748121555,,,,-165.4833,-2.888228443,138.8322729,-164.6591092,-2.8738436,140.6100992,73.91834804,1.290118551,138.6246731,-45.35586983,-0.791609264,136.6156653,-90,3.531944733,-2.722489234,3.539730819,-1.570796327,3.6,60,-7003.899281,-7501.233597,-7037.366404,21542.49928,,,25368.697,25368.697
3/16/2026 16:50:12.000,,240,-50611.421,None,59.991,131986.5402,132961.1875,132848.3239,132599.3984,229.668895,,37.58883241,0.656048888,132552.8349,37.59400106,0.656139097,-82.17777531,-1.434272751,157.3518692,2.746308201,,,,-165.4833,-2.888228443,138.8322729,-164.6591092,-2.8738436,140.6100992,73.7798063,1.287700541,137.4720335,-45.35586983,-0.791609264,136.6156653,-90,3.529982697,-2.721973292,3.537917465,-1.570796327,3.6,60,-6969.047932,-7446.873606,-7006.132811,21422.05435,,,25435.112,25435.112
3/16/2026 16:50:12.033,,240,-50555.894,None,59.992,132017.3754,132988.1927,132879.1688,132628.9565,229.7200912,,37.48386121,0.654216794,132593.2125,37.49174764,0.654354439,-82.28373148,-1.436122035,157.2396343,2.744349333,,,,-165.9637565,-2.89661399,138.536349,-164.6591092,-2.8738436,140.6100992,73.30075577,1.279339532,137.8120459,-46.06749968,-0.804029548,136.6367447,-90,3.528198039,-2.715461567,3.548378881,-1.570796327,3.6,60.01,-6925.959835,-7575.638409,-7183.670417,21685.26866,,,25435.112,25435.112
3/16/2026 16:50:12.067,,240,-50744.016,None,59.996,132049.1887,133025.2069,132911.0748,132662.5389,229.7782577,,37.40802127,0.652893138,132625.0494,37.41557507,0.653024977,-82.35890605,-1.437434079,157.1668477,2.743078967,,,,-165.9637565,-2.89661399,138.536349,-164.6591092,-2.8738436,140.6100992,73.30075577,1.279339532,137.8120459,-45.70731937,-0.797743215,137.4720335,-90,3.526868577,-2.716773611,3.540822182,-1.570796327,3.6,60.01,-6904.992816,-7555.838401,-7102.310398,21563.14162,,,25435.112,25435.112
3/16/2026 16:50:12.100,,240,-50905.728,None,59.995,132033.5368,132992.6586,132884.9691,132637.7486,229.7353196,,37.34381707,0.651772563,132602.1361,37.35523166,0.651971785,-82.42482965,-1.438584663,157.1003389,2.74191817,,,,-165.9637565,-2.89661399,138.536349,-164.6591092,-2.8738436,140.6100992,73.30075577,1.279339532,137.8120459,-45.35150344,-0.791533056,138.3126892,-90,3.525815385,-2.717924195,3.533451226,-1.570796327,2.4,60,-6885.86693,-7534.7712,-7019.323204,21439.96133,,,25435.112,25435.112
3/16/2026 16:50:12.133,,240,-50774.976,None,59.994,131991.2343,132954.0221,132852.6769,132600.0147,229.6699625,,37.26406896,0.650380696,132567.1371,37.27099801,0.650501631,-82.51129337,-1.440093739,157.0270197,2.740638509,,,,-165.9637565,-2.89661399,138.536349,-164.6591092,-2.8738436,140.6100992,73.30075577,1.279339532,137.8120459,-45.70731937,-0.797743215,137.4720335,-71.56505118,3.524345231,-2.719433271,3.538381724,-1.249045772,3.794733192,60,-6859.010689,-7507.368013,-7058.102402,21424.4811,,,25435.112,25435.112
3/16/2026 16:50:12.167,,240,-50715.706,None,59.994,132001.9636,132964.8346,132855.1428,132608.0121,229.6838144,,37.17587328,0.648841391,132577.8905,37.18241698,0.6489556,-82.59534409,-1.441560701,156.9318802,2.738978011,,,,-165.9637565,-2.89661399,138.536349,-165.1317186,-2.88209219,140.2973984,73.30075577,1.279339532,137.8120459,-45.70731937,-0.797743215,137.4720335,-71.56505118,3.53104779,-2.720900233,3.536721226,-1.249045772,3.794733192,60.01,-6973.609218,-7483.449608,-7030.252793,21487.31162,,,25435.112,25435.112
3/16/2026 16:50:12.200,,240,-50927.184,None,59.996,132051.5338,133004.3287,132887.955,132648.6181,229.754146,,37.10009989,0.647518896,132610.6703,37.10732268,0.647644957,-82.66531662,-1.442781952,156.8591557,2.737708728,,,,-166.0831226,-2.898697321,139.7008232,-165.2564372,-2.884268939,141.4575555,72.82409638,1.271020257,138.1616445,-46.0544045,-0.803800994,138.33351,-90,3.531913896,-2.713802209,3.541509722,-1.570796327,2.4,60.02,-7048.806099,-7623.5328,-7157.217598,21829.5565,,,25416.562,25416.562
3/16/2026 16:50:12.233,,240,-50944.349,None,59.997,132029.4011,132986.0216,132880.0092,132632.5017,229.7262317,,37.03997584,0.646469533,132595.7842,37.04278848,0.646518623,-82.72685002,-1.443855913,156.8014095,2.736700867,,,,-166.0831226,-2.898697321,139.7008232,-165.2564372,-2.884268939,141.4575555,72.82409638,1.271020257,138.1616445,-46.0544045,-0.803800994,138.33351,-71.56505118,3.530787562,-2.71487617,3.540501861,-1.249045772,3.794733192,60.01,-7028.715697,-7604.524789,-7139.721602,21772.96209,,,25416.562,25416.562
3/16/2026 16:50:12.267,,240,-50885.741,None,59.995,131985.8987,132945.5651,132840.6726,132591.4088,229.6550566,,36.98607823,0.645528843,132561.8725,36.99179451,0.64562861,-82.7819711,-1.444817957,156.7490796,2.735787539,,,,-165.9637565,-2.89661399,138.536349,-165.2564372,-2.884268939,141.4575555,72.82409638,1.271020257,138.1616445,-45.70731937,-0.797743215,137.4720335,-90,3.529897549,-2.715838214,3.533530754,-1.570796327,3.6,60,-6953.220132,-7586.121598,-6975.676795,21515.01853,,,25416.562,25416.562
3/16/2026 16:50:12.300,,240,-50779.469,None,59.992,131949.6106,132891.8083,132795.3833,132546.2765,229.5768853,,36.89065135,0.643863329,132516.0087,36.89282471,0.643901262,-82.88332608,-1.446586935,156.6504848,2.734066734,,,,-165.9637565,-2.89661399,138.536349,-165.2564372,-2.884268939,141.4575555,73.30075577,1.279339532,137.8120459,-46.06749968,-0.804029548,136.6367447,-63.43494882,3.528170201,-2.725926467,3.538096282,-1.107148718,2.683281573,60,-6921.45378,-7395.220804,-7007.414407,21324.08899,,,25416.562,25416.562
3/16/2026 16:50:12.333,,240,-50623.056,None,59.992,131983.326,132920.3751,132835.6427,132580.4566,229.636087,,36.77756382,0.64188958,132544.9721,36.79071527,0.642119116,-82.99431894,-1.448524126,156.5451865,2.732228933,,,,-166.4462359,-2.905034844,138.250208,-165.7274866,-2.892490302,141.1569339,72.67591046,1.268433924,137.0156195,-46.41442321,-0.810084505,137.5034545,-90,3.534609418,-2.71695805,3.542313438,-1.570796327,2.4,60,-7017.810652,-7503.192002,-7124.990392,21645.99305,,,25416.562,25416.562
3/16/2026 16:50:12.367,,240,-50708.246,None,59.995,132053.3172,132996.7357,132885.3852,132645.814,229.7492892,,36.70398869,0.640605451,132612.556,36.70953403,0.640702236,-83.0660672,-1.449776369,156.4698703,2.730914416,,,,-166.4462359,-2.905034844,138.250208,-165.606407,-2.890377065,139.9942856,72.82409638,1.271020257,138.1616445,-46.41442321,-0.810084505,137.5034545,-90,3.531079301,-2.720796626,3.540998921,-1.570796327,3.6,60,-6961.559613,-7505.9712,-7105.535986,21573.0668,,,25416.562,25416.562
3/16/2026 16:50:12.400,,240,-50787.547,None,59.997,132036.9167,132980.8646,132878.3495,132632.7178,229.726606,,36.65107795,0.639681985,132596.167,36.65639986,0.63977487,-83.1225244,-1.450761733,156.4121012,2.729906156,,,,-166.4462359,-2.905034844,138.250208,-165.2564372,-2.884268939,141.4575555,72.67591046,1.268433924,137.0156195,-46.41442321,-0.810084505,137.5034545,-90,3.524043809,-2.719195657,3.539990661,-1.570796327,3.6,60,-6841.216605,-7469.43841,-7088.183988,21398.839,,,25474.269,25474.269
3/16/2026 16:50:12.433,,240,-51079.378,None,59.995,131996.6863,132942.7186,132844.6509,132595.3655,229.66191,,36.59708242,0.638739585,132563.1027,36.59799528,0.638755517,-83.17263138,-1.451636265,156.3549155,2.728908078,,,,-166.5618118,-2.907052025,139.4170721,-165.2564372,-2.884268939,141.4575555,72.34987578,1.262743546,138.5207566,-46.0544045,-0.803800994,138.33351,-90,3.523024456,-2.714379811,3.532709072,-1.570796327,3.6,60,-6879.756014,-7630.128004,-7005.643209,21515.52723,,,25474.269,25474.269
3/16/2026 16:50:12.467,,240,-50834.333,None,59.993,131976.2428,132927.7244,132829.0586,132578.3635,229.6324615,,36.50677851,0.637163484,132542.6618,36.50730394,0.637172655,-83.27082417,-1.453350053,156.2671827,2.727376852,,,,-166.4462359,-2.905034844,138.250208,-165.1317186,-2.88209219,140.2973984,72.34987578,1.262743546,138.5207566,-46.41442321,-0.810084505,137.5034545,-90,3.519264845,-2.716093599,3.537461357,-1.570796327,2.4,60.01,-6757.134977,-7600.535991,-7042.953596,21400.62456,,,25474.269,25474.269
3/16/2026 16:50:12.500,,240,-50914.411,None,59.994,132016.1281,132951.6528,132867.382,132612.3942,229.6914044,,36.4124788,0.635517644,132575.4249,36.41679076,0.635592902,-83.36055666,-1.45491618,156.1783215,2.72582593,,,,-166.4462359,-2.905034844,138.250208,-165.7274866,-2.892490302,141.1569339,72.34987578,1.262743546,138.5207566,-46.41442321,-0.810084505,137.5034545,-90,3.528083204,-2.717659726,3.535910435,-1.570796327,2.4,60.01,-6908.777882,-7575.623998,-7018.833594,21503.23547,,,25474.269,25474.269
3/16/2026 16:50:12.533,,240,-50794.56,None,59.997,132015.1197,132947.0014,132875.6055,132613.2517,229.6928896,,36.34611845,0.634359437,132581.5399,36.34595441,0.634356574,-83.42279767,-1.456002491,156.1063357,2.724569541,,,,-167.0424199,-2.915440218,139.1430918,-165.606407,-2.890377065,139.9942856,71.87813975,1.254510199,138.8893084,-46.41442321,-0.810084505,137.5034545,-90,3.524733639,-2.71051269,3.534654046,-1.570796327,3.6,60.01,-6896.445598,-7715.606391,-6998.068788,21610.12078,,,25474.269,25474.269
3/16/2026 16:50:12.567,,240,-50505.782,None,59.996,132006.5998,132945.232,132859.6788,132604.5139,229.6777555,,36.29315227,0.633435003,132565.9162,36.29695895,0.633501442,-83.47476641,-1.456909516,156.0580033,2.723725981,,,,-167.0424199,-2.915440218,139.1430918,-165.606407,-2.890377065,139.9942856,71.72289039,1.251800586,137.7493376,-46.77880032,-0.816444086,136.6788938,-90,3.523878507,-2.708710102,3.540170067,-1.570796327,3.6,60,-6881.000591,-7682.155209,-7047.691209,21610.84701,,,25474.269,25474.269
3/16/2026 16:50:12.600,,240,-50863.032,None,59.993,131967.8895,132910.2795,132829.2944,132569.8403,229.617699,,36.20893357,0.631965109,132527.2182,36.21238442,0.632025338,-83.56155045,-1.458424183,155.9728669,2.72224007,,,,-166.9306821,-2.913490025,137.9739106,-165.7274866,-2.892490302,141.1569339,71.72289039,1.251800586,137.7493376,-46.75698831,-0.816063394,138.3751423,-90,3.52451564,-2.710224769,3.538303464,-1.570796327,3.6,60,-6831.997449,-7654.953615,-7101.892787,21588.84385,,,25533.882,25533.882
3/16/2026 16:50:12.633,,240,-50674.45,None,59.994,132011.4677,132947.1904,132862.6268,132607.7683,229.6833922,,36.11469817,0.630320391,132561.1148,36.11467884,0.630320054,-83.65181275,-1.459999558,155.8772546,2.720571321,,,,-167.4170375,-2.921978528,137.7075161,-166.2005146,-2.900746198,140.8658937,71.72289039,1.251800586,137.7493376,-47.1210964,-0.822418279,137.5558069,-90,3.531066252,-2.711800144,3.5429896,-1.570796327,3.6,60,-6931.322283,-7630.862406,-7140.527999,21702.71269,,,25533.882,25533.882
3/16/2026 16:50:12.667,,240,-50858.078,None,59.997,132044.8473,132977.7438,132893.6195,132639.4061,229.7381904,,36.04338407,0.629075726,132604.1967,36.04613165,0.62912368,-83.72090272,-1.461205405,155.8095268,2.719389249,,,,-167.0424199,-2.915440218,139.1430918,-166.2005146,-2.900746198,140.8658937,71.72289039,1.251800586,137.7493376,-46.75698831,-0.816063394,138.3751423,-90,3.529869878,-2.713005991,3.535452643,-1.570796327,3.6,60.02,-6985.430097,-7612.531213,-7056.950394,21654.9117,,,25533.882,25533.882
3/16/2026 16:50:12.700,,240,-51038.453,None,59.999,132021.9047,132956.6539,132874.4416,132618.3401,229.701703,,36.01212247,0.628530108,132581.2575,36.01473807,0.628575759,-83.75631858,-1.461823529,155.7774452,2.718829319,,,,-167.0424199,-2.915440218,139.1430918,-166.2005146,-2.900746198,140.8658937,72.34987578,1.262743546,138.5207566,-46.75698831,-0.816063394,138.3751423,-90,3.529321957,-2.724567075,3.534892713,-1.570796327,3.6,60.01,-6974.865128,-7459.775989,-7046.423987,21481.0651,,,25533.882,25533.882
3/16/2026 16:50:12.733,,240,-50834.75,None,59.996,131961.093,132897.2321,132816.4754,132558.9435,229.5988251,,35.96710462,0.627744398,132520.4503,35.96953061,0.62778674,-83.80035363,-1.462592085,155.7321285,2.718038393,,,,-167.0424199,-2.915440218,139.1430918,-165.606407,-2.890377065,139.9942856,71.87813975,1.254510199,138.8893084,-47.1210964,-0.822418279,137.5558069,-90,3.518163805,-2.717102284,3.540456672,-1.570796327,3.6,60,-6780.760277,-7602.047998,-7095.427202,21478.23548,,,25533.882,25533.882
3/16/2026 16:50:12.767,,240,-50898.643,None,59.992,131938.6024,132872.803,132791.1325,132534.8526,229.5570985,,35.86523035,0.625966357,132497.9689,35.86722485,0.626001167,-83.89809405,-1.464297977,155.6306055,2.716266483,,,,-167.0424199,-2.915440218,139.1430918,-166.2005146,-2.900746198,140.8658937,71.87813975,1.254510199,138.8893084,-47.1210964,-0.822418279,137.5558069,-90,3.526747365,-2.718808176,3.538684762,-1.570796327,2.4,60,-6926.51815,-7571.952002,-7064.236791,21562.70694,,,25533.882,25533.882
3/16/2026 16:50:12.800,,240,-50667.941,None,59.994,131990.5502,132934.8112,132847.6339,132591.683,229.6555316,,35.77644902,0.62441683,132556.9385,35.77384033,0.6243713,-83.98936973,-1.465891038,155.5393405,2.714673609,,,,-167.4170375,-2.921978528,137.7075161,-166.0831226,-2.898697321,139.7008232,71.72289039,1.251800586,137.7493376,-47.1210964,-0.822418279,137.5558069,-90,3.523068621,-2.717691624,3.537091888,-1.570796327,2.4,60,-6795.827528,-7531.948818,-7040.390401,21368.16675,,,25507.963,25507.963
3/16/2026 16:50:12.833,,240,-50502.715,None,59.998,132043.146,132970.0399,132891.4269,132635.5348,229.7314851,,35.72392745,0.623500156,132602.5221,35.72532177,0.623524491,-84.04295833,-1.466826336,155.4853948,2.713732079,,,,-167.4170375,-2.921978528,137.7075161,-167.1522951,-2.917357902,140.3127934,71.72289039,1.251800586,137.7493376,-47.48955292,-0.828849059,136.742093,-90,3.540882393,-2.718626922,3.542581138,-1.570796327,2.4,60.01,-7098.973057,-7518.326408,-7092.99361,21710.29307,,,25507.963,25507.963
3/16/2026 16:50:12.867,,240,-50894.626,None,59.999,132001.1182,132938.7151,132851.7854,132597.8809,229.6662667,,35.69563659,0.623006387,132570.241,35.69995061,0.623081681,-84.0727488,-1.467346278,155.4605316,2.713298134,,,,-167.5248903,-2.923860915,138.8789401,-166.2005146,-2.900746198,140.8658937,71.72289039,1.251800586,137.7493376,-47.45904399,-0.828316577,138.4375672,-90,3.523827879,-2.719146864,3.541614711,-1.570796327,3.6,60,-6867.29679,-7507.872006,-7162.430395,21537.59919,,,25507.963,25507.963
3/16/2026 16:50:12.900,,240,-50804.266,None,59.995,131963.1401,132890.566,132815.2996,132557.0024,229.5954631,,35.64020697,0.622038958,132522.5204,35.64124725,0.622057114,-84.12260739,-1.468216474,155.4078085,2.712377941,,,,-167.5248903,-2.923860915,138.8789401,-166.6754687,-2.909035712,140.5844942,71.40893227,1.246320984,139.2672251,-47.82712458,-0.834740796,137.6290667,-90,3.531092826,-2.714537458,3.547118737,-1.570796327,3.6,60,-6988.701605,-7665.580796,-7211.203209,21865.48561,,,25507.963,25507.963
3/16/2026 16:50:12.933,,240,-50871.082,None,59.993,131946.1881,132892.4991,132823.998,132554.9286,229.5918712,,35.55094629,0.620481065,132522.3117,35.55039848,0.620471504,-84.21630454,-1.469851798,155.3127125,2.710718203,,,,-167.5248903,-2.923860915,138.8789401,-166.5618118,-2.907052025,139.4170721,71.87813975,1.254510199,138.8893084,-47.45904399,-0.828316577,138.4375672,-90,3.527523529,-2.724361997,3.53903478,-1.570796327,3.6,60.01,-6927.875224,-7479.475196,-7117.214397,21524.56482,,,25507.963,25507.963
3/16/2026 16:50:12.967,,240,-50968.382,None,59.995,132010.438,132959.2576,132866.5881,132612.7824,229.6920768,,35.47256487,0.619113051,132569.8228,35.47289441,0.619118803,-84.29197959,-1.471172577,155.235702,2.709374117,,,,-167.5248903,-2.923860915,138.8789401,-166.2005146,-2.900746198,140.8658937,71.25024237,1.243551322,138.1303732,-47.45904399,-0.828316577,138.4375672,-108.4349488,3.519865001,-2.714723899,3.537690694,-1.892546881,3.794733192,60,-6799.525586,-7603.819204,-7096.694399,21500.03919,,,25507.963,25507.963
3/16/2026 16:50:13.000,,240,-50895.662,None,59.998,132003.6392,132960.5009,132873.3313,132613.1941,229.6927899,,35.42071826,0.618208157,132572.8034,35.42384687,0.618262762,-84.33880287,-1.471989797,155.1800457,2.708402731,,,,-167.5248903,-2.923860915,138.8789401,-166.6754687,-2.909035712,140.5844942,71.25024237,1.243551322,138.1303732,-47.45904399,-0.828316577,138.4375672,-90,3.527298474,-2.715541119,3.536719308,-1.570796327,3.6,60,-6926.675759,-7590.225607,-7080.566388,21597.46775,,,25566.391,25566.391
3/16/2026 16:50:13.033,,240,-50806.094,None,59.997,131970.421,132914.0634,132838.2396,132574.9325,229.6265189,,35.38088519,0.617512939,132536.7541,35.3765785,0.617437773,-84.38360093,-1.472771671,155.1388233,2.707683264,,,,-168.009165,-2.932313103,138.6246731,-167.1522951,-2.917357902,140.3127934,71.25024237,1.243551322,138.1303732,-47.45904399,-0.828316577,138.4375672,-63.43494882,3.534795675,-2.716322993,3.535999841,-1.107148718,2.683281573,60,-7039.543876,-7574.500803,-7066.483197,21680.52788,,,25566.391,25566.391
3/16/2026 16:50:13.067,,240,-50680.93,None,59.994,131952.7906,132898.8867,132828.4922,132560.7551,229.6019629,,35.31632926,0.616386225,132519.1122,35.31174493,0.616306214,-84.45053328,-1.473939861,155.0741042,2.706553704,,,,-168.009165,-2.932313103,138.6246731,-167.1522951,-2.917357902,140.3127934,71.25024237,1.243551322,138.1303732,-47.82712458,-0.834740796,137.6290667,-71.56505118,3.533664116,-2.717491183,3.5412945,-1.249045772,3.794733192,60,-7019.401475,-7554.096002,-7113.960013,21687.45749,,,25566.391,25566.391
3/16/2026 16:50:13.100,,240,-50710.622,None,59.993,131980.2934,132925.9548,132849.3482,132585.8924,229.6455021,,35.2210831,0.614723866,132539.6762,35.22034684,0.614711016,-84.54520138,-1.475592131,154.9812306,2.704932752,,,,-168.009165,-2.932313103,138.6246731,-167.1522951,-2.917357902,140.3127934,70.78022657,1.235347999,138.5207566,-47.82712458,-0.834740796,137.6290667,-63.43494882,3.532068918,-2.71094013,3.539673548,-1.107148718,2.683281573,60,-6993.396786,-7686.763197,-7087.766401,21767.92639,,,25566.391,25566.391
3/16/2026 16:50:13.133,,240,-50884.474,None,59.996,132023.0434,132984.0249,132898.7491,132635.9835,229.7322624,,35.15429706,0.61355823,132592.2351,35.15627661,0.61359278,-84.60991129,-1.476721532,154.911222,2.703710871,,,,-168.5934474,-2.942510755,139.5564402,-167.2603532,-2.919243872,141.4830025,70.78022657,1.235347999,138.5207566,-47.82712458,-0.834740796,137.6290667,-90,3.532836652,-2.712069531,3.538451667,-1.570796327,2.4,60,-7056.329676,-7671.211198,-7069.795201,21797.33607,,,25566.391,25566.391
3/16/2026 16:50:13.167,,240,-50925.269,None,59.998,132000.1511,132960.8583,132879.3985,132614.1826,229.6945021,,35.10120668,0.612631628,132579.164,35.10595276,0.612714463,-84.66090755,-1.477611584,154.8558835,2.702745033,,,,-168.009165,-2.932313103,138.6246731,-167.1522951,-2.917357902,140.3127934,70.94229549,1.238176635,139.6544306,-47.82712458,-0.834740796,137.6290667,-90,3.530072365,-2.715788219,3.537485829,-1.570796327,3.6,60,-6961.534332,-7669.814409,-7052.472004,21683.82075,,,25566.391,25566.391
3/16/2026 16:50:13.200,,240,-50773.608,None,59.996,131974.431,132938.9036,132849.9552,132588.4775,229.6499796,,35.05830965,0.611882934,132553.4519,35.06286845,0.6119625,-84.70677164,-1.478412064,154.8098947,2.701942377,,,,-168.009165,-2.932313103,138.6246731,-167.1522951,-2.917357902,140.3127934,70.78022657,1.235347999,138.5207566,-47.82712458,-0.834740796,137.6290667,-90,3.529320402,-2.713760063,3.536683173,-1.570796327,3.6,60,-6947.394401,-7640.294402,-7037.366413,21625.05522,,,25566.391,25566.391
3/16/2026 16:50:13.233,,240,-50545.354,None,59.994,131953.6861,132923.5103,132835.337,132571.5676,229.6206908,,34.98224523,0.610555359,132532.7205,34.98647097,0.610629112,-84.77887811,-1.479670559,154.738269,2.700692272,,,,-168.4951847,-2.940795746,138.3803454,-167.6309385,-2.925711805,140.0508479,70.3128838,1.227191329,138.9204089,-48.19953971,-0.841240666,136.8263133,-90,3.536340917,-2.706861888,3.541932938,-1.570796327,3.6,60,-7053.091257,-7777.166402,-7083.518401,21913.77606,,,25611.712,25611.712
3/16/2026 16:50:13.267,,240,-50434.69,None,59.996,132000.0087,132980.0373,132890.5606,132624.2734,229.7119799,,34.90833089,0.60926531,132588.8955,34.91521167,0.609385403,-84.85378527,-1.480977936,154.6636678,2.699390236,,,,-168.4951847,-2.940795746,138.3803454,-167.6309385,-2.925711805,140.0508479,70.14478563,1.224257462,137.7911463,-48.19953971,-0.841240666,136.8263133,-90,3.535097208,-2.705235398,3.540630902,-1.570796327,3.6,60.01,-7035.011062,-7744.248002,-7064.654411,21843.91348,,,25611.712,25611.712
3/16/2026 16:50:13.300,,240,-50697.504,None,59.998,132004.1563,132982.346,132904.288,132631.0062,229.7236414,,34.86076203,0.608435077,132599.9158,34.86315654,0.608476869,-84.90059354,-1.481794894,154.6149454,2.698539871,,,,-168.4951847,-2.940795746,138.3803454,-167.6309385,-2.925711805,140.0508479,70.78022657,1.235347999,138.5207566,-48.53229458,-0.847048334,137.7232007,-71.56505118,3.534188674,-2.717142893,3.545588205,-1.249045772,3.794733192,60.01,-7020.196132,-7586.049607,-7195.219209,21801.46495,,,25611.712,25611.712
3/16/2026 16:50:13.333,,240,-50698.253,None,59.998,131982.7123,132952.0595,132870.6767,132602.543,229.6743416,,34.82800642,0.607863384,132561.771,34.83155454,0.60792531,-84.93057987,-1.482318254,154.5851539,2.698019911,,,,-168.4951847,-2.940795746,138.3803454,-167.6309385,-2.925711805,140.0508479,70.78022657,1.235347999,138.5207566,-48.53229458,-0.847048334,137.7232007,-71.56505118,3.533637115,-2.717666253,3.545068245,-1.249045772,3.794733192,60,-7008.82758,-7575.537607,-7184.649609,21769.0148,,,25611.712,25611.712
3/16/2026 16:50:13.367,,240,-50718.082,None,59.995,131943.7762,132915.5043,132825.229,132562.2279,229.6045139,,34.77652927,0.606964938,132522.842,34.77985252,0.60702294,-84.99149686,-1.483381456,154.5299785,2.697056918,,,,-168.4951847,-2.940795746,138.3803454,-167.6309385,-2.925711805,140.0508479,71.25024237,1.243551322,138.1303732,-48.53229458,-0.847048334,137.7232007,-90,3.532734745,-2.726932778,3.544105252,-1.570796327,2.4,60,-6991.473817,-7396.718412,-7165.987209,21554.17944,,,25611.712,25611.712
3/16/2026 16:50:13.400,,240,-50745.744,None,59.993,131973.2318,132934.7467,132848.6008,132586.238,229.6461006,,34.68563994,0.60537862,132552.3091,34.68856364,0.605429648,-85.07528885,-1.484843902,154.4487637,2.695639452,,,,-168.4951847,-2.940795746,138.3803454,-167.6309385,-2.925711805,140.0508479,70.78022657,1.235347999,138.5207566,-48.53229458,-0.847048334,137.7232007,-90,3.531141453,-2.720191901,3.542687786,-1.570796327,3.6,60,-6966.001621,-7532.136011,-7143.379195,21641.51683,,,25611.712,25611.712
3/16/2026 16:50:13.433,,240,-50543.51,None,59.997,132024.1685,132993.187,132904.6975,132641.4056,229.7416538,,34.61907576,0.604216856,132606.3094,34.6289507,0.604389206,-85.14491114,-1.486059041,154.3742915,2.694339666,,,,-168.9828884,-2.949307782,138.1460097,-168.111342,-2.934096427,139.7987124,70.61548432,1.232472704,137.3882091,-48.53229458,-0.847048334,137.7232007,-90,3.538485633,-2.718531745,3.541388,-1.570796327,3.6,60.01,-7081.30833,-7501.507199,-7124.486394,21707.30192,,,25568.712,25568.712
3/16/2026 16:50:13.467,,240,-50924.232,None,59.999,132046.2835,133012.0371,132914.6462,132658.366,229.7710299,,34.59743969,0.603839235,132615.4927,34.59701848,0.603831884,-85.17153877,-1.48652378,154.353398,2.693975007,,,,-168.4951847,-2.940795746,138.3803454,-167.7352263,-2.92753197,141.2232276,70.61548432,1.232472704,137.3882091,-48.16036163,-0.840556879,138.5207566,-90,3.531363854,-2.718996484,3.534531886,-1.570796327,2.4,60.01,-6973.097518,-7494.825612,-7049.83679,21517.75992,,,25568.712,25568.712
3/16/2026 16:50:13.500,,240,-50846.054,None,59.998,131988.725,132958.1642,132848.9065,132599.3073,229.6687373,,34.56328398,0.603243106,132561.0068,34.56996026,0.603359629,-85.20071459,-1.487032995,154.3168157,2.693336525,,,,-168.5934474,-2.942510755,139.5564402,-167.2603532,-2.919243872,141.4830025,70.14478563,1.224257462,137.7911463,-48.53229458,-0.847048334,137.7232007,-90,3.522603501,-2.711290457,3.540384859,-1.570796327,3.6,60,-6879.295974,-7642.295998,-7104.585609,21626.17758,,,25568.712,25568.712
3/16/2026 16:50:13.533,,240,-50985.475,None,59.995,131943.5334,132935.2266,132820.0793,132567.0195,229.6128131,,34.50879017,0.602292009,132532.5168,34.51389053,0.602381027,-85.2569751,-1.488014926,154.2591251,2.692329634,,,,-168.5934474,-2.942510755,139.5564402,-167.3666381,-2.921098892,142.6537066,70.14478563,1.224257462,137.7911463,-48.53229458,-0.847048334,137.7232007,-90,3.523479919,-2.712272388,3.539377968,-1.570796327,3.6,60,-6892.862422,-7624.627203,-7086.067196,21603.55682,,,25568.712,25568.712
3/16/2026 16:50:13.567,,240,-50808.715,None,59.995,131994.3184,132956.3447,132860.7193,132604.5002,229.6777317,,34.42652465,0.600856205,132576.5328,34.43555254,0.601013772,-85.3355609,-1.489386507,154.1871225,2.691072951,,,,-168.9828884,-2.949307782,138.1460097,-167.7352263,-2.92753197,141.2232276,70.14478563,1.224257462,137.7911463,-48.53229458,-0.847048334,137.7232007,-90,3.528545742,-2.713643969,3.538121285,-1.570796327,3.6,60.01,-6911.474212,-7602.984,-7067.0304,21581.48861,,,25568.712,25568.712
3/16/2026 16:50:13.600,,240,-50846.486,None,59.998,132035.9569,133005.4818,132896.654,132646.7398,229.7508928,,34.37313788,0.59992443,132608.2868,34.37898758,0.600026527,-85.39433707,-1.490412344,154.1313861,2.690100168,,,,-169.0771953,-2.950953748,139.3240826,-167.7352263,-2.92753197,141.2232276,70.14478563,1.224257462,137.7911463,-48.53229458,-0.847048334,137.7232007,-90,3.527558497,-2.714669806,3.537148502,-1.570796327,3.6,60.01,-6955.188295,-7588.684816,-7052.515192,21596.3883,,,25568.712,25568.712
3/16/2026 16:50:13.633,,240,-50858.006,None,60,132035.4438,133013.5977,132901.5689,132650.9236,229.7581394,,34.35444502,0.599598178,132607.7781,34.36021372,0.599698861,-85.41536143,-1.490779289,154.115164,2.689817039,,,,-169.0771953,-2.950953748,139.3240826,-167.7352263,-2.92753197,141.2232276,69.84825297,1.219081991,139.3292503,-48.90854429,-0.85361513,136.9315157,-90,3.527230831,-2.70986128,3.543432169,-1.570796327,3.6,60,-6949.552807,-7754.889594,-7117.617599,21822.06,,,25614.852,25614.852
3/16/2026 16:50:13.667,,240,-51203.448,None,59.998,131988.0529,132936.0894,132846.9754,132591.0616,229.6544553,,34.32739636,0.59912609,132550.484,34.33011227,0.599173492,-85.44381386,-1.491275877,154.0807229,2.689215928,,,,-168.5934474,-2.942510755,139.5564402,-167.8377965,-2.929322158,142.3960674,70.3128838,1.227191329,138.9204089,-48.86073262,-0.852780659,138.6246731,-90,3.52849565,-2.718467206,3.541996587,-1.570796327,2.4,60,-6979.808397,-7582.996807,-7178.327987,21741.13319,,,25614.852,25614.852
3/16/2026 16:50:13.700,,240,-50943.01,None,59.996,131973.5941,132939.5167,132829.7665,132581.6623,229.6381752,,34.27850009,0.598272689,132545.9455,34.28394213,0.598367671,-85.49062467,-1.49209288,154.0368217,2.688449709,,,,-169.0771953,-2.950953748,139.3240826,-167.7352263,-2.92753197,141.2232276,70.3128838,1.227191329,138.9204089,-49.2363948,-0.859337201,137.838166,-63.43494882,3.525899641,-2.719284209,3.54778691,-1.107148718,2.683281573,60.01,-6923.528734,-7569.432006,-7234.185603,21727.14634,,,25614.852,25614.852
3/16/2026 16:50:13.733,,240,-50725.858,None,59.997,131985.4083,132951.2705,132844.2222,132594.3384,229.6601309,,34.20798137,0.597041905,132551.0272,34.21742521,0.597206731,-85.55845847,-1.493276803,153.9650001,2.687196185,,,,-169.0771953,-2.950953748,139.3240826,-168.2118167,-2.935850042,140.9731889,70.14478563,1.224257462,137.7911463,-49.2363948,-0.859337201,137.838166,-90,3.533056773,-2.717534265,3.546533386,-1.570796327,3.6,60.01,-7046.149469,-7537.79521,-7213.881611,21797.82629,,,25614.852,25614.852
3/16/2026 16:50:13.767,,240,-50812.2,None,59.999,132017.978,132981.6075,132881.1129,132627.6047,229.7177499,,34.17762433,0.596512075,132590.3508,34.1826272,0.596599392,-85.59058804,-1.49383757,153.9324562,2.686628187,,,,-169.0771953,-2.950953748,139.3240826,-168.3106308,-2.937574674,142.1480918,70.14478563,1.224257462,137.7911463,-48.90854429,-0.85361513,136.9315157,-63.43494882,3.534174066,-2.718095032,3.540243317,-1.107148718,2.683281573,60,-7067.313845,-7530.14881,-7063.084801,21660.54746,,,25614.852,25614.852
3/16/2026 16:50:13.800,,240,-50753.261,None,59.999,132000.9453,132965.043,132864.6031,132610.9032,229.6888221,,34.15754883,0.596161691,132573.322,34.16246529,0.5962475,-85.61596848,-1.494280542,153.9116891,2.686265732,,,,-169.0771953,-2.950953748,139.3240826,-168.2118167,-2.935850042,140.9731889,70.14478563,1.224257462,137.7911463,-49.2363948,-0.859337201,137.838166,-90,3.532097542,-2.718538004,3.545602933,-1.570796327,2.4,60,-7030.954063,-7521.811208,-7199.323206,21752.08848,,,25614.852,25614.852
3/16/2026 16:50:13.833,,240,-50671.973,None,59.997,131973.6606,132933.8081,132815.5777,132575.038,229.6267016,,34.11738235,0.595460654,132539.3134,34.12643873,0.595618718,-85.65643364,-1.494986793,153.8725071,2.685581877,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.67686317,1.216090675,138.2033285,-48.90854429,-0.85361513,136.9315157,-90,3.53146876,-2.711077468,3.539197007,-1.570796327,3.6,60,-7007.209127,-7667.308792,-7042.060795,21716.57871,,,25650.918,25650.918
3/16/2026 16:50:13.867,,240,-50908.896,None,59.998,131986.1824,132949.6046,132836.3409,132591.4064,229.6550526,,34.06986626,0.594631342,132551.8523,34.07871813,0.594785836,-85.70362684,-1.495810469,153.8307723,2.684853467,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.67686317,1.216090675,138.2033285,-48.86073262,-0.852780659,138.6246731,-90,3.530635878,-2.711901144,3.537634126,-1.570796327,3.6,60.01,-6993.665219,-7654.464001,-7103.70719,21751.83641,,,25650.918,25650.918
3/16/2026 16:50:13.900,,240,-50806.915,None,59.999,132035.6074,132981.0232,132889.4737,132636.0514,229.7323799,,34.03955048,0.594102232,132591.3451,34.04535429,0.594203527,-85.73056761,-1.496280674,153.7959061,2.684244937,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,70.14478563,1.224257462,137.7911463,-49.2363948,-0.859337201,137.838166,-90,3.530053569,-2.720538136,3.543582138,-1.570796327,3.6,60.01,-6985.810389,-7489.28161,-7166.620799,21641.7128,,,25650.918,25650.918
3/16/2026 16:50:13.933,,240,-50805.49,None,60,132015.4562,132978.348,132862.4751,132619.4543,229.703633,,34.02375575,0.593826562,132581.1424,34.03240808,0.593977573,-85.74603573,-1.496550644,153.7844078,2.684044254,,,,-169.0771953,-2.950953748,139.3240826,-168.111342,-2.934096427,139.7987124,69.67686317,1.216090675,138.2033285,-48.86073262,-0.852780659,138.6246731,-90,3.528074,-2.712641319,3.536824913,-1.570796327,3.6,60,-6962.585411,-7643.750396,-7091.351996,21697.6878,,,25650.918,25650.918
3/16/2026 16:50:13.967,,240,-50794.027,None,59.998,131951.8041,132913.1896,132813.7996,132560.3007,229.6011758,,33.99655918,0.593351892,132524.2106,34.00077912,0.593425544,-85.77506917,-1.497057373,153.7567538,2.683561601,,,,-169.0771953,-2.950953748,139.3240826,-168.2118167,-2.935850042,140.9731889,70.14478563,1.224257462,137.7911463,-49.2363948,-0.859337201,137.838166,-90,3.529275586,-2.721314835,3.542898802,-1.570796327,3.6,60,-6980.140026,-7472.476809,-7151.025601,21603.64244,,,25650.918,25650.918
3/16/2026 16:50:14.000,,240,-50549.27,None,59.996,131941.2093,132904.4028,132791.7229,132546.4757,229.5772303,,33.94333869,0.592423019,132513.6245,33.94732808,0.592492647,-85.82666122,-1.497957824,153.7058653,2.682673428,,,,-169.5625246,-2.959424343,139.1016894,-168.6900675,-2.944197094,140.7329386,69.50265945,1.213050246,137.0786635,-49.2363948,-0.859337201,137.838166,-90,3.536689741,-2.71100807,3.542010629,-1.570796327,3.6,60,-7094.770709,-7604.380807,-7134.868792,21834.02031,,,25650.918,25650.918
3/16/2026 16:50:14.033,,240,-50835.355,None,59.998,132010.7281,132957.2951,132850.3546,132606.8014,229.6817175,,33.90296041,0.591718285,132566.4962,33.90819028,0.591809564,-85.86980282,-1.498710787,153.6663989,2.681984611,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.67686317,1.216090675,138.2033285,-49.2363948,-0.859337201,137.838166,-90,3.527659606,-2.714801462,3.541321812,-1.570796327,2.4,60,-6943.625115,-7606.425601,-7126.401607,21676.45232,,,25650.918,25650.918
3/16/2026 16:50:14.067,,240,-50778.259,None,60,132060.5283,133003.4447,132909.2399,132658.4153,229.7711154,,33.88850114,0.591465924,132616.2995,33.89366819,0.591556106,-85.88160405,-1.498916758,153.650102,2.681700175,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.21175431,1.207972994,138.6246731,-48.90854429,-0.85361513,136.9315157,-63.43494882,3.527406148,-2.706889752,3.535315305,-1.107148718,2.683281573,60.01,-6941.902069,-7764.811189,-6981.839989,21688.55325,,,25614.007,25614.007
3/16/2026 16:50:14.100,,240,-50689.541,None,60,132033.9147,132967.5377,132882.4073,132628.623,229.7195135,,33.88997919,0.59149172,132589.6856,33.89515351,0.591582029,-85.88048999,-1.498897314,153.6501454,2.681700933,,,,-169.5625246,-2.959424343,139.1016894,-168.111342,-2.934096427,139.7987124,69.03428816,1.204875625,137.5034545,-48.86073262,-0.852780659,138.6246731,-90,3.525678456,-2.703772939,3.534481592,-1.570796327,3.6,60.01,-6910.976284,-7751.577595,-7052.558387,21715.11226,,,25614.007,25614.007
3/16/2026 16:50:14.133,,240,-50764.104,None,59.998,131967.1606,132902.5376,132823.1317,132564.953,229.6092339,,33.85841899,0.590940891,132526.2148,33.87069219,0.591155099,-85.90959162,-1.499405233,153.6201467,2.681177357,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.67686317,1.216090675,138.2033285,-48.90854429,-0.85361513,136.9315157,-71.56505118,3.527005141,-2.715495908,3.534792487,-1.249045772,3.794733192,60,-6930.336943,-7591.679995,-6968.5344,21490.55134,,,25614.007,25614.007
3/16/2026 16:50:14.167,,240,-50606.87,None,59.997,131976.7856,132906.002,132806.7416,132563.8311,229.6072906,,33.80949951,0.590087085,132522.6024,33.81143834,0.590120924,-85.96156086,-1.500312267,153.5761795,2.680409985,,,,-169.4722139,-2.957848123,137.9217169,-168.6900675,-2.944197094,140.7329386,69.50265945,1.213050246,137.0786635,-49.2363948,-0.859337201,137.838166,-90,3.534318018,-2.713362513,3.539747186,-1.570796327,4.8,60,-6995.033954,-7565.472003,-7097.500801,21658.00676,,,25614.007,25614.007
3/16/2026 16:50:14.200,,240,-50889.312,None,59.999,132026.5686,132960.8041,132876.3229,132621.903,229.7078741,,33.77779883,0.589533804,132589.0339,33.77817259,0.589540327,-85.99433111,-1.500884216,153.5390808,2.67976249,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.67686317,1.216090675,138.2033285,-49.2363948,-0.859337201,137.838166,-90,3.525390369,-2.716974891,3.539099691,-1.570796327,3.6,60,-6906.015855,-7570.252794,-7090.286396,21566.55505,,,25614.007,25614.007
3/16/2026 16:50:14.233,,240,-50657.155,None,60,132063.1638,132997.5548,132919.2457,132660.6632,229.7750089,,33.77346116,0.589458097,132625.6292,33.77381634,0.589464296,-85.99025748,-1.500813118,153.5367339,2.679721529,,,,-169.4722139,-2.957848123,137.9217169,-168.6900675,-2.944197094,140.7329386,69.50265945,1.213050246,137.0786635,-49.2363948,-0.859337201,137.838166,-108.4349488,3.53366139,-2.713863364,3.53905873,-1.892546881,3.794733192,60.01,-6989.373977,-7562.375996,-7091.884806,21643.63478,,,25614.007,25614.007
3/16/2026 16:50:14.267,,240,-50735.707,None,60,132036.5431,132972.7748,132892.413,132634.587,229.7298435,,33.77491601,0.589483489,132599.0085,33.77527746,0.589489797,-85.9946923,-1.50089052,153.5367544,2.679721887,,,,-169.5625246,-2.959424343,139.1016894,-168.6900675,-2.944197094,140.7329386,69.67686317,1.216090675,138.2033285,-48.90854429,-0.85361513,136.9315157,-90,3.533686891,-2.716981195,3.533337017,-1.570796327,3.6,60,-7048.19047,-7570.828795,-6947.697592,21566.71686,,,25659.163,25659.163
3/16/2026 16:50:14.300,,240,-51031.714,None,59.999,131993.2193,132908.7421,132849.4035,132584.4482,229.6430005,,33.75192956,0.5890823,132549.0173,33.75652419,0.589162491,-86.01868792,-1.501309323,153.5159567,2.679358899,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.3863711,1.211020632,139.7472003,-49.2363948,-0.859337201,137.838166,-71.56505118,3.525012533,-2.712329955,3.5386961,-1.249045772,3.794733192,60.01,-6897.471417,-7730.351985,-7082.035195,21709.8586,,,25659.163,25659.163
