time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:14.333,,240,-50966.525,None,59.999,131979.8483,132928.5326,132854.6946,132588.3919,229.6498313,,33.72603293,0.588630318,132552.2944,33.72907864,0.588683476,-86.04520537,-1.501772139,153.4881805,2.678874112,,,,-169.5625246,-2.959424343,139.1016894,-168.2118167,-2.935850042,140.9731889,69.67686317,1.216090675,138.2033285,-49.55995009,-0.864984306,138.7492703,-63.43494882,3.524533518,-2.717862814,3.543858418,-1.107148718,2.683281573,60.01,-6889.450259,-7553.548805,-7216.7904,21659.78946,,,25659.163,25659.163
3/16/2026 16:50:14.367,,240,-50909.314,None,60,132006.4504,132938.0262,132876.1279,132607.5502,229.6830144,,33.70876719,0.588328974,132568.9164,33.70884687,0.588330365,-86.06104099,-1.502048523,153.4696595,2.67855086,,,,-169.5625246,-2.959424343,139.1016894,-168.5934474,-2.942510755,139.5564402,69.3863711,1.211020632,139.7472003,-49.55995009,-0.864984306,138.7492703,-90,3.53084112,-2.713069155,3.543535166,-1.570796327,2.4,60.01,-6998.067353,-7719.566396,-7212.470394,21930.10414,,,25659.163,25659.163
3/16/2026 16:50:14.400,,240,-50984.064,None,60,131996.4589,132936.3797,132876.1143,132603.6801,229.6763113,,33.69725989,0.588128134,132565.5821,33.69295687,0.588053032,-86.07136059,-1.502228634,153.4580893,2.678348922,,,,-169.5625246,-2.959424343,139.1016894,-168.6900675,-2.944197094,140.7329386,69.84825297,1.219081991,139.3292503,-49.2363948,-0.859337201,137.838166,-90,3.532250126,-2.721310625,3.537686123,-1.570796327,3.6,60,-7021.922982,-7557.278401,-7066.396802,21645.59818,,,25659.163,25659.163
3/16/2026 16:50:14.433,,240,-50689.109,None,59.999,132006.4504,132933.0996,132860.0039,132600.5185,229.6708352,,33.67424354,0.587726423,132558.9297,33.67128818,0.587674842,-86.09200056,-1.502588869,153.4372631,2.677985437,,,,-169.5625246,-2.959424343,139.1016894,-168.6900675,-2.944197094,140.7329386,69.67686317,1.216090675,138.2033285,-49.61635209,-0.865968707,137.0576521,-90,3.531871936,-2.718679544,3.543954144,-1.570796327,3.6,60,-7015.121988,-7540.128004,-7130.692798,21685.94279,,,25659.163,25659.163
3/16/2026 16:50:14.467,,241.5,-50647.896,None,60,132016.4608,132953.7816,132870.7439,132614.3388,229.6947726,,33.64979436,0.587299704,132578.9267,33.64962277,0.587296709,-86.11334273,-1.502961361,153.4164357,2.67762193,,,,-170.0493733,-2.967921455,138.8893084,-169.2611029,-2.954163541,141.6813326,69.03428816,1.204875625,137.5034545,-49.93921554,-0.871603737,137.9739106,-90,3.54146025,-2.707836986,3.549225667,-1.570796327,3.6,60,-7168.424037,-7683.422393,-7267.766406,22119.61284,,,26743.97,26743.97
3/16/2026 16:50:14.500,,241.5,-50872.478,None,60,132049.7383,132989.6988,132919.0491,132653.5173,229.7626318,,33.6526804,0.587350075,132612.2041,33.65252115,0.587347296,-86.11439403,-1.502979709,153.4095025,2.677500923,,,,-170.6184898,-2.977854412,139.8707975,-169.2611029,-2.954163541,141.6813326,68.29011724,1.191887392,139.494516,-50.25780917,-0.877164245,138.8944923,-90,3.541510837,-2.694867101,3.554665168,-1.570796327,3.6,60.01,-7221.757421,-8014.449607,-7411.003198,22647.21022,,,26743.97,26743.97
3/16/2026 16:50:14.533,,241.5,-50778.979,None,60.001,132043.0642,132991.3274,132924.4035,132653.6355,229.7628364,,33.66418478,0.587550864,132615.5176,33.6669609,0.587599317,-86.10407804,-1.502799661,153.4280092,2.677823925,,,,-170.6184898,-2.977854412,139.8707975,-169.7386253,-2.962497879,141.4626452,68.29011724,1.191887392,139.494516,-50.25780917,-0.877164245,138.8944923,-90,3.550097196,-2.694687053,3.55498817,-1.570796327,3.6,60.01,-7368.371107,-8017.560011,-7416.763191,22802.69431,,,26743.97,26743.97
3/16/2026 16:50:14.567,,241.5,-50768.179,None,60,132019.7729,132954.5956,132886.8384,132621.0852,229.7064578,,33.6613017,0.587500545,132582.2388,33.66117914,0.587498406,-86.10818331,-1.502871312,153.4256934,2.677783507,,,,-170.6184898,-2.977854412,139.8707975,-169.7386253,-2.962497879,141.4626452,68.29011724,1.191887392,139.494516,-50.25780917,-0.877164245,138.8944923,-90,3.549996285,-2.694758704,3.554947752,-1.570796327,3.6,60,-7364.804684,-8014.147204,-7413.984008,22792.9359,,,26743.97,26743.97
3/16/2026 16:50:14.600,,241.5,-50868.173,None,59.998,131996.5161,132938.564,132854.6686,132597.2662,229.665202,,33.63252289,0.58699826,132552.3351,33.6366146,0.587069674,-86.13363231,-1.503315481,153.3956037,2.677258342,,,,-170.6184898,-2.977854412,139.8707975,-169.2611029,-2.954163541,141.6813326,68.74949449,1.199905038,139.055097,-50.25780917,-0.877164245,138.8944923,-90,3.541233215,-2.703220519,3.554422587,-1.570796327,2.4,60,-7213.755794,-7846.588795,-7403.313595,22463.65818,,,26743.97,26743.97
3/16/2026 16:50:14.633,,241.5,-50950.858,None,59.999,132019.9021,132971.2549,132886.9278,132626.7253,229.7162266,,33.6095273,0.586596911,132589.0095,33.60484685,0.586515222,-86.15531386,-1.503693895,153.3678469,2.676773896,,,,-170.6184898,-2.977854412,139.8707975,-169.7386253,-2.962497879,141.4626452,68.47099312,1.195044272,140.6100992,-50.25780917,-0.877164245,138.8944923,-71.56505118,3.549013101,-2.698738167,3.553938141,-1.249045772,3.794733192,60,-7348.443354,-8012.087995,-7396.920007,22757.45136,,,26743.97,26743.97
3/16/2026 16:50:14.667,,241.5,-50840.597,None,60.001,132066.46,133007.9789,132940.5933,132672.3705,229.7952864,,33.60955357,0.58659737,132632.2761,33.61642817,0.586717354,-86.15119608,-1.503622026,153.367874,2.676774369,,,,-171.104143,-2.98633066,139.6802062,-170.2996081,-2.972288875,142.4365122,67.83365418,1.183920609,139.9428455,-50.25780917,-0.877164245,138.8944923,-71.56505118,3.559006229,-2.687542635,3.553938614,-1.249045772,3.794733192,60.01,-7510.435302,-8164.051205,-7399.915206,23074.40171,,,27360.84,27360.84
3/16/2026 16:50:14.700,,241.5,-50761.094,None,60.002,132059.765,133011.2095,132940.5414,132671.2113,229.7932787,,33.63256043,0.586998915,132638.8683,33.63086427,0.586969312,-86.13056628,-1.503261968,153.3910033,2.67717805,,,,-171.104143,-2.98633066,139.6802062,-170.2996081,-2.972288875,142.4365122,67.83365418,1.183920609,139.9428455,-50.95410743,-0.889316942,139.0602747,-63.43494882,3.559258187,-2.687182577,3.566494992,-1.107148718,2.683281573,60.01,-7515.07559,-8170.272008,-7620.825605,23306.1732,,,27360.84,27360.84
3/16/2026 16:50:14.733,,241.5,-50768.77,None,60,132013.1541,132964.1295,132897.6049,132625.6712,229.7144009,,33.63541384,0.587048717,132585.6106,33.63806582,0.587095003,-86.12401132,-1.503147563,153.3933027,2.677218183,,,,-171.1796204,-2.987647989,140.8658937,-170.217593,-2.970857442,141.2538141,68.0175618,1.187130403,141.0548829,-50.95410743,-0.889316942,139.0602747,-63.43494882,3.557952445,-2.690277966,3.566535125,-1.107148718,2.683281573,60,-7553.527692,-8180.078381,-7619.039999,23352.64607,,,27360.84,27360.84
3/16/2026 16:50:14.767,,241.5,-50882.213,None,59.999,131986.5708,132948.9207,132865.4436,132601.0263,229.6717146,,33.61814035,0.586747238,132559.0291,33.62071795,0.586792225,-86.14430055,-1.503501676,153.3747788,2.676894879,,,,-171.1796204,-2.987647989,140.8658937,-170.2996081,-2.972288875,142.4365122,67.83365418,1.183920609,139.9428455,-50.5721978,-0.882651362,139.819312,-90,3.5590811,-2.687422285,3.559546241,-1.570796327,2.4,60.01,-7571.283399,-8162.438412,-7540.300799,23274.02261,,,27360.84,27360.84
3/16/2026 16:50:14.800,,241.5,-50686.502,None,60,132019.9021,132982.4239,132892.3073,132632.2547,229.7258039,,33.60665715,0.586546818,132599.0036,33.60484685,0.586515222,-86.16081912,-1.50378998,153.3632221,2.676693178,,,,-171.6625556,-2.996076797,140.6868864,-170.217593,-2.970857442,141.2538141,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.557372664,-2.679795187,3.571409875,-1.570796327,3.6,60.01,-7534.797958,-8318.894398,-7752.441602,23606.13396,,,27360.84,27360.84
3/16/2026 16:50:14.833,,241.5,-50894.438,None,60.001,132046.4744,133007.9789,132919.1092,132658.5635,229.7713721,,33.61242322,0.586647455,132622.2823,33.62219354,0.586817979,-86.15119608,-1.503622026,153.3748031,2.676895303,,,,-171.1796204,-2.987647989,140.8658937,-170.3802722,-2.97369673,143.6194973,67.83365418,1.183920609,139.9428455,-50.95410743,-0.889316942,139.0602747,-90,3.560514709,-2.687542635,3.566212245,-1.570796327,2.4,60,-7599.370662,-8164.051205,-7614.83519,23378.25706,,,27360.84,27360.84
3/16/2026 16:50:14.867,,241.5,-51043.838,None,60.001,132023.1449,132998.4275,132919.0838,132647.6226,229.7524218,,33.62966992,0.586948466,132605.5932,33.63518099,0.587044653,-86.13537524,-1.5033459,153.3863696,2.677097177,,,,-171.1796204,-2.987647989,140.8658937,-169.9089428,-2.96547048,143.8248935,67.83365418,1.183920609,139.9428455,-51.26349061,-0.894716697,139.9942856,-71.56505118,3.552515133,-2.687266509,3.571813874,-1.249045772,3.794733192,60,-7461.665198,-8168.083209,-7760.836804,23390.58521,,,27717.684,27717.684
3/16/2026 16:50:14.900,,241.5,-50946.912,None,60,132006.5071,132961.7009,132886.899,132619.0783,229.7029816,,33.62390615,0.58684787,132582.3105,33.63372951,0.58701932,-86.13948894,-1.503417698,153.3794162,2.676975818,,,,-171.1796204,-2.987647989,140.8658937,-170.3802722,-2.97369673,143.6194973,67.83365418,1.183920609,139.9428455,-51.26349061,-0.894716697,139.9942856,-63.43494882,3.56071605,-2.687338307,3.571692515,-1.107148718,2.683281573,60,-7600.515238,-8164.627203,-7756.905596,23522.04804,,,27717.684,27717.684
3/16/2026 16:50:14.933,,241.5,-50666.99,None,60,132013.2004,132972.8663,132881.5491,132623.2437,229.7101964,,33.61671654,0.586722387,132585.659,33.61928745,0.586767258,-86.14499593,-1.503513813,153.3724721,2.676854621,,,,-171.6625556,-2.996076797,140.6868864,-170.2996081,-2.972288875,142.4365122,67.38013505,1.176005207,140.4,-51.64864518,-0.901438913,139.2465439,-90,3.559056133,-2.67951902,3.578293534,-1.570796327,2.4,60.01,-7562.75544,-8322.912001,-7826.011213,23711.67865,,,27717.684,27717.684
3/16/2026 16:50:14.967,,241.5,-50955.077,None,60.002,132039.7827,132999.2368,132902.9797,132648.0346,229.7531354,,33.63398685,0.587023811,132612.2394,33.63663211,0.58706998,-86.13021742,-1.503255879,153.3886773,2.677137453,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.83365418,1.183920609,139.9428455,-51.26349061,-0.894716697,139.9942856,-90,3.56076671,-2.687176488,3.57185415,-1.570796327,2.4,60.01,-7593.433661,-8169.638409,-7760.577591,23523.64966,,,27717.684,27717.684
3/16/2026 16:50:15.000,,241.5,-50802.134,None,60.002,132043.0642,133003.2996,132908.3082,132652.2608,229.7604555,,33.66418478,0.587550864,132615.5176,33.6669609,0.587599317,-86.10442927,-1.502805791,153.4187544,2.677662399,,,,-171.6625556,-2.996076797,140.6868864,-170.2996081,-2.972288875,142.4365122,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.559888192,-2.678810998,3.572379096,-1.570796327,3.6,60.01,-7578.646723,-8336.649605,-7769.764796,23685.06112,,,27717.684,27717.684
3/16/2026 16:50:15.033,,241.5,-50792.616,None,60.001,132009.7725,132969.8341,132865.3705,132615.6897,229.6971125,,33.67568389,0.587751562,132575.5699,33.68284488,0.587876545,-86.08789909,-1.502517285,153.4326346,2.677904654,,,,-171.1796204,-2.987647989,140.8658937,-170.2996081,-2.972288875,142.4365122,67.83365418,1.183920609,139.9428455,-51.26349061,-0.894716697,139.9942856,-90,3.56016542,-2.686437894,3.572621351,-1.570796327,2.4,60,-7590.734501,-8180.179207,-7771.348803,23542.26251,,,27717.684,27717.684
3/16/2026 16:50:15.067,,241.5,-50485.982,None,60,131986.4775,132944.2545,132849.2734,132594.0352,229.6596057,,33.6699269,0.587651083,132552.2765,33.67706447,0.587775657,-86.09751272,-1.502685075,153.4233763,2.677743065,,,,-171.6625556,-2.996076797,140.6868864,-170.2996081,-2.972288875,142.4365122,67.64680231,1.180659429,138.8322729,-51.64864518,-0.901438913,139.2465439,-63.43494882,3.560064532,-2.683344504,3.579181978,-1.107148718,2.683281573,60,-7578.037465,-8164.943995,-7839.000001,23581.98146,,,27717.684,27717.684
3/16/2026 16:50:15.100,,241.5,-50703.278,None,60,132019.7582,132969.0159,132870.7379,132620.5222,229.7054826,,33.67280846,0.587701376,132585.5563,33.67995659,0.587826134,-86.09305779,-1.502607322,153.4280064,2.677823877,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.38013505,1.176005207,140.4,-51.34019175,-0.896055385,138.3074835,-90,3.561522864,-2.678612529,3.573879262,-1.570796327,3.6,60,-7604.787084,-8337.815992,-7699.017613,23641.62069,,,27939.114,27939.114
3/16/2026 16:50:15.133,,241.5,-50696.41,None,60.002,132036.3992,132996.2387,132892.212,132642.3138,229.7432267,,33.69725754,0.588128093,132608.8488,33.70017719,0.58817905,-86.07313157,-1.502259543,153.4557727,2.67830849,,,,-171.6625556,-2.996076797,140.6868864,-170.7760777,-2.98060484,142.2392351,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-71.56505118,3.56878389,-2.67826475,3.573025187,-1.249045772,3.794733192,60,-7729.61609,-8345.332807,-7779.743997,23854.69289,,,27939.114,27939.114
3/16/2026 16:50:15.167,,241.5,-50854.752,None,60.002,132023.1149,132989.2175,132865.4095,132626.6085,229.7160244,,33.72170835,0.58855484,132588.8987,33.72906586,0.588683253,-86.04183056,-1.501713238,153.4789192,2.678712473,,,,-171.1796204,-2.987647989,140.8658937,-170.2996081,-2.972288875,142.4365122,67.56700908,1.179266774,141.508445,-50.95410743,-0.889316942,139.0602747,-63.43494882,3.560972128,-2.680980012,3.568029415,-1.107148718,2.683281573,60,-7605.26153,-8365.031997,-7642.339196,23612.63272,,,27939.114,27939.114
3/16/2026 16:50:15.200,,241.5,-50659.69,None,60,131996.4916,132965.2748,132860.0516,132607.9829,229.6837639,,33.72746685,0.588655345,132568.9375,33.7305184,0.588708604,-86.04111669,-1.501700778,153.4835497,2.678793289,,,,-171.6625556,-2.996076797,140.6868864,-170.7760777,-2.98060484,142.2392351,66.92958775,1.168141673,140.8658937,-51.26349061,-0.894716697,139.9942856,-90,3.569313444,-2.669842451,3.573509986,-1.570796327,2.4,60,-7736.277605,-8511.897611,-7786.05119,24034.22641,,,27939.114,27939.114
3/16/2026 16:50:15.233,,241.5,-50893.43,None,60.001,132013.135,132965.2748,132870.7894,132617.0914,229.6995402,,33.72890042,0.588680365,132585.5808,33.73195779,0.588733727,-86.04111669,-1.501700778,153.4858599,2.67883361,,,,-171.7328267,-2.997303259,141.8743106,-170.3802722,-2.97369673,143.6194973,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-108.4349488,3.562430457,-2.677705985,3.573550307,-1.892546881,3.794733192,60.01,-7684.56018,-8352.720007,-7787.361594,23824.64178,,,27939.114,27939.114
3/16/2026 16:50:15.267,,241.5,-51059.477,None,60.003,132063.1076,133004.5106,132908.4209,132659.354,229.7727411,,33.75045907,0.589056635,132618.906,33.75504507,0.589136676,-86.02155924,-1.501359436,153.5112938,2.679277516,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-108.4349488,3.562833406,-2.68062621,3.573994213,-1.892546881,3.794733192,60.02,-7629.020724,-8371.958412,-7797.067202,23798.04634,,,27939.114,27939.114
3/16/2026 16:50:15.300,,241.5,-50967.072,None,60.004,132049.9651,133012.0474,132897.8627,132653.9859,229.7634435,,33.79503634,0.589834655,132615.7267,33.80270653,0.589968525,-85.97514966,-1.500549437,153.5552596,2.680044864,,,,-171.1796204,-2.987647989,140.8658937,-169.9089428,-2.96547048,143.8248935,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.555439005,-2.676554644,3.574761561,-1.570796327,3.6,60.01,-7512.277341,-8374.881594,-7809.407996,23696.56693,,,28080.387,28080.387
3/16/2026 16:50:15.333,,241.5,-50877.835,None,60.001,132003.5018,132967.5447,132849.7286,132607.6202,229.6831357,,33.82096497,0.590287195,132569.2553,33.82874899,0.590423052,-85.95306571,-1.500163999,153.5853918,2.680570771,,,,-171.1796204,-2.987647989,140.8658937,-170.2996081,-2.972288875,142.4365122,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-90,3.562711927,-2.679430773,3.575287468,-1.570796327,3.6,60,-7633.797607,-8389.771199,-7815.455997,23839.0248,,,28080.387,28080.387
3/16/2026 16:50:15.367,,241.5,-50784.854,None,60,131983.4635,132929.9425,132828.1691,132581.2037,229.637381,,33.81092327,0.590111934,132539.2503,33.81576666,0.590196467,-85.96228938,-1.500324982,153.569212,2.68028838,,,,-171.6625556,-2.996076797,140.6868864,-170.2996081,-2.972288875,142.4365122,67.38013505,1.176005207,140.4,-51.56876412,-0.900044725,140.9323242,-90,3.562485342,-2.676330189,3.580333105,-1.570796327,2.4,60,-7618.515167,-8373.456008,-7952.155198,23944.12637,,,28080.387,28080.387
3/16/2026 16:50:15.400,,241.5,-50863.234,None,60,132013.375,132963.3238,132865.6864,132614.8148,229.695597,,33.79938029,0.589910471,132579.1352,33.80707122,0.590044703,-85.9788561,-1.500614126,153.5599172,2.680126154,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-108.4349488,3.563741433,-2.676619333,3.574842851,-1.892546881,3.794733192,60,-7642.185816,-8370.734402,-7808.88959,23821.80981,,,28080.387,28080.387
3/16/2026 16:50:15.433,,241.5,-50631.739,None,60.003,132070.0985,133041.0603,132914.1414,132675.7999,229.8012263,,33.8266501,0.590386419,132635.8502,33.83445455,0.590522632,-85.94494391,-1.500022247,153.5876323,2.680609875,,,,-172.212982,-3.005683551,141.7067394,-170.8529196,-2.981945984,143.4238474,66.92958775,1.168141673,140.8658937,-51.64864518,-0.901438913,139.2465439,-90,3.572468616,-2.66816392,3.582048788,-1.570796327,3.6,60,-7850.213177,-8544.7584,-7890.854413,24285.82599,,,28080.387,28080.387
3/16/2026 16:50:15.467,,241.5,-50644.613,None,60.005,132073.7603,133025.6616,132925.2225,132675.5687,229.8008259,,33.87552733,0.591239488,132639.4964,33.88354093,0.591379352,-85.89265684,-1.499109665,153.6361968,2.681457485,,,,-171.6625556,-2.996076797,140.6868864,-170.7760777,-2.98060484,142.2392351,67.83365418,1.183920609,139.9428455,-51.26349061,-0.894716697,139.9942856,-71.56505118,3.571984192,-2.683030274,3.576174182,-1.249045772,3.794733192,60.01,-7785.715669,-8240.544006,-7834.86719,23861.12686,,,28080.387,28080.387
3/16/2026 16:50:15.500,,241.5,-51073.027,None,60.002,132024.1183,132970.9945,132877.1872,132624.7841,229.7128644,,33.9086758,0.591818038,132589.8436,33.91683445,0.591960433,-85.85986074,-1.498537265,153.6663522,2.681983795,,,,-171.2538377,-2.988943325,142.0518215,-170.2996081,-2.972288875,142.4365122,68.0175618,1.187130403,141.0548829,-51.18861596,-0.893409888,141.6813326,-90,3.564249308,-2.685667668,3.575393683,-1.570796327,3.6,60,-7725.677937,-8258.227193,-7913.088002,23896.99313,,,28176.686,28176.686
3/16/2026 16:50:15.533,,241.5,-50793.998,None,60,131990.8104,132935.0885,132839.71,132589.2157,229.6512581,,33.90874715,0.591819283,132546.5773,33.91400218,0.591911001,-85.85874053,-1.498517714,153.6756763,2.682146531,,,,-171.7328267,-2.997303259,141.8743106,-170.3802722,-2.97369673,143.6194973,66.92958775,1.168141673,140.8658937,-51.26349061,-0.894716697,139.9942856,-90,3.565607731,-2.666659387,3.576863228,-1.570796327,3.6,60.01,-7736.795955,-8563.017605,-7841.447997,24141.26156,,,28176.686,28176.686
3/16/2026 16:50:15.567,,241.5,-50894.899,None,60.001,132004.2027,132935.9556,132850.4657,132597.5415,229.6656789,,33.91735633,0.591969541,132559.9677,33.92264707,0.592061882,-85.853582,-1.49842768,153.6779713,2.682186587,,,,-171.2538377,-2.988943325,142.0518215,-169.9089428,-2.96547048,143.8248935,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.557532362,-2.674432887,3.576903284,-1.570796327,3.6,60.01,-7608.411259,-8405.46721,-7842.758403,23856.63687,,,28176.686,28176.686
3/16/2026 16:50:15.600,,241.5,-50806.008,None,60.003,132034.4431,132977.0854,132877.664,132630.405,229.7226001,,33.94606885,0.59247067,132590.202,33.95147924,0.592565099,-85.82376214,-1.497907226,153.7126322,2.682791533,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.566261829,-2.673912433,3.57750823,-1.570796327,2.4,60,-7685.686739,-8416.7424,-7854.566388,23956.99553,,,28176.686,28176.686
3/16/2026 16:50:15.633,,241.5,-50793.12,None,60.002,132028.1583,132970.3805,132888.6962,132629.7632,229.7214884,,33.9762636,0.592997667,132593.8609,33.98471161,0.593145113,-85.79244379,-1.497360617,153.7380615,2.68323536,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.566841843,-2.673365824,3.577952057,-1.570796327,2.4,60,-7695.756184,-8425.425611,-7862.702402,23983.8842,,,28176.686,28176.686
3/16/2026 16:50:15.667,,241.5,-50560.963,None,60.001,132021.6773,132960.176,132862.1586,132615.3396,229.696506,,33.99355943,0.593299536,132577.4256,33.99917025,0.593397464,-85.78175007,-1.497173977,153.7612653,2.683640342,,,,-171.6625556,-2.996076797,140.6868864,-170.7760777,-2.98060484,142.2392351,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.574002304,-2.673179184,3.578357039,-1.570796327,3.6,60,-7816.265156,-8427.888,-7867.958398,24112.11155,,,28176.686,28176.686
3/16/2026 16:50:15.700,,241.5,-50700.384,None,60.002,132021.9178,132950.8616,132867.7765,132614.1828,229.6945024,,34.0122576,0.593625881,132577.6618,34.01794712,0.593725182,-85.76589735,-1.496897295,153.7797654,2.683963229,,,,-171.6625556,-2.996076797,140.6868864,-170.2996081,-2.972288875,142.4365122,66.92958775,1.168141673,140.8658937,-51.56876412,-0.900044725,140.9323242,-90,3.566014057,-2.665038968,3.584007954,-1.570796327,2.4,60.01,-7680.748671,-8591.011199,-8016.768005,24288.52788,,,28258.575,28258.575
3/16/2026 16:50:15.733,,241.5,-50990.443,None,60.004,132039.1033,132970.8456,132868.2853,132626.7341,229.716242,,34.05395038,0.594353557,132584.896,34.05689877,0.594405017,-85.71987001,-1.496093966,153.8144775,2.684569069,,,,-171.7328267,-2.997303259,141.8743106,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-51.56876412,-0.900044725,140.9323242,-90,3.568101747,-2.67536074,3.584613794,-1.570796327,3.6,60.02,-7781.767489,-8458.459207,-8027.049593,24267.27629,,,28258.575,28258.575
3/16/2026 16:50:15.767,,241.5,-50897.304,None,60.004,132026.5397,132954.113,132869.0396,132617.2249,229.6997715,,34.09854564,0.595131892,132582.2632,34.10459818,0.595237528,-85.67784286,-1.495360454,153.8607598,2.685376849,,,,-171.2538377,-2.988943325,142.0518215,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-90,3.568934258,-2.674627228,3.580093546,-1.570796327,2.4,60,-7805.621023,-8469.72,-7897.622393,24172.96342,,,28258.575,28258.575
3/16/2026 16:50:15.800,,241.5,-50725.555,None,60.001,131976.8631,132909.877,132826.3516,132571.7007,229.6209213,,34.11308744,0.595385694,132532.583,34.11920349,0.595492439,-85.65565006,-1.494973116,153.8747866,2.685621661,,,,-171.1796204,-2.987647989,140.8658937,-170.2996081,-2.972288875,142.4365122,67.38013505,1.176005207,140.4,-50.88244559,-0.888066207,140.748286,-71.56505118,3.567781314,-2.670978323,3.573687868,-1.249045772,3.794733192,60,-7717.960783,-8461.324808,-7829.020794,24008.30638,,,28258.575,28258.575
3/16/2026 16:50:15.833,,241.5,-50584.493,None,60,131980.0676,132908.9685,132826.3516,132572.4605,229.6222372,,34.10588304,0.595259953,132535.7893,34.1119686,0.595366166,-85.66080828,-1.495063144,153.8747866,2.685621661,,,,-171.6625556,-2.996076797,140.6868864,-170.2996081,-2.972288875,142.4365122,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.567655041,-2.671068351,3.580338358,-1.570796327,3.6,60,-7706.195617,-8459.769605,-7899.206387,24065.17161,,,28258.575,28258.575
3/16/2026 16:50:15.867,,241.5,-50511.902,None,60.002,132033.5919,132972.4353,132890.9994,132633.0221,229.7271331,,34.12582863,0.595608069,132596.0416,34.12768496,0.595640469,-85.64214116,-1.494737342,153.8884557,2.685860233,,,,-171.6625556,-2.996076797,140.6868864,-170.7760777,-2.98060484,142.2392351,67.38013505,1.176005207,140.4,-51.26349061,-0.894716697,139.9942856,-90,3.576245309,-2.670742549,3.58057693,-1.570796327,3.6,60,-7855.333966,-8469.230395,-7907.068786,24231.63315,,,28258.575,28258.575
3/16/2026 16:50:15.900,,241.5,-50664.946,None,60.005,132074.3572,133005.5364,132929.5037,132670.4708,229.7919962,,34.17746529,0.596509299,132633.6158,34.17230981,0.596419319,-85.59138291,-1.493851443,153.9369015,2.686705772,,,,-171.6625556,-2.996076797,140.6868864,-170.7760777,-2.98060484,142.2392351,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-90,3.577024159,-2.673118217,3.581422469,-1.570796327,3.6,60.01,-7870.739419,-8498.347204,-7923.6,24292.68662,,,28340.436,28340.436
3/16/2026 16:50:15.933,,241.5,-50846.098,None,60.004,132032.2488,132967.894,132893.1303,132631.7705,229.7249652,,34.22942444,0.597416158,132584.7684,34.22879288,0.597405135,-85.53308258,-1.49283391,153.9925713,2.687677392,,,,-171.7328267,-2.997303259,141.8743106,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-90,3.571101865,-2.672100684,3.582394089,-1.570796327,3.6,60,-7833.102685,-8513.020812,-7937.783993,24283.90749,,,28340.436,28340.436
3/16/2026 16:50:15.967,,241.5,-50811.826,None,60.001,131962.8062,132898.923,132829.2137,132564.3315,229.6081574,,34.25122274,0.59779661,132531.999,34.2493079,0.597763189,-85.51519173,-1.492521656,154.0136744,2.688045711,,,,-171.7328267,-2.997303259,141.8743106,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-90,3.571459919,-2.67178843,3.582762408,-1.570796327,3.6,60,-7836.105511,-8513.841608,-7940.159995,24290.10711,,,28340.436,28340.436
3/16/2026 16:50:16.000,,241.5,-50813.237,None,60,131965.9729,132898.923,132829.2137,132565.3823,229.6099775,,34.2469344,0.597721764,132525.2455,34.2420691,0.597636849,-85.51519173,-1.492521656,154.0136744,2.688045711,,,,-171.6625556,-2.996076797,140.6868864,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-63.43494882,3.571333579,-2.67178843,3.582762408,-1.107148718,2.683281573,60,-7767.983554,-8513.841608,-7940.159995,24221.98516,,,28340.436,28340.436
3/16/2026 16:50:16.033,,241.5,-50609.102,None,60.001,132019.5793,132947.7146,132877.6191,132615.6424,229.6970304,,34.25532612,0.597868227,132582.0178,34.25773435,0.597910259,-85.51165355,-1.492459903,154.0180918,2.68812281,,,,-171.7328267,-2.997303259,141.8743106,-170.7760777,-2.98060484,142.2392351,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-71.56505118,3.578515099,-2.671726677,3.582839507,-1.249045772,3.794733192,60,-7959.50103,-8518.003208,-7944.350394,24421.85463,,,28340.436,28340.436
3/16/2026 16:50:16.067,,241.5,-50697.562,None,60.004,132070.491,132992.0972,132921.6259,132662.0658,229.7774383,,34.29972706,0.59864317,132623.0119,34.29938979,0.598637283,-85.46648129,-1.491671499,154.061853,2.688886587,,,,-171.2538377,-2.988943325,142.0518215,-170.2996081,-2.972288875,142.4365122,67.56700908,1.179266774,141.508445,-51.26349061,-0.894716697,139.9942856,-71.56505118,3.570926158,-2.670938273,3.583603284,-1.249045772,3.794733192,60,-7842.155931,-8534.073598,-7959.830394,24336.05992,,,28340.436,28340.436
3/16/2026 16:50:16.100,,241.5,-50811.466,None,60.004,132025.0367,132976.754,132906.8081,132636.9067,229.7338614,,34.34588334,0.599448749,132594.2361,34.34437751,0.599422467,-85.41927548,-1.490847602,154.1105098,2.689735808,,,,-171.1796204,-2.987647989,140.8658937,-170.3802722,-2.97369673,143.6194973,68.0175618,1.187130403,141.0548829,-51.26349061,-0.894716697,139.9942856,-63.43494882,3.573119197,-2.677978005,3.584452505,-1.107148718,2.683281573,60,-7812.223233,-8387.841588,-7973.222391,24173.28721,,,28422.814,28422.814
3/16/2026 16:50:16.133,,241.5,-50835.686,None,60.002,131992.6934,132933.7144,132848.5553,132592.3353,229.6566615,,34.37628925,0.599979432,132555.1189,34.3792134,0.600030468,-85.39184522,-1.490368853,154.1385824,2.690225767,,,,-171.2538377,-2.988943325,142.0518215,-170.3802722,-2.97369673,143.6194973,67.83365418,1.183920609,139.9428455,-51.18861596,-0.893409888,141.6813326,-90,3.573727198,-2.674289462,3.583635655,-1.570796327,2.4,60.01,-7886.066507,-8380.339212,-8051.875204,24318.28092,,,28422.814,28422.814
3/16/2026 16:50:16.167,,241.5,-50845.349,None,60.002,131993.2209,132937.5793,132865.2556,132599.3797,229.6688627,,34.39498944,0.600305812,132555.6442,34.39799327,0.600358239,-85.37122421,-1.490008949,154.1593237,2.690587771,,,,-171.2538377,-2.988943325,142.0518215,-170.3802722,-2.97369673,143.6194973,68.0175618,1.187130403,141.0548829,-51.56876412,-0.900044725,140.9323242,-90,3.574054969,-2.677139352,3.590632496,-1.570796327,3.6,60.01,-7891.701833,-8399.433587,-8128.540807,24419.67623,,,28422.814,28422.814
3/16/2026 16:50:16.200,,241.5,-50558.515,None,60.003,132040.6939,132979.2901,132898.3525,132640.1253,229.7394362,,34.42493883,0.600828527,132603.1134,34.42806914,0.600883162,-85.34155503,-1.489491124,154.1892233,2.691109618,,,,-171.1796204,-2.987647989,140.8658937,-170.7760777,-2.98060484,142.2392351,68.0175618,1.187130403,141.0548829,-51.26349061,-0.894716697,139.9942856,-90,3.581488002,-2.676621527,3.585826315,-1.570796327,3.6,60.01,-7954.463676,-8410.751989,-7995.801595,24361.01726,,,28422.814,28422.814
3/16/2026 16:50:16.233,,241.5,-50701.406,None,60.005,132042.4295,132990.0757,132905.4007,132646.6597,229.750754,,34.48101802,0.601807294,132604.8417,34.48438716,0.601866096,-85.28487366,-1.488501847,154.2423996,2.692037719,,,,-171.1796204,-2.987647989,140.8658937,-170.2996081,-2.972288875,142.4365122,68.0175618,1.187130403,141.0548829,-50.5721978,-0.882651362,139.819312,-90,3.574154971,-2.67563225,3.574689081,-1.570796327,3.6,60.01,-7830.418002,-8428.0176,-7798.867208,24057.30281,,,28422.814,28422.814
3/16/2026 16:50:16.267,,241.5,-50894.525,None,60.003,132010.2825,132961.1307,132868.9188,132614.1352,229.6944199,,34.51573477,0.602413216,132572.6899,34.51925263,0.602474614,-85.24752356,-1.487849965,154.275023,2.692607106,,,,-170.6979453,-2.979241172,141.0548829,-169.9089428,-2.96547048,143.8248935,68.0175618,1.187130403,141.0548829,-50.5721978,-0.882651362,139.819312,-90,3.567945094,-2.674980368,3.575258468,-1.570796327,3.6,60,-7733.442751,-8437.103997,-7806.326411,23976.87316,,,28422.814,28422.814
3/16/2026 16:50:16.300,,241.5,-51096.557,None,60.001,131994.2273,132952.1597,132864.1089,132604.2034,229.6772175,,34.53443188,0.602739542,132573.3204,34.53669174,0.602778984,-85.23163423,-1.487572644,154.291255,2.692890407,,,,-171.2538377,-2.988943325,142.0518215,-169.9089428,-2.96547048,143.8248935,68.0175618,1.187130403,141.0548829,-50.50547786,-0.881486879,141.508445,-90,3.568249464,-2.674703047,3.574377286,-1.570796327,2.4,60,-7793.356213,-8441.179193,-7885.310398,24119.8458,,,28422.814,28422.814
3/16/2026 16:50:16.333,,241.5,-51023.88,None,60.003,132031.9865,132995.0423,132908.1803,132645.7829,229.7492353,,34.56299908,0.603238133,132604.2683,34.56967193,0.603354597,-85.19686057,-1.486965729,154.3233636,2.693450808,,,,-171.2538377,-2.988943325,142.0518215,-170.3802722,-2.97369673,143.6194973,68.19859051,1.19028995,142.1683509,-50.88244559,-0.888066207,140.748286,-90,3.577051327,-2.677255679,3.581517015,-1.570796327,3.6,60.01,-7945.80639,-8467.430397,-7966.598396,24379.83518,,,28495.804,28495.804
3/16/2026 16:50:16.367,,241.5,-51020.338,None,60.005,132073.5439,133026.0166,132941.9083,132681.1882,229.8105591,,34.60729675,0.604011273,132645.8136,34.61415945,0.60413105,-85.16167343,-1.486351598,154.3647757,2.694173585,,,,-171.2538377,-2.988943325,142.0518215,-170.3802722,-2.97369673,143.6194973,68.19859051,1.19028995,142.1683509,-50.88244559,-0.888066207,140.748286,-90,3.57782778,-2.676641548,3.582239792,-1.570796327,2.4,60.01,-7961.558458,-8479.78559,-7980.854406,24422.19845,,,28495.804,28495.804
3/16/2026 16:50:16.400,,241.5,-50806.57,None,60.005,132029.3989,133004.424,132917.7897,132651.2694,229.7587382,,34.67515066,0.605195548,132608.4774,34.67802711,0.605245751,-85.08825206,-1.485070153,154.4343539,2.695387953,,,,-171.1796204,-2.987647989,140.8658937,-170.3802722,-2.97369673,143.6194973,67.56700908,1.179266774,141.508445,-50.88244559,-0.888066207,140.748286,-90,3.578942481,-2.664336927,3.58345416,-1.570796327,3.6,60,-7911.736333,-8645.414409,-7999.948801,24557.09954,,,28495.804,28495.804
3/16/2026 16:50:16.433,,241.5,-50814.49,None,60.003,131995.279,132956.0165,132871.709,132608.3796,229.6844511,,34.73156346,0.606180137,132567.5129,34.73896897,0.606309387,-85.0293633,-1.484042351,154.4879339,2.6963231,,,,-170.6979453,-2.979241172,141.0548829,-169.9089428,-2.96547048,143.8248935,68.47099312,1.195044272,140.6100992,-50.5721978,-0.882651362,139.819312,-90,3.571779867,-2.679086623,3.578974462,-1.570796327,3.6,60,-7798.372048,-8341.545589,-7869.081603,24008.99924,,,28495.804,28495.804
3/16/2026 16:50:16.467,,241.5,-50803.459,None,60.002,131999.9045,132961.2287,132867.5424,132610.2647,229.6877161,,34.76173874,0.606706795,132572.1294,34.76927481,0.606838324,-85.00360528,-1.483592788,154.515742,2.696808445,,,,-170.6979453,-2.979241172,141.0548829,-169.9089428,-2.96547048,143.8248935,68.47099312,1.195044272,140.6100992,-50.5721978,-0.882651362,139.819312,-71.56505118,3.572308804,-2.67863706,3.579459807,-1.249045772,3.794733192,60.01,-7807.632419,-8349.393604,-7877.001611,24034.02763,,,28495.804,28495.804
3/16/2026 16:50:16.500,,241.5,-50855.213,None,60.005,132041.8188,133007.594,132918.1115,132656.557,229.7678967,,34.81024135,0.607553325,132620.88,34.81370998,0.607613864,-84.95345983,-1.482717585,154.5662332,2.697689682,,,,-170.7760777,-2.98060484,142.2392351,-169.9089428,-2.96547048,143.8248935,68.0175618,1.187130403,141.0548829,-50.88244559,-0.888066207,140.748286,-90,3.573084344,-2.669847988,3.585755889,-1.570796327,2.4,60.01,-7889.374724,-8525.937588,-8038.872007,24454.18432,,,28495.804,28495.804
3/16/2026 16:50:16.533,,241.5,-50819.818,None,60.007,132058.1506,133020.3383,132931.6703,132670.7636,229.7925032,,34.87055994,0.608606083,132630.3413,34.8785642,0.608745784,-84.89167521,-1.48163924,154.6262702,2.698737525,,,,-171.2538377,-2.988943325,142.0518215,-169.9089428,-2.96547048,143.8248935,67.56700908,1.179266774,141.508445,-50.88244559,-0.888066207,140.748286,-90,3.574216264,-2.660906014,3.586803732,-1.570796327,3.6,60.01,-7898.907914,-8703.763202,-8057.390401,24660.06152,,,28569.07,28569.07
3/16/2026 16:50:16.567,,241.5,-50716.786,None,60.005,132032.3491,132976.7318,132892.9055,132634.6822,229.7300084,,34.95718658,0.610118003,132594.677,34.96258415,0.610212208,-84.81212464,-1.480250821,154.7099322,2.700197702,,,,-170.7760777,-2.98060484,142.2392351,-169.9089428,-2.96547048,143.8248935,68.0175618,1.187130403,141.0548829,-50.5721978,-0.882651362,139.819312,-90,3.575682688,-2.667381224,3.582849064,-1.570796327,3.6,60,-7932.302802,-8565.148783,-7935.494404,24432.94599,,,28569.07,28569.07
3/16/2026 16:50:16.600,,241.5,-50993.467,None,60.003,132007.7567,132961.5466,132868.5113,132613.3,229.6929733,,34.99626899,0.61080012,132570.0759,35.00183404,0.610897248,-84.76999063,-1.479515443,154.7564618,2.701009797,,,,-170.7760777,-2.98060484,142.2392351,-169.9089428,-2.96547048,143.8248935,68.19859051,1.19028995,142.1683509,-50.19442891,-0.876058051,140.5844942,-63.43494882,3.576367728,-2.669805393,3.577067848,-1.107148718,2.683281573,60,-7942.548718,-8590.982404,-7879.680015,24413.21114,,,28569.07,28569.07
3/16/2026 16:50:16.633,,241.5,-50646.888,None,60.004,132043.1957,132993.1285,132892.1069,132643.4944,229.7452716,,35.03619581,0.611496974,132605.5058,35.0419294,0.611597044,-84.73489512,-1.478902911,154.7955719,2.701692397,,,,-170.6979453,-2.979241172,141.0548829,-169.3507803,-2.955728708,142.8604914,68.0175618,1.187130403,141.0548829,-50.5721978,-0.882651362,139.819312,-90,3.567325752,-2.666033314,3.584343759,-1.570796327,2.4,60.01,-7724.808008,-8588.692789,-7960.550405,24274.0512,,,28569.07,28569.07
3/16/2026 16:50:16.667,,241.5,-50838.019,None,60.007,132079.7574,133054.2127,132938.1469,132691.4174,229.8282766,,35.09604601,0.612541557,132658.7712,35.10076661,0.612623947,-84.67504423,-1.477858316,154.8506281,2.702653309,,,,-170.7760777,-2.98060484,142.2392351,-169.5257652,-2.958782769,145.2198334,68.47099312,1.195044272,140.6100992,-51.26349061,-0.894716697,139.9942856,-71.56505118,3.571406716,-2.672902588,3.597370006,-1.249045772,3.794733192,60.01,-7862.863539,-8451.086403,-8191.641597,24505.59154,,,28569.07,28569.07
3/16/2026 16:50:16.700,,241.5,-50744.318,None,60.008,132068.5377,133026.6467,132927.6708,132674.9826,229.7998108,,35.18820005,0.614149949,132647.5332,35.19332506,0.614239397,-84.58049389,-1.476208101,154.9456097,2.704311051,,,,-170.7760777,-2.98060484,142.2392351,-169.8244892,-2.963996486,142.6436118,68.64901975,1.198151423,141.7270616,-50.88244559,-0.888066207,140.748286,-90,3.578235883,-2.674359524,3.592377258,-1.570796327,3.6,60.01,-7979.143935,-8491.939205,-8151.134407,24622.21755,,,28569.07,28569.07
3/16/2026 16:50:16.733,,241.5,-50968.512,None,60.005,132013.2146,132981.7461,132878.3674,132625.1537,229.7135045,,35.25796492,0.615367575,132585.2669,35.26765086,0.615536627,-84.51113944,-1.474997638,155.0156158,2.705532888,,,,-170.7760777,-2.98060484,142.2392351,-169.9089428,-2.96547048,143.8248935,68.64901975,1.198151423,141.7270616,-50.50547786,-0.881486879,141.508445,-90,3.581007107,-2.673149061,3.587019767,-1.570796327,3.6,60,-8022.726365,-8509.435198,-8101.324802,24633.48637,,,28643.627,28643.627
3/16/2026 16:50:16.767,,241.5,-50814.965,None,60.004,132007.0613,132960.9276,132861.1398,132610.4005,229.6879513,,35.32426198,0.616524677,132576.2368,35.32697462,0.616572022,-84.44273997,-1.473803842,155.0806471,2.706667898,,,,-170.217593,-2.970857442,141.2538141,-169.4389893,-2.957268245,144.0399944,68.64901975,1.198151423,141.7270616,-50.5721978,-0.882651362,139.819312,-108.4349488,3.573840267,-2.671955265,3.58931926,-1.892546881,3.794733192,60.01,-7844.936829,-8528.169594,-8042.112002,24415.21842,,,28643.627,28643.627
3/16/2026 16:50:16.800,,241.5,-50941.93,None,60.006,132056.9168,133008.4298,132912.8608,132660.0923,229.7740199,,35.3683264,0.617293747,132619.1405,35.37547354,0.617418488,-84.39279253,-1.472932095,155.1309231,2.70754538,,,,-170.7760777,-2.98060484,142.2392351,-169.0609088,-2.950669495,145.4427723,68.47099312,1.195044272,140.6100992,-50.88244559,-0.888066207,140.748286,-90,3.568087983,-2.667976367,3.595611587,-1.570796327,3.6,60.01,-7803.562191,-8530.271991,-8204.644801,24538.47898,,,28643.627,28643.627
3/16/2026 16:50:16.833,,241.5,-50821.502,None,60.008,132087.1567,133041.6491,132946.2069,132692.3651,229.8299182,,35.46718108,0.619019086,132649.351,35.47474734,0.619151142,-84.30071987,-1.471325124,155.2230534,2.709153357,,,,-170.7760777,-2.98060484,142.2392351,-169.9089428,-2.96547048,143.8248935,68.19859051,1.19028995,142.1683509,-50.19442891,-0.876058051,140.5844942,-90,3.584621622,-2.661615074,3.585211408,-1.570796327,3.6,60.01,-8088.271192,-8733.859187,-8022.024008,24844.15439,,,28643.627,28643.627
3/16/2026 16:50:16.867,,241.5,-50699.563,None,60.008,132057.8083,133027.4569,132921.2489,132669.5487,229.7903989,,35.56238542,0.620680715,132629.7333,35.57338665,0.620872723,-84.20660732,-1.46968255,155.3205962,2.710855799,,,,-170.217593,-2.970857442,141.2538141,-169.3507803,-2.955728708,142.8604914,69.1022345,1.206061513,141.2945859,-49.87927378,-0.870557556,139.6647414,-90,3.576601431,-2.675744063,3.581413355,-1.570796327,3.6,60,-7895.043618,-8442.835188,-7904.303996,24242.1828,,,28643.627,28643.627
3/16/2026 16:50:16.900,,241.5,-50830.632,None,60.006,132020.3679,132984.8343,132878.9233,132628.7449,229.7197248,,35.63774186,0.621995933,132592.259,35.64907266,0.622193693,-84.13198572,-1.468380157,155.397602,2.712199805,,,,-170.217593,-2.970857442,141.2538141,-169.4389893,-2.957268245,144.0399944,68.64901975,1.198151423,141.7270616,-50.19442891,-0.876058051,140.5844942,-90,3.579461938,-2.66653158,3.588257856,-1.570796327,3.6,60,-7941.365803,-8620.732798,-8069.328012,24631.42661,,,28643.627,28643.627
3/16/2026 16:50:16.933,,241.5,-50979.974,None,60.005,132038.877,132987.6978,132873.618,132634.072,229.7289515,,35.70524408,0.623174069,132600.9937,35.71382667,0.623323864,-84.06974196,-1.467293799,155.4648298,2.71337315,,,,-170.2996081,-2.972288875,142.4365122,-169.4389893,-2.957268245,144.0399944,69.27444113,1.209067085,142.4162912,-50.19442891,-0.876058051,140.5844942,-90,3.580592109,-2.676360884,3.589431201,-1.570796327,3.6,60.01,-8027.712109,-8496.878395,-8088.768006,24613.35851,,,28721.566,28721.566
3/16/2026 16:50:16.967,,241.5,-50570.208,None,60.007,132059.1386,133010.188,132897.2847,132656.2154,229.7673051,,35.79562398,0.624751496,132618.5102,35.79732182,0.624781129,-83.9771952,-1.465678553,155.5547607,2.714942742,,,,-170.217593,-2.970857442,141.2538141,-169.3507803,-2.955728708,142.8604914,68.92727338,1.203007865,140.1741774,-50.50547786,-0.881486879,141.508445,-71.56505118,3.580509837,-2.668686418,3.596429621,-1.249045772,3.794733192,60.01,-7960.711897,-8492.155197,-8261.812808,24714.6799,,,28721.566,28721.566
3/16/2026 16:50:17.000,,241.5,-50989.997,None,60.008,132067.2701,133009.1617,132900.4502,132659.6279,229.7732156,,35.88901856,0.626381539,132626.6346,35.89111187,0.626418074,-83.88357862,-1.464044635,155.651952,2.716639049,,,,-170.217593,-2.970857442,141.2538141,-168.9704688,-2.949091019,144.2647566,69.1022345,1.206061513,141.2945859,-49.82076608,-0.869536404,141.3557215,-90,3.575509093,-2.670106148,3.586175453,-1.570796327,3.6,60,-7876.296451,-8536.204799,-8079.609598,24492.11085,,,28721.566,28721.566
3/16/2026 16:50:17.033,,241.5,-50578.488,None,60.007,132035.1837,132983.3335,132902.9173,132641.1728,229.7412504,,35.97286081,0.627844863,132604.2515,35.97836861,0.627940992,-83.79398214,-1.462480882,155.7375799,2.718133538,,,,-170.217593,-2.970857442,141.2538141,-169.3507803,-2.955728708,142.8604914,69.1022345,1.206061513,141.2945859,-50.19442891,-0.876058051,140.5844942,-90,3.5836697,-2.668542395,3.594191589,-1.570796327,3.6,60,-8013.392909,-8560.713587,-8170.63201,24744.73851,,,28721.566,28721.566
3/16/2026 16:50:17.067,,241.5,-50820.883,None,60.006,132042.2071,132989.6718,132893.6195,132642.5163,229.7435774,,36.05062747,0.629202147,132601.5556,36.05340578,0.629250637,-83.72146816,-1.461215274,155.8095268,2.719389249,,,,-170.217593,-2.970857442,141.2538141,-169.4389893,-2.957268245,144.0399944,69.1022345,1.206061513,141.2945859,-49.82076608,-0.869536404,141.3557215,-71.56505118,3.586518882,-2.667276787,3.588925653,-1.249045772,3.794733192,60,-8061.433545,-8582.284795,-8125.804799,24769.52314,,,28721.566,28721.566
3/16/2026 16:50:17.100,,241.5,-51042.298,None,60.008,132068.0732,133013.4672,132918.5405,132667.3746,229.7866333,,36.14208827,0.630798439,132637.1009,36.14832386,0.63090727,-83.62898382,-1.459601118,155.8993808,2.720957497,,,,-169.8244892,-2.963996486,142.6436118,-168.9704688,-2.949091019,144.2647566,69.27444113,1.209067085,142.4162912,-49.82076608,-0.869536404,141.3557215,-90,3.579998289,-2.668668203,3.590493901,-1.570796327,2.4,60.01,-8031.402286,-8628.508798,-8153.884797,24813.79588,,,28721.566,28721.566
3/16/2026 16:50:17.133,,241.5,-50896.469,None,60.01,132076.8851,133031.0978,132925.4711,132678.5055,229.8059125,,36.25718182,0.6328072,132638.7842,36.26811054,0.632997942,-83.51540906,-1.457618864,156.0196548,2.723056675,,,,-169.8244892,-2.963996486,142.6436118,-168.4078246,-2.939271025,143.3234105,69.27444113,1.209067085,142.4162912,-49.50490686,-0.864023621,140.4410196,-90,3.572268967,-2.666685949,3.587080296,-1.570796327,3.6,60.02,-7898.856179,-8663.068811,-8044.084804,24606.00979,,,28721.566,28721.566
3/16/2026 16:50:17.167,,241.5,-50922.029,None,60.01,132062.3765,132989.6485,132900.065,132651.354,229.7588849,,36.37424666,0.634850367,132614.5621,36.38258705,0.634995934,-83.3988946,-1.455585303,156.1336377,2.725046052,,,,-169.8244892,-2.963996486,142.6436118,-168.9704688,-2.949091019,144.2647566,69.1022345,1.206061513,141.2945859,-49.451174,-0.863085805,142.1328956,-90,3.584086953,-2.661646816,3.588131857,-1.570796327,3.6,60.01,-8099.999488,-8676.259197,-8157.355201,24933.61389,,,28804.275,28804.275
3/16/2026 16:50:17.200,,241.5,-50896.944,None,60.006,132008.1014,132938.9496,132861.5809,132603.548,229.6760824,,36.46016745,0.636349968,132567.3897,36.46468172,0.636428757,-83.31826283,-1.454178014,156.2224643,2.726596368,,,,-169.3507803,-2.955728708,142.8604914,-168.503437,-2.940939776,144.4991349,69.1022345,1.206061513,141.2945859,-49.13467137,-0.857561792,141.2232276,-63.43494882,3.577368533,-2.660239527,3.58415816,-1.107148718,2.683281573,60,-7994.264148,-8696.390385,-8035.488005,24726.14254,,,28804.275,28804.275
3/16/2026 16:50:17.233,,241.5,-50894.395,None,60.006,132028.7325,132971.9302,132874.3332,132625.6748,229.7144071,,36.52870104,0.637546105,132595.151,36.52932032,0.637556913,-83.24183171,-1.452844039,156.2870693,2.727723937,,,,-169.3507803,-2.955728708,142.8604914,-168.503437,-2.940939776,144.4991349,69.55820344,1.214019672,140.8710048,-49.13467137,-0.857561792,141.2232276,-90,3.578496689,-2.666863711,3.585285729,-1.570796327,3.6,60,-8015.306173,-8562.297594,-8055.374398,24632.97817,,,28804.275,28804.275
3/16/2026 16:50:17.267,,241.5,-50875.747,None,60.009,132080.3635,133034.6963,132944.9694,132687.3741,229.8212735,,36.62110263,0.639158817,132649.2506,36.62940108,0.639303652,-83.1461428,-1.451173952,156.3851326,2.729435466,,,,-169.3507803,-2.955728708,142.8604914,-168.503437,-2.940939776,144.4991349,69.55820344,1.214019672,140.8710048,-49.13467137,-0.857561792,141.2232276,-108.4349488,3.580243428,-2.665193624,3.586997258,-1.892546881,3.794733192,60.01,-8048.556174,-8594.164797,-8088.667207,24731.38818,,,28804.275,28804.275
3/16/2026 16:50:17.300,,241.5,-50792.285,None,60.012,132105.8543,133047.0089,132950.9239,132701.936,229.8464955,,36.75898802,0.641565371,132662.6485,36.75747965,0.641539045,-83.01663959,-1.448913695,156.5216419,2.731818001,,,,-169.2611029,-2.954163541,141.6813326,-167.9386905,-2.931083091,143.5693561,69.55820344,1.214019672,140.8710048,-49.13467137,-0.857561792,141.2232276,-90,3.572622136,-2.662933367,3.589379793,-1.570796327,3.6,60.01,-7853.013212,-8632.583994,-8129.375998,24614.9732,,,28804.275,28804.275
3/16/2026 16:50:17.333,,241.5,-50875.085,None,60.01,132062.4071,132988.5554,132908.8071,132653.9185,229.7633266,,36.88959832,0.64384495,132619.2078,36.88864013,0.643828227,-82.88332001,-1.446586829,156.6546891,2.734140114,,,,-169.2611029,-2.954163541,141.6813326,-167.9386905,-2.931083091,143.5693561,69.72731439,1.216971215,141.9960563,-49.13467137,-0.857561792,141.2232276,-90,3.574911318,-2.663558044,3.591701906,-1.570796327,2.4,60.01,-7889.499952,-8687.231996,-8166.067193,24742.79914,,,28804.275,28804.275
3/16/2026 16:50:17.367,,241.5,-50888.822,None,60.007,132014.6545,132944.0579,132867.4606,132609.3934,229.6862069,,36.98295807,0.645474385,132571.4581,36.98239331,0.645464528,-82.78710184,-1.444907505,156.7484107,2.735775864,,,,-168.7850853,-2.945855467,141.9098305,-168.0379486,-2.932815471,144.7430827,70.01689348,1.222025323,140.4563989,-48.44738685,-0.845566415,141.1110201,-90,3.578279999,-2.666932828,3.581342279,-1.570796327,3.6,60.01,-7956.85198,-8534.160007,-7981.718408,24472.73039,,,28803.078,28803.078
3/16/2026 16:50:17.400,,241.5,-50657.861,None,60.007,132036.8294,132957.9227,132884.7605,132627.163,229.7169848,,37.06902778,0.646976585,132586.4008,37.07298099,0.647045582,-82.69923815,-1.443373995,156.836058,2.737305598,,,,-169.2611029,-2.954163541,141.6813326,-168.503437,-2.940939776,144.4991349,69.55820344,1.214019672,140.8710048,-49.13467137,-0.857561792,141.2232276,-71.56505118,3.587985358,-2.657393667,3.59486739,-1.249045772,3.794733192,60.01,-8109.765238,-8718.767987,-8218.036792,25046.57002,,,28803.078,28803.078
