time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:17.433,,241.5,-50613.221,None,60.01,132061.9627,133003.6288,132921.3886,132663.0102,229.7790739,,37.18200035,0.648948329,132618.7675,37.18227499,0.648953122,-82.58709014,-1.441416643,156.9440408,2.739190253,,,,-168.7850853,-2.945855467,141.9098305,-167.9386905,-2.931083091,143.5693561,70.01689348,1.222025323,140.4563989,-49.13467137,-0.857561792,141.2232276,-90,3.580036213,-2.663441966,3.596752045,-1.570796327,2.4,60.01,-7989.629297,-8595.935997,-8252.092802,24837.6581,,,28803.078,28803.078
3/16/2026 16:50:17.467,,241.5,-50797.181,None,60.011,132054.3952,132995.0824,132930.4326,132660.6638,229.7750098,,37.31572986,0.651282349,132628.0151,37.31558382,0.6512798,-82.45625887,-1.439133206,157.0805411,2.741572633,,,,-168.7850853,-2.945855467,141.9098305,-167.9386905,-2.931083091,143.5693561,70.18284748,1.224921767,141.5847449,-48.44738685,-0.845566415,141.1110201,-90,3.582362891,-2.664054973,3.587139048,-1.570796327,3.6,60,-8029.813644,-8654.184001,-8083.756808,24767.75445,,,28803.078,28803.078
3/16/2026 16:50:17.500,,241.5,-50925.384,None,60.009,132020.5975,132958.6408,132883.1518,132621.4794,229.7071404,,37.4278918,0.653239944,132584.6874,37.4250679,0.653190658,-82.33940478,-1.437093718,157.1954595,2.743578338,,,,-168.7850853,-2.945855467,141.9098305,-167.4711923,-2.922923708,143.8248935,70.34617594,1.227772386,142.71426,-48.12213046,-0.83988962,140.2152631,-90,3.576114366,-2.664866104,3.583467958,-1.570796327,3.6,60,-7920.704574,-8707.161602,-7967.808008,24595.67418,,,28803.078,28803.078
3/16/2026 16:50:17.533,,241.5,-50624.107,None,60.008,132015.8314,132941.6657,132877.0685,132612.1934,229.6910568,,37.52748715,0.654978211,132579.9319,37.52508872,0.65493635,-82.23925959,-1.435345854,157.2953557,2.745321855,,,,-168.7850853,-2.945855467,141.9098305,-167.4711923,-2.922923708,143.8248935,70.01689348,1.222025323,140.4563989,-48.44738685,-0.845566415,141.1110201,-90,3.577860058,-2.657371177,3.59088827,-1.570796327,3.6,60.01,-7950.200377,-8692.416005,-8143.891212,24786.50759,,,28803.078,28803.078
3/16/2026 16:50:17.567,,241.5,-50768.654,None,60.01,132048.1058,132989.4596,132904.6244,132648.078,229.7532106,,37.64034883,0.656948019,132614.3894,37.645736,0.657042042,-82.12726045,-1.4333911,157.401226,2.747169641,,,,-168.7850853,-2.945855467,141.9098305,-167.4711923,-2.922923708,143.8248935,70.64100582,1.232918139,141.1824352,-48.44738685,-0.845566415,141.1110201,-90,3.57996575,-2.666309239,3.592736056,-1.570796327,2.4,60.02,-7988.164883,-8591.616006,-8176.780814,24756.5617,,,28804.722,28804.722
3/16/2026 16:50:17.600,,241.5,-50816.75,None,60.011,132061.9938,133007.1171,132931.8696,132667.6868,229.7871741,,37.76677216,0.659154522,132628.2486,37.77270085,0.659257997,-81.99783059,-1.431132123,157.5349032,2.749502747,,,,-168.3106308,-2.937574674,142.1480918,-167.4711923,-2.922923708,143.8248935,70.80115272,1.235713229,142.3151433,-48.12213046,-0.83988962,140.2152631,-90,3.582181705,-2.666845352,3.589392367,-1.570796327,2.4,60.01,-8040.220035,-8652.67201,-8070.408002,24763.30005,,,28804.722,28804.722
3/16/2026 16:50:17.633,,241.5,-50776.776,None,60.01,132035.4787,132986.4217,132904.34,132642.7779,229.7440306,,37.89453868,0.661384468,132599.6031,37.89370881,0.661369984,-81.87647807,-1.429014122,157.6586966,2.751663349,,,,-168.3106308,-2.937574674,142.1480918,-167.4711923,-2.922923708,143.8248935,71.25865955,1.24369823,141.9250506,-48.12213046,-0.83988962,140.2152631,-63.43494882,3.584293692,-2.672712352,3.591552969,-1.107148718,2.683281573,60,-8074.47223,-8528.975996,-8105.011201,24708.45943,,,28804.722,28804.722
3/16/2026 16:50:17.667,,241.5,-50820.624,None,60.008,132015.754,132947.5716,132877.916,132614.4244,229.6949208,,37.98915386,0.663035815,132572.4943,37.9928328,0.663100025,-81.77481921,-1.42723984,157.754677,2.753338524,,,,-167.7352263,-2.92753197,141.2232276,-167.0053832,-2.914793806,144.0899719,71.25865955,1.24369823,141.9250506,-48.12213046,-0.83988962,140.2152631,-71.56505118,3.577893831,-2.67093807,3.593228144,-1.249045772,3.794733192,60,-7911.864129,-8556.336,-8131.492814,24599.69294,,,28804.722,28804.722
3/16/2026 16:50:17.700,,241.5,-50810.544,None,60.009,132030.1193,132982.1191,132905.3714,132639.9062,229.7390566,,38.09053759,0.664805295,132603.6912,38.09375768,0.664861496,-81.67247805,-1.42545365,157.848914,2.754983271,,,,-167.8377965,-2.929322158,142.3960674,-167.0053832,-2.914793806,144.0899719,71.7186588,1.251726731,141.5440567,-48.12213046,-0.83988962,140.2152631,-90,3.579655302,-2.677180381,3.594872891,-1.570796327,3.6,60.01,-8009.580685,-8430.696004,-8160.739212,24601.0159,,,28804.722,28804.722
3/16/2026 16:50:17.733,,241.5,-50890.248,None,60.012,132061.1449,133015.7953,132946.1635,132675.0795,229.7999786,,38.2250646,0.667153234,132634.6977,38.22886821,0.667219619,-81.53875411,-1.423119727,157.9844322,2.757348509,,,,-167.8377965,-2.929322158,142.3960674,-167.0053832,-2.914793806,144.0899719,71.25865955,1.24369823,141.9250506,-47.75910766,-0.833553676,141.0191476,-63.43494882,3.582013425,-2.666817957,3.590902185,-1.107148718,2.683281573,60.01,-8051.7629,-8629.977595,-8143.055992,24824.79649,,,28804.722,28804.722
3/16/2026 16:50:17.767,,241.5,-50819.674,None,60.012,132047.8222,133004.5295,132925.2713,132659.916,229.7737147,,38.3683322,0.669653725,132621.3512,38.37275847,0.669730978,-81.39689708,-1.420643855,158.1313555,2.759912804,,,,-167.7352263,-2.92753197,141.2232276,-166.4295656,-2.904743893,143.1977653,71.7186588,1.251726731,141.5440567,-47.75910766,-0.833553676,141.0191476,-63.43494882,3.574474871,-2.672370586,3.59346648,-1.107148718,2.683281573,60,-7856.697988,-8512.977596,-8185.046388,24554.72197,,,28804.129,28804.129
3/16/2026 16:50:17.800,,241.5,-50871.082,None,60.01,132005.4463,132954.8501,132878.4411,132613.6118,229.6935135,,38.49539607,0.671871408,132578.9511,38.5003758,0.671958321,-81.26288057,-1.418304826,158.2514366,2.762008615,,,,-167.7352263,-2.92753197,141.2232276,-167.0053832,-2.914793806,144.0899719,71.86981309,1.254364871,142.6839865,-47.42927332,-0.827796981,140.1330796,-90,3.586752127,-2.672669697,3.589805596,-1.570796327,3.6,60,-8062.255737,-8573.270398,-8069.371193,24704.89733,,,28804.129,28804.129
3/16/2026 16:50:17.833,,241.5,-50764.608,None,60.009,131988.1413,132952.2588,132861.0482,132601.1949,229.6720068,,38.59825043,0.673666555,132569.1113,38.59960654,0.673690224,-81.16851889,-1.416657904,158.3542669,2.763803342,,,,-167.2603532,-2.919243872,141.4830025,-166.5413154,-2.906694294,144.3645386,71.7186588,1.251726731,141.5440567,-47.42927332,-0.827796981,140.1330796,-90,3.580384518,-2.668384635,3.591600323,-1.570796327,3.6,60,-7968.530515,-8576.467191,-8098.415993,24643.4137,,,28804.129,28804.129
3/16/2026 16:50:17.867,,241.5,-50706.518,None,60.01,132036.8441,132981.1922,132899.8938,132639.9983,229.7392162,,38.71082131,0.675631288,132608.4432,38.70941568,0.675606755,-81.05532753,-1.414682342,158.4666221,2.765764311,,,,-167.2603532,-2.919243872,141.4830025,-165.9637565,-2.89661399,143.4840758,71.7186588,1.251726731,141.5440567,-47.42927332,-0.827796981,140.1330796,-71.56505118,3.572220745,-2.666409073,3.593561292,-1.249045772,3.794733192,60,-7831.973434,-8611.415994,-8133.652797,24577.04223,,,28804.129,28804.129
3/16/2026 16:50:17.900,,241.5,-50927.515,None,60.013,132060.0496,133021.9984,132924.1446,132669.435,229.7902021,,38.85169217,0.678089948,132624.127,38.85495107,0.678146827,-80.91156044,-1.412173133,158.6096915,2.768261342,,,,-167.2603532,-2.919243872,141.4830025,-166.5413154,-2.906694294,144.3645386,71.86981309,1.254364871,142.6839865,-46.73570459,-0.815691923,140.0714104,-90,3.584841121,-2.666538004,3.583953265,-1.570796327,3.6,60.01,-8047.459909,-8681.255999,-7970.255996,24698.9719,,,28804.129,28804.129
3/16/2026 16:50:17.933,,241.5,-50679.043,None,60.012,132033.4741,132978.8044,132891.4415,132635.2592,229.7310078,,38.99828637,0.6806485,132605.0823,38.9981252,0.680645687,-80.76717929,-1.409653206,158.7596742,2.770879034,,,,-167.2603532,-2.919243872,141.4830025,-165.9637565,-2.89661399,143.4840758,71.86981309,1.254364871,142.6839865,-47.09525256,-0.821967219,139.2517145,-90,3.577259677,-2.664018077,3.592846253,-1.570796327,4.8,60,-7917.581492,-8720.928002,-8070.076783,24708.58628,,,28804.129,28804.129
3/16/2026 16:50:17.967,,241.5,-50751.403,None,60.009,131986.7388,132938.5331,132851.9935,132593.1182,229.6580174,,39.11751019,0.682729348,132550.7751,39.1219069,0.682806085,-80.64906202,-1.407591671,158.8751711,2.772894836,,,,-166.7872531,-2.910986717,141.7524603,-166.0790396,-2.89862606,144.6485396,72.18111109,1.259798046,141.1722352,-46.73570459,-0.815691923,140.0714104,-71.56505118,3.581432145,-2.667389717,3.588586759,-1.249045772,3.794733192,60,-8000.417632,-8569.6704,-8043.767997,24613.85603,,,28804.129,28804.129
3/16/2026 16:50:18.000,,241.5,-50712.509,None,60.009,132003.9763,132956.0371,132875.1065,132612.407,229.6914267,,39.22190265,0.68455134,132577.2887,39.23003834,0.684693335,-80.54022824,-1.405692163,158.978835,2.774704112,,,,-166.7872531,-2.910986717,141.7524603,-166.0790396,-2.89862606,144.6485396,72.18111109,1.259798046,141.1722352,-46.73570459,-0.815691923,140.0714104,-63.43494882,3.583319395,-2.665490209,3.590396035,-1.107148718,2.683281573,60,-8034.095255,-8602.502401,-8075.520004,24712.11766,,,28781.297,28781.297
3/16/2026 16:50:18.033,,241.5,-50432.659,None,60.011,132059.7258,133005.6728,132937.5793,132668.3587,229.7883377,,39.35688357,0.686907202,132631.325,39.35827459,0.68693148,-80.41275245,-1.403467291,159.1110195,2.777011167,,,,-166.7872531,-2.910986717,141.7524603,-165.8465874,-2.894569004,142.3202024,72.18111109,1.259798046,141.1722352,-46.73570459,-0.815691923,140.0714104,-63.43494882,3.581500484,-2.663265337,3.59270309,-1.107148718,2.683281573,60.01,-8006.441934,-8642.822397,-8118.000003,24767.26433,,,28781.297,28781.297
3/16/2026 16:50:18.067,,241.5,-50774.947,None,60.014,132066.5881,133032.6543,132937.3421,132679.5736,229.8077625,,39.51223583,0.68961861,132647.4339,39.51761148,0.689712433,-80.25219112,-1.400664967,159.2714342,2.779810931,,,,-166.7872531,-2.910986717,141.7524603,-165.4998332,-2.888517001,143.7798317,72.79044248,1.270432885,141.955486,-46.73570459,-0.815691923,140.0714104,-90,3.578229434,-2.671097852,3.595502854,-1.570796327,3.6,60.01,-7951.721664,-8560.958403,-8164.872001,24677.55207,,,28781.297,28781.297
3/16/2026 16:50:18.100,,241.5,-50763.902,None,60.012,132008.4586,132983.5615,132893.2078,132629.1389,229.7204071,,39.66482324,0.692281763,132596.9294,39.66686327,0.692317368,-80.10163751,-1.398037311,159.4245776,2.782483788,,,,-166.3159802,-2.902761454,142.0315458,-165.0378447,-2.880453781,144.0849749,72.32894964,1.262378316,142.3151433,-46.73570459,-0.815691923,140.0714104,-71.56505118,3.572771149,-2.660415627,3.598175711,-1.249045772,3.794733192,60,-7871.074287,-8759.188797,-8206.847991,24837.11108,,,28781.297,28781.297
3/16/2026 16:50:18.133,,241.5,-50866.819,None,60.01,131981.9562,132948.5649,132852.6769,132595.1123,229.6614714,,39.78498475,0.694378977,132562.7361,39.79156414,0.694493809,-79.97823954,-1.39588361,159.5451101,2.784587477,,,,-166.3159802,-2.902761454,142.0315458,-165.4998332,-2.888517001,143.7798317,72.79044248,1.270432885,141.955486,-45.6902772,-0.797445773,140.8658937,-90,3.58301081,-2.666316495,3.58203325,-1.570796327,3.6,60,-8043.776583,-8635.881608,-7978.665595,24658.32378,,,28781.297,28781.297
3/16/2026 16:50:18.167,,241.5,-50518.786,None,60.01,132017.4997,132973.2475,132866.0831,132619.6326,229.7039417,,39.90383482,0.696453302,132589.0421,39.90759433,0.696518918,-79.859331,-1.393808264,159.6632039,2.786648603,,,,-166.3159802,-2.902761454,142.0315458,-165.4998332,-2.888517001,143.7798317,72.64597536,1.267911458,140.8096588,-46.04162668,-0.803577978,140.0302824,-90,3.585035919,-2.661719722,3.590226581,-1.570796327,4.8,60.01,-8079.837276,-8644.204812,-8069.759989,24793.80208,,,28781.297,28781.297
3/16/2026 16:50:18.200,,241.5,-50640.739,None,60.013,132055.4355,133018.8677,132923.9258,132666.7847,229.7856115,,40.05248835,0.699047795,132626.9533,40.05689015,0.699124621,-79.72104303,-1.391394684,159.804773,2.789119449,,,,-166.3159802,-2.902761454,142.0315458,-164.913646,-2.878286104,142.9259948,73.25424946,1.278527844,141.6050847,-46.04162668,-0.803577978,140.0302824,-90,3.577410725,-2.669922528,3.592697427,-1.570796327,3.6,60.01,-7952.169105,-8558.668809,-8114.687996,24625.52591,,,28739.275,28739.275
3/16/2026 16:50:18.233,,241.5,-50591.045,None,60.013,132057.612,133012.7684,132912.8104,132661.7561,229.7769018,,40.21048152,0.701805296,132621.3512,40.21954303,0.701963449,-79.56292598,-1.388635021,159.9682786,2.79197316,,,,-165.7274866,-2.892490302,141.1569339,-164.913646,-2.878286104,142.9259948,73.58276717,1.28426156,140.1125262,-45.6902772,-0.797445773,140.8658937,-90,3.580249553,-2.672896581,3.589418933,-1.570796327,3.6,60,-7951.01136,-8418.657594,-8107.142402,24476.81136,,,28739.275,28739.275
3/16/2026 16:50:18.267,,241.5,-50815.685,None,60.011,132029.7594,132991.4757,132892.4476,132638.5975,229.7367898,,40.35663466,0.70435615,132593.4433,40.36632209,0.704525227,-79.41400852,-1.386035921,160.1136962,2.794511176,,,,-165.7274866,-2.892490302,141.1569339,-164.5778387,-2.872425161,144.399446,73.25424946,1.278527844,141.6050847,-45.3472429,-0.791458695,140.0097139,-90,3.576950388,-2.664563765,3.585969871,-1.570796327,2.4,60,-7893.392468,-8646.681603,-7998.739184,24538.81325,,,28739.275,28739.275
3/16/2026 16:50:18.300,,241.5,-50626.526,None,60.011,132014.5585,132973.9401,132873.8114,132621.469,229.7071226,,40.4854344,0.706604129,132595.1087,40.49509314,0.706772706,-79.28632774,-1.383807471,160.2427987,2.79676444,,,,-165.7274866,-2.892490302,141.1569339,-164.5778387,-2.872425161,144.399446,73.58276717,1.28426156,140.1125262,-45.3472429,-0.791458695,140.0097139,-90,3.579197867,-2.668069031,3.588223135,-1.570796327,2.4,60.01,-7931.61318,-8496.345597,-8035.4448,24463.40358,,,28739.275,28739.275
3/16/2026 16:50:18.333,,241.5,-50879.002,None,60.013,132031.2819,133001.4569,132893.0046,132642.6246,229.7437651,,40.62941251,0.709117021,132611.7741,40.63970307,0.709296626,-79.14122204,-1.381274899,160.3886345,2.799309755,,,,-165.379126,-2.886410263,142.6183719,-164.5778387,-2.872425161,144.399446,73.7203268,1.286662428,141.2640082,-45,-0.785398163,140.8556708,-71.56505118,3.581721787,-2.667937327,3.584707918,-1.249045772,3.794733192,60.01,-8057.949589,-8570.145601,-8025.767989,24653.86318,,,28739.275,28739.275
3/16/2026 16:50:18.367,,241.5,-50940.216,None,60.014,132028.1883,132989.5879,132897.0707,132638.9892,229.7374684,,40.79475054,0.712002714,132608.6093,40.80576825,0.71219501,-78.97700536,-1.378408777,160.5539387,2.802194857,,,,-165.2564372,-2.884268939,141.4575555,-164.5778387,-2.872425161,144.399446,74.32047588,1.297137006,142.0872971,-44.6527571,-0.779337632,140.0097139,-71.56505118,3.584620171,-2.675545783,3.581532489,-1.249045772,3.794733192,60.01,-8041.32672,-8491.132795,-7924.392013,24456.85153,,,28739.275,28739.275
3/16/2026 16:50:18.400,,241.5,-50897.678,None,60.013,132002.6018,132964.7116,132856.936,132608.7816,229.6851472,,40.95174554,0.714742794,132573.889,40.96004182,0.714887591,-78.81683014,-1.375613192,160.7123961,2.80496046,,,,-165.2564372,-2.884268939,141.4575555,-163.9888225,-2.862144889,143.5693561,74.32047588,1.297137006,142.0872971,-45,-0.785398163,140.8556708,-71.56505118,3.57703248,-2.672750198,3.590358623,-1.249045772,3.794733192,60,-7910.432331,-8536.694389,-8118.993587,24566.12031,,,28697.851,28697.851
3/16/2026 16:50:18.433,,241.5,-50960.722,None,60.01,131991.6352,132959.68,132845.3685,132599.598,229.6692409,,41.0761371,0.716913836,132553.8343,41.08154978,0.717008305,-78.69513822,-1.373489267,160.8367196,2.807130314,,,,-165.2564372,-2.884268939,141.4575555,-164.1198612,-2.864431946,144.723184,74.32047588,1.297137006,142.0872971,-45,-0.785398163,140.8556708,-63.43494882,3.581440251,-2.670626273,3.592528477,-1.107148718,2.683281573,60,-7984.095183,-8572.147201,-8154.849591,24711.09197,,,28697.851,28697.851
3/16/2026 16:50:18.467,,241.5,-50613.307,None,60.011,132030.94,132995.2903,132895.0591,132641.1363,229.7411872,,41.20250931,0.719119448,132602.1377,41.21188876,0.71928315,-78.56637567,-1.371241937,160.9646119,2.809362458,,,,-165.2564372,-2.884268939,141.4575555,-163.9888225,-2.862144889,143.5693561,73.7203268,1.286662428,141.2640082,-45,-0.785398163,140.8556708,-71.56505118,3.581428039,-2.657904365,3.594760621,-1.249045772,3.794733192,60,-7986.79737,-8737.056006,-8195.4864,24919.33978,,,28697.851,28697.851
3/16/2026 16:50:18.500,,241.5,-50878.224,None,60.014,132083.5508,133036.6788,132929.5703,132683.9515,229.8153453,,41.36925543,0.722029716,132653.6102,41.37200542,0.722077713,-78.40120413,-1.36835915,161.1283365,2.812219991,,,,-164.7874171,-2.876082995,141.7676973,-163.9888225,-2.862144889,143.5693561,74.78741713,1.305286668,141.7676973,-44.3097228,-0.773350554,140.8658937,-63.43494882,3.584222602,-2.673645818,3.585570545,-1.107148718,2.683281573,60.01,-8054.936421,-8507.030394,-8043.148807,24605.11562,,,28697.851,28697.851
3/16/2026 16:50:18.533,,241.5,-50858.006,None,60.015,132067.3846,133017.9859,132919.5236,132668.9846,229.7894219,,41.53753631,0.724966772,132629.4646,41.54490983,0.725095464,-78.2359279,-1.365474535,161.3016956,2.815245677,,,,-164.3204759,-2.867933333,142.0872971,-163.0724869,-2.846151816,144.2497834,74.78741713,1.305286668,141.7676973,-44.6527571,-0.779337632,140.0097139,-90,3.57124728,-2.670761203,3.594583309,-1.570796327,3.6,60.01,-7849.99797,-8554.348802,-8144.798397,24549.14517,,,28697.851,28697.851
3/16/2026 16:50:18.567,,241.5,-50736.744,None,60.012,132001.5933,132958.402,132861.3685,132607.8184,229.683479,,41.71235646,0.728017959,132571.6042,41.7165898,0.728091845,-78.05621198,-1.362337901,161.4734094,2.818242649,,,,-163.7203268,-2.857458755,141.2640082,-163.0724869,-2.846151816,144.2497834,75.13171864,1.311295863,140.2973984,-43.95837332,-0.767218348,140.0302824,-90,3.574243661,-2.673633764,3.585460997,-1.570796327,3.6,60,-7852.087981,-8414.049596,-7989.494395,24255.63197,,,28697.851,28697.851
3/16/2026 16:50:18.600,,241.5,-50840.51,None,60.01,131985.3837,132921.9151,132834.6693,132581.329,229.637598,,41.84031243,0.730251212,132546.4317,41.841624,0.730274103,-77.93125427,-1.360156977,161.6059709,2.820556283,,,,-164.3204759,-2.867933333,142.0872971,-163.0724869,-2.846151816,144.2497834,74.65910924,1.303047273,140.6100992,-43.9708452,-0.767436024,141.7270616,-90,3.576425919,-2.66320425,3.587992307,-1.570796327,3.6,60,-7933.643484,-8603.999998,-8127.691212,24665.33469,,,28656.939,28656.939
3/16/2026 16:50:18.633,,241.5,-50842.584,None,60.011,132036.6936,132973.2351,132888.3365,132633.4293,229.7278383,,41.96986778,0.732512379,132589.7078,41.97560092,0.732612442,-77.80376554,-1.357931879,161.7335725,2.822783351,,,,-164.3204759,-2.867933333,142.0872971,-163.0724869,-2.846151816,144.2497834,75.25643716,1.313472612,141.4575555,-44.3097228,-0.773350554,140.8658937,-90,3.578764258,-2.671404491,3.596133905,-1.570796327,2.4,60,-7976.165236,-8521.977602,-8218.771209,24716.91405,,,28656.939,28656.939
3/16/2026 16:50:18.667,,241.5,-50782.219,None,60.014,132076.4212,133022.2923,132927.9411,132676.2335,229.8019774,,42.13631357,0.735417406,132646.3439,42.14237408,0.735523182,-77.63377283,-1.354964947,161.8970879,2.825637233,,,,-164.3204759,-2.867933333,142.0872971,-163.0724869,-2.846151816,144.2497834,75.13171864,1.311295863,140.2973984,-43.9708452,-0.767436024,141.7270616,-63.43494882,3.581674998,-2.66626081,3.593073257,-1.107148718,2.683281573,60,-8029.238763,-8540.668796,-8219.635214,24789.54277,,,28656.939,28656.939
3/16/2026 16:50:18.700,,241.5,-50827.334,None,60.015,132048.6636,132999.6315,132904.4873,132651.6168,229.7593399,,42.31204823,0.738484555,132626.6194,42.31501809,0.738536389,-77.46222081,-1.351970799,162.0787395,2.828807652,,,,-163.7203268,-2.857458755,141.2640082,-162.4744316,-2.835713782,143.4589837,75.72748662,1.321693976,141.1569339,-43.61964593,-0.76130644,140.8965578,-63.43494882,3.574250171,-2.673664775,3.590114092,-1.107148718,2.683281573,60,-7855.457207,-8467.703997,-8120.1312,24443.2924,,,28656.939,28656.939
3/16/2026 16:50:18.733,,241.5,-50746.579,None,60.012,132015.4949,132958.5411,132866.3806,132614.1516,229.6944484,,42.46520913,0.741157717,132576.4763,42.469176,0.741226952,-77.30460754,-1.349219929,162.2310799,2.831466493,,,,-163.2542495,-2.849324171,141.6050847,-162.4744316,-2.835713782,143.4589837,75.72748662,1.321693976,141.1569339,-43.61964593,-0.76130644,140.8965578,-71.56505118,3.576940734,-2.670913905,3.592772933,-1.249045772,3.794733192,60,-7917.275134,-8511.134383,-8162.625594,24591.03511,,,28656.939,28656.939
3/16/2026 16:50:18.767,,241.5,-50785.301,None,60.012,132009.7742,132945.5543,132851.5496,132602.9602,229.6750642,,42.60443718,0.743587705,132562.6074,42.61282942,0.743734177,-77.16547559,-1.346791618,162.3702751,2.833895907,,,,-163.2542495,-2.849324171,141.6050847,-162.4744316,-2.835713782,143.4589837,75.72748662,1.321693976,141.1569339,-42.92996935,-0.749269313,140.9476499,-71.56505118,3.579447959,-2.668485594,3.58316522,-1.249045772,3.794733192,60.01,-7959.09643,-8550.892794,-8002.396797,24512.38602,,,28656.939,28656.939
3/16/2026 16:50:18.800,,241.5,-50840.194,None,60.014,132037.4745,132970.2196,132898.9685,132636.2316,229.7326921,,42.76654152,0.746416959,132598.3998,42.77178793,0.746508526,-77.00344541,-1.343963658,162.5286983,2.836660915,,,,-163.2542495,-2.849324171,141.6050847,-162.0185703,-2.827757501,143.8248935,75.84658741,1.323772677,142.3202024,-43.26429541,-0.755104403,140.0714104,-90,3.574266027,-2.667736335,3.591765318,-1.570796327,2.4,60.01,-7873.018714,-8635.57919,-8099.928001,24608.52591,,,28616.3,28616.3
3/16/2026 16:50:18.833,,241.5,-50956.43,None,60.015,132048.0098,132975.311,132898.7539,132641.3573,229.7415701,,42.93915094,0.749429562,132608.896,42.94513013,0.749533918,-76.83408778,-1.341007809,162.702145,2.83968813,,,,-163.2542495,-2.849324171,141.6050847,-162.0185703,-2.827757501,143.8248935,76.31598025,1.331965127,142.0315458,-42.92996935,-0.749269313,140.9476499,-90,3.577291419,-2.672972936,3.588957443,-1.570796327,3.6,60,-7925.181655,-8530.27201,-8103.19681,24558.65047,,,28616.3,28616.3
3/16/2026 16:50:18.867,,241.5,-50834.909,None,60.014,132009.4278,132946.5351,132868.8885,132608.9637,229.6854627,,43.10746226,0.752367149,132578.4721,43.11035583,0.752417651,-76.66116612,-1.337989757,162.8660743,2.842549237,,,,-163.2542495,-2.849324171,141.6050847,-162.0185703,-2.827757501,143.8248935,75.84658741,1.323772677,142.3202024,-42.92996935,-0.749269313,140.9476499,-71.56505118,3.580175152,-2.661762434,3.59181855,-1.249045772,3.794733192,60,-7972.411108,-8734.464003,-8149.651208,24856.52632,,,28616.3,28616.3
3/16/2026 16:50:18.900,,241.5,-50837.069,None,60.013,131989.9327,132931.1016,132858.5949,132593.8992,229.6593703,,43.25763014,0.754988073,132558.9574,43.26117154,0.755049882,-76.51070436,-1.335363704,163.0216871,2.845265192,,,,-162.7904425,-2.841229212,141.955486,-162.0185703,-2.827757501,143.8248935,76.78725312,1.340190391,141.7524603,-42.92996935,-0.749269313,140.9476499,-90,3.582807383,-2.675554095,3.594534505,-1.570796327,3.6,60.01,-8035.778644,-8467.257596,-8194.780805,24697.81705,,,28616.3,28616.3
3/16/2026 16:50:18.933,,241.5,-51005.376,None,60.014,132030.0239,132960.0617,132883.7413,132625.279,229.7137217,,43.41954949,0.757814098,132599.0232,43.42378764,0.757888068,-76.34879122,-1.332537787,163.1818151,2.848059953,,,,-162.7904425,-2.841229212,141.955486,-161.5650512,-2.819842099,144.1998613,76.42956561,1.333947566,143.1977653,-42.92996935,-0.749269313,140.9476499,-90,3.577730167,-2.666485353,3.597329266,-1.570796327,3.6,60.01,-7951.687296,-8709.350387,-8243.366404,24904.40409,,,28616.3,28616.3
3/16/2026 16:50:18.967,,241.5,-51045.163,None,60.016,132045.1041,132995.8154,132899.6099,132647.5314,229.7522638,,43.59209224,0.760825537,132614.0713,43.5970734,0.760912475,-76.17690949,-1.329537885,163.3567503,2.851113148,,,,-162.3289496,-2.833174642,142.3151433,-161.5650512,-2.819842099,144.1998613,76.42956561,1.333947566,143.1977653,-42.24089234,-0.73724265,141.0191476,-71.56505118,3.580754574,-2.663485451,3.588355798,-1.249045772,3.794733192,60.02,-8024.438163,-8762.457588,-8097.191996,24884.08775,,,28616.3,28616.3
3/16/2026 16:50:19.000,,241.5,-51096.398,None,60.016,132018.4313,132957.0698,132883.4991,132620.3516,229.705187,,43.78252876,0.764149282,132586.997,43.78096809,0.764122043,-75.98633219,-1.326211683,163.5435939,2.854374185,,,,-161.8698131,-2.825161198,142.6839865,-160.5069381,-2.801374542,143.8449165,76.89721006,1.342109501,142.9209572,-42.24089234,-0.73724265,141.0191476,-90,3.565496585,-2.668321184,3.591616835,-1.570796327,3.6,60.01,-7781.406075,-8661.283207,-8151.278396,24593.96768,,,28575.453,28575.453
3/16/2026 16:50:19.033,,241.5,-50956.906,None,60.012,131976.4588,132910.967,132837.607,132575.6899,229.6278308,,43.95823997,0.767216021,132545.033,43.95743579,0.767201985,-75.81069046,-1.323146157,163.7211622,2.857473335,,,,-161.8698131,-2.825161198,142.6839865,-160.6651915,-2.804136584,144.9766878,77.26035321,1.348447545,141.4830025,-41.87786954,-0.730906707,140.2152631,-90,3.571338569,-2.671593702,3.588380042,-1.570796327,3.6,60,-7879.514929,-8516.347192,-8047.684793,24443.54691,,,28575.453,28575.453
3/16/2026 16:50:19.067,,241.5,-50825.376,None,60.012,131979.3366,132918.0286,132854.229,132584.5564,229.643188,,44.09772109,0.769650426,132556.5312,44.10114305,0.76971015,-75.67269462,-1.320737675,163.8633795,2.859955497,,,,-161.8698131,-2.825161198,142.6839865,-160.5069381,-2.801374542,143.8449165,77.73522627,1.356735643,141.2232276,-41.87786954,-0.730906707,140.2152631,-63.43494882,3.571084692,-2.677473318,3.590862204,-1.107148718,2.683281573,60,-7875.833081,-8402.616008,-8090.366403,24368.81549,,,28575.453,28575.453
3/16/2026 16:50:19.100,,241.5,-50778.763,None,60.014,132033.509,132978.7189,132911.2031,132641.8424,229.7424103,,44.25936882,0.772471711,132602.0851,44.25986175,0.772480314,-75.50855002,-1.317872811,164.0212075,2.862710114,,,,-161.7186588,-2.822523058,141.5440567,-160.3461759,-2.798568713,142.71426,77.26035321,1.348447545,141.4830025,-41.55261315,-0.725229912,141.1110201,-90,3.571049027,-2.666320356,3.587940026,-1.570796327,2.4,60,-7814.987887,-8609.025599,-8096.140793,24520.15428,,,28575.453,28575.453
3/16/2026 16:50:19.133,,241.5,-50704.589,None,60.018,132054.0827,133006.2185,132938.0262,132666.8179,229.7856691,,44.45015335,0.775801529,132631.0552,44.44775088,0.775759598,-75.3193206,-1.314570135,164.2073451,2.865958828,,,,-161.2586596,-2.814494557,141.9250506,-160.3461759,-2.798568713,142.71426,77.73522627,1.356735643,141.2232276,-41.18592517,-0.71883,140.3179247,-71.56505118,3.574328311,-2.671305778,3.584788828,-1.249045772,3.794733192,60.01,-7893.815963,-8511.624004,-7999.200002,24404.63997,,,28575.453,28575.453
3/16/2026 16:50:19.167,,241.5,-50638.954,None,60.017,132016.3157,132960.1478,132897.4402,132625.3346,229.7138179,,44.65897955,0.779446234,132584.8699,44.66119358,0.779484876,-75.11088645,-1.310932273,164.4227179,2.869717792,,,,-161.1017531,-2.811756022,140.7892041,-160.3461759,-2.798568713,142.71426,78.2118167,1.365053715,140.9731889,-41.18592517,-0.71883,140.3179247,-90,3.578053589,-2.675985988,3.588547792,-1.570796327,3.6,60.01,-7890.987439,-8415.316796,-8060.025606,24366.32984,,,28575.453,28575.453
3/16/2026 16:50:19.200,,241.5,-50807.088,None,60.014,131972.0398,132918.0524,132851.5009,132581.232,229.63743,,44.84594002,0.782709309,132540.5742,44.84896023,0.782762022,-74.91864044,-1.307576947,164.6105251,2.872995646,,,,-161.2586596,-2.814494557,141.9250506,-160.5069381,-2.801374542,143.8449165,78.2118167,1.365053715,140.9731889,-40.86532863,-0.713234534,141.2232276,-90,3.584136564,-2.672630662,3.58623018,-1.570796327,2.4,60.01,-8055.543052,-8468.784001,-8069.990404,24594.31746,,,28575.453,28575.453
3/16/2026 16:50:19.233,,241.5,-50818.435,None,60.013,131997.0381,132939.5519,132866.929,132601.8644,229.6731664,,45.0036674,0.785462172,132565.5512,45.00736639,0.785526731,-74.76574714,-1.304908455,164.7625816,2.875649532,,,,-160.8011527,-2.806509556,142.3151433,-160.0576154,-2.793532382,144.2497834,78.2118167,1.365053715,140.9731889,-40.49509314,-0.706772706,140.4410196,-63.43494882,3.579059113,-2.66996217,3.582422238,-1.107148718,2.683281573,60.01,-7992.539272,-8514.734411,-7962.019189,24469.29287,,,28541.547,28541.547
3/16/2026 16:50:19.267,,241.5,-50651.568,None,60.016,132031.5551,132983.1234,132911.8099,132642.8687,229.7441879,,45.16864591,0.78834159,132608.5518,45.16938292,0.788354453,-74.59932159,-1.302003781,164.92863,2.878547625,,,,-160.8011527,-2.806509556,142.3151433,-159.8937652,-2.790672656,143.1223253,78.2118167,1.365053715,140.9731889,-40.49509314,-0.706772706,140.4410196,-63.43494882,3.579027109,-2.667057496,3.585320331,-1.107148718,2.683281573,60.01,-7994.584719,-8565.99841,-8013.599995,24574.18312,,,28541.547,28541.547
3/16/2026 16:50:19.300,,241.5,-50873.515,None,60.017,132025.2745,132989.367,132901.4302,132639.4046,229.7381879,,45.37030736,0.791861246,132602.2615,45.37192573,0.791889492,-74.39618743,-1.298458422,165.125568,2.881984841,,,,-160.6410058,-2.803714465,141.1824352,-159.4439548,-2.782821983,143.5392629,78.69006753,1.373400767,140.7329386,-40.17923392,-0.701259923,141.3557215,-71.56505118,3.574711475,-2.671859189,3.583244764,-1.249045772,3.794733192,60,-7857.318695,-8471.764796,-8029.929604,24359.0131,,,28541.547,28541.547
3/16/2026 16:50:19.333,,241.5,-50620.046,None,60.015,131986.7044,132947.8283,132863.3242,132599.9976,229.669933,,45.5721319,0.795383749,132563.6747,45.57463302,0.795427402,-74.19241604,-1.29490194,165.329924,2.885551526,,,,-160.1828475,-2.795718094,141.5847449,-159.4439548,-2.782821983,143.5392629,79.16992046,1.381775781,140.5025267,-40.12072622,-0.700238771,139.6647414,-63.43494882,3.578249385,-2.676677721,3.585790297,-1.107148718,2.683281573,60,-7937.637744,-8374.89599,-7974.273607,24286.80734,,,28541.547,28541.547
3/16/2026 16:50:19.367,,241.5,-50703.077,None,60.014,131982.6016,132942.5106,132865.5461,132597.6013,229.6657824,,45.73720096,0.798264747,132559.5527,45.74042375,0.798320996,-74.03045055,-1.292075109,165.4905908,2.88835569,,,,-160.1828475,-2.795718094,141.5847449,-158.9967773,-2.775017264,143.9649957,79.16992046,1.381775781,140.5025267,-40.49509314,-0.706772706,140.4410196,-90,3.57333826,-2.67385089,3.595128396,-1.570796327,3.6,60,-7853.77016,-8421.724791,-8175.715203,24451.21015,,,28541.547,28541.547
3/16/2026 16:50:19.400,,241.5,-50761.238,None,60.016,132021.8911,132991.0339,132900.7173,132638.6011,229.7367961,,45.89832421,0.801076879,132598.819,45.90225015,0.801145399,-73.8642864,-1.289174997,165.6601092,2.891314344,,,,-160.1828475,-2.795718094,141.5847449,-158.9967773,-2.775017264,143.9649957,79.2611029,1.383367214,141.6813326,-40.12072622,-0.700238771,139.6647414,-63.43494882,3.576162663,-2.672542211,3.591553115,-1.107148718,2.683281573,60.01,-7904.224659,-8517.484812,-8072.971194,24494.68067,,,28541.547,28541.547
3/16/2026 16:50:19.433,,241.5,-51208.214,None,60.017,132038.8765,132995.1863,132916.5124,132650.8999,229.7580983,,46.10720411,0.804722521,132615.7674,46.11204221,0.804806961,-73.65480488,-1.285518855,165.8646442,2.894884154,,,,-159.8937652,-2.790672656,143.1223253,-158.72503,-2.770274379,145.5170093,79.35078034,1.384932381,142.8604914,-39.80557109,-0.694738276,140.5844942,-90,3.57508134,-2.670451236,3.58962243,-1.570796327,2.4,60.01,-7972.463321,-8624.0592,-8094.600007,24691.12253,,,28509.731,28509.731
3/16/2026 16:50:19.467,,241.5,-50735.506,None,60.016,131998.0549,132967.8566,132884.5237,132617.5378,229.7003135,,46.30920128,0.808248036,132583.1908,46.31869002,0.808413646,-73.45726198,-1.282071081,166.0691672,2.898453754,,,,-159.7273144,-2.787767541,141.9960563,-158.3768039,-2.764196686,143.283216,79.2611029,1.383367214,141.6813326,-39.80557109,-0.694738276,140.5844942,-71.56505118,3.572610332,-2.665438295,3.59319203,-1.249045772,3.794733192,60,-7865.54162,-8635.161606,-8152.704005,24653.40723,,,28509.731,28509.731
3/16/2026 16:50:19.500,,241.5,-50683.334,None,60.015,131966.7585,132930.6168,132848.2691,132582.5992,229.639798,,46.50772524,0.811712933,132543.557,46.51431671,0.811827976,-73.25815042,-1.278595929,166.2625028,2.901828096,,,,-159.2744411,-2.779863412,142.4162912,-158.3768039,-2.764196686,143.283216,79.73862528,1.391701552,141.4626452,-39.80557109,-0.694738276,140.5844942,-90,3.576024662,-2.670297481,3.596566372,-1.570796327,3.6,60,-7944.970813,-8538.105597,-8207.135999,24690.21241,,,28509.731,28509.731
3/16/2026 16:50:19.533,,241.5,-50850.691,None,60.014,131985.8829,132949.889,132865.403,132601.1081,229.6718563,,46.67638163,0.814656542,132554.4014,46.67991949,0.81471829,-73.08775944,-1.275622045,166.4293922,2.904740865,,,,-159.2744411,-2.779863412,142.4162912,-157.9321004,-2.756435147,143.7297464,79.73862528,1.391701552,141.4626452,-39.11755441,-0.68273012,140.748286,-90,3.571153437,-2.667323597,3.587470985,-1.570796327,3.6,60.01,-7862.110479,-8589.139206,-8064.633603,24515.88329,,,28509.731,28509.731
3/16/2026 16:50:19.567,,241.5,-50899.666,None,60.016,132024.1685,132996.8028,132913.1235,132645.4284,229.7486214,,46.85186583,0.817719319,132600.865,46.85995783,0.817860551,-72.91551495,-1.272615812,166.6098986,2.907891296,,,,-159.2744411,-2.779863412,142.4162912,-158.1104432,-2.759547816,144.8425352,79.73862528,1.391701552,141.4626452,-39.11755441,-0.68273012,140.748286,-71.56505118,3.577408367,-2.664317364,3.590621416,-1.249045772,3.794733192,60,-7972.101689,-8642.447991,-8120.664002,24735.21368,,,28509.731,28509.731
3/16/2026 16:50:19.600,,241.5,-50863.982,None,60.018,132032.8857,132993.2287,132916.8889,132648.3838,229.7537402,,47.06817669,0.821494656,132609.5074,47.0772129,0.821652368,-72.69316131,-1.268735009,166.8281967,2.911701318,,,,-158.6490198,-2.76894775,141.7270616,-158.1104432,-2.759547816,144.8425352,80.69794529,1.408444845,141.0548829,-38.73650939,-0.67607963,139.9942856,-71.56505118,3.581200184,-2.677179854,3.587780948,-1.249045772,3.794733192,60,-7998.583608,-8402.270388,-8029.742412,24430.59641,,,28509.731,28509.731
3/16/2026 16:50:19.633,,241.5,-50736.586,None,60.016,131999.4164,132958.5449,132860.4954,132606.8523,229.6818056,,47.27067567,0.82502893,132567.8193,47.27677254,0.825135341,-72.49882772,-1.265343247,167.0243894,2.915125525,,,,-158.6490198,-2.76894775,141.7270616,-157.490178,-2.748722146,144.1848813,80.69794529,1.408444845,141.0548829,-38.35135482,-0.669357414,139.2465439,-90,3.573857487,-2.673788092,3.584482939,-1.570796327,3.6,60,-7871.014012,-8456.904002,-7928.380786,24256.2988,,,28477.755,28477.755
3/16/2026 16:50:19.667,,241.5,-50731.646,None,60.014,131974.9291,132936.8238,132855.1265,132589.6749,229.6520535,,47.46183163,0.828365231,132552.1244,47.46523071,0.828424556,-72.30596703,-1.261977193,167.2202782,2.918544431,,,,-158.6490198,-2.76894775,141.7270616,-157.490178,-2.748722146,144.1848813,81.17962045,1.416851662,140.8658937,-38.73650939,-0.67607963,139.9942856,-63.43494882,3.577146702,-2.678828855,3.594624061,-1.107148718,2.683281573,60,-7926.147737,-8359.833616,-8140.636806,24426.61816,,,28477.755,28477.755
3/16/2026 16:50:19.700,,241.5,-50681.203,None,60.015,132017.3334,132978.1466,132883.9689,132627.188,229.7170281,,47.61887848,0.831106216,132593.7273,47.63032065,0.831305919,-72.14876413,-1.259233485,167.3769097,2.921278167,,,,-158.1985905,-2.761086276,142.1683509,-157.490178,-2.748722146,144.1848813,81.10414303,1.415534333,139.6802062,-38.43123588,-0.670751602,140.9323242,-90,3.580028065,-2.674767818,3.592029769,-1.570796327,2.4,60,-8002.533824,-8359.473605,-8153.25121,24515.25864,,,28477.755,28477.755
3/16/2026 16:50:19.733,,241.5,-50838.826,None,60.018,132056.943,133011.9824,132911.39,132660.7971,229.7752407,,47.82744099,0.834746318,132625.1819,47.83593132,0.834894502,-71.93610935,-1.255521959,167.5862157,2.924931246,,,,-158.1985905,-2.761086276,142.1683509,-157.0510627,-2.741058138,144.6485396,81.17962045,1.416851662,140.8658937,-38.04704253,-0.664046163,140.1895859,-63.43494882,3.57595264,-2.672373621,3.588977409,-1.107148718,2.683281573,60.01,-7934.79139,-8472.61441,-8060.716808,24468.12261,,,28477.755,28477.755
3/16/2026 16:50:19.767,,241.5,-50594.659,None,60.018,132023.3461,132986.9133,132886.0608,132632.8117,229.7267685,,48.04824496,0.838600074,132600.4306,48.05420632,0.83870412,-71.72036822,-1.251756566,167.8062285,2.928771193,,,,-157.5670091,-2.750063101,141.508445,-156.8643027,-2.737798562,143.5442789,81.17962045,1.416851662,140.8658937,-37.65877419,-0.657269602,139.453218,-71.56505118,3.576502682,-2.668608228,3.586040795,-1.249045772,3.794733192,60,-7905.847755,-8533.872007,-7967.750396,24407.47016,,,28477.755,28477.755
3/16/2026 16:50:19.800,,241.5,-50734.31,None,60.016,131988.7697,132937.1298,132849.1823,132592.3842,229.6567461,,48.24412233,0.842018779,132548.8604,48.25052475,0.842130523,-71.52252748,-1.248303594,168.0039233,2.932221618,,,,-157.5670091,-2.750063101,141.508445,-156.8643027,-2.737798562,143.5442789,81.66255556,1.42528047,140.6868864,-37.74680539,-0.658806036,141.1365296,-71.56505118,3.579929085,-2.673584064,3.591027654,-1.249045772,3.794733192,60,-7961.011984,-8436.888002,-8146.007987,24543.90797,,,28477.755,28477.755
3/16/2026 16:50:19.833,,241.5,-50740.214,None,60.014,131980.6437,132957.1435,132854.0339,132597.9973,229.6664683,,48.43494833,0.845349321,132557.6218,48.44260234,0.845482909,-71.33447603,-1.245021477,168.1947683,2.935552491,,,,-157.5670091,-2.750063101,141.508445,-156.4252938,-2.73013641,144.0199986,81.66255556,1.42528047,140.6868864,-37.35959324,-0.652047909,140.4051281,-63.43494882,3.575619319,-2.670301947,3.5876004,-1.107148718,2.683281573,60,-7888.26475,-8492.904005,-8046.460798,24427.62955,,,28477.755,28477.755
3/16/2026 16:50:19.867,,241.5,-50819.486,None,60.016,132031.668,132989.6745,132893.5383,132638.993,229.737475,,48.61018307,0.848407745,132599.5852,48.62204291,0.848614738,-71.16450225,-1.242054875,168.3674093,2.938565645,,,,-157.1193628,-2.7422502,141.9707012,-155.9892009,-2.722525154,144.5041176,82.1466867,1.433730152,140.5178992,-36.96834391,-0.64521932,139.6802062,-71.56505118,3.571139892,-2.675785027,3.583784965,-1.249045772,3.794733192,60.01,-7839.951372,-8393.356804,-7943.342398,24176.65057,,,28446.418,28446.418
3/16/2026 16:50:19.900,,241.5,-50733.331,None,60.018,132055.774,133001.8726,132912.8326,132657.5122,229.7695511,,48.83016956,0.852247233,132615.6838,48.83905397,0.852402295,-70.94220665,-1.238175085,168.5855744,2.942373345,,,,-156.9295878,-2.738938,140.8658937,-155.9892009,-2.722525154,144.5041176,82.1466867,1.433730152,140.5178992,-36.96834391,-0.64521932,139.6802062,-90,3.574927449,-2.671905237,3.587592665,-1.570796327,3.6,60,-7844.157437,-8458.847999,-8008.329606,24311.33504,,,28446.418,28446.418
3/16/2026 16:50:19.933,,241.5,-51101.597,None,60.018,132004.9974,132958.8791,132861.0937,132609.0156,229.6855526,,49.04825446,0.856053533,132573.889,49.05465347,0.856165216,-70.7277688,-1.234432438,168.8027205,2.946163259,,,,-156.6746491,-2.734488482,142.441567,-155.5560452,-2.71496516,144.9965517,82.69424047,1.443286769,141.5491434,-36.67434967,-0.640088153,140.6408191,-90,3.571130376,-2.677719207,3.586251412,-1.570796327,2.4,60,-7864.265971,-8420.457597,-8037.648003,24322.37157,,,28446.418,28446.418
3/16/2026 16:50:19.967,,241.5,-51002.107,None,60.014,131970.492,132932.3717,132818.1261,132574.3575,229.625523,,49.24791105,0.859538198,132539.3286,49.25517236,0.859664931,-70.5263978,-1.230917851,169.0047871,2.949689986,,,,-156.6746491,-2.734488482,142.441567,-155.5560452,-2.71496516,144.9965517,82.69424047,1.443286769,141.5491434,-36.67434967,-0.640088153,140.6408191,-71.56505118,3.574630091,-2.67420462,3.589778139,-1.249045772,3.794733192,60,-7922.237041,-8477.870397,-8094.470398,24494.57784,,,28446.418,28446.418
3/16/2026 16:50:20.000,,241.5,-50681.923,None,60.015,131989.606,132947.062,132844.2222,132594.3246,229.660107,,49.40545636,0.862287882,132558.3942,49.41339557,0.862426447,-70.36948388,-1.228179187,169.1651023,2.952488014,,,,-156.4820383,-2.731126789,141.3404401,-155.358338,-2.711514519,143.9049686,82.69424047,1.443286769,141.5491434,-36.96834391,-0.64521932,139.6802062,-90,3.573940966,-2.671465956,3.597707334,-1.570796327,3.6,60,-7850.404523,-8524.785585,-8173.108803,24548.29891,,,28446.418,28446.418
3/16/2026 16:50:20.033,,241.5,-50894.64,None,60.017,132034.7965,132972.7017,132891.2053,132633.5796,229.7280987,,49.60286827,0.86573337,132594.3778,49.61502991,0.86594563,-70.17018251,-1.224700722,169.363818,2.955956257,,,,-156.037511,-2.723368324,141.8235523,-155.358338,-2.711514519,143.9049686,82.69424047,1.443286769,141.5491434,-35.99149626,-0.628170112,140.8965578,-90,3.577460149,-2.667987491,3.584126369,-1.570796327,2.4,60.01,-7939.416009,-8584.747183,-8018.150392,24542.31358,,,28446.418,28446.418
3/16/2026 16:50:20.067,,241.5,-50854.248,None,60.019,132024.5748,132982.5793,132883.8898,132631.0458,229.72371,,49.82331906,0.869580962,132602.3837,49.82969642,0.869692268,-69.94621797,-1.220791803,169.5789951,2.959711808,,,,-156.037511,-2.723368324,141.8235523,-155.358338,-2.711514519,143.9049686,83.1765376,1.451704442,141.4015559,-35.99149626,-0.628170112,140.8965578,-90,3.581206787,-2.672496245,3.58788192,-1.570796327,3.6,60,-8003.711607,-8500.895992,-8081.193602,24585.8012,,,28414.667,28414.667
3/16/2026 16:50:20.100,,241.5,-50913.648,None,60.017,131971.7081,132924.52,132843.0184,132580.4502,229.6360758,,50.02772901,0.873148589,132549.4606,50.03500385,0.873275558,-69.74423105,-1.217266466,169.7914419,2.963419702,,,,-155.3948761,-2.712152228,141.2232276,-154.2900462,-2.69286931,143.839911,83.65980825,1.460139106,141.2640082,-35.5946885,-0.621244511,140.1947217,-71.56505118,3.566144868,-2.677405572,3.584664213,-1.249045772,3.794733192,60,-7710.621327,-8406.590398,-7984.368002,24101.57973,,,28414.667,28414.667
3/16/2026 16:50:20.133,,241.5,-50828.717,None,60.015,131958.9192,132915.9485,132814.4024,132563.7849,229.6072107,,50.21236248,0.876371051,132536.6145,50.22044636,0.876512141,-69.56080323,-1.214065047,169.9785255,2.966684928,,,,-155.3948761,-2.712152228,141.2232276,-154.2900462,-2.69286931,143.839911,83.65980825,1.460139106,141.2640082,-35.5946885,-0.621244511,140.1947217,-71.56505118,3.569381451,-2.674204153,3.587929439,-1.249045772,3.794733192,60,-7765.03541,-8459.755193,-8037.53281,24262.32341,,,28414.667,28414.667
3/16/2026 16:50:20.167,,241.5,-50769.504,None,60.017,131999.7976,132955.1138,132856.0977,132604.3634,229.6774946,,50.40625824,0.87975517,132569.7794,50.41117441,0.879840973,-69.36829805,-1.210705198,170.1760904,2.970133085,,,,-155.3948761,-2.712152228,141.2232276,-154.9255807,-2.703961478,144.409418,84.14398641,1.468589609,141.1365296,-35.19390724,-0.614249558,139.4996774,-90,3.583802451,-2.679294807,3.584382643,-1.570796327,2.4,60.01,-8011.821349,-8369.222384,-7940.851204,24321.89494,,,28414.667,28414.667
3/16/2026 16:50:20.200,,241.5,-50712.48,None,60.019,132024.2814,132961.0511,132891.3532,132626.2465,229.7153973,,50.62996325,0.883659559,132594.2144,50.63584426,0.883762202,-69.14255054,-1.20676516,170.3939326,2.973935149,,,,-155.3948761,-2.712152228,141.2232276,-154.2900462,-2.69286931,143.839911,84.09385889,1.467714718,139.9428455,-34.91183022,-0.609326385,140.4820273,-71.56505118,3.576631512,-2.674479878,3.583261534,-1.249045772,3.794733192,60.01,-7891.730999,-8378.89921,-7979.976002,24250.60621,,,28414.667,28414.667
3/16/2026 16:50:20.233,,241.5,-50664.816,None,60.018,131989.1101,132938.0262,132855.5357,132594.9187,229.6611359,,50.84853013,0.887474271,132568.2934,50.85206753,0.88753601,-68.92275723,-1.202929043,170.6116967,2.97773585,,,,-154.9537992,-2.704453985,141.7270616,-154.2900462,-2.69286931,143.839911,84.58297789,1.476251455,139.8244614,-34.91183022,-0.609326385,140.4820273,-63.43494882,3.58040532,-2.679180498,3.587062235,-1.107148718,2.683281573,60,-7982.580846,-8292.254412,-8041.895997,24316.73126,,,28414.667,28414.667
3/16/2026 16:50:20.267,,241.5,-50736.168,None,60.015,131952.2357,132903.8871,132815.5343,132557.9142,229.5970424,,51.05010132,0.890992352,132514.5107,51.05374779,0.891055994,-68.717351,-1.199344028,170.8134185,2.981256559,,,,-154.7468366,-2.700841806,140.6408191,-153.6495388,-2.681690345,143.288241,84.6290053,1.477054785,141.0191476,-34.91183022,-0.609326385,140.4820273,-71.56505118,3.572746339,-2.676398813,3.590582944,-1.249045772,3.794733192,60,-7788.738679,-8407.584007,-8098.703998,24295.02668,,,28382.511,28382.511
3/16/2026 16:50:20.300,,241.5,-50745.974,None,60.015,131977.0998,132916.4994,132847.7028,132581.1234,229.6372418,,51.22191765,0.893991112,132548.7023,51.22303261,0.894010572,-68.54727714,-1.196375679,170.9886288,2.984314555,,,,-154.515873,-2.696810731,142.2392351,-153.8609319,-2.685379852,144.3645386,84.6290053,1.477054785,141.0191476,-34.50852299,-0.602287346,139.7987124,-90,3.579390424,-2.673430464,3.586601901,-1.570796327,2.4,60,-7992.918641,-8458.070409,-7994.591993,24445.58104,,,28382.511,28382.511
3/16/2026 16:50:20.333,,241.5,-50745.11,None,60.017,132033.1426,132970.2862,132891.1278,132632.1977,229.7257051,,51.40821972,0.897242697,132587.8691,51.4093188,0.897261879,-68.36182044,-1.193138849,171.1696597,2.987474141,,,,-154.515873,-2.696810731,142.2392351,-153.6495388,-2.681690345,143.288241,84.6290053,1.477054785,141.0191476,-34.23185544,-0.597458586,140.7892041,-71.56505118,3.578952224,-2.670193634,3.584932727,-1.249045772,3.794733192,60,-7987.795009,-8515.612805,-8025.667182,24529.075,,,28382.511,28382.511
3/16/2026 16:50:20.367,,241.5,-50932.67,None,60.019,132042.3341,132974.2871,132894.1548,132637.5957,229.7350548,,51.63658009,0.901228337,132597.0461,51.63863845,0.901264262,-68.13426073,-1.189167183,171.4001627,2.991497177,,,,-153.8689995,-2.685520657,141.6813326,-152.7959889,-2.666793091,144.3695259,85.11479743,1.485533457,140.9118874,-33.82616176,-0.590377896,140.1176648,-71.56505118,3.568057353,-2.67470064,3.581875073,-1.249045772,3.794733192,60,-7771.135548,-8434.065608,-7936.099194,24141.30035,,,28382.511,28382.511
3/16/2026 16:50:20.400,,241.5,-50904.446,None,60.017,131980.1641,132917.859,132855.3406,132585.1456,229.6442085,,51.84976578,0.904949129,132544.2915,51.84950308,0.904944544,-67.91810778,-1.185394603,171.6173982,2.995288653,,,,-153.8689995,-2.685520657,141.6813326,-153.2211596,-2.674213719,143.8248935,85.63842735,1.494672524,142.0112672,-33.82616176,-0.590377896,140.1176648,-63.43494882,3.579158263,-2.680067127,3.585666549,-1.107148718,2.683281573,60,-7957.354421,-8405.683186,-7997.572799,24360.61041,,,28382.511,28382.511
3/16/2026 16:50:20.433,,241.5,-50533.546,None,60.014,131949.3006,132894.0855,132837.1409,132560.8815,229.6021818,,52.04675093,0.908387169,132522.8887,52.04412566,0.908341349,-67.72398679,-1.182006552,171.8149991,2.998737439,,,,-153.8689995,-2.685520657,141.6813326,-152.5766493,-2.662964892,143.3033147,85.60129465,1.494024436,140.814772,-34.10127419,-0.595179514,139.1223922,-63.43494882,3.571306241,-2.676030988,3.593916953,-1.107148718,2.683281573,60,-7822.285848,-8400.931198,-8077.089607,24300.30665,,,28382.511,28382.511
3/16/2026 16:50:20.467,,241.5,-50771.966,None,60.015,131988.2526,132931.1368,132869.5425,132597.0101,229.6647585,,52.20371492,0.911126707,132559.7266,52.20908129,0.911220368,-67.56275459,-1.179192519,171.9738135,3.001509274,,,,-153.4349488,-2.677945045,142.2139234,-152.7959889,-2.666793091,144.3695259,86.08842819,1.50252652,140.7278224,-33.4165814,-0.58322937,139.453218,-90,3.578013459,-2.681719039,3.584738644,-1.570796327,2.4,60,-7968.643258,-8302.867201,-7944.969605,24216.48006,,,28345.201,28345.201
