time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:20.500,,241.5,-50634.389,None,60.018,132034.0865,132966.4791,132898.4804,132633.6944,229.7282975,,52.4197105,0.914896541,132598.1918,52.42188302,0.914934459,-67.350701,-1.175491486,172.1845055,3.005186541,,,,-153.6536339,-2.68176182,140.6049786,-152.7959889,-2.666793091,144.3695259,85.60129465,1.494024436,140.814772,-33.4165814,-0.58322937,139.453218,-71.56505118,3.58172755,-2.669515922,3.588415911,-1.249045772,3.794733192,60.01,-7943.476253,-8514.331195,-8008.214401,24466.02185,,,28345.201,28345.201
3/16/2026 16:50:20.533,,241.5,-50778.259,None,60.018,131999.8975,132953.0213,132876.8756,132610.6367,229.6883604,,52.64674519,0.918859044,132573.5175,52.64672821,0.918858748,-67.12395245,-1.171533977,172.4077501,3.009082896,,,,-153.4349488,-2.677945045,142.2139234,-152.1524217,-2.655560724,143.8599319,86.08842819,1.50252652,140.7278224,-33.14699583,-0.578524214,140.4563989,-71.56505118,3.574419472,-2.674060497,3.58760711,-1.249045772,3.794733192,60,-7908.011777,-8432.395199,-8050.895991,24391.30297,,,28345.201,28345.201
3/16/2026 16:50:20.567,,241.5,-51020.77,None,60.017,131951.2148,132907.0752,132838.11,132566.1812,229.6113612,,52.84892761,0.922387793,132534.3959,52.84664276,0.922347915,-66.9189231,-1.16795554,172.6143371,3.012688518,,,,-152.7838884,-2.666581897,141.6864143,-152.1524217,-2.655560724,143.8599319,86.60507646,1.511543733,141.8489337,-32.47119229,-0.566729218,140.814772,-90,3.577908639,-2.679499273,3.579417736,-1.570796327,2.4,60,-7935.784483,-8404.9776,-7930.612812,24271.3749,,,28345.201,28345.201
3/16/2026 16:50:20.600,,241.5,-50984.51,None,60.016,131952.1768,132913.2053,132842.7956,132570.1141,229.6181732,,53.03776184,0.925683572,132535.3721,53.0363116,0.925658261,-66.72873104,-1.164636062,172.8024419,3.015971567,,,,-152.7838884,-2.666581897,141.6864143,-151.7314872,-2.648214031,144.4243747,87.06432655,1.519559159,140.5844942,-32.47119229,-0.566729218,140.814772,-63.43494882,3.573872292,-2.684195221,3.582700785,-1.107148718,2.683281573,60.01,-7867.083097,-8251.804813,-7986.470401,24105.35831,,,28345.201,28345.201
3/16/2026 16:50:20.633,,241.5,-50901.509,None,60.017,131993.036,132941.364,132881.7181,132606.0818,229.6804711,,53.23590587,0.929141838,132566.626,53.23844925,0.929186228,-66.53112916,-1.161187259,173.0026967,3.019466673,,,,-152.7838884,-2.666581897,141.6864143,-151.5043614,-2.644249937,143.3686158,86.60507646,1.511543733,141.8489337,-32.47119229,-0.566729218,140.814772,-71.56505118,3.573436165,-2.672730992,3.586195891,-1.249045772,3.794733192,60.01,-7861.499336,-8521.199997,-8047.900812,24430.60014,,,28345.201,28345.201
3/16/2026 16:50:20.667,,241.5,-51013.584,None,60.018,131997.3103,132957.4115,132882.2589,132613.0435,229.6925291,,53.45370426,0.932943137,132580.5146,53.45409227,0.932949909,-66.30844083,-1.157300614,173.2164079,3.023196637,,,,-152.3540246,-2.659079359,142.2392351,-151.3138524,-2.640924929,144.9965517,86.60507646,1.511543733,141.8489337,-32.05737573,-0.559506756,140.1741774,-90,3.573874838,-2.668844347,3.582703393,-1.570796327,3.6,60,-7900.511894,-8587.555204,-7952.544005,24440.6111,,,28345.201,28345.201
3/16/2026 16:50:20.700,,241.5,-50884.762,None,60.017,131967.3434,132929.2129,132851.6336,132583.4478,229.6412679,,53.66334118,0.936601991,132550.5405,53.66465572,0.936624934,-66.10525761,-1.153754398,173.4180553,3.026716048,,,,-152.3540246,-2.659079359,142.2392351,-151.0845757,-2.636923294,143.9449895,87.08916217,1.519992623,141.7829327,-32.05737573,-0.559506756,140.1741774,-71.56505118,3.573548228,-2.673747021,3.586222804,-1.249045772,3.794733192,60,-7893.133889,-8499.369601,-8009.927995,24402.43149,,,28307.206,28307.206
3/16/2026 16:50:20.733,,241.5,-50862.355,None,60.015,131955.1615,132894.0513,132837.2493,132562.8509,229.605593,,53.84294228,0.939736622,132528.6568,53.8481249,0.939827076,-65.92299421,-1.150573302,173.6100808,3.030067524,,,,-152.1280475,-2.655135313,141.1773353,-151.0845757,-2.636923294,143.9449895,87.57366417,1.528448778,141.7270616,-32.05737573,-0.559506756,140.1741774,-90,3.57675037,-2.67902208,3.58957428,-1.570796327,3.6,60,-7887.282536,-8404.977588,-8065.353596,24357.61372,,,28307.206,28307.206
3/16/2026 16:50:20.767,,241.5,-50539.378,None,60.016,131980.5177,132934.66,132874.6692,132597.3336,229.6653187,,54.03363837,0.943064896,132563.6828,54.03658901,0.943116395,-65.73239995,-1.147246804,173.7940919,3.033279124,,,,-151.6992442,-2.647651285,141.7423014,-150.8519282,-2.632862829,142.8957662,87.55295136,1.528087271,140.5281466,-31.63978156,-0.552218363,139.5409617,-71.56505118,3.575979224,-2.675334075,3.585497487,-1.249045772,3.794733192,60,-7907.79718,-8398.022402,-7962.98401,24268.80359,,,28307.206,28307.206
3/16/2026 16:50:20.800,,241.5,-50962.349,None,60.019,132027.9401,132979.7498,132917.859,132642.5624,229.7436573,,54.25318146,0.946896646,132611.0748,54.25710074,0.94696505,-65.51411105,-1.143436944,174.0094053,3.037037052,,,,-151.2738693,-2.640227092,142.3151433,-150.4334245,-2.625558562,143.4840758,88.05851361,1.536910997,141.6813326,-31.38319106,-0.547740014,140.5640068,-71.56505118,3.572523612,-2.680347941,3.584777066,-1.249045772,3.794733192,60.01,-7883.387674,-8385.321605,-8011.814411,24280.52369,,,28307.206,28307.206
3/16/2026 16:50:20.833,,241.5,-51002.453,None,60.019,132022.9267,132982.2983,132909.1419,132638.839,229.7372082,,54.48763698,0.950988667,132606.0194,54.49259195,0.951075147,-65.2757752,-1.139277199,174.2482276,3.041205288,,,,-151.2738693,-2.640227092,142.3151433,-150.2551187,-2.622446539,145.1206395,88.53119929,1.545160918,140.4461463,-31.38319106,-0.547740014,140.5640068,-63.43494882,3.573521686,-2.684438117,3.588945302,-1.107148718,2.683281573,60.01,-7900.196719,-8243.899206,-8081.568011,24225.66394,,,28307.206,28307.206
3/16/2026 16:50:20.867,,241.5,-50657.054,None,60.017,131978.0955,132935.0153,132860.7361,132591.9947,229.6560715,,54.70289469,0.954745623,132561.1409,54.70880234,0.954848731,-65.06122061,-1.135532515,174.4593334,3.044889778,,,,-151.0399433,-2.636144313,141.2640082,-150.4334245,-2.625558562,143.4840758,88.53119929,1.545160918,140.4461463,-30.96375653,-0.5404195,139.9428455,-90,3.580407293,-2.680693433,3.585309278,-1.570796327,4.8,60,-7956.10417,-8303.644803,-7981.919999,24241.66897,,,28307.206,28307.206
3/16/2026 16:50:20.900,,241.5,-50611.622,None,60.016,131956.8977,132923.5239,132855.5644,132579.3939,229.6342462,,54.88686163,0.957956452,132539.8962,54.89358304,0.958073762,-64.87623719,-1.132303945,174.6462682,3.048152406,,,,-151.0399433,-2.636144313,141.2640082,-149.7781617,-2.61412207,143.0418121,88.53119929,1.545160918,140.4461463,-30.96375653,-0.5404195,139.9428455,-71.56505118,3.572195832,-2.677464863,3.588571906,-1.249045772,3.794733192,60,-7815.384676,-8356.867212,-8036.351993,24208.60388,,,28269.975,28269.975
3/16/2026 16:50:20.933,,241.5,-50780.419,None,60.017,132009.8489,132961.3538,132897.4537,132623.5965,229.7108073,,55.0844489,0.961405,132585.9229,55.08776938,0.961462953,-64.68383138,-1.12894583,174.8453842,3.051627636,,,,-150.6158429,-2.628742364,141.8489337,-150.0183606,-2.618314331,144.0799778,88.54364137,1.545378074,141.6457553,-30.96375653,-0.5404195,139.9428455,-63.43494882,3.579777284,-2.674323904,3.592047136,-1.107148718,2.683281573,60.01,-7979.813505,-8483.500797,-8097.119988,24560.43429,,,28269.975,28269.975
3/16/2026 16:50:20.967,,241.5,-50920.272,None,60.019,132036.2268,132994.0483,132924.8537,132652.4265,229.7607425,,55.30910904,0.965326059,132619.0949,55.31769062,0.965475836,-64.46152901,-1.125065922,175.0645381,3.055452593,,,,-149.9535648,-2.61718343,141.4015559,-148.9545092,-2.599746621,144.2647566,89.02897807,1.553848797,141.6203375,-30.54060485,-0.53303411,139.3292503,-63.43494882,3.565222457,-2.678914719,3.588486703,-1.107148718,2.683281573,60,-7708.64848,-8406.777596,-8003.865602,24119.29168,,,28269.975,28269.975
3/16/2026 16:50:21.000,,241.5,-50827.493,None,60.019,132001.6778,132974.7095,132892.4287,132623.6705,229.7109356,,55.53608158,0.969287477,132577.6732,55.54137313,0.969379832,-64.22810337,-1.120991876,175.2917838,3.059418779,,,,-149.9535648,-2.61718343,141.4015559,-148.9545092,-2.599746621,144.2647566,89.02068035,1.553703974,140.4205113,-30.2916961,-0.528689833,140.364098,-63.43494882,3.569126453,-2.67469585,3.588108612,-1.107148718,2.683281573,60,-7772.899374,-8404.761608,-8054.985608,24232.64659,,,28269.975,28269.975
3/16/2026 16:50:21.033,,241.5,-50931,None,60.017,131969.5601,132952.8567,132866.7962,132597.1498,229.6650004,,55.74312183,0.972901011,132555.4264,55.7463856,0.972957975,-64.02238749,-1.117401457,175.4933423,3.062936638,,,,-149.9535648,-2.61718343,141.4015559,-148.9545092,-2.599746621,144.2647566,89.51445417,1.562321953,141.6050847,-29.86691685,-0.521276036,139.762656,-63.43494882,3.572704596,-2.67972341,3.584212674,-1.107148718,2.683281573,60,-7832.575629,-8389.641606,-7953.609588,24175.82682,,,28269.975,28269.975
3/16/2026 16:50:21.067,,241.5,-50798.966,None,60.016,131995.8376,132954.4396,132879.6082,132610.6763,229.688429,,55.93594445,0.976266401,132571.7335,55.94298099,0.976389212,-63.83273343,-1.114091369,175.6909817,3.066386096,,,,-149.9535648,-2.61718343,141.4015559,-149.198554,-2.604006007,145.2941843,89.51030441,1.562249526,140.4051281,-29.86691685,-0.521276036,139.762656,-63.43494882,3.580395219,-2.676340895,3.587662132,-1.107148718,2.683281573,60,-7964.282444,-8375.126403,-8012.217587,24351.62643,,,28269.975,28269.975
3/16/2026 16:50:21.100,,241.5,-50758.488,None,60.019,132023.5468,132984.0439,132914.507,132641.4201,229.7416789,,56.15319057,0.980058061,132609.3439,56.15827263,0.98014676,-63.60836167,-1.110175343,175.9099606,3.070208,,,,-149.5344551,-2.609868586,142.006197,-148.706961,-2.59542609,143.2379838,90,1.570796327,140.4,-29.19748605,-0.509592265,140.2152631,-71.56505118,3.57557285,-2.68097167,3.579800265,-1.249045772,3.794733192,60.01,-7918.306271,-8299.324798,-7907.846411,24125.47748,,,28232.178,28232.178
3/16/2026 16:50:21.133,,241.5,-50693.846,None,60.02,131996.6252,132978.1531,132888.2498,132621.7493,229.7076081,,56.39479161,0.984274795,132582.3675,56.40094687,0.984382224,-63.37020524,-1.106018729,176.1477232,3.074357739,,,,-149.2871723,-2.605552687,140.9731889,-148.2985703,-2.588298328,143.8649367,90.48969559,1.579343127,140.4051281,-29.43848967,-0.513798572,139.1689621,-71.56505118,3.572680552,-2.685361856,3.588156311,-1.249045772,3.794733192,60,-7810.026163,-8225.755206,-7986.945608,24022.72698,,,28232.178,28232.178
3/16/2026 16:50:21.167,,241.5,-50882.688,None,60.018,131955.2051,132926.0415,132841.845,132575.0912,229.6267938,,56.61640873,0.988142743,132530.8669,56.62641665,0.988317414,-63.15042692,-1.102182874,176.3745922,3.078317351,,,,-148.8696864,-2.598266185,141.5898301,-148.2985703,-2.588298328,143.8649367,90.48554583,1.5792707,141.6050847,-29.19748605,-0.509592265,140.2152631,-71.56505118,3.576615742,-2.681453574,3.587909616,-1.249045772,3.794733192,60,-7908.168747,-8358.782403,-8040.0384,24306.98955,,,28232.178,28232.178
3/16/2026 16:50:21.200,,241.5,-50643.878,None,60.016,131951.7364,132912.9453,132825.7689,132564.1941,229.6079194,,56.80779376,0.991483042,132527.3176,56.81863684,0.991672289,-62.9560685,-1.098790679,176.5712266,3.081749269,,,,-148.8696864,-2.598266185,141.5898301,-148.2985703,-2.588298328,143.8649367,90.48969559,1.579343127,140.4051281,-28.76764934,-0.502090199,139.6338068,-71.56505118,3.579970617,-2.678133806,3.583839468,-1.249045772,3.794733192,60,-7965.001582,-8342.59681,-7937.567996,24245.16639,,,28232.178,28232.178
3/16/2026 16:50:21.233,,241.5,-50616.806,None,60.016,131996.5489,132965.7102,132871.839,132612.0842,229.6908675,,57.00613615,0.99494477,132572.0398,57.01784037,0.995149047,-62.76431241,-1.095443904,176.7641988,3.085117268,,,,-148.6168089,-2.59385264,140.5640068,-147.6390624,-2.576787744,143.4840758,90.48969559,1.579343127,140.4051281,-28.33424248,-0.494525822,139.0602747,-90,3.571936791,-2.674787031,3.57964309,-1.570796327,3.6,60,-7774.156527,-8401.752009,-7837.559991,24013.46853,,,28232.178,28232.178
3/16/2026 16:50:21.267,,241.5,-50699.664,None,60.02,132034.261,133005.439,132913.7259,132651.8644,229.7597689,,57.24172284,0.999056533,132619.7285,57.25163278,0.999229494,-62.52868707,-1.091331466,177.0035254,3.089294306,,,,-148.6168089,-2.59385264,140.5640068,-147.893744,-2.581232777,144.4991349,90.97931965,1.587888679,140.4205113,-28.76764934,-0.502090199,139.6338068,-90,3.580462271,-2.679220145,3.591384505,-1.570796327,3.6,60.01,-7921.106191,-8331.163208,-8069.155206,24321.42461,,,28232.178,28232.178
3/16/2026 16:50:21.300,,241.5,-50619.802,None,60.02,132018.014,132978.0941,132886.0137,132628.0792,229.7185717,,57.48784551,1.003352184,132596.9294,57.49445629,1.003467564,-62.28336023,-1.087049705,177.2412037,3.093442574,,,,-148.2010872,-2.586596926,141.1926344,-147.2361115,-2.569754924,144.1299414,90.97931965,1.587888679,140.4205113,-27.89727103,-0.486899232,138.4947652,-90,3.573222488,-2.674938384,3.580341806,-1.570796327,3.6,60,-7832.259331,-8400.931206,-7818.163197,24051.35373,,,28227.789,28227.789
3/16/2026 16:50:21.333,,241.5,-51248.074,None,60.017,131966.2239,132930.0454,132826.2128,132574.8644,229.626401,,57.70427183,1.007129536,132534.9326,57.71461825,1.007310115,-62.06777285,-1.083286996,177.4627801,3.097309812,,,,-148.0456371,-2.58388381,142.8453709,-147.0947571,-2.567287823,145.7888885,91.44412553,1.596001072,142.8453709,-28.10135131,-0.490461105,140.1176648,-63.43494882,3.574597938,-2.679288068,3.587770917,-1.107148718,2.683281573,60,-7943.879543,-8469.071995,-8031.168009,24444.11955,,,28227.789,28227.789
3/16/2026 16:50:21.367,,241.5,-50845.176,None,60.016,131968.5808,132920.5463,132830.2983,132573.8361,229.62462,,57.9071852,1.010671042,132537.2012,57.91840581,1.010866879,-61.86635426,-1.079771578,177.6649106,3.100837656,,,,-147.7890723,-2.57940591,141.828629,-146.5751888,-2.558219647,143.7798317,91.45635863,1.59621458,141.6457553,-27.66675729,-0.482876008,139.5564402,-71.56505118,3.569086526,-2.675986158,3.583713664,-1.249045772,3.794733192,60,-7793.312768,-8452.944,-7931.332799,24177.58957,,,28227.789,28227.789
3/16/2026 16:50:21.400,,241.5,-50840.64,None,60.018,131986.6521,132956.6003,132859.1292,132601.5109,229.6725541,,58.12271265,1.014432706,132565.3622,58.13210917,1.014596706,-61.65161159,-1.076023611,177.8777544,3.10455248,,,,-147.5288077,-2.574863436,140.814772,-146.5751888,-2.558219647,143.7798317,91.94148639,1.604681657,141.6813326,-27.66675729,-0.482876008,139.5564402,-71.56505118,3.572816353,-2.680705268,3.587428488,-1.249045772,3.794733192,60.01,-7802.552159,-8377.833602,-7995.254394,24175.64016,,,28227.789,28227.789
3/16/2026 16:50:21.433,,241.5,-50742.187,None,60.02,132018.32,132969.5867,132875.8136,132621.9309,229.7079225,,58.36124409,1.018595865,132590.6413,58.36724996,1.018700687,-61.41347513,-1.071867346,178.1161879,3.108713931,,,,-147.1187603,-2.567706759,141.4626452,-146.5751888,-2.558219647,143.7798317,91.94148639,1.604681657,141.6813326,-27.22867918,-0.475230103,139.0033093,-90,3.576920334,-2.676549003,3.583944034,-1.570796327,3.6,60,-7909.809322,-8448.710401,-7906.449613,24264.96934,,,28227.789,28227.789
3/16/2026 16:50:21.467,,241.5,-50861.794,None,60.018,131982.241,132935.974,132847.1635,132589.1574,229.6511571,,58.59059588,1.022598809,132560.7542,58.60204394,1.022798615,-61.18150217,-1.067818654,178.3487897,3.112773597,,,,-147.1187603,-2.567706759,141.4626452,-146.1779148,-2.551285907,144.4443145,92.44704864,1.613505383,140.5281466,-27.0040907,-0.471310294,140.0714104,-71.56505118,3.574084522,-2.681324037,3.584083891,-1.249045772,3.794733192,60,-7859.776218,-8297.999992,-7967.8368,24125.61301,,,28227.789,28227.789
3/16/2026 16:50:21.500,,241.5,-50902.013,None,60.017,131969.1722,132918.5405,132833.8969,132574.5639,229.6258805,,58.80136038,1.026277343,132531.1043,58.81197575,1.026462616,-60.97051681,-1.064136265,178.5609184,3.116475941,,,,-147.1187603,-2.567706759,141.4626452,-145.7842979,-2.544415995,145.115678,92.44704864,1.613505383,140.5281466,-27.0040907,-0.471310294,140.0714104,-71.56505118,3.570878611,-2.677641648,3.587786235,-1.249045772,3.794733192,60,-7803.407094,-8358.479992,-8029.238395,24191.12548,,,28227.789,28227.789
3/16/2026 16:50:21.533,,241.5,-50603.803,None,60.017,131996.9831,132944.7955,132846.9619,132596.9299,229.6646196,,59.0024417,1.029786874,132558.8255,59.01391081,1.029987048,-60.76958398,-1.060629325,178.7629596,3.120002225,,,,-146.8530042,-2.563068439,140.4563989,-145.9111284,-2.546629606,143.4489456,92.44704864,1.613505383,140.5281466,-26.56505118,-0.463647609,139.5306418,-71.56505118,3.576616654,-2.674134708,3.583649834,-1.249045772,3.794733192,60,-7846.533943,-8418.671996,-7929.792,24194.99794,,,28223.619,28223.619
3/16/2026 16:50:21.567,,241.5,-50805.95,None,60.02,132010.222,132960.3839,132872.1858,132614.9566,229.6958427,,59.23812926,1.033900398,132582.2632,59.24793632,1.034071564,-60.53605043,-1.056553396,179.0012677,3.124161486,,,,-146.7124723,-2.560615696,142.1176977,-145.7842979,-2.544415995,145.115678,92.93567345,1.622033494,140.5844942,-26.56505118,-0.463647609,139.5306418,-71.56505118,3.578487559,-2.67858689,3.587809095,-1.249045772,3.794733192,60.01,-7972.700237,-8348.659206,-8000.927994,24322.28744,,,28223.619,28223.619
3/16/2026 16:50:21.600,,241.5,-50912.914,None,60.021,131997.0463,132958.8049,132863.5518,132607.1735,229.682362,,59.48186338,1.038154361,132568.9859,59.49272762,1.038343978,-60.28590599,-1.052187552,179.2444496,3.128405811,,,,-146.0409402,-2.548895249,141.7829327,-145.1246717,-2.532903346,144.8077346,92.93567345,1.622033494,140.5844942,-26.34636606,-0.459830834,140.6049786,-71.56505118,3.571247324,-2.674221046,3.588236645,-1.249045772,3.794733192,60,-7829.611374,-8421.494407,-8069.212809,24320.31859,,,28223.619,28223.619
3/16/2026 16:50:21.633,,241.5,-50960.261,None,60.019,131962.9759,132907.4262,132833.6394,132568.7076,229.6157371,,59.70883609,1.042115782,132539.1227,59.71355994,1.042198229,-60.06454841,-1.048324133,179.4720387,3.13237799,,,,-145.7681446,-2.544134067,140.7892041,-145.1246717,-2.532903346,144.8077346,93.91157181,1.639066134,140.7278224,-25.906508,-0.452153862,140.0765505,-71.56505118,3.575101575,-2.687390267,3.584531852,-1.249045772,3.794733192,60,-7838.30963,-8206.200002,-7974.849597,24019.35923,,,28223.619,28223.619
3/16/2026 16:50:21.667,,241.5,-50638.651,None,60.016,131960.9364,132908.2432,132842.22,132571.1699,229.6200019,,59.90637057,1.045563409,132537.0421,59.91195691,1.045660909,-59.86756175,-1.044886068,179.6687544,3.135811327,,,,-145.7681446,-2.544134067,140.7892041,-144.5742279,-2.52329629,142.8453709,93.42387124,1.630554153,140.6510576,-25.906508,-0.452153862,140.0765505,-90,3.568957199,-2.675440221,3.587965189,-1.570796327,3.6,60,-7733.992224,-8401.9248,-8033.039995,24168.95702,,,28223.619,28223.619
3/16/2026 16:50:21.700,,241.5,-50643.835,None,60.018,132012.5018,132955.5882,132876.2623,132615.4719,229.6967352,,60.11683212,1.049236656,132588.5561,60.1233347,1.049350148,-59.65794847,-1.041227626,179.886164,3.139605841,,,,-145.7681446,-2.544134067,140.7892041,-145.1246717,-2.532903346,144.8077346,93.91157181,1.639066134,140.7278224,-25.67681568,-0.448144975,138.4739687,-71.56505118,3.582253494,-2.68029376,3.587750816,-1.249045772,3.794733192,60.01,-7962.187095,-8328.283195,-7939.612796,24230.08309,,,28223.619,28223.619
3/16/2026 16:50:21.733,,241.5,-50552.698,None,60.021,132045.1695,132979.3421,132912.3386,132646.2991,229.7501294,,60.36573439,1.05358082,132604.7896,60.37136991,1.053679179,-59.40600294,-1.036830347,-179.8706761,-3.139335525,,,,-145.3663226,-2.537120951,141.4677348,-144.1839193,-2.516484119,143.5442789,93.94518623,1.639652816,139.5306418,-25.46334506,-0.44441921,139.5564402,-71.56505118,3.570163298,-2.676483163,-2.694916315,-1.249045772,3.794733192,60.01,-7795.82339,-8322.163198,-8012.520002,24130.50659,,,28219.43,28219.43
3/16/2026 16:50:21.767,,241.5,-50813.539,None,60.02,132005.7975,132945.9978,132878.809,132610.8929,229.6888042,,60.61342977,1.05790392,132569.9244,60.61302289,1.057896819,-59.15686598,-1.032482087,-179.6274507,-3.135090442,,,,-145.3663226,-2.537120951,141.4677348,-144.1839193,-2.516484119,143.5442789,94.39870535,1.647568218,140.814772,-25.25316339,-0.440750848,140.6408191,-71.56505118,3.574380938,-2.680050305,-2.694339594,-1.249045772,3.794733192,60,-7865.649629,-8336.908796,-8082.460811,24285.01923,,,28219.43,28219.43
3/16/2026 16:50:21.800,,241.5,-50842.368,None,60.017,131965.3536,132898.5589,132835.1685,132567.044,229.6128557,,60.83101713,1.061701536,132535.3281,60.83608964,1.061790068,-58.93953359,-1.028688921,-179.404754,-3.131203652,,,,-144.9683562,-2.530175126,142.1531568,-143.7974107,-2.509738273,144.2497834,94.39870535,1.647568218,140.814772,-24.80940838,-0.433005862,140.1330796,-71.56505118,3.571528341,-2.676257139,-2.69819779,-1.249045772,3.794733192,60,-7852.875965,-8397.431998,-7985.822401,24236.13036,,,28219.43,28219.43
3/16/2026 16:50:21.833,,241.5,-50633.568,None,60.017,131982.7652,132914.5742,132852.6872,132584.0247,229.6422671,,61.03104276,1.065192642,132552.6953,61.0369784,1.065296239,-58.73816332,-1.025174347,-179.2081575,-3.127772395,,,,-144.6887866,-2.525295716,141.1722352,-143.5139879,-2.504791612,143.283216,94.92710995,1.656790618,139.7162839,-24.80940838,-0.433005862,140.1330796,-56.30993247,3.570087851,-2.681964965,-2.694766533,-0.982793723,4.326661531,60,-7775.198994,-8238.06719,-8044.531212,24057.7974,,,28219.43,28219.43
3/16/2026 16:50:21.867,,241.5,-50695.632,None,60.019,132026.5659,132969.8254,132909.2394,132635.9108,229.7321364,,61.25463156,1.069095003,132596.438,61.26153036,1.06921541,-58.51038108,-1.021198796,-178.9756767,-3.12371484,,,,-144.6887866,-2.525295716,141.1722352,-143.5139879,-2.504791612,143.283216,94.88520257,1.656059196,140.9118874,-24.36245302,-0.425205019,139.6338068,-90,3.574007022,-2.677257992,-2.698509821,-1.570796327,3.6,60.01,-7844.43506,-8390.96641,-7956.576004,24191.97747,,,28219.43,28219.43
3/16/2026 16:50:21.900,,241.5,-50676.12,None,60.021,132027.4902,132972.2469,132896.79,132632.8685,229.726867,,61.50748636,1.073508152,132591.5628,61.51089958,1.073567723,-58.26208321,-1.016865181,-178.7271999,-3.1193781,,,,-144.0085037,-2.513422541,140.8965578,-143.5139879,-2.504791612,143.283216,95.3709947,1.664537868,141.0191476,-23.91231755,-0.417348673,139.1430918,-71.56505118,3.578359335,-2.681403049,-2.702029427,-1.249045772,3.794733192,60,-7902.579085,-8327.937605,-7869.024003,24099.54069,,,28219.43,28219.43
3/16/2026 16:50:21.933,,241.5,-50855.414,None,60.019,131978.06,132927.5619,132850.218,132585.979,229.6456519,,61.7505373,1.077750191,132546.9852,61.74793572,1.077704785,-58.01874064,-1.012618052,-178.488616,-3.115214026,,,,-143.6156482,-2.506565918,141.6050847,-143.1301024,-2.498091545,144,95.3709947,1.664537868,141.0191476,-23.71359489,-0.413880308,140.2409355,-71.56505118,3.57579633,-2.67715592,-2.701333718,-1.249045772,3.794733192,60,-7896.032651,-8396.395201,-7940.059195,24232.48705,,,28215.341,28215.341
3/16/2026 16:50:21.967,,241.5,-50821.546,None,60.018,131959.0829,132893.9099,132840.4775,132565.1831,229.6096324,,61.96382875,1.081472829,132528.0266,61.96214639,1.081443466,-57.80815774,-1.008942687,-178.2710365,-3.111416547,,,,-143.6156482,-2.506565918,141.6050847,-142.4605661,-2.486405933,143.769816,95.3709947,1.664537868,141.0191476,-23.71359489,-0.413880308,140.2409355,-90,3.567849399,-2.673480555,-2.697536239,-1.570796327,3.6,60,-7759.357312,-8455.795202,-8003.419202,24218.57172,,,28215.341,28215.341
3/16/2026 16:50:22.000,,241.5,-50830.805,None,60.018,132006.2164,132932.0034,132868.2252,132602.8204,229.6748222,,62.17310064,1.085125312,132570.159,62.17935833,1.08523453,-57.59822825,-1.005278726,-178.0591272,-3.107718033,,,,-143.6156482,-2.506565918,141.6050847,-142.4605661,-2.486405933,143.769816,95.85601359,1.673003045,141.1365296,-23.71359489,-0.413880308,140.2409355,-90,3.571640463,-2.678281771,-2.693837725,-1.570796327,3.6,60.01,-7826.568203,-8384.774404,-8067.268793,24278.6114,,,28215.341,28215.341
3/16/2026 16:50:22.033,,241.5,-51022.613,None,60.021,132038.0918,132973.9108,132900.0569,132638.0335,229.735813,,62.4146097,1.089340441,132601.9683,62.42189733,1.089467634,-57.35828506,-1.001090928,-177.8214604,-3.103569965,,,,-143.2267225,-2.499777884,142.3202024,-142.083286,-2.479821153,144.5041176,95.80672691,1.67214283,142.33032,-23.2631855,-0.406019182,139.762656,-90,3.569288787,-2.673233758,-2.697550783,-1.570796327,3.6,60.01,-7827.619093,-8543.721591,-7979.457608,24350.79829,,,28215.341,28215.341
3/16/2026 16:50:22.067,,241.5,-51149.376,None,60.021,131996.9912,132947.6139,132887.7399,132611.4942,229.6898455,,62.66950419,1.093789189,132565.9395,62.67086402,1.093812922,-57.09884358,-0.996562819,-177.5675311,-3.099138063,,,,-142.9355504,-2.494695972,141.3608149,-142.083286,-2.479821153,144.5041176,96.28689336,1.680523316,142.4567303,-23.07041225,-0.402654654,140.8658937,-71.56505118,3.573634075,-2.677086135,-2.696483409,-1.249045772,3.794733192,60,-7846.760896,-8484.451207,-8059.737606,24390.94971,,,28215.341,28215.341
3/16/2026 16:50:22.100,,241.5,-50764.997,None,60.018,131937.2622,132894.7231,132827.2867,132553.8088,229.5899316,,62.89896944,1.097794113,132522.3421,62.90358439,1.097874659,-56.86812104,-0.992535952,-177.3384422,-3.095139707,,,,-142.9355504,-2.494695972,141.3608149,-141.7889746,-2.474684449,143.5593257,96.8234624,1.689888212,141.4015559,-22.35319769,-0.390136898,138.8322729,-63.43494882,3.572559108,-2.682424164,-2.705002809,-1.107148718,2.683281573,60,-7825.88833,-8328.455993,-7797.686402,23952.03072,,,28215.341,28215.341
3/16/2026 16:50:22.133,,241.5,-50677.963,None,60.017,131939.0941,132890.9387,132826.4714,132552.8796,229.5883221,,63.10778659,1.10143866,132518.7041,63.10867986,1.10145425,-56.66293246,-0.988954735,-177.1311325,-3.091521469,,,,-142.2531946,-2.482786617,141.1365296,-141.7889746,-2.474684449,143.5593257,96.8234624,1.689888212,141.4015559,-22.35319769,-0.390136898,138.8322729,-90,3.576138699,-2.678842947,-2.701384571,-1.570796327,3.6,60,-7874.035146,-8388.489605,-7858.051208,24120.57596,,,28211.059,28211.059
3/16/2026 16:50:22.167,,241.5,-50892.221,None,60.019,131985.4557,132938.655,132877.9095,132601.3893,229.6723434,,63.33289184,1.105367487,132565.0531,63.33477333,1.105400326,-56.43472843,-0.984971824,-176.9042662,-3.087561907,,,,-142.2531946,-2.482786617,141.1365296,-141.4146018,-2.468150412,144.3046777,96.8234624,1.689888212,141.4015559,-22.61986495,-0.39479112,140.4,-71.56505118,3.573550738,-2.674860036,-2.692770787,-1.249045772,3.794733192,60.01,-7832.842746,-8458.430399,-8094.9456,24386.21874,,,28211.059,28211.059
3/16/2026 16:50:22.200,,241.5,-50819.933,None,60.022,132007.2396,132968.6234,132898.281,132625.4365,229.7139944,,63.58800312,1.109820019,132592.1487,63.59566914,1.109953817,-56.18229641,-0.980566054,-176.6560204,-3.0832292,,,,-142.2531946,-2.482786617,141.1365296,-141.1155036,-2.462930163,143.3686158,97.30575953,1.698305885,141.5491434,-22.16634582,-0.386875718,139.9428455,-71.56505118,3.57288398,-2.678871939,-2.696353482,-1.249045772,3.794733192,60.01,-7823.110639,-8401.665597,-8009.740804,24234.51704,,,28211.059,28211.059
3/16/2026 16:50:22.233,,241.5,-50959.094,None,60.021,131977.9007,132931.303,132873.9935,132595.1177,229.6614807,,63.83622844,1.114152368,132562.7274,63.8449962,1.114305395,-55.9283488,-0.976133832,-176.4013943,-3.078785135,,,,-141.8699923,-2.476098476,141.8743106,-141.1155036,-2.462930163,143.3686158,97.78701795,1.706705429,141.7067394,-21.52900688,-0.375752055,140.6100992,-71.56505118,3.577235558,-2.682839261,-2.70303308,-1.249045772,3.794733192,60,-7936.532464,-8341.718391,-7933.65121,24211.90207,,,28211.059,28211.059
3/16/2026 16:50:22.267,,241.5,-50770.354,None,60.018,131934.1199,132899.2724,132835.5387,132557.043,229.5955334,,64.06375705,1.118123492,132519.1578,64.06188409,1.118090802,-55.70010536,-0.972150232,-176.1773177,-3.074874261,,,,-141.5687641,-2.470841052,140.9323242,-140.7441583,-2.456448966,144.1249458,97.36805107,1.699393077,140.3589684,-21.52900688,-0.375752055,140.6100992,-71.56505118,3.574539768,-2.671543309,-2.699122206,-1.249045772,3.794733192,60,-7835.572696,-8448.782413,-7997.428807,24281.78392,,,28211.059,28211.059
3/16/2026 16:50:22.300,,241.5,-50615.006,None,60.018,131945.8907,132911.9881,132845.3061,132568.4603,229.6153087,,64.27481222,1.121807099,132536.149,64.27856961,1.121872678,-55.49067775,-0.968495031,-175.9649011,-3.071166892,,,,-141.5687641,-2.470841052,140.9323242,-140.7441583,-2.456448966,144.1249458,97.8533133,1.707862501,140.5178992,-21.70988276,-0.378908934,139.494516,-71.56505118,3.578321644,-2.676357532,-2.692257958,-1.249045772,3.794733192,60,-7900.64366,-8378.8992,-8049.326395,24328.86925,,,28211.059,28211.059
3/16/2026 16:50:22.333,,241.5,-50816.592,None,60.02,131992.5434,132950.8004,132884.3964,132609.9665,229.6871996,,64.51123494,1.125933454,132566.7651,64.51358783,1.12597452,-55.257094,-0.964418225,-175.7326458,-3.067113272,,,,-141.188616,-2.464206215,141.6813326,-140.3767054,-2.450035703,144.8872665,97.78701795,1.706705429,141.7067394,-21.25050551,-0.370891289,139.055097,-71.56505118,3.576010223,-2.671123654,-2.696221983,-1.249045772,3.794733192,60,-7905.107676,-8540.265605,-7960.291204,24405.66448,,,28211.059,28211.059
3/16/2026 16:50:22.367,,241.5,-50797.526,None,60.021,131983.2655,132949.544,132881.5924,132605.5318,229.6795185,,64.76409493,1.130346694,132568.3124,64.76532709,1.130368199,-55.00459047,-0.960011207,-175.4782744,-3.062673654,,,,-141.188616,-2.464206215,141.6813326,-140.3767054,-2.450035703,144.8872665,98.26717334,1.715085721,141.8743106,-21.25050551,-0.370891289,139.055097,-63.43494882,3.580403902,-2.675096928,-2.691782365,-1.107148718,2.683281573,60,-7979.982256,-8483.414415,-8034.0768,24497.47347,,,28226.971,28226.971
3/16/2026 16:50:22.400,,241.5,-51037.819,None,60.019,131948.9749,132923.174,132853.5023,132575.9597,229.628298,,64.998776,1.134442651,132539.076,65.00577149,1.134564745,-54.76898393,-0.955899097,-175.2436646,-3.05857894,,,,-140.5054779,-2.452283206,141.508445,-139.7078522,-2.438362013,144.7381083,98.74616226,1.723445655,142.0518215,-20.15174703,-0.351714336,139.3292503,-71.56505118,3.572926758,-2.679344752,-2.706864604,-1.249045772,3.794733192,60,-7841.314909,-8420.630412,-7795.900805,24057.84613,,,28226.971,28226.971
3/16/2026 16:50:22.433,,241.5,-50970.643,None,60.018,131953.0389,132914.4534,132847.383,132572.3495,229.622045,,65.2168888,1.138249438,132543.0741,65.22485943,1.138388551,-54.55071835,-0.952089645,-175.0304834,-3.054858228,,,,-140.5054779,-2.452283206,141.508445,-139.3987054,-2.432966381,143.8248935,99.22392228,1.731784141,142.2392351,-20.15174703,-0.351714336,139.3292503,-71.56505118,3.571354932,-2.683873786,-2.703143892,-1.249045772,3.794733192,60,-7814.760868,-8354.462386,-7857.950394,24027.17365,,,28226.971,28226.971
3/16/2026 16:50:22.467,,241.5,-50668.373,None,60.019,131985.8485,132964.8979,132882.2117,132611.7271,229.690249,,65.43929742,1.1421312,132570.821,65.44352233,1.142204939,-54.32466882,-0.948144336,-174.8032289,-3.050891887,,,,-140.5054779,-2.452283206,141.508445,-139.3987054,-2.432966381,143.8248935,98.82037955,1.724740991,140.8658937,-20.15174703,-0.351714336,139.3292503,-90,3.57517132,-2.672885327,-2.699177551,-1.570796327,3.6,60.01,-7881.424266,-8461.065603,-7926.4368,24268.92667,,,28226.971,28226.971
3/16/2026 16:50:22.500,,241.5,-51047.626,None,60.021,132023.7322,132982.8933,132911.7297,132640.1695,229.7395126,,65.69164003,1.14653541,132608.656,65.69698177,1.14662864,-54.07525943,-0.943791321,-174.5550087,-3.046559628,,,,-140.1325544,-2.445774464,142.2746639,-139.0377106,-2.426665835,144.6087134,99.78240703,1.741531538,141.2538141,-20.44179656,-0.356776655,140.8710048,-71.56505118,3.573294475,-2.685322859,-2.689782973,-1.249045772,3.794733192,60.01,-7894.213397,-8276.4288,-8174.534406,24345.1766,,,28226.971,28226.971
3/16/2026 16:50:22.533,,241.5,-51047.957,None,60.021,131983.7772,132950.4955,132862.5401,132599.6559,229.6693411,,65.94535676,1.150963602,132568.6405,65.95182448,1.151076485,-53.82206172,-0.939372187,-174.2930113,-3.041986911,,,,-139.8207661,-2.440332731,141.3557215,-139.0377106,-2.426665835,144.6087134,100.2613747,1.749891101,141.4626452,-19.52173028,-0.340718469,140.0508479,-56.30993247,3.57774232,-2.689263288,-2.701268442,-0.982793723,4.326661531,60,-7916.483403,-8220.052806,-7931.131193,24067.6674,,,28226.971,28226.971
3/16/2026 16:50:22.567,,241.5,-50682.974,None,60.018,131937.7189,132897.2668,132831.2929,132556.1486,229.5939842,,66.16920585,1.154870506,132522.5193,66.17666808,1.155000746,-53.59986507,-0.935494124,-174.0679382,-3.038058643,,,,-139.8207661,-2.440332731,141.3557215,-139.0377106,-2.426665835,144.6087134,99.78240703,1.741531538,141.2538141,-19.6871162,-0.343604998,138.9204089,-63.43494882,3.581666581,-2.677025662,-2.694453645,-1.107148718,2.683281573,60,-7980.298707,-8410.636806,-7978.838407,24369.77392,,,28242.424,28242.424
3/16/2026 16:50:22.600,,241.5,-50773.579,None,60.017,131950.709,132910.987,132832.7505,132565.5306,229.6102343,,66.37567203,1.15847402,132535.4433,66.38404852,1.158620217,-53.39185738,-0.931863705,-173.8650129,-3.034516929,,,,-139.451174,-2.433882132,142.1328956,-138.6806222,-2.420433466,145.3982118,99.86580694,1.742987141,140.0714104,-19.52173028,-0.340718469,140.0508479,-71.56505118,3.579053683,-2.674850846,-2.69379846,-1.249045772,3.794733192,60,-7980.398513,-8377.272008,-8054.841599,24412.51212,,,28242.424,28242.424
3/16/2026 16:50:22.633,,241.5,-50604.883,None,60.019,132006.1989,132981.6313,132888.8864,132626.3007,229.7154913,,66.60191577,1.162422718,132595.6153,66.616071,1.162669774,-53.16939632,-0.927981027,-173.6438102,-3.030656214,,,,-139.1346714,-2.428358119,141.2232276,-138.724058,-2.421191563,143.7046972,100.3486841,1.751414937,140.2820017,-19.05770451,-0.332619692,139.6544306,-90,3.583861337,-2.679395964,-2.698036522,-1.570796327,3.6,60,-8014.379328,-8318.520009,-7964.467208,24297.36655,,,28242.424,28242.424
3/16/2026 16:50:22.667,,241.5,-50890.075,None,60.022,132029.2375,132999.3824,132908.9685,132646.5846,229.7506239,,66.85723738,1.166878921,132602.7529,66.86978803,1.167097971,-52.90987821,-0.923451582,-173.3844543,-3.026129599,,,,-138.7685297,-2.421967742,142.0112672,-138.0127875,-2.408777552,145.2991397,100.8300795,1.759816873,140.5025267,-19.05770451,-0.332619692,139.6544306,-71.56505118,3.575875523,-2.683268455,-2.693509907,-1.249045772,3.794733192,60,-7923.36635,-8267.875196,-8041.478396,24232.71994,,,28242.424,28242.424
3/16/2026 16:50:22.700,,241.5,-50879.88,None,60.02,131983.8634,132938.0262,132855.9844,132593.3276,229.6583802,,67.10721837,1.171241912,132552.5807,67.11606045,1.171396236,-52.66255252,-0.919134934,-173.136879,-3.021808595,,,,-138.4473869,-2.416362741,141.1110201,-137.6942843,-2.403218622,144.409418,100.8300795,1.759816873,140.5025267,-18.43494882,-0.321750554,140.4051281,-63.43494882,3.574614858,-2.678951807,-2.700058041,-1.107148718,2.683281573,60,-7848.761499,-8336.289607,-7971.22079,24156.2719,,,28242.424,28242.424
3/16/2026 16:50:22.733,,241.5,-51036.019,None,60.018,131952.9614,132904.7544,132823.3659,132561.0605,229.6024919,,67.32865638,1.175106735,132532.6689,67.33644647,1.175242698,-52.44307846,-0.915304389,-172.9109388,-3.017865194,,,,-138.0848123,-2.410034622,141.9098305,-137.3441325,-2.39710732,145.2198334,101.3099325,1.768191887,140.7329386,-17.96913974,-0.313620652,140.0302824,-63.43494882,3.572350018,-2.683496276,-2.704244542,-1.107148718,2.683281573,60,-7853.321537,-8271.719994,-7877.52,24002.56153,,,28242.424,28242.424
3/16/2026 16:50:22.767,,241.5,-50814.547,None,60.018,131977.5395,132935.5613,132849.2734,132588.1642,229.6494368,,67.54453112,1.17887446,132546.0841,67.55525782,1.179061676,-52.2311632,-0.91160577,-172.6984525,-3.014156609,,,,-137.7591077,-2.404350003,141.0191476,-137.0213649,-2.391473964,144.3395996,101.7881833,1.776538938,140.9731889,-18.59106773,-0.324475343,139.2672251,-71.56505118,3.57053564,-2.688144708,-2.689681266,-1.249045772,3.794733192,60.01,-7773.992552,-8209.540803,-8079.364792,24062.89815,,,28257.653,28257.653
3/16/2026 16:50:22.800,,241.5,-50684.99,None,60.021,132008.1128,132967.2973,132886.4417,132621.3286,229.7068793,,67.78740919,1.183113482,132587.6573,67.79721035,1.183284544,-51.986242,-0.907331089,-172.4552748,-3.009912357,,,,-137.7591077,-2.404350003,141.0191476,-136.6946471,-2.385771661,143.4640025,101.7881833,1.776538938,140.9731889,-18.12186025,-0.316286128,138.8893084,-45,3.569056205,-2.683870027,-2.693626229,-0.785398163,3.39411255,60.01,-7751.266762,-8283.455995,-7994.131199,24028.85396,,,28257.653,28257.653
3/16/2026 16:50:22.833,,241.5,-50597.093,None,60.021,132011.9651,132963.7743,132881.7008,132619.8459,229.7043113,,68.04354744,1.187583937,132580.2718,68.05642006,1.187808607,-51.72863449,-0.902834989,-172.1991801,-3.005442662,,,,-137.7591077,-2.404350003,141.0191476,-136.6946471,-2.385771661,143.4640025,101.7881833,1.776538938,140.9731889,-17.65012422,-0.308052781,138.5207566,-71.56505118,3.573580268,-2.679373927,-2.697389881,-1.249045772,3.794733192,60,-7827.728104,-8358.753608,-7910.136006,24096.61772,,,28257.653,28257.653
3/16/2026 16:50:22.867,,241.5,-50782.219,None,60.019,131964.9297,132925.573,132837.2493,132576.6262,229.6294524,,68.28239705,1.19175265,132539.818,68.28953458,1.191877223,-51.49125037,-0.898691855,-171.9613951,-3.001292532,,,,-137.4002145,-2.398086135,141.828629,-136.3478873,-2.379719561,144.2897086,102.3690615,1.786677176,140.0508479,-17.03015677,-0.297232308,139.3085783,-75.96375653,3.571596784,-2.685369031,-2.704060224,-1.325817664,4.947726751,60,-7836.383188,-8201.635196,-7840.828793,23878.84718,,,28257.653,28257.653
3/16/2026 16:50:22.900,,241.5,-50541.149,None,60.019,131966.7629,132927.0945,132839.136,132578.3731,229.6324781,,68.50587844,1.195653136,132541.5824,68.51398937,1.195794698,-51.26668284,-0.894772412,-171.7366791,-2.997370497,,,,-137.0700307,-2.392323341,140.9476499,-136.6946471,-2.385771661,143.4640025,102.3690615,1.786677176,140.0508479,-17.03015677,-0.297232308,139.3085783,-71.56505118,3.581566359,-2.681449588,-2.700138189,-1.249045772,3.794733192,60,-7956.711546,-8267.1696,-7906.622401,24130.50355,,,28257.653,28257.653
3/16/2026 16:50:22.933,,241.5,-50821.402,None,60.02,131995.4726,132953.2959,132860.2527,132603.7084,229.6763602,,68.74466083,1.199820675,132570.209,68.75380979,1.199980354,-51.03006003,-0.890642565,-171.4973819,-2.993193973,,,,-137.0700307,-2.392323341,140.9476499,-136.016978,-2.373944105,143.4238474,102.2647737,1.78485701,141.2232276,-16.88679112,-0.294730105,140.4563989,-71.56505118,3.573924459,-2.675499575,-2.698463868,-1.249045772,3.794733192,60.02,-7829.005659,-8437.968011,-8001.27359,24268.24726,,,28257.653,28257.653
3/16/2026 16:50:22.967,,241.5,-50788.267,None,60.021,132009.2948,132976.6343,132889.1622,132625.7499,229.7145372,,68.99785788,1.204239797,132588.2302,69.01297048,1.204503562,-50.77171016,-0.886133509,-171.2428236,-2.988751093,,,,-136.3803541,-2.380286214,140.8965578,-135.6820604,-2.36809869,142.5628283,102.7396468,1.793145109,141.4830025,-16.41723283,-0.286534767,140.1125262,-71.56505118,3.572602252,-2.679278618,-2.702216326,-1.249045772,3.794733192,60,-7804.796965,-8391.398399,-7920.244798,24116.44016,,,28272.786,28272.786
3/16/2026 16:50:23.000,,241.5,-51044.717,None,60.02,131973.952,132929.111,132847.7028,132584.2936,229.6427327,,69.24848139,1.208614002,132559.7021,69.25797967,1.208779778,-50.52754015,-0.881871939,-170.9886288,-2.984314555,,,,-136.3639275,-2.379999516,142.5931275,-135.3350592,-2.362042377,145.1007926,102.7396468,1.793145109,141.4830025,-15.9453959,-0.278299659,139.7781099,-63.43494882,3.570822155,-2.675017048,-2.706014896,-1.107148718,2.683281573,60,-7866.494084,-8460.057588,-7834.982409,24161.53408,,,28272.786,28272.786
3/16/2026 16:50:23.033,,241.5,-50762.995,None,60.018,131957.8389,132905.599,132820.9748,132562.1626,229.6044007,,69.47127809,1.212502538,132532.2603,69.48359359,1.212717484,-50.30438114,-0.877977079,-170.766601,-2.98043944,,,,-136.0291548,-2.37415663,141.7270616,-135.3350592,-2.362042377,145.1007926,103.3245313,1.803353269,140.5844942,-16.08165196,-0.280677776,138.6246731,-63.43494882,3.574759861,-2.681330348,-2.699761664,-1.107148718,2.683281573,60,-7884.290161,-8299.324797,-7872.998395,24056.61335,,,28272.786,28272.786
3/16/2026 16:50:23.067,,241.5,-50754.73,None,60.019,131985.8616,132934.8155,132845.5614,132589.4365,229.6516406,,69.6964992,1.216433388,132556.0048,69.70490659,1.216580125,-50.0792031,-0.874046981,-170.5427829,-2.976533078,,,,-136.0291548,-2.37415663,141.7270616,-135.3390243,-2.362111581,143.4037656,103.2127469,1.801402263,141.7524603,-15.9453959,-0.278299659,139.7781099,-90,3.578691706,-2.675449244,-2.698233419,-1.570796327,2.4,60,-7952.686003,-8469.2592,-7965.619194,24387.5644,,,28272.786,28272.786
3/16/2026 16:50:23.100,,241.5,-50646.283,None,60.022,132029.0897,132978.6962,132894.1055,132634.6579,229.7299664,,69.9464566,1.220795968,132599.1426,69.95594054,1.220961494,-49.8316514,-0.869726389,-170.2944212,-2.972198348,,,,-136.0291548,-2.37415663,141.7270616,-135.3390243,-2.362111581,143.4037656,103.7994854,1.811642782,140.8658937,-15.9453959,-0.278299659,139.7781099,-71.56505118,3.583073075,-2.681369171,-2.693898689,-1.249045772,3.794733192,60.01,-8029.794842,-8319.859199,-8041.190393,24390.84443,,,28272.786,28272.786
3/16/2026 16:50:23.133,,241.5,-50898.283,None,60.023,132009.3749,132959.7661,132882.539,132617.9269,229.7009874,,70.22024982,1.225574561,132586.5495,70.22425381,1.225644444,-49.55350993,-0.864871904,-170.0204944,-2.967417423,,,,-135.3430844,-2.362182443,141.7067394,-134.3259631,-2.344430327,144.2597657,104.2725134,1.819898678,141.1569339,-15.47132817,-0.270025616,139.453218,-71.56505118,3.570074771,-2.684770582,-2.697391807,-1.249045772,3.794733192,60.01,-7806.40712,-8278.6176,-7963.401601,24048.42632,,,28272.786,28272.786
3/16/2026 16:50:23.167,,241.5,-50769.029,None,60.021,131962.6316,132897.0067,132830.0473,132563.9116,229.6074302,,70.47564706,1.230032084,132528.4487,70.48251076,1.230151878,-49.29882055,-0.860426736,-169.764136,-2.962943126,,,,-135.3430844,-2.362182443,141.7067394,-134.3259631,-2.344430327,144.2597657,104.2725134,1.819898678,141.1569339,-15.47132817,-0.270025616,139.453218,-71.56505118,3.574582205,-2.680325414,-2.69291751,-1.249045772,3.794733192,60,-7879.90453,-8349.465591,-8035.01279,24264.38291,,,28272.786,28272.786
3/16/2026 16:50:23.200,,241.5,-50784.912,None,60.018,131946.3016,132884.6023,132816.5052,132549.8247,229.5830309,,70.69869003,1.233924918,132512.0526,70.70651098,1.234061419,-49.07545088,-0.8565282,-169.5368016,-2.95897539,,,,-134.6569156,-2.350206538,141.7067394,-133.983022,-2.338444875,143.4238474,104.8682814,1.830296791,140.2973984,-14.86828136,-0.259500464,140.2973984,-71.56505118,3.572506294,-2.686824991,-2.699474926,-1.249045772,3.794733192,60,-7843.528907,-8189.164792,-7972.560008,24005.25371,,,28292.349,28292.349
3/16/2026 16:50:23.233,,241.5,-50826.024,None,60.02,131992.6171,132931.7737,132866.2391,132597.5678,229.6657243,,70.93026176,1.237966607,132554.371,70.93414934,1.238034458,-48.83937592,-0.852407914,-169.3091391,-2.955001931,,,,-134.6569156,-2.350206538,141.7067394,-133.983022,-2.338444875,143.4238474,104.7435628,1.828120042,141.4575555,-14.86828136,-0.259500464,140.2973984,-90,3.576479333,-2.680527956,-2.695501467,-1.570796327,3.6,60,-7913.77839,-8366.025605,-8042.428794,24322.23279,,,28292.349,28292.349
3/16/2026 16:50:23.267,,241.5,-50638.205,None,60.023,132025.2745,132970.0718,132898.6613,132632.0314,229.7254171,,71.18956694,1.242492336,132602.2094,71.19780724,1.242636157,-48.58545718,-0.847976196,-169.043152,-2.95035958,,,,-134.3097228,-2.34414688,140.8658937,-133.983022,-2.338444875,143.4238474,104.8682814,1.830296791,140.2973984,-14.39359297,-0.251215588,139.9942856,-90,3.581081032,-2.678272987,-2.699143992,-1.570796327,3.6,60.01,-7947.530669,-8337.455998,-7965.82079,24250.80746,,,28292.349,28292.349
3/16/2026 16:50:23.300,,241.5,-51022.08,None,60.023,131992.3945,132931.3009,132875.094,132600.2936,229.6704456,,71.46336415,1.247270999,132565.4181,71.4678644,1.247349543,-48.30804469,-0.843134435,-168.7722651,-2.945631711,,,,-133.9708452,-2.33823235,141.7270616,-133.6521127,-2.332669419,144.2897086,105.6795241,1.844455648,142.0872971,-13.91687743,-0.242895333,139.7008232,-90,3.580018962,-2.687590083,-2.702736378,-1.570796327,3.6,60,-7975.835914,-8283.5712,-7887.398409,24146.80552,,,28292.349,28292.349
3/16/2026 16:50:23.333,,241.5,-50745.456,None,60.019,131947.0808,132883.2147,132828.4033,132553.5937,229.589559,,71.70286792,1.251451128,132520.0559,71.70840979,1.251547852,-48.06739885,-0.838934373,-168.5306902,-2.941415435,,,,-133.9708452,-2.33823235,141.7270616,-133.3053529,-2.326617319,143.4640025,105.2125829,1.836305986,141.7676973,-13.91687743,-0.242895333,139.7008232,-71.56505118,3.578165171,-2.675240359,-2.698520102,-1.249045772,3.794733192,60,-7941.568688,-8470.396792,-7955.380806,24367.34629,,,28292.349,28292.349
3/16/2026 16:50:23.367,,241.5,-50910.696,None,60.02,131960.8884,132898.0561,132852.1436,132571.0645,229.6198194,,71.93416706,1.25548806,132533.807,71.94071261,1.255602301,-47.83628156,-0.834900615,-168.3003201,-2.937394719,,,,-133.9708452,-2.33823235,141.7270616,-132.9786351,-2.320915017,144.3395996,105.6795241,1.844455648,142.0872971,-13.91687743,-0.242895333,139.7008232,-63.43494882,3.576517318,-2.679356263,-2.694499386,-1.107148718,2.683281573,60.01,-7914.332493,-8420.947197,-8024.155196,24359.43489,,,28292.349,28292.349
3/16/2026 16:50:23.400,,241.5,-50655.024,None,60.022,132011.5479,132946.6618,132899.7015,132620.0014,229.7045805,,72.18657703,1.259893445,132584.3942,72.19421544,1.26002676,-47.58263612,-0.830473667,-168.0508587,-2.933040795,,,,-133.6196459,-2.332102767,140.8965578,-132.6281578,-2.314798035,143.524214,105.8113709,1.846756809,140.9323242,-13.91687743,-0.242895333,139.7008232,-63.43494882,3.574824795,-2.677230476,-2.690145462,-1.107148718,2.683281573,60.02,-7842.273367,-8391.182401,-8099.841609,24333.29738,,,28311.516,28311.516
3/16/2026 16:50:23.433,,241.5,-50833.498,None,60.023,132023.8217,132961.898,132903.8286,132630.5438,229.7228406,,72.46532293,1.264758479,132592.9611,72.46920422,1.26482622,-47.30785478,-0.825677828,-167.7708325,-2.928153417,,,,-133.2850698,-2.326263312,141.7676973,-132.3057157,-2.309170358,144.409418,106.2796732,1.854930225,141.2640082,-13.43818816,-0.234540629,139.4170721,-71.56505118,3.573996578,-2.680608053,-2.693612788,-1.249045772,3.794733192,60.01,-7877.137942,-8355.124807,-8025.782399,24258.04515,,,28311.516,28311.516
3/16/2026 16:50:23.467,,241.5,-50847.192,None,60.021,131981.8378,132921.1335,132865.5937,132590.2199,229.6529974,,72.73137916,1.269402036,132550.9294,72.73640894,1.269489822,-47.03770634,-0.820962848,-167.5076757,-2.923560463,,,,-132.9299693,-2.32006564,140.9476499,-132.3057157,-2.309170358,144.409418,106.7457505,1.863064809,141.6050847,-12.95758009,-0.226152436,139.1430918,-90,3.57866018,-2.684027657,-2.697408027,-1.570796327,2.4,60,-7908.114674,-8315.035213,-7944.408003,24167.55789,,,28311.516,28311.516
3/16/2026 16:50:23.500,,241.5,-51011.165,None,60.019,131959.3465,132894.7183,132840.3388,132565.4944,229.6101716,,72.96135214,1.273415821,132524.8712,72.9623929,1.273433986,-46.80750766,-0.816945123,-167.2718985,-2.919445376,,,,-132.9545915,-2.320495378,142.6436118,-132.3057157,-2.309170358,144.409418,106.6069806,1.860642817,142.7546146,-12.84770486,-0.224234751,140.3127934,-90,3.582604344,-2.67758794,-2.695210625,-1.570796327,2.4,60,-8069.184743,-8490.297601,-8046.633594,24606.11594,,,28311.516,28311.516
