time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:23.533,,241.5,-50896.541,None,60.02,131977.9209,132912.6262,132866.8027,132586.4813,229.646522,,73.19741192,1.277535842,132546.8989,73.2044512,1.277658701,-46.57306134,-0.812853263,-167.0356365,-2.915321824,,,,-132.5997855,-2.314302845,141.828629,-131.6335393,-2.297438667,144.4991349,107.2095575,1.871159768,141.955486,-12.47510971,-0.217731739,138.8789401,-63.43494882,3.575097368,-2.684013031,-2.697590085,-1.107148718,2.683281573,60,-7896.570162,-8335.324809,-7926.364805,24158.25978,,,28311.516,28311.516
3/16/2026 16:50:23.567,,241.5,-50953.133,None,60.023,132019.6943,132948.1565,132897.5577,132622.4878,229.7088872,,73.46267657,1.282165583,132588.5908,73.47085679,1.282308355,-46.30926447,-0.808249139,-166.7731069,-2.910739819,,,,-132.5997855,-2.314302845,141.828629,-131.6335393,-2.297438667,144.4991349,107.2095575,1.871159768,141.955486,-12.36906153,-0.215880849,140.0508479,-90,3.579747022,-2.679408907,-2.69485897,-1.570796327,2.4,60,-7978.316485,-8415.41761,-8040.974405,24434.7085,,,28311.516,28311.516
3/16/2026 16:50:23.600,,241.5,-50815.541,None,60.023,132004.8026,132951.6485,132890.0285,132616.1986,229.6979939,,73.74332158,1.287063763,132585.1203,73.75125403,1.28720221,-46.02394423,-0.803269362,-166.4958147,-2.905900157,,,,-131.9151877,-2.302354358,141.9098305,-130.9622894,-2.285723146,144.6087134,107.8188889,1.881794607,141.1722352,-11.99083498,-0.20927955,138.6246731,-63.43494882,3.572925356,-2.685063969,-2.696620607,-1.107148718,2.683281573,60,-7866.264472,-8274.067199,-7929.359997,24069.69167,,,28330.219,28330.219
3/16/2026 16:50:23.633,,241.5,-50694.739,None,60.021,131960.1436,132908.4225,132862.5303,132577.7511,229.6314008,,74.00187378,1.29157635,132537.0665,74.00593737,1.291647273,-45.76819006,-0.798805609,-166.2373685,-2.90138942,,,,-131.9151877,-2.302354358,141.9098305,-131.275942,-2.291197417,143.7046972,107.8188889,1.881794607,141.1722352,-11.88865804,-0.207496226,139.7987124,-71.56505118,3.58284469,-2.680600216,-2.693893194,-1.249045772,3.794733192,60,-8032.502059,-8346.47041,-8040.556782,24419.52925,,,28330.219,28330.219
3/16/2026 16:50:23.667,,241.5,-50623.862,None,60.02,131954.2202,132910.5011,132849.4024,132572.0952,229.6216045,,74.2384562,1.295705492,132531.0994,74.24355431,1.295794471,-45.52308426,-0.794527706,-166.0014131,-2.897271222,,,,-131.5526131,-2.296026239,141.1110201,-130.9143832,-2.284887025,142.9159193,107.8188889,1.881794607,141.1722352,-10.92280472,-0.190638906,139.3240826,-56.30993247,3.580681496,-2.676322313,-2.706632316,-0.982793723,4.326661531,60.01,-7950.32855,-8418.412808,-7799.270403,24168.01176,,,28330.219,28330.219
3/16/2026 16:50:23.700,,241.5,-51057.893,None,60.022,131978.8368,132940.4265,132873.6001,132598.3458,229.667072,,74.49060301,1.300106284,132567.2218,74.49540923,1.300190169,-45.27428038,-0.790185259,-165.7478975,-2.89284654,,,,-131.2314703,-2.290421239,142.0112672,-130.2921478,-2.274026968,144.7381083,108.1301869,1.887227782,142.6839865,-10.92280472,-0.190638906,139.3240826,-63.43494882,3.574217137,-2.677413041,-2.702207634,-1.107148718,2.683281573,60.01,-7892.90972,-8491.982406,-7874.8992,24259.79133,,,28330.219,28330.219
3/16/2026 16:50:23.733,,241.5,-50639.04,None,60.023,131990.2305,132955.8741,132886.1866,132611.4927,229.689843,,74.76125516,1.304830055,132581.7088,74.77229336,1.305022708,-45.00365663,-0.785461984,-165.4768602,-2.888116046,,,,-131.2314703,-2.290421239,142.0112672,-130.2363583,-2.273053258,143.0468455,108.2813412,1.889865922,141.5440567,-10.92280472,-0.190638906,139.3240826,-63.43494882,3.578075966,-2.675327906,-2.69747714,-1.107148718,2.683281573,60,-7959.673975,-8460.187198,-7954.819199,24374.68037,,,28330.219,28330.219
3/16/2026 16:50:23.767,,241.5,-50822.438,None,60.021,131961.4291,132923.376,132872.4145,132586.4764,229.6465136,,75.03149429,1.309546618,132549.6828,75.03871261,1.309672601,-44.73299958,-0.780738127,-165.2132436,-2.883515068,,,,-130.8653286,-2.284030861,141.2232276,-130.2921478,-2.274026968,144.7381083,108.7413404,1.897894424,141.9250506,-10.92280472,-0.190638906,139.3240826,-45,3.583699569,-2.678632551,-2.692876162,-0.785398163,3.39411255,60,-8008.866167,-8425.151992,-8030.822406,24464.84057,,,28330.219,28330.219
3/16/2026 16:50:23.800,,241.5,-50827.838,None,60.02,131950.715,132910.046,132848.9997,132570.6456,229.6190938,,75.27175138,1.313739895,132538.8934,75.28004132,1.313884582,-44.49886218,-0.776651658,-164.9695695,-2.879262153,,,,-130.548826,-2.278506848,142.1328956,-129.9278671,-2.267669071,143.9649957,109.1988473,1.905879424,142.3151433,-10.43747535,-0.18216831,139.1016894,-63.43494882,3.581553653,-2.682531082,-2.697093843,-1.107148718,2.683281573,60,-8023.241142,-8381.419217,-7946.294391,24350.95475,,,28348.679,28348.679
3/16/2026 16:50:23.833,,241.5,-50629.968,None,60.02,131994.8186,132950.0623,132885.8701,132610.967,229.6889324,,75.51091445,1.317914078,132568.2923,75.51652728,1.318012041,-44.25765032,-0.772441717,-164.732629,-2.875126762,,,,-130.548826,-2.278506848,142.1328956,-129.9278671,-2.267669071,143.9649957,109.3589942,1.908674515,141.1824352,-10.43747535,-0.18216831,139.1016894,-71.56505118,3.585681112,-2.681116232,-2.692958452,-1.249045772,3.794733192,60,-8095.316876,-8341.01281,-8017.444784,24453.77447,,,28348.679,28348.679
3/16/2026 16:50:23.867,,241.5,-50571.058,None,60.024,132040.8422,132993.9168,132939.1446,132658.6875,229.7715868,,75.78897131,1.322767086,132614.2461,75.79578975,1.32288609,-43.9800374,-0.767596458,-164.4545719,-2.870273749,,,,-130.1792339,-2.27205625,141.3557215,-129.2558417,-2.255940015,144.1249458,108.8982469,1.900632958,140.7892041,-9.950626688,-0.173671198,138.8893084,-71.56505118,3.578826105,-2.668229416,-2.696602551,-1.249045772,3.794733192,60.01,-7937.616615,-8535.988801,-7947.734392,24421.33981,,,28348.679,28348.679
3/16/2026 16:50:23.900,,241.5,-50979.499,None,60.024,132008.5683,132973.7998,132914.7324,132633.1025,229.7272723,,76.08071733,1.327859015,132593.5323,76.0875517,1.327978297,-43.68733096,-0.762487767,-164.1668706,-2.865252415,,,,-129.4945221,-2.260105775,141.508445,-128.5853982,-2.244238568,144.3046777,109.8171525,1.916670887,141.5847449,-9.381510161,-0.163738241,139.8707975,-63.43494882,3.572216865,-2.679158654,-2.701514174,-1.107148718,2.683281573,60.01,-7832.434873,-8399.275183,-7919.913593,24151.62365,,,28348.679,28348.679
3/16/2026 16:50:23.933,,241.5,-50803.474,None,60.021,131932.7239,132921.3415,132842.4368,132566.2598,229.6114973,,76.34626797,1.332493748,132529.2696,76.35305343,1.332612176,-43.42338286,-0.757881003,-163.8996204,-2.860588018,,,,-129.4945221,-2.260105775,141.508445,-128.5853982,-2.244238568,144.3046777,110.2726856,1.924621439,141.9960563,-9.462322208,-0.165148677,138.6869857,-71.56505118,3.576850744,-2.682502442,-2.695439341,-1.249045772,3.794733192,60,-7907.52444,-8363.822405,-7949.721593,24221.06844,,,28348.679,28348.679
3/16/2026 16:50:23.967,,241.5,-50858.496,None,60.018,131914.1988,132894.1841,132821.8568,132544.1633,229.573225,,76.57409307,1.336470046,132513.4615,76.58697937,1.336694954,-43.19980536,-0.75397884,-163.6706375,-2.856591514,,,,-129.1875176,-2.254747535,142.4365122,-128.2110254,-2.237704531,143.5593257,110.2726856,1.924621439,141.9960563,-8.89585697,-0.155261994,139.6802062,-63.43494882,3.574399485,-2.678600279,-2.70132952,-1.107148718,2.683281573,60,-7916.45874,-8428.060798,-7906.694402,24251.21394,,,28348.679,28348.679
3/16/2026 16:50:24.000,,241.5,-50626.037,None,60.02,131973.449,132955.0532,132871.1714,132600.6355,229.6710378,,76.80789009,1.340550574,132558.165,76.8179488,1.340726131,-42.96281374,-0.749842556,-163.4340811,-2.852462824,,,,-129.1175544,-2.253526447,140.748286,-128.5853982,-2.244238568,144.3046777,110.8977655,1.935531141,141.2945859,-9.462322208,-0.165148677,138.6869857,-63.43494882,3.584964699,-2.685373697,-2.687314147,-1.107148718,2.683281573,60,-8003.77078,-8276.2272,-8086.248,24366.24598,,,28348.679,28348.679
3/16/2026 16:50:24.033,,241.5,-50846.141,None,60.023,132025.0558,133004.6319,132920.6086,132650.8395,229.7579937,,77.07921994,1.345286173,132609.655,77.09047627,1.345482633,-42.68922887,-0.745067599,-163.1650028,-2.847766523,,,,-128.811384,-2.248182765,141.6813326,-127.916714,-2.232567828,144.5041176,110.8977655,1.935531141,141.2945859,-8.89585697,-0.155261994,139.6802062,-71.56505118,3.578050461,-2.68059874,-2.692504529,-1.249045772,3.794733192,60,-7942.420883,-8359.776002,-8060.486405,24362.68329,,,28367.302,28367.302
3/16/2026 16:50:24.067,,241.5,-50884.2,None,60.023,132010.6038,132982.1018,132907.6928,132634.2009,229.7291747,,77.36489331,1.350272114,132595.0658,77.37741582,1.350490673,-42.40341403,-0.740079189,-162.8820576,-2.842828197,,,,-128.4312359,-2.241547928,140.9323242,-127.6262336,-2.227497989,145.4526727,111.3509802,1.943441231,141.7270616,-8.481605794,-0.148031947,138.3126892,-63.43494882,3.577988662,-2.68352042,-2.69479625,-1.107148718,2.683281573,60,-7898.516949,-8334.590391,-7942.824002,24175.93134,,,28367.302,28367.302
3/16/2026 16:50:24.100,,241.5,-50847.149,None,60.021,131965.4076,132925.5865,132853.5993,132582.2502,229.6391935,,77.62084951,1.354739392,132549.7344,77.6345098,1.354977809,-42.14599645,-0.735586405,-162.6255993,-2.838352155,,,,-128.1300077,-2.236290505,141.8743106,-127.6262336,-2.227497989,145.4526727,111.5290069,1.946548382,140.6100992,-7.920739902,-0.13824299,139.3292503,-90,3.582475798,-2.682134787,-2.700109165,-1.570796327,2.4,60,-8024.985835,-8288.611184,-7909.142389,24222.73941,,,28367.302,28367.302
3/16/2026 16:50:24.133,,241.5,-50605.891,None,60.02,131956.4115,132936.7864,132852.0883,132582.504,229.6396331,,77.85886748,1.358893589,132540.6019,77.87358257,1.359150416,-41.91186382,-0.731500019,-162.3866392,-2.834181515,,,,-127.7468054,-2.229602363,141.1365296,-127.2499636,-2.220930837,144.723184,111.7098828,1.949705261,139.494516,-7.920739902,-0.13824299,139.3292503,-45,3.580081253,-2.68120528,-2.695938525,-0.785398163,3.39411255,60.01,-7942.17128,-8238.988806,-7978.780789,24159.94087,,,28367.302,28367.302
3/16/2026 16:50:24.167,,241.5,-50859.216,None,60.022,132005.9568,132978.0838,132890.4533,132625.5581,229.714205,,78.11241025,1.363318746,132587.5216,78.12314496,1.363506102,-41.66016077,-0.727106972,-162.1311513,-2.82972241,,,,-127.7468054,-2.229602363,141.1365296,-126.8698976,-2.214297436,144,111.9824382,1.954462251,141.0548829,-7.853313302,-0.137066174,140.5178992,-71.56505118,3.577803538,-2.681569223,-2.692656236,-1.249045772,3.794733192,60.01,-7906.371853,-8327.620807,-8104.435203,24338.42786,,,28367.302,28367.302
3/16/2026 16:50:24.200,,241.5,-50919.71,None,60.023,132020.0019,132991.2711,132908.4517,132640.6368,229.7403222,,78.38399129,1.368058729,132603.8557,78.40102234,1.368355977,-41.38581202,-0.722318683,-161.856239,-2.824924285,,,,-127.4505782,-2.224432224,142.0872971,-126.5853183,-2.209330589,144.9617881,112.4329909,1.962325879,141.508445,-7.431407971,-0.129702537,139.1689621,-71.56505118,3.577686566,-2.684644562,-2.695221748,-1.249045772,3.794733192,60,-7958.616198,-8303.328017,-7984.943994,24246.88821,,,28367.302,28367.302
3/16/2026 16:50:24.233,,241.5,-50932.195,None,60.022,131992.4431,132955.5622,132868.8055,132606.3171,229.6808787,,78.65141877,1.372726219,132576.1064,78.66963613,1.373044172,-41.11733255,-0.717632833,-161.5945058,-2.820356179,,,,-127.0644496,-2.217693008,141.3608149,-126.2025893,-2.202650708,144.2497834,112.8806372,1.97013878,141.9707012,-6.940983429,-0.121143014,139.0188476,-63.43494882,3.57569488,-2.687771613,-2.699213165,-1.107148718,2.683281573,60,-7882.418847,-8275.204802,-7907.385596,24065.00925,,,28386.924,28386.924
3/16/2026 16:50:24.267,,241.5,-50754.326,None,60.02,131979.3115,132943.8775,132862.2009,132595.8492,229.6627476,,78.89859244,1.377040213,132560.4804,78.91279251,1.377288051,-40.8750405,-0.713404039,-161.3424936,-2.815957736,,,,-127.0644496,-2.217693008,141.3608149,-125.9229462,-2.197770015,145.2198334,112.6198649,1.965587446,140.4,-6.940983429,-0.121143014,139.0188476,-63.43494882,3.575058066,-2.678991485,-2.694814722,-1.107148718,2.683281573,60,-7870.661852,-8329.910398,-7980.336001,24180.90825,,,28386.924,28386.924
3/16/2026 16:50:24.300,,241.5,-50527.123,None,60.021,132015.7005,132978.8142,132896.1128,132630.9253,229.7235012,,79.14972561,1.381423314,132594.4636,79.15991221,1.381601104,-40.62316604,-0.709008,-161.0905967,-2.811561306,,,,-126.6743497,-2.21088448,140.6408191,-125.8160807,-2.195904861,143.5442789,112.6198649,1.965587446,140.4,-6.449534704,-0.112565616,138.8789401,-71.56505118,3.577505965,-2.674595446,-2.69899569,-1.249045772,3.794733192,60.01,-7873.985081,-8405.46721,-7904.678406,24184.1307,,,28386.924,28386.924
3/16/2026 16:50:24.333,,241.5,-50698.699,None,60.024,132050.9247,133021.8143,132929.631,132668.1783,229.7880253,,79.42715603,1.386265388,132631.7658,79.44367404,1.386553682,-40.34228556,-0.704105711,-160.8110092,-2.806681583,,,,-126.3843518,-2.205823062,141.6050847,-125.5376778,-2.191045813,144.5190645,113.0704122,1.97345098,140.8658937,-6.449534704,-0.112565616,138.8789401,-75.96375653,3.577599495,-2.677556691,-2.694115967,-1.325817664,4.947726751,60.01,-7931.793575,-8386.502401,-7987.982411,24306.27839,,,28386.924,28386.924
3/16/2026 16:50:24.367,,241.5,-50686.805,None,60.023,132028.2079,132983.4716,132894.4306,132636.0699,229.7324119,,79.71416895,1.391274709,132594.9029,79.72775823,1.391511886,-40.05844619,-0.699151779,-160.5261012,-2.801709002,,,,-126.3843518,-2.205823062,141.6050847,-125.5376778,-2.191045813,144.5190645,113.5179617,1.981262191,141.3404401,-6.449534704,-0.112565616,138.8789401,-56.30993247,3.582557699,-2.68041397,-2.689143386,-0.982793723,4.326661531,60,-8013.877489,-8364.268814,-8068.507204,24446.65351,,,28386.924,28386.924
3/16/2026 16:50:24.400,,241.5,-50888.362,None,60.021,131981.6196,132926.8664,132853.5413,132588.0376,229.6492176,,79.97399113,1.395809461,132548.1662,79.98870068,1.396066191,-39.79563725,-0.694564898,-160.2671517,-2.797189479,,,,-125.7066914,-2.193995657,141.8692356,-124.8753283,-2.179485634,144.8077346,113.5179617,1.981262191,141.3404401,-5.906141114,-0.103081609,139.9428455,-63.43494882,3.575551825,-2.675827089,-2.69410787,-1.107148718,2.683281573,60,-7906.661057,-8437.795202,-8044.704011,24389.16027,,,28386.924,28386.924
3/16/2026 16:50:24.433,,241.5,-50627.606,None,60.02,131985.4601,132943.4378,132852.2753,132594.4272,229.6602847,,80.211953,1.399962679,132561.6488,80.2216644,1.400132175,-39.56122818,-0.690473688,-160.0248523,-2.792960557,,,,-125.3112134,-2.187093264,141.1722352,-125.1486727,-2.184256392,143.8248935,114.6051239,2.000236752,141.2232276,-5.957131115,-0.103971552,138.7492703,-90,3.584388567,-2.69071044,-2.688989005,-1.570796327,2.4,60,-8018.349399,-8181.259204,-8060.976004,24260.58461,,,28402.123,28402.123
3/16/2026 16:50:24.467,,241.5,-50873.328,None,60.022,132042.7044,132984.163,132919.1688,132649.3734,229.7554544,,80.4686406,1.404442723,132618.7865,80.47946779,1.404631693,-39.30577657,-0.686015216,-159.7654331,-2.788432838,,,,-125.3112134,-2.187093264,141.1722352,-124.4839536,-2.172654856,144.1249458,114.6051239,2.000236752,141.2232276,-5.417022114,-0.094544872,139.8244614,-71.56505118,3.577286549,-2.686251968,-2.693887966,-1.249045772,3.794733192,60.01,-7901.463085,-8259.048007,-8045.553603,24206.0647,,,28402.123,28402.123
3/16/2026 16:50:24.500,,241.5,-50911.69,None,60.025,132053.5904,133002.5959,132933.9581,132664.0852,229.7809358,,80.75840893,1.409500134,132629.5384,80.77049919,1.409711149,-39.0126143,-0.680898569,-159.4808811,-2.78346647,,,,-125.0316438,-2.182213854,142.1531568,-124.2157021,-2.167972985,145.115678,114.6051239,2.000236752,141.2232276,-5.417022114,-0.094544872,139.8244614,-71.56505118,3.577684134,-2.681135321,-2.688921598,-1.249045772,3.794733192,60,-7963.805719,-8346.398409,-8129.563204,24439.76733,,,28402.123,28402.123
3/16/2026 16:50:24.533,,241.5,-50905.8,None,60.024,132020.466,132964.5411,132907.1559,132631.425,229.7243668,,81.05001759,1.414589666,132594.3995,81.05823841,1.414733146,-38.72037545,-0.675798039,-159.1890502,-2.778373059,,,,-124.6336774,-2.175268029,141.4677348,-123.4248112,-2.154169334,143.7798317,115.0462008,2.007934996,141.7270616,-4.927109948,-0.085994291,139.7162839,-63.43494882,3.56890248,-2.683733035,-2.692378768,-1.107148718,2.683281573,60,-7773.695067,-8329.895994,-8063.855999,24167.44706,,,28402.123,28402.123
3/16/2026 16:50:24.567,,241.5,-50802.422,None,60.021,131975.9891,132929.6586,132853.5825,132587.1163,229.6476218,,81.30944363,1.419117504,132549.8305,81.31879532,1.419280722,-38.46109536,-0.671272748,-158.9309063,-2.773867598,,,,-124.6336774,-2.175268029,141.4677348,-123.8220852,-2.161103074,144.4443145,115.0462008,2.007934996,141.7270616,-4.927109948,-0.085994291,139.7162839,-63.43494882,3.580383796,-2.679207744,-2.687873307,-1.107148718,2.683281573,60,-7966.499545,-8404.099188,-8135.856,24506.45473,,,28402.123,28402.123
3/16/2026 16:50:24.600,,241.5,-50696.611,None,60.021,131997.1118,132953.4697,132874.1425,132608.9494,229.6854379,,81.55745032,1.423446038,132572.6133,81.57303098,1.423717971,-38.21560748,-0.666988176,-158.6790309,-2.769471543,,,,-124.2318554,-2.168254913,140.7892041,-123.4248112,-2.154169334,143.7798317,115.2531634,2.011547175,140.6408191,-3.945186229,-0.068856489,139.5306418,-63.43494882,3.577887305,-2.678535351,-2.700615054,-1.107148718,2.683281573,60.01,-7887.445161,-8352.431994,-7913.318394,24153.19555,,,28402.123,28402.123
3/16/2026 16:50:24.633,,241.5,-50516.539,None,60.023,132051.3555,132997.5093,132919.3422,132656.762,229.7682517,,81.83324008,1.428259477,132624.975,81.84486222,1.428462322,-37.93800731,-0.662143139,-158.4031866,-2.764657151,,,,-124.2318554,-2.168254913,140.7892041,-123.4248112,-2.154169334,143.7798317,115.6936997,2.019235983,141.1569339,-4.474896506,-0.078101678,138.4219636,-63.43494882,3.582631656,-2.681379122,-2.686555473,-1.107148718,2.683281573,60.01,-7970.760103,-8338.060796,-8086.262409,24395.08331,,,28402.123,28402.123
3/16/2026 16:50:24.667,,241.5,-50860.094,None,60.025,132051.163,132998.5163,132932.0229,132661.27,229.7760599,,82.13163421,1.433467437,132624.6346,82.14455241,1.433692902,-37.64329354,-0.656999414,-158.110229,-2.759544077,,,,-123.5549362,-2.156440444,141.1161224,-122.7638885,-2.142634057,144.1299414,116.1310005,2.026868323,141.6813326,-3.945186229,-0.068856489,139.5306418,-63.43494882,3.576326959,-2.683867737,-2.690687588,-1.107148718,2.683281573,60,-7882.385701,-8327.0592,-8082.892792,24292.33769,,,28417.086,28417.086
3/16/2026 16:50:24.700,,241.5,-50766.538,None,60.023,131999.8451,132950.3244,132879.0273,132610.4367,229.688014,,82.41632358,1.438436204,132571.5798,82.42532032,1.438593227,-37.35291919,-0.651931425,-157.8219408,-2.754512499,,,,-123.5549362,-2.156440444,141.1161224,-122.106256,-2.131156204,144.4991349,116.1310005,2.026868323,141.6813326,-3.483271469,-0.060794556,138.2554158,-71.56505118,3.569749431,-2.678799748,-2.693717943,-1.249045772,3.794733192,60,-7767.456588,-8409.571206,-7955.683199,24132.71099,,,28417.086,28417.086
3/16/2026 16:50:24.733,,241.5,-50887.67,None,60.021,131981.6065,132920.2392,132866.5188,132590.1533,229.6528821,,82.6768271,1.442982848,132553.2406,82.68695347,1.443159587,-37.09646013,-0.64745537,-157.5624453,-2.749983449,,,,-122.8812397,-2.144682221,141.4626452,-122.106256,-2.131156204,144.4991349,116.7829048,2.038246199,141.141631,-2.960936134,-0.051678084,139.3860825,-71.56505118,3.574315791,-2.685701569,-2.698305365,-1.249045772,3.794733192,60,-7863.267818,-8259.580802,-7943.327988,24066.17661,,,28417.086,28417.086
3/16/2026 16:50:24.767,,241.5,-50788.642,None,60.022,132015.2309,132945.6236,132899.209,132620.712,229.7058114,,82.93994774,1.44757517,132585.2783,82.94604214,1.447681537,-36.8357647,-0.642905376,-157.2993494,-2.745391558,,,,-122.8812397,-2.144682221,141.4626452,-122.106256,-2.131156204,144.4991349,116.7829048,2.038246199,141.141631,-2.960936134,-0.051678084,139.3860825,-63.43494882,3.578837741,-2.681151575,-2.693713474,-1.107148718,2.683281573,60.01,-7942.083288,-8337.729606,-8022.03839,24301.85128,,,28417.086,28417.086
3/16/2026 16:50:24.800,,241.5,-50743.685,None,60.025,132056.3841,132983.7217,132947.0734,132663.086,229.7792052,,83.22413995,1.452535259,132626.3545,83.23145914,1.452663003,-36.54624286,-0.637852267,-157.0105619,-2.740351265,,,,-122.8812397,-2.144682221,141.4626452,-122.106256,-2.131156204,144.4991349,116.7829048,2.038246199,141.141631,-2.468117914,-0.043076784,139.3292503,-71.56505118,3.583819207,-2.676098466,-2.697274481,-1.249045772,3.794733192,60.01,-8029.112923,-8424.979198,-7962.148796,24416.24092,,,28417.086,28417.086
3/16/2026 16:50:24.833,,241.5,-50721.163,None,60.025,132037.1342,132987.1532,132927.4325,132651.2847,229.7587649,,83.52640938,1.457810856,132617.5791,83.52927322,1.457860839,-36.24327589,-0.632564496,-156.7144763,-2.735183598,,,,-122.4711923,-2.137525544,140.814772,-121.7014297,-2.124090652,143.8649367,117.2161116,2.045807083,141.6864143,-2.468117914,-0.043076784,139.3292503,-63.43494882,3.581951491,-2.678371579,-2.692106814,-1.107148718,2.683281573,60,-7960.274906,-8419.420802,-8047.281595,24426.9773,,,28417.086,28417.086
3/16/2026 16:50:24.867,,241.5,-50937.84,None,60.023,132001.4684,132950.1105,132896.9444,132616.8885,229.6991889,,83.80641476,1.462697872,132581.8739,83.81051059,1.462769358,-35.96691918,-0.627741161,-156.4325358,-2.730262806,,,,-122.2109277,-2.132983071,141.828629,-121.452061,-2.119738348,144.8872665,117.6459754,2.053309622,142.2392351,-1.974934011,-0.034469101,139.282734,-63.43494882,3.582507706,-2.681050783,-2.695793705,-1.107148718,2.683281573,60,-8024.889717,-8404.560008,-7981.228802,24410.67853,,,28431.796,28431.796
3/16/2026 16:50:24.900,,241.5,-50920.646,None,60.022,131995.3292,132937.1683,132892.9027,132609.1767,229.6858316,,84.07215756,1.467335959,132576.9222,84.08260309,1.467518267,-35.70301663,-0.623135193,-156.1662122,-2.725614584,,,,-121.7989128,-2.125792054,141.1926344,-121.0454908,-2.11264236,144.2647566,117.8719525,2.057253667,141.1773353,-1.468800714,-0.025635409,140.4461463,-63.43494882,3.580160627,-2.68038886,-2.699979175,-1.107148718,2.683281573,60.01,-7948.850937,-8352.129612,-7977.096009,24278.07656,,,28431.796,28431.796
3/16/2026 16:50:24.933,,241.5,-50573.074,None,60.024,132026.8129,132971.8056,132922.2921,132641.0145,229.7409762,,84.35492782,1.472271231,132607.101,84.36143397,1.472384784,-35.41265415,-0.618067412,-155.8831036,-2.720673407,,,,-121.3831911,-2.118536341,140.5640068,-121.0454908,-2.11264236,144.2647566,118.1013513,2.061257431,140.1176648,-1.481457171,-0.025856305,139.2465439,-71.56505118,3.585027144,-2.679324843,-2.694817102,-1.249045772,3.794733192,60.01,-7997.293843,-8309.3472,-7996.982388,24303.62343,,,28431.796,28431.796
3/16/2026 16:50:24.967,,241.5,-50664.082,None,60.025,132035.2867,132990.2267,132939.04,132655.5762,229.7661979,,84.64175532,1.477277315,132615.4921,84.64952156,1.477412861,-35.12839914,-0.613106226,-155.6027006,-2.71577945,,,,-121.3831911,-2.118536341,140.5640068,-120.6354176,-2.105485231,143.6495736,118.3007558,2.064737696,141.7423014,-1.481457171,-0.025856305,139.2465439,-71.56505118,3.582898092,-2.677843922,-2.689923145,-1.249045772,3.794733192,60,-7961.932659,-8431.833594,-8079.595188,24473.36144,,,28431.796,28431.796
3/16/2026 16:50:25.000,,241.5,-50834.736,None,60.024,132005.9562,132960.9449,132907.7237,132625.5988,229.7142755,,84.95299104,1.482709403,132586.0554,84.96212686,1.482868853,-34.82172071,-0.607753678,-155.2837525,-2.710212757,,,,-120.7128277,-2.106836293,140.9731889,-119.9816394,-2.094074649,144.0799778,118.9600567,2.076244668,141.2640082,-0.493916899,-0.008620476,139.2051723,-63.43494882,3.576943502,-2.683998346,-2.701592281,-1.107148718,2.683281573,60,-7882.561646,-8297.985588,-7880.500791,24061.04803,,,28431.796,28431.796
3/16/2026 16:50:25.033,,241.5,-51095.146,None,60.023,132000.4582,132939.8264,132905.19,132615.8713,229.6974269,,85.22343834,1.487429599,132580.451,85.23376296,1.487609798,-34.54501507,-0.602924253,-155.0152967,-2.705527319,,,,-120.4655449,-2.102520394,142.006197,-119.7448813,-2.089942441,145.1206395,119.1480718,2.079526151,142.8957662,-0.493916899,-0.008620476,139.2051723,-63.43494882,3.577552239,-2.682450404,-2.696906843,-1.107148718,2.683281573,60,-7950.37732,-8418.873602,-7958.6928,24327.94372,,,28431.796,28431.796
3/16/2026 16:50:25.067,,241.5,-50685.077,None,60.024,132032.877,132974.991,132931.7883,132647.263,229.7517991,,85.50546178,1.492351837,132611.8067,85.51183122,1.492463004,-34.2651285,-0.598039311,-154.7350095,-2.700635383,,,,-120.4655449,-2.102520394,142.006197,-119.5665755,-2.086830418,143.4840758,118.7261307,2.072161888,142.3151433,-0.493916899,-0.008620476,139.2051723,-63.43494882,3.579293422,-2.670201199,-2.692014907,-1.107148718,2.683281573,60.01,-7981.968021,-8594.049604,-8041.9104,24617.92803,,,28446.529,28446.529
3/16/2026 16:50:25.100,,241.5,-50689.958,None,60.026,132042.7087,132999.913,132939.9131,132661.5672,229.7765747,,85.79213409,1.497355212,132633.5252,85.7993778,1.497481639,-33.97682362,-0.593007442,-154.4503806,-2.695667672,,,,-120.4655449,-2.102520394,142.006197,-119.9816394,-2.094074649,144.0799778,119.3841571,2.083646617,141.8489337,0,0,139.2,-63.43494882,3.591556288,-2.676654059,-2.695667672,-1.107148718,2.683281573,60.01,-8191.864478,-8458.862385,-7981.171201,24631.89806,,,28446.529,28446.529
3/16/2026 16:50:25.133,,241.5,-50820.034,None,60.025,132003.895,132961.6505,132902.2169,132623.3112,229.7103133,,86.10244592,1.502771175,132582.6396,86.11143456,1.502928057,-33.66425216,-0.58755204,-154.1382983,-2.690220808,,,,-120.0464352,-2.09520555,141.4015559,-119.3318396,-2.082733503,144.5290282,119.8047515,2.090987373,142.441567,0,0,139.2,-63.43494882,3.58566156,-2.678539413,-2.690220808,-1.107148718,2.683281573,60,-8054.203332,-8459.827202,-8069.702402,24583.73294,,,28446.529,28446.529
3/16/2026 16:50:25.167,,241.5,-50646.499,None,60.023,131959.2734,132913.8992,132868.6517,132581.3374,229.6376124,,86.40295752,1.508016092,132549.126,86.40774011,1.508099564,-33.36151889,-0.582268348,-153.8376187,-2.68497296,,,,-119.6237488,-2.087828279,140.8045454,-118.9154243,-2.075465686,143.9449895,120.0464352,2.09520555,141.4015559,0.493916899,0.008620476,139.2051723,-90,3.58356525,-2.677473898,-2.693593436,-1.570796327,2.4,60,-7982.822962,-8412.955208,-8011.785607,24407.56378,,,28446.529,28446.529
3/16/2026 16:50:25.200,,241.5,-50669.021,None,60.022,131969.5656,132932.3067,132881.8346,132595.3071,229.6618087,,86.67343869,1.512736879,132559.3594,86.6794298,1.512841444,-33.09043405,-0.577537025,-153.5691578,-2.680287434,,,,-119.3841571,-2.083646617,141.8489337,-118.9154243,-2.075465686,143.9449895,120.4655449,2.102520394,142.006197,0.493916899,0.008620476,139.2051723,-63.43494882,3.58830713,-2.680057419,-2.68890791,-1.107148718,2.683281573,60,-8123.15978,-8406.4608,-8090.611194,24620.23177,,,28446.529,28446.529
3/16/2026 16:50:25.233,,241.5,-50556.73,None,60.025,132016.2301,132997.6149,132935.622,132650.5813,229.7575465,,86.96568594,1.517837556,132617.9287,86.97270481,1.517960058,-32.80107632,-0.57248678,-153.279977,-2.675240275,,,,-118.9600567,-2.076244668,141.2640082,-118.2685128,-2.06417495,144.4243747,120.7128277,2.106836293,140.9731889,0.996347897,0.017389551,138.020868,-71.56505118,3.582135008,-2.679323073,-2.692629826,-1.249045772,3.794733192,60,-7988.801236,-8361.734398,-7963.560016,24314.09565,,,28446.529,28446.529
3/16/2026 16:50:25.267,,241.5,-50859.158,None,60.027,132040.6656,133013.8299,132950.2448,132668.9915,229.7894339,,87.27245624,1.523191708,132642.2686,87.28087163,1.523338584,-32.49577186,-0.567158212,-152.9700799,-2.66983155,,,,-118.3007558,-2.064737696,141.7423014,-117.8475783,-2.056828256,143.8599319,120.8810787,2.109772827,142.6183719,1.481457171,0.025856305,139.2465439,-71.56505118,3.58016684,-2.676931039,-2.695687855,-1.249045772,3.794733192,60.01,-7983.834994,-8500.939194,-7984.123214,24468.8974,,,28446.529,28446.529
3/16/2026 16:50:25.300,,241.5,-50845.896,None,60.026,131995.975,132971.3941,132909.948,132626.5224,229.7158753,,87.59333292,1.528792062,132596.9571,87.59800922,1.528873679,-32.17693515,-0.561593462,-152.6529762,-2.664297047,,,,-118.3007558,-2.064737696,141.7423014,-117.2040111,-2.04559589,144.3695259,121.1303136,2.114122796,141.5898301,1.974934011,0.034469101,139.282734,-71.56505118,3.574469569,-2.675716258,-2.698766148,-1.249045772,3.794733192,60.01,-7884.034803,-8457.379184,-7932.326398,24273.74039,,,28446.529,28446.529
3/16/2026 16:50:25.333,,241.5,-51052.579,None,60.023,131968.1984,132935.5564,132873.2127,132593.0594,229.6579156,,87.89368545,1.534034203,132557.5626,87.9051284,1.53423392,-31.8694205,-0.556226318,-152.3472582,-2.658961262,,,,-117.6459754,-2.053309622,142.2392351,-116.9878906,-2.041823876,145.4378218,121.7989128,2.125792054,141.1926344,1.958067429,0.034174724,140.4820273,-63.43494882,3.576057796,-2.682018372,-2.693135986,-1.107148718,2.683281573,60,-7936.498579,-8325.53281,-8093.246395,24355.27778,,,28446.529,28446.529
3/16/2026 16:50:25.367,,241.5,-50710.896,None,60.024,131994.0762,132957.7581,132892.6183,132615.5466,229.6968646,,88.17429249,1.53893172,132583.3037,88.18698599,1.539153263,-31.58988591,-0.551347519,-152.0650733,-2.654036207,,,,-117.2161116,-2.045807083,141.6864143,-116.7788404,-2.038175262,143.8248935,121.7989128,2.125792054,141.1926344,2.468117914,0.043076784,139.3292503,-63.43494882,3.577328525,-2.677139573,-2.697112991,-1.107148718,2.683281573,60.01,-7928.834964,-8408.908812,-7961.587189,24299.33097,,,28446.529,28446.529
3/16/2026 16:50:25.400,,241.5,-50604.494,None,60.027,132034.1858,133007.6476,132953.4172,132665.8354,229.7839674,,88.4704707,1.544101005,132623.2535,88.48448193,1.544345547,-31.29797591,-0.546252729,-151.7741974,-2.648959464,,,,-117.4397279,-2.049709925,140.6203399,-117.2040111,-2.04559589,144.3695259,122.2109277,2.132983071,141.828629,2.489552922,0.043450895,138.1303732,-71.56505118,3.589941437,-2.6792358,-2.692410359,-1.249045772,3.794733192,60.01,-8084.161685,-8414.582392,-7974.576014,24473.32009,,,28446.529,28446.529
3/16/2026 16:50:25.433,,241.5,-50879.52,None,60.027,132028.3519,132999.2108,132940.888,132656.8951,229.7684823,,88.80240746,1.549894394,132628.9711,88.81258478,1.550072022,-30.96198338,-0.540388553,-151.436182,-2.643059982,,,,-116.7829048,-2.038246199,141.141631,-116.1390681,-2.027009129,144.3645386,122.8812397,2.144682221,141.4626452,2.960936134,0.051678084,139.3860825,-71.56505118,3.577081151,-2.685070774,-2.694738066,-1.249045772,3.794733192,60,-7896.870923,-8293.939197,-8007.436815,24198.24693,,,28446.529,28446.529
3/16/2026 16:50:25.467,,241.5,-51098.688,None,60.026,131990.8519,132960.1614,132893.4906,132615.5714,229.6969076,,89.12872735,1.55558975,132579.3285,89.1404715,1.555794724,-30.64094684,-0.534785408,-151.1182606,-2.637511208,,,,-116.5650512,-2.034443936,142.2139234,-115.9308065,-2.023374277,145.4427723,123.2875277,2.151773285,142.1176977,3.453316251,0.060271739,139.453218,-63.43494882,3.579169001,-2.686558693,-2.697782947,-1.107148718,2.683281573,60,-7989.56147,-8304.652803,-7957.51199,24251.72626,,,28446.529,28446.529
3/16/2026 16:50:25.500,,241.5,-50956.402,None,60.024,131970.1303,132947.7639,132860.6629,132593.5883,229.6588317,,89.43982011,1.561019343,132558.3355,89.44774352,1.561157633,-30.32604945,-0.529289412,-150.8026468,-2.632002708,,,,-116.5650512,-2.034443936,142.2139234,-115.9308065,-2.023374277,145.4427723,123.2875277,2.151773285,142.1176977,3.453316251,0.060271739,139.453218,-63.43494882,3.58453191,-2.681062697,-2.692274447,-1.107148718,2.683281573,60.01,-8079.755228,-8397.028799,-8047.598393,24524.38242,,,28446.529,28446.529
3/16/2026 16:50:25.533,,241.5,-50467.694,None,60.026,132001.4187,132971.0291,132897.7007,132624.1154,229.7117062,,89.7251649,1.565999549,132589.5254,89.73435783,1.566159996,-30.04503106,-0.524384716,-150.520782,-2.627083239,,,,-116.3463661,-2.03062716,140.6049786,-115.7099538,-2.019519671,143.839911,123.5549362,2.156440444,141.1161224,3.483271469,0.060794556,138.2554158,-90,3.585679667,-2.68082516,-2.687877795,-1.570796327,2.4,60.01,-8009.551223,-8343.302399,-8053.3872,24406.24082,,,28446.529,28446.529
3/16/2026 16:50:25.567,,241.5,-50851.872,None,60.028,132024.0785,133001.9674,132921.6383,132649.9687,229.7564854,,90.05184668,1.571701222,132612.0543,90.0624931,1.571887037,-29.71538639,-0.518631331,-150.1993011,-2.621472339,,,,-115.6936997,-2.019235983,141.1569339,-115.0744193,-2.008427502,144.409418,124.3593803,2.170480642,142.4567303,3.979382453,0.069453326,138.33351,-71.56505118,3.580314539,-2.689111973,-2.690925665,-1.249045772,3.794733192,60.01,-7951.555276,-8283.600002,-8008.977599,24244.13288,,,28446.529,28446.529
3/16/2026 16:50:25.600,,241.5,-50564.534,None,60.027,132003.1505,132973.2497,132897.8649,132625.487,229.7140818,,90.37854385,1.577403163,132590.8938,90.39585545,1.577705308,-29.38958109,-0.512944956,-149.8649646,-2.615637066,,,,-115.6936997,-2.019235983,141.1569339,-114.641662,-2.000874462,143.9049686,124.2318554,2.168254913,140.7892041,4.474896506,0.078101678,138.4219636,-63.43494882,3.57857977,-2.681199869,-2.693738744,-1.107148718,2.683281573,60,-7920.881256,-8317.828798,-7966.051203,24204.76126,,,28446.529,28446.529
3/16/2026 16:50:25.633,,241.5,-50940.432,None,60.025,131973.9432,132945.3506,132868.8944,132596.7961,229.6643878,,90.6898398,1.582836303,132561.608,90.70333197,1.583071785,-29.08223153,-0.507580694,-149.5580679,-2.610280708,,,,-115.0462008,-2.007934996,141.7270616,-114.0107991,-1.989863826,144.5041176,124.6336774,2.175268029,141.4677348,4.927109948,0.085994291,139.7162839,-63.43494882,3.572935611,-2.682848723,-2.696274999,-1.107148718,2.683281573,60,-7854.915164,-8328.369603,-7996.320003,24179.60477,,,28446.529,28446.529
3/16/2026 16:50:25.667,,241.5,-50814.49,None,60.025,131984.1116,132959.6458,132880.8122,132608.928,229.6854009,,90.98543587,1.587995427,132571.6075,91.00024298,1.58825386,-28.78338112,-0.50236477,-149.2545357,-2.604983072,,,,-115.0462008,-2.007934996,141.7270616,-114.4439548,-1.99742382,144.9965517,124.6336774,2.175268029,141.4677348,4.927109948,0.085994291,139.7162839,-63.43494882,3.58567768,-2.677632799,-2.690977363,-1.107148718,2.683281573,60.01,-8072.345844,-8417.11681,-8085.686398,24575.14905,,,28446.529,28446.529
3/16/2026 16:50:25.700,,241.5,-50623.315,None,60.028,132035.1859,133002.5888,132927.4146,132655.7908,229.7665696,,91.31172953,1.593690326,132622.7546,91.32277657,1.593883133,-28.46111042,-0.496740086,-148.9289099,-2.59929983,,,,-114.6051239,-2.000236752,141.2232276,-114.0107991,-1.989863826,144.5041176,125.3112134,2.187093264,141.1722352,4.969740728,0.086738339,138.5207566,-45,3.583746959,-2.68383335,-2.686038169,-0.785398163,3.39411255,60.01,-8014.083522,-8297.971193,-8101.079988,24413.1347,,,28446.529,28446.529
3/16/2026 16:50:25.733,,241.5,-50643.734,None,60.029,132032.5531,132988.9728,132912.8689,132645.5084,229.7487599,,91.65938104,1.599757989,132607.6103,91.67702965,1.600066016,-28.11202202,-0.490647344,-148.5802432,-2.593214447,,,,-114.1609151,-1.992483846,140.7278224,-113.1356973,-1.974590419,143.5442789,125.3112134,2.187093264,141.1722352,5.957131115,0.103971552,138.7492703,-45,3.574656435,-2.677740608,-2.697185999,-0.785398163,3.39411255,60.01,-7831.401451,-8399.577594,-7928.438407,24159.41745,,,28446.529,28446.529
3/16/2026 16:50:25.767,,241.5,-50697.763,None,60.027,131973.312,132927.2044,132863.8895,132588.8506,229.6506257,,92.00264189,1.605749021,132548.9587,92.01138067,1.605901542,-27.7749219,-0.484763837,-148.2392628,-2.587263216,,,,-114.1609151,-1.992483846,140.7278224,-113.3852211,-1.978945431,145.1206395,125.9914963,2.198966439,140.8965578,5.957131115,0.103971552,138.7492703,-63.43494882,3.584846973,-2.683730276,-2.691234768,-1.107148718,2.683281573,60,-8000.067603,-8278.804797,-8024.428806,24303.30121,,,28446.529,28446.529
3/16/2026 16:50:25.800,,241.5,-50851.843,None,60.024,131929.0904,132892.1659,132818.2475,132547.2237,229.5785258,,92.31466508,1.611194853,132516.1212,92.33018585,1.611465742,-27.4558871,-0.479195629,-147.9282216,-2.581834524,,,,-113.5179617,-1.981262191,141.3404401,-112.9489373,-1.971330842,144.6485396,126.098284,2.200830236,142.5729287,6.449534704,0.112565616,138.8789401,-63.43494882,3.582796584,-2.680025865,-2.69440014,-1.107148718,2.683281573,60,-7998.193896,-8437.996805,-7976.563189,24412.75389,,,28446.529,28446.529
3/16/2026 16:50:25.833,,241.5,-50840.798,None,60.025,131980.4544,132932.1832,132844.7587,132586.4945,229.6465449,,92.59431888,1.616075733,132555.8614,92.60563736,1.616273278,-27.18496598,-0.474467163,-147.6478926,-2.576941859,,,,-113.5179617,-1.981262191,141.3404401,-112.3286564,-1.960504898,145.2941843,126.3843518,2.205823062,141.6050847,6.449534704,0.112565616,138.8789401,-63.43494882,3.576778176,-2.680290225,-2.689507475,-1.107148718,2.683281573,60,-7898.488185,-8378.784013,-8059.449596,24336.72179,,,28446.529,28446.529
3/16/2026 16:50:25.867,,241.5,-50781.168,None,60.028,132029.5821,132985.1267,132908.8954,132641.9101,229.7425275,,92.92040449,1.621767001,132604.2162,92.93834048,1.622080043,-26.85407102,-0.468691957,-147.3157483,-2.571144848,,,,-112.8806372,-1.97013878,141.9707012,-112.509822,-1.963666834,144.1848813,126.3843518,2.205823062,141.6050847,6.881723631,0.120108736,140.210128,-45,3.585746877,-2.674515019,-2.691253584,-0.785398163,3.39411255,60,-8089.388114,-8479.368004,-8111.347198,24680.10332,,,28446.529,28446.529
3/16/2026 16:50:25.900,,241.5,-50968.987,None,60.029,132002.0443,132962.0534,132890.4647,132618.9063,229.7026838,,93.27389005,1.627936487,132588.3915,93.29366571,1.628281638,-26.50029976,-0.462517484,-146.9657214,-2.565035726,,,,-112.2490237,-1.959115045,142.6183719,-111.7139351,-1.949775988,145.9567059,127.0644496,2.217693008,141.3608149,7.431407971,0.129702537,139.1689621,-56.30993247,3.578057626,-2.680210492,-2.694738263,-0.982793723,4.326661531,60,-7993.790577,-8367.551994,-7991.928001,24353.27057,,,28446.529,28446.529
3/16/2026 16:50:25.933,,241.5,-50612.443,None,60.027,131951.8281,132911.5455,132833.9668,132566.4948,229.6119043,,93.60804904,1.633768662,132526.6814,93.62378859,1.634043369,-26.16482471,-0.456662339,-146.634372,-2.559252589,,,,-111.9824382,-1.954462251,141.0548829,-111.4477363,-1.945129943,144.399446,127.0644496,2.217693008,141.3608149,7.989326766,0.139440057,138.1407977,-71.56505118,3.579173312,-2.674355347,-2.698692646,-1.249045772,3.794733192,60,-7921.372917,-8462.736009,-7864.012796,24248.12172,,,28446.529,28446.529
3/16/2026 16:50:25.967,,241.5,-50741.482,None,60.025,131948.9378,132891.4188,132828.516,132556.9891,229.5954399,,93.90966952,1.639032933,132524.4127,93.92152466,1.639239844,-25.86395854,-0.451411234,-146.3285956,-2.553915783,,,,-111.9824382,-1.954462251,141.0548829,-111.0032227,-1.937371717,143.9649957,127.7468054,2.229602363,141.1365296,7.368051072,0.128596751,140.3589684,-63.43494882,3.576611561,-2.681013597,-2.682512534,-1.107148718,2.683281573,60,-7877.835976,-8336.3472,-8261.452793,24475.63597,,,28446.529,28446.529
3/16/2026 16:50:26.000,,241.5,-50899.046,None,60.027,132012.1004,132945.0891,132876.8215,132612.0169,229.6907509,,94.2201128,1.64445119,132575.4509,94.23293213,1.64467493,-25.55428537,-0.446006418,-146.0186054,-2.548505433,,,,-111.3509802,-1.943441231,141.7270616,-110.8333702,-1.93440723,145.0859056,128.5092284,2.242909154,142.6183719,7.989326766,0.139440057,138.1407977,-63.43494882,3.57908216,-2.688915572,-2.68794549,-1.107148718,2.683281573,60.01,-7960.498763,-8292.801602,-8044.329602,24297.62997,,,28446.529,28446.529
3/16/2026 16:50:26.033,,241.5,-50985.72,None,60.029,132037.0355,132988.5505,132913.2725,132646.9893,229.7513249,,94.56730607,1.650510856,132613.1157,94.57682803,1.650677045,-25.20772774,-0.439957846,-145.6729085,-2.542471884,,,,-111.3509802,-1.943441231,141.7270616,-110.8333702,-1.93440723,145.0859056,128.5092284,2.242909154,142.6183719,8.408911733,0.146763196,139.4996774,-63.43494882,3.585084275,-2.682867,-2.68923508,-1.107148718,2.683281573,60.01,-8064.8007,-8398.526402,-8104.190413,24567.51751,,,28446.529,28446.529
3/16/2026 16:50:26.067,,241.5,-50854.478,None,60.029,131984.0658,132940.4785,132884.7345,132603.8173,229.6765489,,94.91223223,1.656530953,132570.928,94.92889963,1.656821854,-24.85785958,-0.433851495,-145.3254622,-2.536407803,,,,-110.8977655,-1.935531141,141.2945859,-110.3891648,-1.926654384,144.6634715,128.811384,2.248182765,141.6813326,8.89585697,0.155261994,139.6802062,-63.43494882,3.583476238,-2.68203426,-2.691669797,-1.107148718,2.683281573,60,-8010.415945,-8354.390403,-8072.265599,24437.07195,,,28446.529,28446.529
3/16/2026 16:50:26.100,,241.5,-50713.805,None,60.026,131940.328,132900.4339,132836.4905,132559.8088,229.6003238,,95.23670113,1.662194003,132529.1583,95.24443839,1.662329044,-24.53558,-0.428226655,-145.0020434,-2.53076308,,,,-110.8977655,-1.935531141,141.2945859,-109.9423846,-1.918856598,144.2497834,128.811384,2.248182765,141.6813326,8.89585697,0.155261994,139.6802062,-63.43494882,3.581185642,-2.67640942,-2.686025074,-1.107148718,2.683281573,60,-7969.098149,-8446.665604,-8163.5184,24579.28215,,,28446.529,28446.529
3/16/2026 16:50:26.133,,241.5,-50849.28,None,60.026,131960.3122,132906.1759,132851.2348,132573.2831,229.6236621,,95.54386355,1.667554999,132535.9328,95.55765268,1.667795665,-24.22774532,-0.422853926,-144.6963531,-2.525427778,,,,-110.4417966,-1.927572982,140.8710048,-109.9423846,-1.918856598,144.2497834,129.4945221,2.260105775,141.508445,9.865806943,0.172190815,140.0714104,-71.56505118,3.586652263,-2.682959701,-2.697618593,-1.249045772,3.794733192,60,-8037.855485,-8326.439996,-7993.007991,24357.30347,,,28446.529,28446.529
3/16/2026 16:50:26.167,,241.5,-51044.674,None,60.028,132011.7993,132945.0452,132901.9422,132620.2931,229.7050858,,95.87519273,1.673337784,132588.4567,95.88524009,1.673513144,-23.89737599,-0.417087894,-144.3624913,-2.51960079,,,,-109.8171525,-1.916670887,141.5847449,-109.3348085,-1.908252396,144.9766878,129.8674456,2.266614516,142.2746639,9.865806943,0.172190815,140.0714104,-63.43494882,3.58176554,-2.68370241,-2.691791605,-1.107148718,2.683281573,60.01,-7998.88607,-8361.374393,-8093.879989,24454.14045,,,28446.529,28446.529
3/16/2026 16:50:26.200,,241.5,-50798.635,None,60.03,132026.3892,132964.3537,132915.656,132636.167,229.7325802,,96.22910917,1.679514791,132602.8919,96.24070104,1.679717108,-23.54351259,-0.410911812,-144.009517,-2.513440227,,,,-109.3589942,-1.908674515,141.1824352,-109.3348085,-1.908252396,144.9766878,130.1792339,2.27205625,141.3557215,10.43747535,0.18216831,139.1016894,-26.56505118,3.587969504,-2.682968062,-2.695608537,-0.463647609,2.683281573,60,-8081.94603,-8320.953596,-7975.065601,24377.96523,,,28446.529,28446.529
3/16/2026 16:50:26.233,,241.5,-50833.022,None,60.028,131992.8702,132922.5527,132869.8611,132595.7802,229.6626282,,96.57045046,1.685472321,132558.6571,96.57776513,1.685599986,-23.20198646,-0.404951057,-143.6682694,-2.507484332,,,,-109.3589942,-1.908674515,141.1824352,-108.8860874,-1.900420734,144.5838165,130.8653286,2.284030861,141.2232276,10.92280472,0.190638906,139.3240826,-63.43494882,3.58602072,-2.688981918,-2.698123238,-1.107148718,2.683281573,60,-8046.336835,-8209.166405,-7943.039997,24198.54324,,,28446.529,28446.529
3/16/2026 16:50:26.267,,241.5,-50918.314,None,60.026,131970.0642,132897.7425,132855.4208,132575.099,229.6268073,,96.88500915,1.690962406,132535.7497,96.89367355,1.691113628,-22.88610329,-0.399437855,-143.3547053,-2.502011606,,,,-108.7413404,-1.897894424,141.9250506,-108.4349488,-1.892546881,144.1998613,130.9143832,2.284887025,142.9159193,10.92280472,0.190638906,139.3240826,-63.43494882,3.583660509,-2.68432488,-2.692650512,-1.107148718,2.683281573,60,-8047.156899,-8385.465614,-8033.558392,24466.1809,,,28446.529,28446.529
3/16/2026 16:50:26.300,,241.5,-50952.024,None,60.026,131998.8922,132935.115,132878.5678,132604.8844,229.6783972,,97.19706705,1.696408843,132564.46,97.20706676,1.696583371,-22.57649915,-0.394034244,-143.0390352,-2.496502123,,,,-108.7413404,-1.897894424,141.9250506,-108.2853518,-1.889935921,145.3387767,130.9143832,2.284887025,142.9159193,10.92280472,0.190638906,139.3240826,-63.43494882,3.586519292,-2.678921269,-2.687141029,-1.107148718,2.683281573,60,-8097.482426,-8479.8144,-8126.726395,24704.02322,,,28442.291,28442.291
3/16/2026 16:50:26.333,,241.5,-51024.802,None,60.028,132039.5335,132964.7501,132925.2778,132643.8749,229.7459307,,97.53468297,1.702301353,132604.9552,97.54612554,1.702501063,-22.24119214,-0.388182032,-142.7038885,-2.49065271,,,,-108.2813412,-1.889865922,141.5440567,-107.8350149,-1.88207606,144.9667548,131.5935562,2.296740831,142.8050419,11.40655258,0.199081899,139.5564402,-45,3.584577123,-2.684922863,-2.689734609,-0.785398163,3.39411255,60,-8045.292278,-8372.995205,-8099.884808,24518.17229,,,28442.291,28442.291
3/16/2026 16:50:26.367,,241.5,-50927.285,None,60.029,132015.1246,132965.428,132912.1891,132631.6304,229.7247226,,97.88590506,1.708431335,132593.9081,97.89440951,1.708579765,-21.88398756,-0.381947636,-142.3541347,-2.484548355,,,,-107.8188889,-1.881794607,141.1722352,-107.3823889,-1.874176245,144.6037344,131.9151877,2.302354358,141.9098305,11.88865804,0.207496226,139.7987124,-45,3.58275601,-2.684301994,-2.692044581,-0.785398163,3.39411255,60,-7992.678077,-8331.062406,-8074.512005,24398.25249,,,28442.291,28442.291
3/16/2026 16:50:26.400,,241.5,-51011.798,None,60.027,131978.5624,132913.1116,132865.0518,132586.2715,229.6461586,,98.2181255,1.714229675,132557.2221,98.2280891,1.714403573,-21.54781349,-0.376080292,-142.0174516,-2.478672125,,,,-107.6710504,-1.879214338,142.3151433,-107.2414594,-1.871716561,145.7493739,132.5997855,2.314302845,141.828629,11.88865804,0.207496226,139.7987124,-63.43494882,3.586120134,-2.690383137,-2.686168351,-1.107148718,2.683281573,60,-8112.498082,-8220.009602,-8169.811209,24502.31889,,,28442.291,28442.291
3/16/2026 16:50:26.433,,241.5,-50614.286,None,60.026,131974.9422,132918.1586,132882.966,132592.741,229.6573641,,98.52768787,1.719632558,132553.4688,98.5390089,1.719830147,-21.24139916,-0.370732353,-141.7143253,-2.473381575,,,,-107.3540246,-1.873681195,140.8096588,-106.9275131,-1.866237164,144.2497834,132.5707267,2.313795672,140.1330796,12.95758009,0.226152436,139.1430918,-45,3.586067311,-2.684528025,-2.699534011,-0.785398163,3.39411255,60,-8025.562411,-8220.052807,-7909.93439,24155.54961,,,28442.291,28442.291
3/16/2026 16:50:26.467,,241.5,-50725.051,None,60.028,132028.1784,132963.2686,132932.6533,132642.076,229.7428149,,98.85456563,1.725337651,132608.3954,98.86216871,1.72547035,-20.9179671,-0.365087399,-141.3878494,-2.467683494,,,,-107.3540246,-1.873681195,140.8096588,-106.4704284,-1.858259532,143.9049686,132.5997855,2.314302845,141.828629,12.95758009,0.226152436,139.1430918,-45,3.583729882,-2.679390244,-2.69383593,-0.785398163,3.39411255,60.01,-7989.461114,-8409.168,-8008.027189,24406.6563,,,28442.291,28442.291
3/16/2026 16:50:26.500,,241.5,-51049.339,None,60.03,132037.8982,132983.0882,132936.4192,132653.1817,229.7620505,,99.20577057,1.731467333,132616.0741,99.22005639,1.731716668,-20.56088623,-0.358855162,-141.0308284,-2.461452302,,,,-106.7457505,-1.863064809,141.6050847,-106.3360429,-1.855914062,145.0561271,133.2850698,2.326263312,141.7676973,13.32453126,0.232556942,140.5844942,-45,3.58763073,-2.685118474,-2.694009244,-0.785398163,1.697056275,60.01,-8101.20733,-8310.009591,-8088.292804,24499.50973,,,28438.189,28438.189
3/16/2026 16:50:26.533,,241.5,-51132.355,None,60.028,131975.7845,132925.0969,132888.7607,132597.2747,229.6652168,,99.55697374,1.737596985,132555.7419,99.56766725,1.737783622,-20.21157606,-0.352758549,-140.6872951,-2.455456515,,,,-106.2796732,-1.854930225,141.2640082,-105.7511737,-1.845706168,145.877757,133.9708452,2.33823235,141.7270616,13.91687743,0.242895333,139.7008232,-63.43494882,3.58348979,-2.690990899,-2.698351848,-1.107148718,2.683281573,60,-8007.994393,-8204.55841,-7961.817592,24174.3704,,,28438.189,28438.189
