time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:26.567,,241.5,-51159.571,None,60.025,131927.7386,132889.3296,132844.5685,132554.6196,229.5913359,,99.87002948,1.743060838,132521.4332,99.87786183,1.743197539,-19.89779436,-0.347282025,-140.3766626,-2.450034955,,,,-105.6795241,-1.844455648,142.0872971,-105.4221613,-1.83996382,144.399446,133.983022,2.338444875,143.4238474,14.39359297,0.251215588,139.9942856,-63.43494882,3.583161359,-2.6857269,-2.701250543,-1.107148718,2.683281573,60,-8046.989749,-8390.750411,-7927.156804,24364.89696,,,28438.189,28438.189
3/16/2026 16:50:26.600,,241.5,-50720.976,None,60.025,131975.9291,132922.8907,132890.3038,132597.101,229.6649159,,100.1675258,1.748253128,132557.7104,100.1757738,1.748397084,-19.60128467,-0.342106955,-140.0698903,-2.444680769,,,,-105.8113709,-1.846756809,140.9323242,-105.4221613,-1.83996382,144.399446,133.9708452,2.33823235,141.7270616,14.51669996,0.253364211,138.8322729,-63.43494882,3.588360904,-2.680339305,-2.69804498,-1.107148718,2.683281573,60,-8071.474571,-8384.587209,-7917.523206,24373.58499,,,28438.189,28438.189
3/16/2026 16:50:26.633,,241.5,-50699.909,None,60.029,132045.1695,132988.903,132960.2957,132665.5134,229.7834096,,100.5046926,1.754137799,132626.8284,100.5144216,1.754307603,-19.26223179,-0.336189366,-139.7369199,-2.438869339,,,,-105.8113709,-1.846756809,140.9323242,-105.4221613,-1.83996382,144.399446,134.6569156,2.350206538,141.7067394,14.51669996,0.253364211,138.8322729,-63.43494882,3.594271423,-2.686395904,-2.69223355,-1.107148718,2.683281573,60,-8175.174042,-8285.183995,-8018.452795,24478.81083,,,28438.189,28438.189
3/16/2026 16:50:26.667,,241.5,-51082.891,None,60.03,132045.573,133002.1753,132952.7852,132667.5734,229.7869776,,100.8686883,1.760490722,132627.0771,100.8800205,1.760688507,-18.89921626,-0.32985355,-139.3740251,-2.43253563,,,,-104.7435628,-1.828120042,141.4575555,-104.3813946,-1.821799013,144.9419194,135.3430844,2.362182443,141.7067394,14.86828136,0.259500464,140.2973984,-90,3.58248752,-2.692035993,-2.692036094,-1.570796327,2.4,60,-8006.280186,-8190.403191,-8105.932793,24302.61617,,,28438.189,28438.189
3/16/2026 16:50:26.700,,241.5,-51077.837,None,60.028,131980.8122,132944.9634,132894.3331,132607.443,229.6828288,,101.2163619,1.766558771,132576.2531,101.2251347,1.766711886,-18.55269987,-0.323805698,-139.031142,-2.42655119,,,,-104.2725134,-1.819898678,141.1569339,-103.9209604,-1.81376292,144.6485396,135.6820604,2.36809869,142.5628283,15.47132817,0.270025616,139.453218,-45,3.580474806,-2.691904388,-2.696576806,-0.785398163,1.697056275,60,-7952.1237,-8238.585597,-7977.744012,24168.45331,,,28434.053,28434.053
3/16/2026 16:50:26.733,,241.5,-50929.387,None,60.026,131953.452,132903.7338,132852.9457,132570.7624,229.6192961,,101.5266333,1.77197403,132537.0165,101.5357667,1.772133438,-18.237,-0.318295696,-138.7132972,-2.421003753,,,,-104.1534126,-1.817819977,142.3202024,-103.9209604,-1.81376292,144.6485396,135.6820604,2.36809869,142.5628283,15.47132817,0.270025616,139.453218,-63.43494882,3.585896358,-2.686394386,-2.691029369,-1.107148718,2.683281573,60,-8107.738846,-8329.924794,-8067.902403,24505.56604,,,28434.053,28434.053
3/16/2026 16:50:26.767,,241.5,-50533.315,None,60.027,131984.3423,132931.0154,132884.418,132600.641,229.6710474,,101.8469884,1.777565281,132567.7796,101.8575359,1.77774937,-17.92299868,-0.312815339,-138.4008351,-2.41555026,,,,-104.2725134,-1.819898678,141.1569339,-103.9209604,-1.81376292,144.6485396,135.3430844,2.362182443,141.7067394,15.60394715,0.272340254,138.2970716,-45,3.59151229,-2.674997782,-2.687890514,-0.785398163,1.697056275,60.01,-8138.095563,-8473.881584,-8054.798405,24666.77555,,,28434.053,28434.053
3/16/2026 16:50:26.800,,241.5,-50834.074,None,60.029,132017.7992,132967.0276,132933.1467,132640.0533,229.7393115,,102.1885521,1.783526692,132601.0805,102.2006063,1.783737078,-17.58136439,-0.306852696,-138.0589206,-2.409582726,,,,-103.6840198,-1.809627526,142.0315458,-102.8881851,-1.795737592,145.2594919,135.3430844,2.362182443,141.7067394,16.55707138,0.28897541,138.9618653,-26.56505118,3.57947467,-2.669035139,-2.698558136,-0.463647609,2.683281573,60,-7985.838721,-8576.366384,-7918.905602,24481.11071,,,28434.053,28434.053
3/16/2026 16:50:26.833,,241.5,-50888.621,None,60.029,131997.4194,132962.7146,132926.0708,132629.487,229.7210101,,102.5344321,1.789563437,132592.2351,102.5491468,1.789820257,-17.22970886,-0.300715149,-137.7075225,-2.403449673,,,,-103.2127469,-1.801402263,141.7524603,-102.8881851,-1.795737592,145.2594919,136.7149302,2.386125669,141.7676973,16.55707138,0.28897541,138.9618653,-45,3.585557849,-2.686840818,-2.692425083,-0.785398163,1.697056275,60,-8073.014871,-8279.58239,-8020.684802,24373.28206,,,28434.053,28434.053
3/16/2026 16:50:26.867,,241.5,-50611.579,None,60.027,131982.918,132954.3909,132892.186,132610.575,229.6882535,,102.8663342,1.795356221,132568.503,102.8763074,1.795530287,-16.90084086,-0.294975319,-137.3786336,-2.397709478,,,,-102.7396468,-1.793145109,141.4830025,-102.4259429,-1.787669942,144.9965517,137.0700307,2.392323341,140.9476499,16.69924423,0.291456794,137.8120459,-45,3.583200229,-2.68729866,-2.689166272,-0.785398163,3.39411255,60,-8016.271196,-8223.465605,-8006.011214,24245.74801,,,28434.053,28434.053
3/16/2026 16:50:26.900,,241.5,-50622.149,None,60.027,131993.3464,132960.7202,132889.0343,132615.0972,229.6960863,,103.1846937,1.800912644,132578.7941,103.1960785,1.801111344,-16.58681134,-0.28949447,-137.0601636,-2.392151129,,,,-102.7396468,-1.793145109,141.4830025,-101.9620514,-1.779573509,144.7430827,137.0700307,2.392323341,140.9476499,17.17590362,0.29977607,138.1616445,-63.43494882,3.580684853,-2.681817811,-2.691927199,-1.107148718,2.683281573,60.01,-7974.212058,-8316.0288,-7980.508798,24270.74966,,,28429.957,28429.957
3/16/2026 16:50:26.933,,241.5,-50595.365,None,60.029,132019.1119,132988.8055,132922.3766,132644.1687,229.7464396,,103.5231607,1.806820005,132604.3938,103.5360439,1.807044861,-16.24366077,-0.283505363,-136.7193085,-2.386202085,,,,-102.2647737,-1.78485701,141.2232276,-102.0613095,-1.781305889,143.5693561,137.4002145,2.398086135,141.828629,17.65012422,0.308052781,138.5207566,-63.43494882,3.58835075,-2.681591498,-2.694254866,-1.107148718,2.683281573,60.01,-8090.812131,-8373.600005,-7964.640001,24429.05214,,,28429.957,28429.957
3/16/2026 16:50:26.967,,241.5,-50587.546,None,60.029,132008.6844,132977.1758,132917.3964,132635.1591,229.7308345,,103.8752795,1.812965639,132605.4211,103.8909737,1.813239554,-15.88999925,-0.277332805,-136.3681066,-2.380072454,,,,-101.7881833,-1.776538938,140.9731889,-101.5921754,-1.773117955,143.3234105,138.0848123,2.410034622,141.9098305,17.65012422,0.308052781,138.5207566,-63.43494882,3.586357509,-2.687367427,-2.688125235,-1.107148718,2.683281573,60,-8042.929559,-8279.856003,-8065.944006,24388.72957,,,28429.957,28429.957
3/16/2026 16:50:27.000,,241.5,-50731.027,None,60.027,131968.2556,132934.0182,132875.7507,132593.4121,229.6585265,,104.2123673,1.818848931,132553.1363,104.2283112,1.819127204,-15.55678009,-0.271517034,-136.0355074,-2.374267505,,,,-101.7881833,-1.776538938,140.9731889,-101.0295312,-1.763297962,144.2647566,138.0848123,2.410034622,141.9098305,18.12186025,0.316286128,138.8893084,-63.43494882,3.582425166,-2.681551656,-2.690553633,-1.107148718,2.683281573,60,-7973.363726,-8375.615993,-8044.559987,24393.53971,,,28429.957,28429.957
3/16/2026 16:50:27.033,,241.5,-50542.2,None,60.025,131955.1871,132916.3954,132855.7638,132576.5107,229.6292524,,104.5344551,1.824470423,132545.8793,104.5417405,1.824597577,-15.23697134,-0.265935318,-135.7099395,-2.368585271,,,,-101.3099325,-1.768191887,140.7329386,-101.0295312,-1.763297962,144.2647566,138.4473869,2.416362741,141.1110201,18.74975763,0.327245005,138.1303732,-45,3.587895539,-2.682298059,-2.695830276,-0.785398163,1.697056275,60,-8051.506419,-8314.819203,-7912.137599,24278.46322,,,28429.957,28429.957
3/16/2026 16:50:27.067,,241.5,-50475.787,None,60.027,132012.5885,132970.9382,132908.4209,132631.3717,229.7242745,,104.8285439,1.829603242,132600.1129,104.8421767,1.829841179,-14.94673851,-0.260869799,-135.4133506,-2.363408819,,,,-101.3099325,-1.768191887,140.7329386,-100.4742348,-1.753606211,145.2198334,138.1221305,2.410685946,140.2152631,18.74975763,0.327245005,138.1303732,-63.43494882,3.58344739,-2.671555745,-2.690653824,-1.107148718,2.683281573,60,-7979.844282,-8444.476817,-8000.913604,24425.2347,,,28429.957,28429.957
3/16/2026 16:50:27.100,,241.5,-50803.877,None,60.031,132073.4179,133012.7294,132955.9521,132681.3967,229.8109203,,105.1828359,1.835786802,132646.0096,105.2016988,1.836116024,-14.58912431,-0.254628254,-135.0621627,-2.357279435,,,,-100.7388971,-1.758225439,141.6813326,-100.0079798,-1.745468526,145.0064826,138.7685297,2.421967742,142.0112672,19.21977343,0.335448328,138.5207566,-45,3.58158455,-2.676595996,-2.692727763,-0.785398163,3.39411255,60.01,-8004.73996,-8470.339196,-7991.999991,24467.07915,,,28429.957,28429.957
3/16/2026 16:50:27.133,,241.5,-50939.712,None,60.031,132020.6237,132978.1114,132915.3586,132638.7522,229.7370578,,105.5529749,1.842246948,132607.702,105.5698296,1.842541118,-14.2193285,-0.2481741,-134.6927477,-2.350831927,,,,-100.2613747,-1.749891101,141.4626452,-99.46232221,-1.735945004,145.9863007,139.451174,2.433882132,142.1328956,19.85521437,0.346538864,137.7911463,-63.43494882,3.578486122,-2.682056232,-2.697370791,-1.107148718,2.683281573,60.01,-7937.450525,-8383.017602,-7870.780803,24191.24893,,,28425.783,28425.783
3/16/2026 16:50:27.167,,241.5,-50845.55,None,60.027,131950.2419,132905.1618,132836.9897,132564.8448,229.6090464,,105.8912371,1.848150736,132528.828,105.9031672,1.848358956,-13.88066131,-0.242263242,-134.3558431,-2.344951831,,,,-99.78240703,-1.741531538,141.2538141,-99.5403818,-1.737307401,144.8027624,140.1325544,2.445774464,142.2746639,20.32313683,0.354705652,138.2033285,-45,3.585666357,-2.688037706,-2.699657483,-0.785398163,3.39411255,60,-8042.603519,-8285.256005,-7851.744006,24179.60353,,,28425.783,28425.783
3/16/2026 16:50:27.200,,241.5,-50665.306,None,60.025,131938.5855,132888.7331,132838.8558,132556.1106,229.5939183,,106.2047962,1.853623374,132525.182,106.2245606,1.853968328,-13.56817981,-0.236809411,-134.0374131,-2.33939418,,,,-99.78240703,-1.741531538,141.2538141,-99.6197278,-1.73869225,143.6194973,140.1325544,2.445774464,142.2746639,20.15174703,0.351714336,139.3292503,-63.43494882,3.592660578,-2.682583875,-2.691108516,-1.107148718,2.683281573,60,-8160.415219,-8376.796807,-8058.556793,24595.76882,,,28425.783,28425.783
3/16/2026 16:50:27.233,,241.5,-50685.091,None,60.027,132004.7765,132966.2755,132911.9361,132628.3959,229.7191202,,106.5095172,1.85894176,132594.5353,106.5256318,1.859223012,-13.26243001,-0.23147307,-133.7342839,-2.334103576,,,,-99.30205471,-1.733147809,141.0548829,-99.14708038,-1.730442996,143.4238474,140.5054779,2.452283206,141.508445,20.6136289,0.359775695,139.7472003,-45,3.589666008,-2.683756276,-2.693879271,-0.785398163,3.39411255,60,-8102.744752,-8316.763205,-8040.816002,24460.32396,,,28425.783,28425.783
3/16/2026 16:50:27.267,,241.5,-50597.654,None,60.03,132051.9803,133009.048,132932.9041,132665.3551,229.7831355,,106.8675694,1.86519095,132630.0118,106.8837662,1.865473638,-12.90782855,-0.225284108,-133.375957,-2.327849593,,,,-99.30205471,-1.733147809,141.0548829,-98.60138486,-1.720918813,144.4243747,140.8824456,2.458862534,140.748286,20.78824569,0.362823333,138.6246731,-45,3.586392451,-2.684146642,-2.690672926,-0.785398163,3.39411255,60,-8049.672902,-8268.191992,-8030.707203,24348.5721,,,28425.783,28425.783
3/16/2026 16:50:27.300,,241.5,-50756.386,None,60.03,132017.0007,132967.0964,132899.4149,132628.5435,229.7193759,,107.2247239,1.871424472,132594.7872,107.2424885,1.871734522,-12.5461942,-0.218972397,-133.0205275,-2.321646177,,,,-98.26717334,-1.715085721,141.8743106,-98.13010235,-1.712693381,144.2497834,141.188616,2.464206215,141.6813326,21.89367314,0.382116682,138.3803454,-45,3.584427903,-2.683178612,-2.703762859,-0.785398163,3.39411255,60,-8060.909163,-8336.736007,-7797.182401,24194.82757,,,28425.783,28425.783
3/16/2026 16:50:27.333,,241.5,-50918.299,None,60.027,131969.0675,132922.2033,132860.8423,132584.7532,229.6435288,,107.5573298,1.877229539,132546.6055,107.5765567,1.877565113,-12.21686573,-0.213224531,-132.6830644,-2.315756336,,,,-98.26717334,-1.715085721,141.8743106,-97.59464337,-1.703347859,145.2743611,141.8699923,2.476098476,141.8743106,21.89367314,0.382116682,138.3803454,-63.43494882,3.580912972,-2.689323007,-2.697873018,-1.107148718,2.683281573,60,-7998.208042,-8241.2064,-7892.855991,24132.27043,,,28421.533,28421.533
3/16/2026 16:50:27.367,,241.5,-50837.429,None,60.028,132005.5553,132933.6196,132876.1712,132605.7952,229.6799746,,107.8806072,1.882871795,132571.4141,107.8996438,1.883204045,-11.89318647,-0.207575262,-132.3610534,-2.310136183,,,,-97.78701795,-1.706705429,141.7067394,-97.12501635,-1.695151321,145.1206395,141.8699923,2.476098476,141.8743106,21.89367314,0.382116682,138.3803454,-63.43494882,3.578355366,-2.683673738,-2.692252865,-1.107148718,2.683281573,60.02,-7946.745045,-8337.614402,-7986.974399,24271.33385,,,28421.533,28421.533
3/16/2026 16:50:27.400,,241.5,-50790.398,None,60.03,132042.2202,132986.6876,132916.1673,132649.0539,229.754901,,108.228378,1.88894154,132619.1975,108.2505281,1.889328132,-11.54516547,-0.20150115,-132.010282,-2.304014067,,,,-97.36805107,-1.699393077,140.3589684,-97.12501635,-1.695151321,145.1206395,142.2531946,2.482786617,141.1365296,22.35319769,0.390136898,138.8322729,-45,3.584479453,-2.684287767,-2.694150965,-0.785398163,1.697056275,60.02,-7977.146712,-8287.228809,-7983.907201,24248.28272,,,28421.533,28421.533
3/16/2026 16:50:27.433,,241.5,-50922.158,None,60.031,132030.7999,132971.8316,132904.3259,132636.3449,229.7328883,,108.597278,1.895380059,132599.8941,108.6144453,1.895679685,-11.17202212,-0.19498857,-131.6399836,-2.297551141,,,,-97.30575953,-1.698305885,141.5491434,-96.65442505,-1.686937954,144.9766878,142.9355504,2.494695972,141.3608149,22.8097111,0.39810456,139.2930723,-45,3.582617639,-2.689684542,-2.695655701,-0.785398163,3.39411255,60,-8012.03054,-8208.3312,-7984.569598,24204.93134,,,28421.533,28421.533
3/16/2026 16:50:27.467,,241.5,-50875.661,None,60.028,131975.0578,132926.7256,132859.7671,132587.8928,229.6489668,,108.9434294,1.901421541,132555.2504,108.9637875,1.901776857,-10.82809161,-0.18898585,-131.2978945,-2.291580561,,,,-96.8234624,-1.689888212,141.4015559,-96.65442505,-1.686937954,144.9766878,142.9355504,2.494695972,141.3608149,23.2631855,0.406019182,139.762656,-63.43494882,3.588714811,-2.683681822,-2.697599743,-1.107148718,2.683281573,60,-8104.179983,-8306.870404,-7976.217592,24387.26798,,,28421.533,28421.533
3/16/2026 16:50:27.500,,241.5,-50660.323,None,60.026,131957.0657,132911.331,132850.224,132573.591,229.6241954,,109.2584656,1.906919961,132540.9523,109.2752926,1.907213647,-10.51351856,-0.183495515,-130.9785232,-2.286006479,,,,-96.34019175,-1.681453548,141.2640082,-96.2344801,-1.679608532,143.6495736,143.6156482,2.506565918,141.6050847,23.45902408,0.40943721,138.6610255,-63.43494882,3.586822179,-2.690061433,-2.695443689,-1.107148718,2.683281573,60,-8063.456195,-8212.392004,-7948.627189,24224.47539,,,28421.533,28421.533
3/16/2026 16:50:27.533,,241.5,-50539.291,None,60.028,132019.6224,132942.9395,132905.9641,132623.5288,229.7106901,,109.5861547,1.912639213,132591.9722,109.6026768,1.91292758,-10.18503906,-0.177762466,-130.6501114,-2.280274613,,,,-96.34019175,-1.681453548,141.2640082,-95.75826016,-1.671296926,143.524214,143.3256503,2.501504501,140.6408191,23.2631855,0.406019182,139.762656,-63.43494882,3.584224506,-2.679266967,-2.686293795,-1.107148718,2.683281573,60,-8022.620654,-8339.529596,-8168.126389,24530.27664,,,28417.395,28417.395
3/16/2026 16:50:27.567,,241.5,-50880.053,None,60.031,132054.6503,133000.0342,132946.9472,132667.9194,229.787577,,109.9547614,1.919072614,132630.8408,109.9679824,1.919303365,-9.818419018,-0.171363739,-130.2882888,-2.273959617,,,,-95.85601359,-1.673003045,141.1365296,-95.28124063,-1.662971364,143.4087863,144.2933086,2.518393324,141.8692356,24.36245302,0.425205019,139.6338068,-45,3.582274729,-2.689757063,-2.699164636,-0.785398163,1.697056275,60.01,-7984.73479,-8238.369598,-7947.849598,24170.95399,,,28417.395,28417.395
3/16/2026 16:50:27.600,,241.5,-50810.645,None,60.031,132034.6127,132961.9624,132910.2113,132636.2779,229.7327723,,110.3290796,1.925605699,132603.5104,110.3372438,1.925748192,-9.443619767,-0.164822258,-129.9161818,-2.267465125,,,,-95.3709947,-1.664537868,141.0191476,-94.76364169,-1.653937559,144.4991349,144.2933086,2.518393324,141.8692356,24.56717132,0.428778027,138.5415461,-63.43494882,3.579685751,-2.683215582,-2.696243152,-1.107148718,2.683281573,60,-7932.635664,-8346.844798,-7932.081607,24211.56207,,,28417.395,28417.395
3/16/2026 16:50:27.633,,241.5,-50801.011,None,60.028,131991.8703,132917.2529,132881.8969,132597.6979,229.6659497,,110.6725937,1.931601151,132567.6319,110.6889535,1.931886685,-9.100901136,-0.15884069,-129.5697273,-2.261418353,,,,-94.84400038,-1.655340082,142.1075649,-94.28915333,-1.645656175,144.4044321,144.6887866,2.525295716,141.1722352,25.01689348,0.43662716,139.044741,-63.43494882,3.57754286,-2.684136406,-2.698045513,-1.107148718,2.683281573,60,-7955.123088,-8287.545598,-7929.129597,24171.79828,,,28417.395,28417.395
3/16/2026 16:50:27.667,,241.5,-50857.949,None,60.028,131970.4832,132928.3977,132881.2104,132594.0967,229.6597122,,111.0058598,1.937417743,132565.8249,111.0158163,1.937591516,-8.765038016,-0.152978772,-129.235163,-2.255579103,,,,-94.39870535,-1.647568218,140.814772,-94.76364169,-1.653937559,144.4991349,145.3663226,2.537120951,141.4677348,25.46334506,0.44441921,139.5564402,-45,3.591529075,-2.690099723,-2.699998313,-0.785398163,1.697056275,60.01,-8118.531406,-8204.832005,-7925.543997,24248.90741,,,28417.395,28417.395
3/16/2026 16:50:27.700,,241.5,-50760.763,None,60.03,132017.5112,132964.3348,132914.8803,132632.9559,229.7270184,,111.356556,1.943538546,132597.1531,111.371044,1.943791409,-8.417496609,-0.146913031,-128.8835872,-2.249442948,,,,-94.39870535,-1.647568218,140.814772,-93.81407483,-1.637364491,144.3196452,144.9683562,2.530175126,142.1531568,25.67681568,0.448144975,138.4739687,-45,3.5811559,-2.677088157,-2.697587923,-0.785398163,1.697056275,60.01,-7945.608529,-8467.401599,-7906.147212,24319.15734,,,28417.395,28417.395
3/16/2026 16:50:27.733,,241.5,-50615.323,None,60.031,132013.874,132961.1058,132916.183,132631.1053,229.7238131,,111.7243797,1.94995828,132597.733,111.7356446,1.950154889,-8.046734377,-0.140442009,-128.5119704,-2.242957012,,,,-93.91157181,-1.639066134,140.7278224,-93.81407483,-1.637364491,144.3196452,146.0409402,2.548895249,141.7829327,25.89364699,0.451929395,137.3934496,-45,3.58751938,-2.689337258,-2.694886407,-0.785398163,1.697056275,60,-8048.031225,-8238.067199,-7889.054397,24175.15282,,,28413.348,28413.348
3/16/2026 16:50:27.767,,241.5,-50891.875,None,60.03,131977.713,132917.4788,132877.9155,132591.746,229.6556407,,112.0903759,1.956346119,132550.2754,112.1013036,1.956536844,-7.683859775,-0.134108652,-128.1490893,-2.236623542,,,,-93.42387124,-1.630554153,140.6510576,-93.33847054,-1.62906363,144.2447919,146.7124723,2.560615696,142.1176977,26.78712673,0.467523559,138.4583692,-90,3.585600474,-2.694724348,-2.704147101,-1.570796327,1.2,60,-8008.471055,-8163.158401,-7793.913592,23965.54305,,,28413.348,28413.348
3/16/2026 16:50:27.800,,241.5,-50700.125,None,60.027,131963.7992,132889.9164,132860.6689,132572.1584,229.621714,,112.4179458,1.962063293,132536.2076,112.4302958,1.962278841,-7.35668302,-0.128398341,-127.8200648,-2.230880981,,,,-93.39492354,-1.63004892,141.8489337,-92.86240523,-1.620754723,144.1798876,146.3099325,2.55359005,142.7798305,26.34211153,0.459756578,137.9217169,-45,3.583033564,-2.681988391,-2.690637559,-0.785398163,1.697056275,60,-8032.213696,-8416.742397,-7986.225609,24435.1817,,,28413.348,28413.348
3/16/2026 16:50:27.833,,241.5,-50744.347,None,60.029,132007.7845,132948.5908,132907.8011,132622.1029,229.7082205,,112.7519019,1.967891927,132584.6597,112.7608925,1.968048842,-7.019818332,-0.122518943,-127.4906854,-2.225132226,,,,-92.91083783,-1.621600031,141.7829327,-92.38594403,-1.612438906,144.1249458,146.7124723,2.560615696,142.1176977,26.78712673,0.467523559,138.4583692,-63.43494882,3.580487748,-2.683134639,-2.692655785,-1.107148718,2.683281573,60,-7988.116261,-8361.993586,-7986.700793,24336.81064,,,28413.348,28413.348
3/16/2026 16:50:27.867,,241.5,-50894.078,None,60.032,132071.7716,133014.0264,132963.679,132683.8649,229.8151953,,113.1230447,1.974369589,132648.4999,113.1336518,1.974554719,-6.646723782,-0.116007214,-127.1212069,-2.21868361,,,,-92.91083783,-1.621600031,141.7829327,-92.38594403,-1.612438906,144.1249458,146.9761324,2.565217433,143.1223253,27.22867918,0.475230103,139.0033093,-45,3.586993625,-2.681224647,-2.693913713,-0.785398163,3.39411255,60.01,-8102.553728,-8457.840009,-8000.55359,24560.94733,,,28413.348,28413.348
3/16/2026 16:50:27.900,,241.5,-51041.261,None,60.033,132031.3097,132969.8883,132938.8066,132647.3825,229.7520059,,113.5192382,1.981284471,132612.645,113.5268041,1.981416521,-6.24825911,-0.109052694,-126.7281868,-2.211824115,,,,-91.94148639,-1.604681657,141.6813326,-91.90915243,-1.604117323,144.0799778,147.6390624,2.576787744,143.4840758,27.66675729,0.482876008,139.5564402,-63.43494882,3.585533844,-2.685840438,-2.694700123,-1.107148718,2.683281573,60.01,-8069.798795,-8397.417607,-8017.732795,24484.9492,,,28413.348,28413.348
3/16/2026 16:50:27.933,,241.5,-50844.499,None,60.029,131952.0595,132894.2572,132876.4254,132574.9776,229.626597,,113.8776915,1.98754066,132544.2458,113.8889501,1.987737162,-5.89283199,-0.10284932,-126.3617697,-2.205428929,,,,-91.45635863,-1.59621458,141.6457553,-91.43209618,-1.59579112,144.044993,148.0456371,2.58388381,142.8453709,28.57069855,0.498652759,138.0052173,-45,3.583528282,-2.68673313,-2.704081688,-0.785398163,1.697056275,60,-8029.591784,-8340.062404,-7769.404808,24139.059,,,28413.348,28413.348
3/16/2026 16:50:27.967,,241.5,-50749.848,None,60.028,131945.9257,132877.3227,132856.5182,132560.6335,229.6017522,,114.2047998,1.993249777,132527.0096,114.2153904,1.99343462,-5.560767613,-0.097053704,-126.0346026,-2.199718786,,,,-91.45635863,-1.59621458,141.6457553,-90.94695145,-1.587323747,145.2198334,147.7890723,2.57940591,141.828629,28.57069855,0.498652759,138.0052173,-45,3.580758367,-2.676459614,-2.698371545,-0.785398163,1.697056275,60.01,-7981.515873,-8453.131194,-7862.947206,24297.59427,,,28409.271,28409.271
3/16/2026 16:50:28.000,,241.5,-50762.218,None,60.029,132012.6648,132960.4532,132920.4206,132631.9016,229.7251923,,114.5448041,1.999183973,132593.5931,114.5568858,1.999394839,-5.224859812,-0.091191007,-125.7018348,-2.193910894,,,,-91.45635863,-1.59621458,141.6457553,-90.94695145,-1.587323747,145.2198334,148.8696864,2.598266185,141.5898301,28.57069855,0.498652759,138.0052173,-63.43494882,3.586718586,-2.689457192,-2.692563653,-1.107148718,2.683281573,60,-8086.701812,-8224.775985,-7962.84,24274.3178,,,28409.271,28409.271
3/16/2026 16:50:28.033,,241.5,-50826.024,None,60.031,132039.0095,133004.129,132962.6258,132669.3361,229.7900307,,114.9188739,2.005712722,132635.683,114.9300703,2.005908137,-4.84950051,-0.084639751,-125.3266855,-2.187363303,,,,-90.97102193,-1.587743857,141.6203375,-90.47350806,-1.579060601,145.2049586,148.455843,2.591043254,142.2139234,29.0064159,0.506257462,138.5831159,-63.43494882,3.584968738,-2.675683005,-2.693620765,-1.107148718,2.683281573,60,-8058.138745,-8497.310401,-7981.171199,24536.62035,,,28409.271,28409.271
3/16/2026 16:50:28.067,,241.5,-50926.176,None,60.032,132016.7122,132967.894,132936.8135,132641.2072,229.74131,,115.3035094,2.012425878,132602.3506,115.3142199,2.012612811,-4.466917417,-0.077962416,-124.9424465,-2.180657067,,,,-90.48554583,-1.5792707,141.6050847,-90.47350806,-1.579060601,145.2049586,149.1189213,2.602616154,142.6183719,29.43848967,0.513798572,139.1689621,-63.43494882,3.591673412,-2.68057857,-2.694455639,-1.107148718,2.683281573,60,-8168.785936,-8436.110403,-7999.430393,24604.32673,,,28409.271,28409.271
3/16/2026 16:50:28.100,,241.5,-50716.757,None,60.03,131969.1455,132917.0795,132881.1936,132589.8651,229.652383,,115.6627022,2.018694975,132559.8156,115.6703143,2.018827831,-4.105518185,-0.07165481,-124.5812729,-2.174353398,,,,-90.48554583,-1.5792707,141.6050847,-90,-1.570796327,145.2,149.5344551,2.609868586,142.006197,29.68314018,0.518068528,138.1251606,-63.43494882,3.589624158,-2.681523396,-2.692421926,-1.107148718,2.683281573,60,-8131.512498,-8380.713598,-7969.752011,24481.97811,,,28409.271,28409.271
3/16/2026 16:50:28.133,,241.5,-50713.171,None,60.029,131959.03,132910.6224,132874.5299,132582.1253,229.6389772,,116.0059612,2.024685975,132544.3203,116.019793,2.024927386,-3.763491511,-0.065685318,-124.2382946,-2.168367297,,,,-90,-1.570796327,141.6,-90,-1.570796327,144,149.7781617,2.61412207,143.0418121,30.11373315,0.525583794,138.7233218,-45,3.595723713,-2.679807388,-2.693951091,-0.785398163,1.697056275,60.01,-8233.297472,-8470.641602,-7978.463997,24682.40307,,,28409.271,28409.271
3/16/2026 16:50:28.167,,241.5,-50758.056,None,60.03,131996.7387,132955.3867,132902.5116,132618.9422,229.7027459,,116.3609709,2.030882063,132587.1501,116.3717054,2.031069416,-3.409885183,-0.059513724,-123.886639,-2.162229749,,,,-89.51445417,-1.562321953,141.6050847,-89.05304855,-1.554268906,145.2198334,150.1952485,2.621401608,142.441567,30.364271,0.529956504,137.6866007,-45,3.585338322,-2.680915332,-2.692186253,-0.785398163,1.697056275,60.01,-8060.590078,-8419.147186,-7949.606407,24429.34367,,,28405.073,28405.073
3/16/2026 16:50:28.200,,241.5,-50658.149,None,60.032,132012.7505,132978.0594,132928.9957,132640.6781,229.7403936,,116.7343247,2.037398316,132602.9875,116.7467275,2.037614786,-3.031266507,-0.052905581,-123.5121844,-2.155694283,,,,-89.02897807,-1.553848797,141.6203375,-88.56790382,-1.545801533,144.044993,150.6158429,2.628742364,141.8489337,30.79323388,0.537443319,138.2970716,-63.43494882,3.583416319,-2.681647945,-2.693137602,-1.107148718,2.683281573,60,-8029.808234,-8373.167995,-7970.688004,24373.66423,,,28405.073,28405.073
3/16/2026 16:50:28.233,,241.5,-50920.186,None,60.031,131991.4339,132959.1444,132907.8423,132620.2187,229.7049569,,117.1054301,2.043875327,132581.4726,117.1194941,2.044120791,-2.658916379,-0.046406845,-123.1405431,-2.149207919,,,,-88.54364137,-1.545378074,141.6457553,-88.09084757,-1.537475331,144.0799778,151.5043614,2.644249937,143.3686158,31.47683935,0.549374485,137.8903913,-45,3.581596122,-2.690656782,-2.698582404,-0.785398163,3.39411255,60,-7999.032913,-8307.446409,-7855.948803,24162.42812,,,28405.073,28405.073
3/16/2026 16:50:28.267,,241.5,-50595.926,None,60.03,131980.8122,132935.297,132901.6822,132606.6679,229.6814862,,117.4650445,2.050151782,132565.0971,117.4853394,2.050505995,-2.3021862,-0.040180729,-122.7846495,-2.142996404,,,,-88.54364137,-1.545378074,141.6457553,-88.09084757,-1.537475331,144.0799778,151.6992442,2.647651285,141.7423014,31.47683935,0.549374485,137.8903913,-63.43494882,3.587981326,-2.687832014,-2.692370889,-1.107148718,2.683281573,60,-8106.357788,-8259.6096,-7958.275199,24324.24259,,,28405.073,28405.073
3/16/2026 16:50:28.300,,241.5,-50796.85,None,60.031,132002.3983,132975.7577,132914.4745,132631.6237,229.724711,,117.8312295,2.056542916,132602.5873,117.8509672,2.056887404,-1.934129246,-0.033756924,-122.4188225,-2.136611518,,,,-88.05851361,-1.536910997,141.6813326,-87.63375201,-1.529497508,145.3239141,151.6992442,2.647651285,141.7423014,31.90015692,0.55676277,138.5207566,-45,3.586384912,-2.681408209,-2.693374288,-0.785398163,1.697056275,60.01,-8083.623209,-8370.777585,-7978.78081,24433.1816,,,28405.073,28405.073
3/16/2026 16:50:28.333,,241.5,-50860.512,None,60.033,132020.3439,132996.0845,132941.5466,132653.4137,229.7624523,,118.2277183,2.063462952,132615.3102,118.2422036,2.063715768,-1.540755162,-0.026891251,-122.0201849,-2.129653981,,,,-87.57366417,-1.528448778,141.7270616,-87.16121216,-1.521250132,145.3784028,152.7838884,2.666581897,141.6864143,31.90015692,0.55676277,138.5207566,-63.43494882,3.5849659,-2.693473148,-2.686416751,-1.107148718,2.683281573,60.02,-8062.924458,-8164.4544,-8095.680002,24323.05886,,,28405.073,28405.073
3/16/2026 16:50:28.367,,241.5,-50861.362,None,60.032,131990.8126,132950.9336,132901.1588,132615.0361,229.6959803,,118.6133568,2.070193614,132579.7896,118.6341562,2.070556631,-1.153311648,-0.020129086,-121.6291931,-2.122829887,,,,-87.08916217,-1.519992623,141.7829327,-86.68905849,-1.513009496,145.4427723,152.3540246,2.659079359,142.2392351,33.27488798,0.580756354,137.7911463,-45,3.583566127,-2.679208445,-2.703586241,-0.785398163,1.697056275,60,-8040.16646,-8435.807984,-7767.014384,24242.98883,,,28405.073,28405.073
3/16/2026 16:50:28.400,,241.5,-50845.133,None,60.029,131953.5322,132912.5163,132846.8036,132571.6723,229.620872,,118.9785208,2.076566928,132537.512,118.993873,2.076834873,-0.786312571,-0.013723743,-121.2735276,-2.116622352,,,,-86.60507646,-1.511543733,141.8489337,-86.68905849,-1.513009496,145.4427723,153.4349488,2.677945045,142.2139234,33.27488798,0.580756354,137.7911463,-63.43494882,3.589844369,-2.691668788,-2.697378706,-1.107148718,2.683281573,60,-8147.875966,-8220.427203,-7866.590394,24234.89356,,,28405.073,28405.073
3/16/2026 16:50:28.433,,241.5,-51082.258,None,60.029,131973.7556,132940.0057,132890.1699,132602.0545,229.6734955,,119.3215909,2.08255463,132567.973,119.3410098,2.082893553,-0.444785887,-0.007762978,-120.9238279,-2.110518941,,,,-86.1214755,-1.503103304,141.9250506,-86.21735455,-1.504776709,145.5170093,153.6495388,2.681690345,143.288241,33.69006753,0.588002604,138.453169,-63.43494882,3.587670262,-2.689453323,-2.698521545,-1.107148718,2.683281573,60,-8117.238518,-8322.220811,-7887.9744,24327.43373,,,28405.073,28405.073
3/16/2026 16:50:28.467,,241.5,-50726.966,None,60.032,132044.9187,133008.0915,132945.0761,132666.7582,229.7855657,,119.6985874,2.08913446,132634.3541,119.7125893,2.089378839,-0.067199999,-0.001172861,-120.548667,-2.103971147,,,,-86.08842819,-1.50252652,140.7278224,-85.71084667,-1.495936479,144.4044321,153.8689995,2.685520657,141.6813326,33.69006753,0.588002604,138.453169,-45,3.585315318,-2.686693518,-2.691973751,-0.785398163,1.697056275,60.01,-8013.11783,-8279.856011,-7999.948804,24292.92265,,,28405.073,28405.073
3/16/2026 16:50:28.500,,241.5,-50775.307,None,60.034,132062.6524,133022.3578,132953.0993,132680.0895,229.8086562,,120.1049443,2.096226726,132635.4414,120.1226502,2.096535752,0.341134575,0.005953922,-120.1451364,-2.09692821,,,,-85.60129465,-1.494024436,140.814772,-85.23635831,-1.487655095,144.4991349,154.3063003,2.693152998,141.1569339,34.10127419,0.595179514,139.1223922,-63.43494882,3.584190847,-2.687199076,-2.692107724,-1.107148718,2.683281573,60.01,-7999.161491,-8241.5664,-8036.870402,24277.59829,,,28405.073,28405.073
3/16/2026 16:50:28.533,,241.5,-50804.28,None,60.032,131994.6512,132970.9187,132908.1803,132625.3339,229.7138166,,120.50577,2.103222454,132593.9081,120.5260244,2.103575961,0.734255893,0.012815183,-119.7384648,-2.089830453,,,,-85.11479743,-1.485533457,140.9118874,-84.76252393,-1.479385125,144.6037344,154.9537992,2.704453985,141.7270616,35.07375449,0.612152497,137.8277185,-63.43494882,3.582961086,-2.691638802,-2.70198295,-1.107148718,2.683281573,60,-7981.40272,-8196.393598,-7796.073589,23973.86991,,,28405.073,28405.073
3/16/2026 16:50:28.567,,241.5,-50935.493,None,60.029,131964.1506,132924.3467,132858.8415,132583.1698,229.6407863,,120.8676795,2.109538966,132546.6408,120.8913807,2.10995263,1.096634038,0.019139875,-119.3757953,-2.083500675,,,,-84.6290053,-1.477054785,141.0191476,-84.71875937,-1.478621289,143.4087863,155.1576109,2.70801117,142.8151252,35.88213725,0.626261438,139.2206881,-45,3.588573919,-2.688871295,-2.709762113,-0.785398163,1.697056275,60,-8079.363283,-8303.702399,-7741.497591,24124.56327,,,28405.073,28405.073
3/16/2026 16:50:28.600,,241.5,-50901.97,None,60.03,131996.5374,132954.7672,132890.5812,132614.6832,229.6953691,,121.2296923,2.115857281,132574.6363,121.2478301,2.116173846,1.453291903,0.025364729,-119.0184224,-2.077263341,,,,-84.14398641,-1.468589609,141.1365296,-84.24173984,-1.470295728,143.524214,155.794115,2.719120261,143.4087863,35.47997813,0.619242437,138.5207566,-26.56505118,3.586469574,-2.693755532,-2.696505778,-0.463647609,2.683281573,60.01,-8052.272075,-8256.283205,-7925.356803,24233.91208,,,28405.073,28405.073
3/16/2026 16:50:28.633,,241.5,-50740.531,None,60.033,132055.2653,133004.6243,132946.6006,132669.5416,229.7903866,,121.6119175,2.122528369,132622.854,121.628991,2.122826358,1.840610252,0.032124709,-118.6331604,-2.070539251,,,,-84.14398641,-1.468589609,141.1365296,-83.81706983,-1.462883838,144.8425352,155.5960283,2.715662997,142.3151433,35.77011376,0.624306259,137.545338,-26.56505118,3.585710196,-2.683538288,-2.69484551,-0.463647609,2.683281573,60,-8042.367937,-8370.288002,-7900.257594,24312.91353,,,28405.073,28405.073
3/16/2026 16:50:28.667,,241.5,-50798.52,None,60.033,132054.9758,133001.5354,132948.5204,132669.0546,229.7895431,,122.0119771,2.129510727,132632.4476,122.0335297,2.129886891,2.238956499,0.039077163,-118.2328051,-2.063551732,,,,-83.65980825,-1.460139106,141.2640082,-83.34557495,-1.4546547,144.9766878,156.037511,2.723368324,141.8235523,36.17362905,0.631348929,138.250208,-63.43494882,3.584541591,-2.684291161,-2.694900661,-1.107148718,2.683281573,60,-8030.437678,-8328.441603,-7939.944008,24298.82329,,,28405.073,28405.073
3/16/2026 16:50:28.700,,241.5,-50920.776,None,60.032,132008.8361,132955.8238,132893.2647,132620.0132,229.7046009,,122.405566,2.136380149,132582.2567,122.4216589,2.136661023,2.627922212,0.045865895,-117.8469741,-2.056817711,,,,-83.1765376,-1.451704442,141.4015559,-83.34557495,-1.4546547,144.9766878,156.6746491,2.734488482,142.441567,36.57303098,0.638319808,138.9618653,-45,3.591315723,-2.688622587,-2.695137519,-0.785398163,1.697056275,60,-8149.770444,-8288.179195,-7973.553606,24411.50324,,,28405.073,28405.073
3/16/2026 16:50:28.733,,241.5,-50616.374,None,60.031,131996.1043,132937.6931,132881.9386,132605.9468,229.6802373,,122.7723087,2.142781017,132569.2748,122.7899961,2.14308972,2.995933886,0.05228891,-117.469841,-2.050235498,,,,-83.1765376,-1.451704442,141.4015559,-82.87498365,-1.446441332,145.1206395,156.9295878,2.738938,140.8658937,36.86989765,0.643501109,138,-90,3.589531052,-2.68664909,-2.693736607,-1.570796327,1.2,60.01,-8118.831407,-8228.591996,-7940.851195,24288.2746,,,28405.073,28405.073
3/16/2026 16:50:28.767,,241.5,-50853.456,None,60.032,132018.5671,132974.3754,132908.6679,132634.5865,229.7298426,,123.1464642,2.149311263,132601.503,123.1686203,2.149697959,3.373140404,0.058872406,-117.097159,-2.043730969,,,,-82.69424047,-1.443286769,141.5491434,-82.40535663,-1.438244794,145.2743611,157.1193628,2.7422502,141.9707012,37.2664019,0.650421414,138.7233218,-45,3.587942753,-2.683377794,-2.694152383,-0.785398163,1.697056275,60.01,-8102.400348,-8350.847995,-7977.168002,24430.41635,,,28405.073,28405.073
3/16/2026 16:50:28.800,,241.5,-50711.976,None,60.034,132036.6931,132984.8338,132930.0968,132651.2533,229.7587103,,123.5520265,2.156389659,132615.889,123.5687518,2.156681571,3.776932317,0.065919905,-116.6922721,-2.03666436,,,,-82.21298205,-1.434887225,141.7067394,-81.86989765,-1.428899272,144.2497834,157.1193628,2.7422502,141.9707012,37.96205924,0.662562925,138.5051624,-90,3.585580843,-2.676330295,-2.699227285,-1.570796327,2.4,60.01,-8072.240948,-8470.627207,-7881.566395,24424.43455,,,28405.073,28405.073
3/16/2026 16:50:28.833,,241.5,-50798.333,None,60.033,132001.3336,132953.1491,132899.053,132618.5636,229.7020901,,123.9489647,2.163317539,132580.2474,123.9674358,2.16363992,4.176991067,0.072902247,-116.2943535,-2.029719371,,,,-81.66255556,-1.42528047,140.6868864,-81.39861514,-1.420673841,144.4243747,158.1985905,2.761086276,142.1683509,37.96205924,0.662562925,138.5051624,-45,3.584313761,-2.688184029,-2.692282296,-0.785398163,1.697056275,60,-7990.64275,-8279.568008,-7995.06719,24265.27795,,,28405.073,28405.073
3/16/2026 16:50:28.867,,241.5,-50488.92,None,60.03,131984.9119,132910.2606,132868.2599,132588.4973,229.6500138,,124.3201878,2.169796604,132553.6279,124.337352,2.170096175,4.546694623,0.079354791,-115.9263235,-2.023296036,,,,-81.66255556,-1.42528047,140.6868864,-81.39861514,-1.420673841,144.4243747,158.1985905,2.761086276,142.1683509,38.58121327,0.673369201,136.6209354,-45,3.590770016,-2.681731485,-2.696665237,-0.785398163,1.697056275,60,-8097.663133,-8386.329606,-7812.734392,24296.72713,,,28405.073,28405.073
3/16/2026 16:50:28.900,,241.5,-50687.338,None,60.031,132010.4205,132944.6444,132902.258,132619.8072,229.7042441,,124.6882661,2.176220782,132585.7019,124.7027298,2.176473221,4.91396197,0.085764816,-115.5516456,-2.016756673,,,,-81.17962045,-1.416851662,140.8658937,-80.85291962,-1.411149657,143.4238474,158.8242606,2.772006279,142.8453709,38.65980825,0.674740942,138.3074835,-26.56505118,3.587622878,-2.686241463,-2.691497615,-0.463647609,2.683281573,60,-8056.94033,-8351.611205,-7996.838393,24405.38993,,,28405.073,28405.073
3/16/2026 16:50:28.933,,241.5,-50959.454,None,60.034,132053.2218,132991.1341,132943.2471,132663.2354,229.779464,,125.086302,2.183167819,132628.2567,125.1024946,2.183450434,5.311911981,0.092710354,-115.1540534,-2.009817379,,,,-80.69794529,-1.408444845,141.0548829,-80.53767779,-1.405647649,145.9863007,159.1022345,2.776857839,141.2945859,39.74219083,0.693632082,138.8944923,-45,3.589098083,-2.684147485,-2.703449461,-0.785398163,1.697056275,60.01,-8095.228299,-8299.152014,-7833.974395,24228.35471,,,28405.073,28405.073
3/16/2026 16:50:28.967,,241.5,-50783.472,None,60.035,132043.8391,132975.9803,132927.8008,132649.8989,229.7563645,,125.5051309,2.190477763,132608.8178,125.5201241,2.190739443,5.728085518,0.099973952,-114.7350415,-2.002504242,,,,-80.21759297,-1.400061115,141.2538141,-79.90894276,-1.394674153,143.8248935,159.7273144,2.787767541,141.9960563,39.74219083,0.693632082,138.8944923,-45,3.585413596,-2.687793589,-2.696136324,-0.785398163,1.697056275,60.01,-8043.182119,-8277.580808,-7955.121595,24275.88452,,,28405.073,28405.073
3/16/2026 16:50:29.000,,241.5,-50763.715,None,60.032,131979.791,132914.9886,132879.6239,132592.1741,229.6563822,,125.8988581,2.197349599,132554.2363,125.9185984,2.197694131,6.125974085,0.106918418,-114.3407532,-1.995622613,,,,-79.73862528,-1.391701552,141.4626452,-79.52576517,-1.387986442,145.2198334,160.1828475,2.795718094,141.5847449,40.06078446,0.69919259,137.9739106,-45,3.585680573,-2.688799676,-2.694815203,-0.785398163,1.697056275,60,-8056.278703,-8232.7968,-7921.38239,24210.45789,,,28405.073,28405.073
3/16/2026 16:50:29.033,,241.5,-50650.906,None,60.03,131978.1909,132899.9431,132866.9837,132582.3934,229.6394415,,126.2661076,2.203759311,132549.7599,126.2801641,2.204004644,6.491017875,0.113289634,-113.9745735,-1.989231571,,,,-79.2611029,-1.383367214,141.6813326,-78.97046878,-1.378294692,144.2647566,160.1828475,2.795718094,141.5847449,40.7636052,0.711459126,137.838166,-45,3.582299336,-2.68242846,-2.700690697,-0.785398163,1.697056275,60,-8011.074602,-8339.500797,-7815.657592,24166.23299,,,28405.073,28405.073
3/16/2026 16:50:29.067,,241.5,-50832.043,None,60.032,132012.9621,132954.165,132908.5601,132625.937,229.7148613,,126.6396621,2.210279067,132591.4705,126.6511529,2.210479619,6.868445863,0.119876995,-113.6047922,-1.98277767,,,,-78.78508532,-1.37505914,141.9098305,-78.97046878,-1.378294692,144.2647566,160.8011527,2.806509556,142.3151433,41.13926738,0.718015668,138.6246731,-45,3.588774311,-2.686632561,-2.700793338,-0.785398163,1.697056275,60,-8136.542713,-8314.560002,-7861.003199,24312.10591,,,28405.073,28405.073
3/16/2026 16:50:29.100,,241.5,-50787.331,None,60.034,132051.091,132986.0216,132944.6119,132661.2759,229.7760701,,127.0420063,2.217301299,132629.3984,127.0552562,2.217532553,7.27314998,0.126940414,-113.1979114,-1.975676261,,,,-78.69006753,-1.373400767,140.7329386,-78.50343698,-1.370143449,144.4991349,161.2586596,2.814494557,141.9250506,41.13926738,0.718015668,138.6246731,-45,3.587676002,-2.687554143,-2.693691929,-0.785398163,1.697056275,60,-8052.883244,-8278.127985,-7981.300789,24312.31202,,,28405.073,28405.073
3/16/2026 16:50:29.133,,241.5,-50775.653,None,60.034,132004.9903,132954.7602,132913.4567,132625.1267,229.7134578,,127.4610895,2.224615679,132583.0577,127.4761796,2.224879051,7.686910326,0.134161894,-112.782215,-1.968420989,,,,-78.2118167,-1.365053715,140.9731889,-78.0379486,-1.362019145,144.7430827,161.2586596,2.814494557,141.9250506,41.83963837,0.730239447,138.5207566,-45,3.586898196,-2.680332663,-2.698660436,-0.785398163,1.697056275,60,-8050.694594,-8398.425583,-7890.897607,24340.01778,,,28405.073,28405.073
3/16/2026 16:50:29.167,,241.5,-50931.115,None,60.031,131959.6984,132898.2317,132863.192,132574.4191,229.6256296,,127.8504143,2.231410679,132535.4069,127.8599035,2.231576298,8.076692352,0.140964874,-112.3933644,-1.961634266,,,,-77.83779648,-1.358525831,142.3960674,-77.57405713,-1.353922711,144.9965517,161.4130733,2.817189586,143.0619446,42.54095601,0.742479749,138.4375672,-45,3.585499009,-2.676224712,-2.704114015,-0.785398163,3.39411255,60,-8105.190686,-8531.971188,-7792.430412,24429.59229,,,28405.073,28405.073
3/16/2026 16:50:29.200,,241.5,-50702.443,None,60.031,131984.3096,132912.0195,132879.4164,132592.6119,229.6571406,,128.2134535,2.237746908,132552.4422,128.2286173,2.238011568,8.441751801,0.147336364,-112.0272054,-1.955243587,,,,-77.73522627,-1.356735643,141.2232276,-77.47119229,-1.352127381,143.8248935,162.3289496,2.833174642,142.3151433,42.54095601,0.742479749,138.4375672,-45,3.590138949,-2.685838278,-2.697723336,-0.785398163,1.697056275,60,-8117.818131,-8325.417618,-7899.710405,24342.94615,,,28405.073,28405.073
3/16/2026 16:50:29.233,,241.5,-50599.771,None,60.033,132044.3342,132975.9743,132943.5526,132655.3229,229.7657592,,128.6007029,2.244505686,132619.7057,128.6134564,2.244728277,8.82989348,0.154110714,-111.6371864,-1.94843647,,,,-77.26035321,-1.348447545,141.4830025,-77.00538321,-1.343997479,144.0899719,162.3289496,2.833174642,142.3151433,42.8789036,0.748378048,137.5558069,-63.43494882,3.588725756,-2.679063928,-2.696814518,-1.107148718,2.683281573,60.01,-8112.976074,-8444.347213,-7868.18879,24425.51208,,,28405.073,28405.073
3/16/2026 16:50:29.267,,241.5,-50860.166,None,60.035,132052.5942,132978.8044,132956.0604,132663.1876,229.7793813,,129.0030817,2.251528521,132629.5118,129.0249103,2.251909502,9.232820714,0.161143121,-111.2405985,-1.941514705,,,,-76.78725312,-1.340190391,141.7524603,-76.54131539,-1.335897967,144.3645386,162.9325952,2.843710245,143.1022012,43.24301169,0.754732932,138.3751423,-26.56505118,3.587807469,-2.682567124,-2.696247637,-0.463647609,2.683281573,60.01,-8113.457974,-8431.516795,-7925.212817,24470.18759,,,28405.073,28405.073
3/16/2026 16:50:29.300,,241.5,-50872.824,None,60.034,131996.8129,132925.274,132891.6756,132605.2846,229.6790903,,129.4317192,2.259009656,132571.6954,129.4480982,2.259295524,9.661303471,0.168621556,-110.8079517,-1.933963595,,,,-76.31598025,-1.331965127,142.0315458,-76.07903964,-1.327829733,144.6485396,163.3930194,2.851746164,142.7546146,43.9455955,0.766995333,138.33351,-45,3.587125257,-2.683124608,-2.700958928,-0.785398163,1.697056275,60,-8114.298366,-8398.1664,-7840.742404,24353.20717,,,28405.073,28405.073
3/16/2026 16:50:29.333,,241.5,-50822.438,None,60.031,131940.4775,132883.9369,132858.3998,132561.6645,229.6035381,,129.8095565,2.265604161,132531.999,129.8269217,2.265907242,10.0424482,0.175273786,-110.4318778,-1.927399867,,,,-75.72748662,-1.321693976,141.1569339,-75.61860541,-1.31979364,144.9419194,163.8556612,2.859820786,142.4162912,43.9455955,0.766995333,138.33351,-45,3.585700882,-2.684547,-2.6943952,-0.785398163,1.697056275,60,-8037.862967,-8351.510403,-7947.719998,24337.09337,,,28405.073,28405.073
3/16/2026 16:50:29.367,,241.5,-50859.72,None,60.032,131975.8893,132921.4666,132895.4426,132598.3287,229.6670423,,130.1900651,2.272245289,132565.7125,130.2017892,2.272449913,10.42328528,0.181920647,-110.0564804,-1.920847947,,,,-75.72748662,-1.321693976,141.1569339,-75.49983323,-1.317720675,143.7798317,163.9888225,2.862144889,143.5693561,44.30130562,0.773203646,139.1689621,-45,3.590170588,-2.680224242,-2.694051593,-0.785398163,1.697056275,60.01,-8115.353224,-8495.45281,-8003.678397,24614.48443,,,28405.073,28405.073
3/16/2026 16:50:29.400,,241.5,-50718.571,None,60.034,132027.3506,132964.3391,132936.5579,132643.4635,229.745218,,130.5962333,2.279334262,132609.1555,130.6137213,2.279639484,10.8302562,0.189023629,-109.6486055,-1.913729185,,,,-75.25643716,-1.313472612,141.4575555,-75.03784475,-1.309657454,144.0849749,164.3204759,2.867933333,142.0872971,45.35150344,0.791533056,138.3126892,-63.43494882,3.589296938,-2.678909704,-2.705262241,-1.107148718,2.683281573,60.01,-8120.531481,-8432.697583,-7770.571203,24323.80027,,,28405.073,28405.073
3/16/2026 16:50:29.433,,241.5,-50811.984,None,60.035,132017.9121,132966.8359,132935.1323,132640.69,229.7404143,,131.0078961,2.286519134,132607.2878,131.023269,2.286787441,11.24097475,0.196192021,-109.2429378,-1.90664895,,,,-74.65910924,-1.303047273,140.6100992,-74.57783868,-1.301628834,144.399446,165.379126,2.886410263,142.6183719,45.70731937,0.797743215,137.4720335,-45,3.588416275,-2.690218242,-2.704392165,-0.785398163,1.697056275,60,-8056.963078,-8271.936005,-7737.667195,24066.56628,,,28405.073,28405.073
3/16/2026 16:50:29.467,,241.5,-51054.941,None,60.033,131954.3556,132919.827,132875.5752,132583.9996,229.6422236,,131.4250385,2.293799641,132543.4565,131.4422815,2.294100589,11.66194624,0.203539359,-108.8194785,-1.89925819,,,,-74.32047588,-1.297137006,142.0872971,-74.11986122,-1.293635619,144.723184,165.9637565,2.89661399,143.4840758,46.0544045,0.803800994,138.33351,-26.56505118,3.587736208,-2.693074631,-2.703059184,-0.463647609,2.683281573,60,-8126.135536,-8270.150411,-7804.85759,24201.14354,,,28405.073,28405.073
3/16/2026 16:50:29.500,,241.5,-50991.322,None,60.032,131953.369,132909.383,132880.1722,132581.718,229.6382717,,131.8110144,2.300536192,132550.1906,131.8260967,2.300799428,12.04345208,0.210197892,-108.4365851,-1.892575439,,,,-73.85566122,-1.28902446,142.4162912,-74.11986122,-1.293635619,144.723184,165.9637565,2.89661399,143.4840758,46.75698831,0.816063394,138.3751423,-45,3.594435047,-2.686416098,-2.708638833,-0.785398163,1.697056275,60.01,-8259.259538,-8383.737612,-7714.4688,24357.46595,,,28405.073,28405.073
3/16/2026 16:50:29.533,,241.5,-50719.234,None,60.034,131999.4436,132950.3228,132917.4972,132623.1535,229.7100401,,132.2084589,2.307472907,132587.1225,132.2218332,2.307706332,12.44186426,0.217151496,-108.0390898,-1.885637838,,,,-73.7203268,-1.286662428,141.2640082,-73.66395711,-1.285678592,145.0561271,166.3159802,2.902761454,142.0315458,46.0544045,0.803800994,138.33351,-45,3.593384924,-2.685609958,-2.689438832,-0.785398163,1.697056275,60.01,-8177.026267,-8315.092798,-8033.327992,24525.44706,,,28405.073,28405.073
3/16/2026 16:50:29.567,,241.5,-50633.41,None,60.036,132016.4919,132965.2553,132923.272,132635.7286,229.7318208,,132.6123769,2.314522606,132595.8108,132.6313801,2.314854274,12.84850088,0.224248644,-107.6416104,-1.878700514,,,,-73.25424946,-1.278527844,141.6050847,-73.07248694,-1.27535549,144.2497834,166.8972101,2.912905828,142.9209572,46.77880032,0.816444086,136.6788938,-45,3.590209764,-2.688657184,-2.6951446,-0.785398163,1.697056275,60.01,-8143.629371,-8316.071996,-7844.212799,24303.91417,,,28405.073,28405.073
3/16/2026 16:50:29.600,,241.5,-50645.39,None,60.035,131970.7091,132927.8225,132892.0039,132597.5851,229.6657544,,133.0485739,2.322135679,132566.0644,133.0618834,2.322367974,13.2822796,0.231819511,-107.2012478,-1.871014736,,,,-72.64597536,-1.267911458,140.8096588,-72.61761112,-1.267416409,144.6037344,166.8972101,2.912905828,142.9209572,47.48955292,0.828849059,136.742093,-26.56505118,3.589784383,-2.681086317,-2.699863795,-0.463647609,2.683281573,60,-8088.912781,-8442.820799,-7768.555194,24300.28877,,,28405.073,28405.073
