time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:29.633,,241.5,-50876.885,None,60.033,131951.6055,132910.2622,132865.312,132576.4624,229.6291687,,133.4409417,2.328983789,132546.7359,133.4560231,2.32924701,13.67239394,0.238628291,-106.8097752,-1.864182251,,,,-72.18111109,-1.259798046,141.1722352,-71.71464817,-1.251656733,145.3387767,167.3666381,2.921098892,142.6537066,47.82712458,0.834740796,137.6290667,-26.56505118,3.580903743,-2.682470601,-2.698923047,-0.463647609,2.683281573,60,-7958.47986,-8402.40001,-7832.923203,24193.80307,,,28405.073,28405.073
3/16/2026 16:50:29.667,,241.5,-50652.317,None,60.033,131989.649,132948.3423,132905.7702,132615.3245,229.69648,,133.8338534,2.335841393,132584.5262,133.8507018,2.336135453,14.06258347,0.245438383,-106.415815,-1.857306349,,,,-72.18111109,-1.259798046,141.1722352,-72.0185703,-1.256961174,143.8248935,167.3666381,2.921098892,142.6537066,48.16036163,0.840556879,138.5207566,-45,3.593096627,-2.675660509,-2.697863228,-0.785398163,1.697056275,60.01,-8166.698943,-8520.393609,-7903.699201,24590.79175,,,28405.073,28405.073
3/16/2026 16:50:29.700,,241.5,-50632.963,None,60.036,132024.9151,132984.3341,132942.5761,132651.3474,229.7588733,,134.241087,2.34294896,132611.1248,134.2634963,2.343340075,14.4801449,0.252726205,-106.0072006,-1.850174681,,,,-71.7186588,-1.251726731,141.5440567,-71.56505118,-1.249045772,144.1998613,168.3106308,2.937574674,142.1480918,48.53229458,0.847048334,137.7232007,-45,3.592385847,-2.684848469,-2.697223015,-0.785398163,1.697056275,60.02,-8177.844501,-8336.96641,-7870.953594,24385.76451,,,28405.073,28405.073
3/16/2026 16:50:29.733,,241.5,-50965.79,None,60.036,132007.3116,132960.8935,132905.7778,132625.3813,229.7138988,,134.6809804,2.350626548,132584.5767,134.7016831,2.350987878,14.91043203,0.260236132,-105.5709097,-1.842559969,,,,-71.10175308,-1.240959695,140.7892041,-71.26663836,-1.243837486,145.719731,168.8785398,2.947486556,143.0871063,49.2363948,0.859337201,137.838166,-45,3.594825364,-2.687250424,-2.70189717,-0.785398163,1.697056275,60,-8173.567594,-8349.523193,-7797.945606,24321.03639,,,28405.073,28405.073
3/16/2026 16:50:29.767,,241.5,-50797.094,None,60.034,131938.0136,132898.6651,132853.5223,132564.1392,229.6078244,,135.1137183,2.35817925,132531.8708,135.1363393,2.35857406,15.34632143,0.267843837,-105.1371049,-1.834988647,,,,-70.64100582,-1.232918139,141.1824352,-70.66519146,-1.233340258,144.9766878,169.3507803,2.955728708,142.8604914,49.2363948,0.859337201,137.838166,-63.43494882,3.591914318,-2.687884871,-2.694325848,-1.107148718,2.683281573,60,-8144.134153,-8321.572797,-7920.115193,24385.82214,,,28405.073,28405.073
3/16/2026 16:50:29.800,,241.5,-50630.04,None,60.032,131926.0948,132872.5532,132839.3962,132546.7403,229.5776885,,135.4989773,2.364903286,132511.1789,135.5196169,2.365263515,15.73074208,0.274553243,-104.7530467,-1.828285567,,,,-70.18284748,-1.224921767,141.5847449,-70.05761542,-1.222736055,144.2497834,169.7386253,2.962497879,141.4626452,49.93921554,0.871603737,137.9739106,0,3.58799957,-2.687944636,-2.699889304,0,1.2,60,-8099.879242,-8237.519996,-7835.011196,24172.41043,,,28405.073,28405.073
3/16/2026 16:50:29.833,,241.5,-50755.018,None,60.033,131988.2226,132943.1172,132900.9887,132611.5079,229.6898694,,135.8911062,2.371747227,132581.5855,135.9098481,2.372074336,16.12015342,0.281349753,-104.361221,-1.821446917,,,,-69.72731439,-1.216971215,141.9960563,-69.61083522,-1.21493827,144.6634715,169.8244892,2.963996486,142.6436118,49.93921554,0.871603737,137.9739106,-45,3.587012606,-2.682646733,-2.693050654,-0.785398163,1.697056275,60,-8110.962233,-8400.888004,-7951.824008,24463.67425,,,28405.073,28405.073
3/16/2026 16:50:29.867,,241.5,-50758.805,None,60.036,132049.3446,133002.3669,132954.3188,132669.401,229.7901432,,136.3049508,2.378970178,132642.3787,136.3255432,2.379329583,16.53832232,0.288648177,-103.9446847,-1.814176988,,,,-69.72731439,-1.216971215,141.9960563,-69.61083522,-1.21493827,144.6634715,170.2996081,2.972288875,142.4365122,50.64054943,0.883844323,138.1303732,-45,3.594267853,-2.683640698,-2.698021311,-0.785398163,1.697056275,60,-8237.784095,-8375.544005,-7881.681587,24495.00969,,,28405.073,28405.073
3/16/2026 16:50:29.900,,241.5,-50834.29,None,60.038,132026.4595,132975.905,132922.2325,132642.2472,229.7431113,,136.7563588,2.386848735,132610.8815,136.7751883,2.387177371,16.98450494,0.296435533,-103.4955321,-1.806337796,,,,-68.64901975,-1.198151423,141.7270616,-69.16662984,-1.207185423,145.0859056,170.7760777,2.98060484,142.2392351,51.34019175,0.896055385,138.3074835,-45,3.594362794,-2.684169307,-2.702393181,-0.785398163,1.697056275,60.01,-8221.830769,-8353.310397,-7817.21279,24392.35396,,,28405.073,28405.073
3/16/2026 16:50:29.933,,241.5,-50908.91,None,60.035,131952.0267,132904.5253,132865.9579,132574.9008,229.626464,,137.1976641,2.394550965,132544.2458,137.2222813,2.394980615,17.42716539,0.304161415,-103.0547358,-1.79864445,,,,-68.0175618,-1.187130403,141.0548829,-68.11044323,-1.188751489,144.8425352,171.2538377,2.988943325,142.0518215,52.03794076,0.908233402,138.5051624,-45,3.583732104,-2.68478191,-2.706877852,-0.785398163,1.697056275,60.01,-7999.54089,-8327.448,-7750.296004,24077.28489,,,28405.073,28405.073
3/16/2026 16:50:29.967,,241.5,-50895.374,None,60.033,131948.7446,132898.9734,132847.6312,132565.8345,229.6107607,,137.6017294,2.401603234,132532.4597,137.624312,2.401997376,17.82961902,0.311185556,-102.6478159,-1.791542357,,,,-68.0175618,-1.187130403,141.0548829,-67.67134362,-1.181087755,145.2941843,171.8019312,2.99850936,143.0619446,51.73048393,0.902867268,137.561041,-45,3.583085131,-2.687323804,-2.694409625,-0.785398163,1.697056275,60.01,-7987.896192,-8342.913595,-7902.460805,24233.27059,,,28405.073,28405.073
3/16/2026 16:50:30.000,,241.5,-50823.446,None,60.035,131986.7497,132945.4367,132885.46,132606.6071,229.6813809,,138.0085471,2.408703542,132570.0792,138.0329219,2.409128963,18.24196839,0.31838241,-102.2414726,-1.784450329,,,,-67.56700908,-1.179266774,141.508445,-67.23499089,-1.173471964,145.7543138,171.7328267,2.997303259,141.8743106,52.43140797,0.915100701,137.7702435,-45,3.582600927,-2.678920849,-2.69955103,-0.785398163,1.697056275,60.01,-8007.642419,-8418.671991,-7831.756785,24258.0712,,,28405.073,28405.073
3/16/2026 16:50:30.033,,241.5,-50977.224,None,60.036,132006.5633,132956.9962,132899.0985,132621.5995,229.7073485,,138.4233081,2.415942488,132581.5095,138.4456152,2.416331819,18.64917128,0.325489442,-101.8223127,-1.777134608,,,,-67.11936282,-1.171453873,141.9707012,-67.23499089,-1.173471964,145.7543138,172.2781742,3.006821369,142.8957662,53.13010235,0.927295218,138,-45,3.589803783,-2.681331927,-2.704429826,-0.785398163,1.697056275,60,-8156.888994,-8439.004811,-7764.652801,24360.54661,,,28405.073,28405.073
3/16/2026 16:50:30.067,,241.5,-50737.781,None,60.035,131977.9727,132926.8296,132860.942,132589.2872,229.6513819,,138.8614061,2.423588741,132552.5073,138.8856259,2.424011456,19.09086009,0.333198366,-101.3819898,-1.769449525,,,,-66.92958775,-1.168141673,140.8658937,-66.86430274,-1.167002235,143.5442789,172.8157326,3.016203533,143.929983,53.53076561,0.934288111,137.2833566,-45,3.591013691,-2.683005167,-2.703737636,-0.785398163,1.697056275,59.99,-8111.996258,-8469.460812,-7733.548798,24315.00587,,,28405.073,28405.073
3/16/2026 16:50:30.100,,241.5,-50890.277,None,60.033,131967.7188,132906.4365,132848.8913,132575.0449,229.6267136,,139.2664737,2.430658504,132534.0162,139.2885104,2.431043117,19.4885305,0.340139024,-100.9820908,-1.76246997,,,,-66.48203833,-1.160330462,141.3404401,-65.98920094,-1.151728827,144.5041176,173.2338252,3.023500625,142.5931275,53.42696902,0.932476519,138.9618653,-45,3.582771944,-2.683361601,-2.694946489,-0.785398163,1.697056275,60,-7998.856605,-8383.449613,-7974.071997,24356.37822,,,28405.073,28405.073
3/16/2026 16:50:30.133,,241.5,-50686.718,None,60.035,132008.3588,132946.7176,132897.8898,132618.3567,229.7017319,,139.6805077,2.437884761,132583.4254,139.7009432,2.438241426,19.90534249,0.347413765,-100.5672172,-1.755229059,,,,-65.83908488,-1.149108808,140.7278224,-66.4252938,-1.159340083,144.0199986,174.1932731,3.04024615,142.33032,53.82637095,0.939447398,138.250208,-45,3.597581509,-2.692832385,-2.694676457,-0.785398163,1.697056275,60.01,-8216.134642,-8209.440003,-7940.635201,24366.20985,,,28405.073,28405.073
3/16/2026 16:50:30.167,,241.5,-50887.584,None,60.038,132041.9611,132991.1146,132923.8846,132653.025,229.7617791,,140.1061427,2.445313493,132616.6605,140.1284261,2.445702411,20.33337162,0.354884283,-100.1392201,-1.747759101,,,,-65.39487608,-1.141355902,141.2232276,-65.55604522,-1.144168834,144.9965517,174.1932731,3.04024615,142.33032,54.52002187,0.95155389,138.5207566,-45,3.589871245,-2.685361867,-2.699312991,-0.785398163,1.697056275,60.02,-8117.232972,-8339.356808,-7880.6592,24337.24898,,,28405.073,28405.073
3/16/2026 16:50:30.200,,241.5,-50701.421,None,60.037,132011.0177,132946.2042,132888.0412,132615.7777,229.6972649,,140.5569757,2.453182013,132577.6732,140.5772042,2.453535067,20.78242584,0.362721757,-99.69027927,-1.739923606,,,,-64.95379922,-1.133657658,141.7270616,-65.358338,-1.140718192,143.9049686,174.2417398,3.041092055,143.524214,54.92624551,0.95864383,137.8277185,-45,3.594253259,-2.678370298,-2.698567436,-0.785398163,1.697056275,60.01,-8217.921052,-8526.023989,-7851.455989,24595.40103,,,28405.073,28405.073
3/16/2026 16:50:30.233,,241.5,-51141.528,None,60.033,131949.0867,132880.9032,132830.6154,132554.2258,229.5906538,,140.9869237,2.460686021,132524.7017,141.0057274,2.461014207,21.21433782,0.370260044,-99.25894436,-1.732395391,,,,-64.51587301,-1.126014404,142.2392351,-64.49586051,-1.12566512,144.922048,175.1965142,3.057756012,143.3033147,55.89872581,0.975616813,139.1223922,0,3.586679327,-2.687495968,-2.708012204,0,2.4,60,-8115.697053,-8352.907199,-7763.745605,24232.34986,,,28405.073,28405.073
3/16/2026 16:50:30.267,,241.5,-50829.538,None,60.032,131961.8983,132885.8701,132832.9093,132560.9028,229.6022188,,141.3782744,2.467516379,132520.3379,141.3979643,2.467860033,21.60252666,0.377035217,-98.87091059,-1.725622924,,,,-64.30630034,-1.122356671,141.1569339,-64.06919354,-1.118218376,145.4427723,175.6384274,3.06546885,142.0112672,56.03247324,0.977951146,137.4563203,-26.56505118,3.586078409,-2.688433633,-2.70357407,-0.463647609,2.683281573,60,-8043.532185,-8262.000009,-7744.363205,24049.8954,,,28405.073,28405.073
3/16/2026 16:50:30.300,,241.5,-50787.734,None,60.035,132028.0432,132946.1635,132893.5702,132623.2604,229.7102252,,141.7848133,2.474611821,132586.1455,141.8062124,2.474985306,22.0155678,0.384244145,-98.45862373,-1.718427161,,,,-63.86899946,-1.11472433,141.6813326,-63.8609319,-1.114583525,144.3645386,176.1539699,3.074466765,143.1223253,56.03247324,0.977951146,137.4563203,-45,3.589568831,-2.69022262,-2.696378307,-0.785398163,1.697056275,60,-8136.570202,-8299.800006,-7866.734398,24303.10461,,,28405.073,28405.073
3/16/2026 16:50:30.333,,241.5,-50636.218,None,60.038,132054.6438,132984.6632,132944.189,132661.8596,229.7770811,,142.2114078,2.4820573,132621.848,142.2314147,2.482406485,22.43890974,0.391632856,-98.03209593,-1.710982847,,,,-63.2170952,-1.103346455,141.141631,-63.22115959,-1.103417392,143.8248935,176.1214755,3.073899631,141.9250506,56.72511202,0.990039973,137.7911463,-45,3.585823877,-2.682266775,-2.70102282,-0.785398163,1.697056275,60,-8044.519074,-8367.609602,-7812.028801,24224.15748,,,28405.073,28405.073
3/16/2026 16:50:30.367,,241.5,-50741.568,None,60.036,132008.9473,132935.5754,132899.0806,132615.2266,229.6963104,,142.65716,2.489837143,132585.3168,142.6759291,2.490164726,22.88483396,0.399415701,-97.58575468,-1.703192722,,,,-62.78388844,-1.095785571,141.6864143,-62.79598892,-1.095996764,144.3695259,176.6335393,3.082836831,143.0468455,57.14427805,0.997355801,137.1364284,0,3.58616149,-2.68342113,-2.700548523,0,1.2,60,-8079.071349,-8410.953595,-7780.089596,24270.11454,,,28405.073,28405.073
3/16/2026 16:50:30.400,,241.5,-50646.528,None,60.033,131973.6159,132880.292,132854.6149,132570.1776,229.6182832,,143.0896385,2.497385317,132535.2331,143.1019697,2.497600538,23.31680722,0.406955057,-97.15518587,-1.695677879,,,,-62.56027205,-1.091882728,140.6203399,-62.57664929,-1.092168565,143.3033147,177.1135815,3.091215146,142.9813974,57.83560949,1.00942181,137.5034545,-45,3.589769103,-2.684260089,-2.705099689,-0.785398163,1.697056275,60,-8075.901835,-8389.310407,-7723.036804,24188.24905,,,28405.073,28405.073
3/16/2026 16:50:30.433,,241.5,-50673.485,None,60.033,131988.3966,132901.1328,132863.2684,132584.9363,229.643846,,143.4890522,2.504356401,132549.8012,143.5030812,2.504601254,23.71350635,0.413878763,-96.75851014,-1.688754581,,,,-62.12804747,-1.084338986,141.1773353,-62.15242174,-1.084764397,143.8599319,177.5940295,3.099600546,142.9259948,57.83560949,1.00942181,137.5034545,-26.56505118,3.589365651,-2.685721783,-2.698176391,-0.463647609,2.683281573,60.01,-8101.97675,-8362.454402,-7837.97761,24302.40876,,,28405.073,28405.073
3/16/2026 16:50:30.467,,241.5,-50569.157,None,60.036,132038.7352,132960.0531,132935.2639,132645.3765,229.7485314,,143.8933372,2.511412506,132606.9652,143.9132865,2.511760687,24.11527736,0.42089099,-96.34875913,-1.681603077,,,,-61.69924423,-1.076854958,141.7423014,-62.15242174,-1.084764397,143.8599319,178.0748163,3.107991859,142.8806495,58.2608592,1.016843818,136.868404,-45,3.596525084,-2.687100869,-2.698446895,-0.785398163,1.697056275,60.01,-8259.000025,-8339.976007,-7801.560002,24400.53603,,,28405.073,28405.073
3/16/2026 16:50:30.500,,241.5,-50618.938,None,60.037,132039.8711,132946.2513,132921.8306,132636.6545,229.7334245,,144.3351471,2.519123544,132607.7281,144.356997,2.519504896,24.56636501,0.428763955,-95.90720562,-1.673896515,,,,-61.03994331,-1.065347986,141.2640082,-61.50436138,-1.07345361,143.3686158,178.5558745,3.116387908,142.8453709,58.95034281,1.028877577,137.2676218,-45,3.592958506,-2.687623953,-2.702774092,-0.785398163,1.697056275,60,-8171.109833,-8328.124809,-7752.124794,24251.35944,,,28405.073,28405.073
3/16/2026 16:50:30.533,,241.5,-50877.518,None,60.035,131979.1451,132897.9196,132867.3685,132582.1624,229.6390415,,144.7819085,2.526921,132549.4796,144.7984297,2.52720935,25.01470567,0.436588975,-95.46240944,-1.666133357,,,,-60.61584287,-1.057946037,141.8489337,-60.66816042,-1.05885915,144.5290282,179.0371364,3.124787513,142.8201666,59.635729,1.040839823,137.6866007,-45,3.5860685,-2.688198538,-2.70697318,-0.785398163,1.697056275,60,-8084.573611,-8313.82559,-7702.991996,24101.3912,,,28405.073,28405.073
3/16/2026 16:50:30.567,,241.5,-50818.666,None,60.033,131961.3085,132881.5155,132866.2684,132570.3956,229.6186608,,145.1818063,2.533900534,132531.3623,145.2000577,2.534219081,25.41262549,0.443533986,-95.0623119,-1.659150337,,,,-60.37625125,-1.053764374,140.8045454,-60.2551187,-1.051650213,145.1206395,179.0371364,3.124787513,142.8201666,60.06848816,1.048392895,137.0839159,-45,3.585869294,-2.681253527,-2.707543232,-0.785398163,1.697056275,60,-8020.596242,-8431.084795,-7659.792005,24111.47304,,,28405.073,28405.073
3/16/2026 16:50:30.600,,241.5,-50806.483,None,60.035,132029.7054,132940.8614,132929.501,132634.0429,229.728901,,145.5908245,2.541039248,132592.6651,145.6065356,2.541313459,25.82489657,0.450729474,-94.64981486,-1.651950906,,,,-59.95356475,-1.046387103,141.4015559,-60.2551187,-1.051650213,145.1206395,180,3.141592654,142.8,60.06848816,1.048392895,137.0839159,0,3.592963672,-2.69086318,-2.700343801,0,1.2,60.01,-8178.224071,-8269.833587,-7782.263994,24230.32165,,,28405.073,28405.073
3/16/2026 16:50:30.633,,241.5,-50711.688,None,60.037,132061.2567,132990.8634,132973.9108,132676.0544,229.8016671,,146.016634,2.548471026,132633.8829,146.0312461,2.548726055,26.24598674,0.458078884,-94.22818271,-1.644592036,,,,-59.95356475,-1.046387103,141.4015559,-60.01836063,-1.047518005,144.0799778,180,3.141592654,142.8,60.31685982,1.052727798,138.1251606,-45,3.59624406,-2.68351377,-2.697319834,-0.785398163,1.697056275,60.01,-8236.083246,-8398.353593,-7894.180808,24528.61765,,,28405.073,28405.073
3/16/2026 16:50:30.667,,241.5,-50739.941,None,60.037,132023.6488,132946.2085,132936.9381,132636.3044,229.7328181,,146.4609376,2.556225586,132595.9954,146.4774804,2.556514313,26.69456953,0.465908131,-93.77829508,-1.636740016,,,,-59.28717228,-1.034756361,140.9731889,-59.36458245,-1.036107423,143.6495736,-179.5225462,-3.133259513,144.0049999,61.18920626,1.067953116,136.9525465,-45,3.592621736,3.599167644,-2.704693132,-0.785398163,1.697056275,60,-8147.901465,-8457.724802,-7703.567999,24309.19427,,,28405.073,28405.073
3/16/2026 16:50:30.700,,241.5,-50801.112,None,60.034,131963.8887,132903.9678,132874.3219,132581.4441,229.6377974,,146.8998036,2.563885244,132545.9798,146.9154116,2.564157655,27.12725549,0.473459925,-93.34458323,-1.629170316,,,,-58.61680894,-1.023056313,140.5640068,-58.29857033,-1.017502001,143.8649367,-179.0371364,-3.124787513,142.8201666,61.42930145,1.072143568,138.0052173,-45,3.581659656,3.598247438,-2.701313884,-0.785398163,1.697056275,60,-7936.890224,-8369.798391,-7815.2256,24121.91422,,,28405.073,28405.073
3/16/2026 16:50:30.733,,241.5,-50564.822,None,60.033,131976.6176,132900.3126,132872.1717,132583.7279,229.6417529,,147.2968745,2.570815437,132551.9636,147.3098481,2.57104187,27.52987819,0.480487017,-92.95077911,-1.622297138,,,,-58.61680894,-1.023056313,140.5640068,-58.706961,-1.024629763,143.2379838,-178.5558745,-3.116387908,142.8453709,61.86865764,1.07981178,137.4353666,-45,3.595671633,3.596874925,-2.702108918,-0.785398163,1.697056275,60,-8172.659193,-8347.651192,-7769.692786,24290.00317,,,28405.073,28405.073
3/16/2026 16:50:30.767,,241.5,-50539.291,None,60.035,132026.032,132956.8705,132923.7162,132636.2405,229.7327074,,147.6978213,2.57781328,132601.1538,147.712537,2.578070117,27.93195126,0.487504516,-92.55089044,-1.615317764,,,,-58.20108718,-1.015800599,141.1926344,-58.29857033,-1.017502001,143.8649367,-178.5558745,-3.116387908,142.8453709,62.31164611,1.087543387,136.8736644,-45,3.595572118,3.603892424,-2.702861151,-0.785398163,1.697056275,60,-8210.580858,-8470.69919,-7728.551999,24409.83205,,,28405.073,28405.073
3/16/2026 16:50:30.800,,241.5,-50633.755,None,60.037,132035.1411,132974.5422,132941.7442,132651.1901,229.7586009,,148.1435423,2.585592579,132620.1748,148.1574496,2.585835307,28.37359587,0.495212669,-92.10540018,-1.607542492,,,,-57.52880771,-1.004067109,140.814772,-57.63906244,-1.005991417,143.4840758,-178.0748163,-3.107991859,142.8806495,62.98733465,1.099336377,137.3882091,-26.56505118,3.591826724,3.603204528,-2.706878869,-0.463647609,2.683281573,60,-8126.864858,-8462.217606,-7692.163194,24281.24566,,,28405.073,28405.073
3/16/2026 16:50:30.833,,241.5,-50564.923,None,60.036,132004.9881,132940.7044,132920.5246,132622.7904,229.7094113,,148.5800213,2.593210574,132589.7594,148.5958658,2.593487113,28.81147349,0.502855075,-91.67099797,-1.599960743,,,,-57.11876033,-0.996910432,141.4626452,-56.97613244,-0.994421106,143.1223253,-177.5940295,-3.099600546,142.9259948,62.98733465,1.099336377,137.3882091,-45,3.587908219,3.602455621,-2.69929712,-0.785398163,1.697056275,60,-8096.147696,-8450.006397,-7816.291195,24362.44529,,,28405.073,28405.073
3/16/2026 16:50:30.867,,241.5,-50743.526,None,60.034,131984.6287,132929.7133,132895.2102,132603.9062,229.6767027,,149.0051127,2.600629819,132569.1119,149.0228426,2.600939264,29.23998116,0.510333945,-91.24176608,-1.592469233,,,,-56.44506378,-0.985152209,141.1161224,-56.83677537,-0.991988866,144.7828719,-176.6335393,-3.082836831,143.0468455,63.43494882,1.107148718,136.8473602,-45,3.59292813,3.593170776,-2.699617951,-0.785398163,1.697056275,60,-8159.667356,-8297.956809,-7778.764801,24236.38897,,,28405.073,28405.073
3/16/2026 16:50:30.900,,241.5,-50791.363,None,60.034,132006.338,132955.9938,132914.0422,132626.1816,229.715285,,149.4150912,2.607785294,132590.5126,149.4346331,2.608126364,29.64931038,0.517478087,-90.83286418,-1.585332549,,,,-56.04094018,-0.978098922,141.7829327,-56.17791478,-0.98048958,144.4443145,-176.6335393,-3.082836831,143.0468455,63.65788847,1.111039749,137.9217169,0,3.588615944,3.600314918,-2.696372298,0,1.2,60.01,-8126.523662,-8421.638402,-7894.684791,24442.84685,,,28405.073,28405.073
3/16/2026 16:50:30.933,,241.5,-50622.365,None,60.037,132039.2129,132990.695,132951.466,132661.1862,229.7759148,,149.8364863,2.615140026,132617.0128,149.853385,2.615434964,30.06999572,0.524820431,-90.41371809,-1.57801707,,,,-55.76814456,-0.97333774,140.7892041,-56.17791478,-0.98048958,144.4443145,-176.6335393,-3.082836831,143.0468455,64.10635301,1.118866931,137.3934496,-45,3.595924544,3.607657262,-2.696884001,-0.785398163,1.697056275,60.01,-8194.013047,-8548.847997,-7858.224,24601.08504,,,28405.073,28405.073
3/16/2026 16:50:30.967,,241.5,-50635.31,None,60.037,132010.7101,132962.0328,132912.0265,132628.9769,229.7201265,,150.2866328,2.622996563,132598.6089,150.3029233,2.623280887,30.52034078,0.532680436,-89.96378924,-1.57016433,,,,-55.3663226,-0.966324624,141.4677348,-55.51604638,-0.968937797,144.1249458,-175.6749396,-3.066106109,143.207821,64.55825154,1.126754049,136.8736644,-45,3.592218684,3.598786545,-2.696918379,-0.785398163,1.697056275,60,-8169.84094,-8405.395211,-7825.607989,24400.84414,,,28405.073,28405.073
3/16/2026 16:50:31.000,,241.5,-50725.181,None,60.035,131942.5937,132892.1957,132856.4879,132564.4876,229.6084277,,150.7287225,2.630712485,132530.184,150.7469908,2.631031327,30.96553111,0.540450472,-89.52905803,-1.562576839,,,,-54.68878656,-0.954499389,141.1722352,-54.85132734,-0.957336261,143.8248935,-175.1965142,-3.057756012,143.3033147,65.68069139,1.14634432,136.9525465,-45,3.588367588,3.598206484,-2.708921159,-0.785398163,1.697056275,60,-8083.648588,-8396.6688,-7629.134394,24109.45178,,,28405.073,28405.073
3/16/2026 16:50:31.033,,241.5,-50696.395,None,60.033,131946.0703,132895.337,132855.2967,132566.2928,229.6115544,,151.1212497,2.637563378,132533.3572,151.1412652,2.637912713,31.3577065,0.547295224,-89.1305373,-1.55562134,,,,-54.68878656,-0.954499389,141.1722352,-54.46232221,-0.950546841,144.5190645,-175.1965142,-3.057756012,143.3033147,65.68069139,1.14634432,136.9525465,-45,3.588459554,3.605051236,-2.70196566,-0.785398163,1.697056275,60,-8085.393896,-8513.668805,-7743.772795,24342.8355,,,28405.073,28405.073
3/16/2026 16:50:31.067,,241.5,-50556.485,None,60.035,132013.3788,132956.6908,132921.0512,132631.092,229.7237899,,151.5306637,2.644708999,132589.7687,151.5549724,2.645133267,31.76638952,0.554428089,-88.72225832,-1.548495527,,,,-54.00850374,-0.942626214,140.8965578,-54.18391925,-0.945687793,143.5442789,-174.7187594,-3.049417616,143.4087863,66.13982481,1.15435771,136.4627422,0,3.59082106,3.603845705,-2.702853237,0,1.2,60,-8112.801506,-8503.300806,-7705.324805,24321.42712,,,28405.073,28405.073
3/16/2026 16:50:31.100,,241.5,-50842.786,None,60.037,132038.8683,132980.4136,132946.6331,132656.0218,229.7669698,,151.9555696,2.652125007,132619.7806,151.9746839,2.652458614,32.19281708,0.561870654,-88.29828712,-1.541095834,,,,-53.61564818,-0.935769591,141.6050847,-54.0770538,-0.943822639,145.2198334,-174.2417398,-3.041092055,143.524214,66.342003,1.157886385,137.561041,-45,3.596281253,3.602962709,-2.698982219,-0.785398163,1.697056275,60,-8247.688545,-8496.576017,-7832.8656,24577.13016,,,28405.073,28405.073
3/16/2026 16:50:31.133,,241.5,-50819.544,None,60.037,131989.5165,132947.2288,132897.7896,132612.2425,229.6911417,,152.4074048,2.660011019,132570.0618,152.4285143,2.660379449,32.6429391,0.569726765,-87.84730931,-1.533224786,,,,-52.93555037,-0.923899645,141.3608149,-53.4146817,-0.932262065,144.9617881,-173.7131066,-3.031865665,142.4567303,67.456939,1.177345689,137.7232007,0,3.592641514,3.60159243,-2.710570475,0,1.2,60,-8169.040889,-8408.030409,-7647.033608,24224.10491,,,28405.073,28405.073
3/16/2026 16:50:31.167,,241.5,-50786.942,None,60.033,131932.8271,132882.9546,132843.0254,132553.6619,229.5896772,,152.8385986,2.66753677,132512.9883,152.8616139,2.667938463,33.06724945,0.577132377,-87.41647395,-1.525705291,,,,-52.93555037,-0.923899645,141.3608149,-53.4146817,-0.932262065,144.9617881,-172.7554931,-3.015152156,142.739483,67.456939,1.177345689,137.7232007,0,3.600200528,3.592284533,-2.70305098,0,1.2,60,-8292.725016,-8262.086389,-7768.655998,24323.4674,,,28405.073,28405.073
3/16/2026 16:50:31.200,,241.5,-50729.227,None,60.033,131959.0851,132899.4284,132863.9138,132574.8566,229.6263874,,153.2331059,2.674422221,132533.4658,153.2531986,2.674772905,33.46479415,0.584070841,-87.01794663,-1.518749677,,,,-52.25319461,-0.911990291,141.1365296,-52.75003642,-0.920661816,144.723184,-172.6942405,-3.014083095,141.5491434,68.10632686,1.188679645,138.3803454,0,3.595434721,3.598153936,-2.707429322,0,1.2,60,-8200.818931,-8293.449582,-7733.995199,24228.26371,,,28405.073,28405.073
3/16/2026 16:50:31.233,,241.5,-50628.787,None,60.036,132039.9458,132978.9393,132927.8734,132649.6201,229.7558816,,153.6389878,2.681506197,132613.9828,153.6608333,2.681887473,33.8707519,0.591156141,-86.61531549,-1.511722438,,,,-52.25319461,-0.911990291,141.1365296,-52.083286,-0.909024826,144.5041176,-172.7554931,-3.015152156,142.739483,67.91955483,1.185419858,137.2676218,0,3.590912299,3.606308297,-2.697142296,0,2.4,60.01,-8129.641386,-8506.843201,-7845.379204,24481.86379,,,28405.073,28405.073
3/16/2026 16:50:31.267,,241.5,-50692.565,None,60.038,132037.4221,132976.3571,132934.5317,132650.144,229.756789,,154.0888283,2.689357395,132611.0444,154.1126293,2.6897728,34.3210528,0.599015374,-86.15943391,-1.503765803,,,,-51.56876412,-0.900044725,140.9323242,-52.083286,-0.909024826,144.5041176,-172.2781742,-3.006821369,142.8957662,68.56883272,1.196751895,137.9373771,-26.56505118,3.598797626,3.605836743,-2.700517698,-0.463647609,2.683281573,60.01,-8250.188035,-8507.980794,-7828.128012,24586.29684,,,28405.073,28405.073
3/16/2026 16:50:31.300,,241.5,-50763.974,None,60.036,131978.0911,132934.9021,132885.2898,132600.1571,229.6702092,,154.5275123,2.697013875,132562.1104,154.5509895,2.697423628,34.76024859,0.606680787,-85.72748611,-1.496226892,,,,-51.18861596,-0.893409888,141.6813326,-51.41460181,-0.897354085,144.3046777,-171.326826,-2.99021721,143.2379838,69.50265945,1.213050246,137.0786635,0,3.594777713,3.596897997,-2.709277138,0,1.2,60,-8223.162044,-8373.168005,-7631.928002,24228.25805,,,28405.073,28405.073
3/16/2026 16:50:31.333,,241.5,-50961.586,None,60.034,131952.5898,132890.3222,132842.6222,132562.5462,229.6050652,,154.9570936,2.704511483,132531.1102,154.9777552,2.704872096,35.18402691,0.614077114,-85.30040089,-1.488772849,,,,-50.50547786,-0.881486879,141.508445,-51.04409216,-0.890887472,145.0561271,-170.8529196,-2.981945984,143.4238474,69.67686317,1.216090675,138.2033285,-45,3.595759568,3.596023098,-2.704863524,-0.785398163,1.697056275,60,-8227.758257,-8366.241609,-7765.574394,24359.57426,,,28405.073,28405.073
3/16/2026 16:50:31.367,,241.5,-50551.402,None,60.035,131987.1266,132935.2872,132889.9332,132604.8346,229.6783109,,155.3650414,2.711631515,132570.2893,155.3922203,2.712105876,35.59539683,0.621256873,-84.88145453,-1.481460856,,,,-50.19442891,-0.876058051,140.5844942,-50.74415832,-0.885652639,144.1249458,-170.2996081,-2.972288875,142.4365122,69.97391091,1.221275136,136.6630894,-26.56505118,3.597758515,3.593545748,-2.702735992,-0.463647609,2.683281573,60.01,-8209.915206,-8269.286389,-7716.758392,24195.95999,,,28405.073,28405.073
3/16/2026 16:50:31.400,,241.5,-50718.874,None,60.037,132034.5953,132974.742,132921.6145,132644.3515,229.7467562,,155.7937679,2.719114203,132607.4398,155.8133308,2.719455642,36.01672934,0.628610513,-84.45668206,-1.474047177,,,,-49.82076608,-0.869536404,141.3557215,-49.70785224,-0.867565686,144.7381083,-169.8244892,-2.963996486,142.6436118,70.44800483,1.229549636,136.2568163,-45,3.587021328,3.592606999,-2.703596813,-0.785398163,1.697056275,60,-8076.107744,-8267.7456,-7681.535998,24025.38934,,,28405.073,28405.073
3/16/2026 16:50:31.433,,241.5,-50564.074,None,60.037,132006.5911,132941.6446,132892.738,132614.3541,229.6947992,,156.242341,2.726943282,132579.0635,156.2638541,2.727318757,36.46959605,0.636514528,-84.01347083,-1.466311682,,,,-49.50490686,-0.864023621,140.4410196,-49.39870535,-0.862170055,143.8248935,-169.3507803,-2.955728708,142.8604914,70.92490151,1.237873053,135.8599279,0,3.589488812,3.592243236,-2.704184735,0,1.2,60,-8063.566948,-8272.036808,-7647.8832,23983.48696,,,28405.073,28405.073
3/16/2026 16:50:31.467,,241.5,-50477.645,None,60.034,131974.198,132904.8281,132845.2817,132575.4516,229.6274181,,156.6753921,2.734501449,132535.2564,156.7008511,2.734945792,36.90714502,0.644151198,-83.57922031,-1.458732581,,,,-49.13467137,-0.857561792,141.2232276,-49.08561678,-0.856705628,142.9159193,-169.3507803,-2.955728708,142.8604914,71.56505118,1.249045772,136.6103949,-26.56505118,3.59165142,3.599879906,-2.707778353,-0.463647609,2.683281573,60,-8142.264974,-8400.024004,-7628.255998,24170.54498,,,28405.073,28405.073
3/16/2026 16:50:31.500,,241.5,-50774.098,None,60.034,131982.1433,132920.7321,132869.8026,132591.593,229.6553758,,157.0792909,2.741550813,132553.8273,157.1044359,2.741989676,37.3106098,0.651192987,-83.17407841,-1.451661521,,,,-49.13467137,-0.857561792,141.2232276,-49.03771062,-0.855869508,144.6087134,-168.8785398,-2.947486556,143.0871063,71.72289039,1.251800586,137.7493376,-26.56505118,3.597859184,3.598679543,-2.703462107,-0.463647609,2.683281573,60,-8247.883894,-8393.875205,-7764.883199,24406.6423,,,28405.073,28405.073
3/16/2026 16:50:31.533,,241.5,-50884.733,None,60.036,132045.5758,132984.2339,132927.7959,132653.2315,229.7621367,,157.489013,2.748701812,132612.2394,157.511109,2.74908746,37.71990262,0.658336494,-82.76014589,-1.444437035,,,,-48.44738685,-0.845566415,141.1110201,-48.68062217,-0.849637139,145.3982118,-168.4078246,-2.939271025,143.3234105,72.19812795,1.260095046,137.3777275,0,3.598724599,3.597607519,-2.704532081,0,1.2,60.01,-8259.497124,-8393.414392,-7729.617613,24382.52913,,,28405.073,28405.073
3/16/2026 16:50:31.567,,241.5,-50830.459,None,60.038,132054.9622,132982.3871,132934.1888,132657.8643,229.770161,,157.9444363,2.756650449,132621.2014,157.9684843,2.757070166,38.17290759,0.666242923,-82.30145478,-1.436431365,,,,-47.75910766,-0.833553676,141.0191476,-48.0127875,-0.837981225,145.2991397,-168.3106308,-2.937574674,142.1480918,72.82409638,1.271020257,138.1616445,0,3.595051391,3.603817597,-2.707451622,0,1.2,60.01,-8192.978756,-8429.702408,-7725.484798,24348.16596,,,28405.073,28405.073
3/16/2026 16:50:31.600,,241.5,-50914.714,None,60.036,131987.9084,132915.7881,132869.3247,132591.6942,229.6555511,,158.3864038,2.764364237,132560.4435,158.4055977,2.764699234,38.61133673,0.673894955,-81.86404322,-1.428797093,,,,-47.40021446,-0.827289808,141.828629,-47.69428429,-0.832422295,144.409418,-167.3666381,-2.921098892,142.6537066,72.96984323,1.273564019,139.3085783,0,3.597121529,3.594993847,-2.702361112,0,1.2,60,-8271.202594,-8305.372803,-7871.198402,24447.7738,,,28405.073,28405.073
3/16/2026 16:50:31.633,,241.5,-50787.058,None,60.034,131952.7317,132894.2594,132846.0215,132565.0444,229.6093923,,158.8112738,2.771779617,132536.112,158.8304325,2.772113999,39.03714209,0.68132666,-81.43366237,-1.42128553,,,,-47.07003065,-0.821527014,140.9476499,-47.37184219,-0.826794619,143.524214,-166.8972101,-2.912905828,142.9209572,73.44292862,1.281820917,138.9618653,0,3.598908618,3.594232488,-2.703106447,0,1.2,60,-8248.283287,-8306.582404,-7837.776002,24392.64169,,,28405.073,28405.073
3/16/2026 16:50:31.667,,241.5,-50585.342,None,60.035,132002.1802,132926.4001,132881.9842,132604.2045,229.6772195,,159.2205545,2.778922913,132558.5338,159.2403403,2.77926824,39.44662449,0.688473476,-81.02764238,-1.414199145,,,,-46.7149302,-0.815329342,141.7676973,-46.69464707,-0.814975334,143.4640025,-166.8972101,-2.912905828,142.9209572,73.7798063,1.287700541,137.4720335,-45,3.594243574,3.601379304,-2.701899686,-0.785398163,1.697056275,60.01,-8218.926893,-8430.480001,-7775.798403,24425.2053,,,28405.073,28405.073
3/16/2026 16:50:31.700,,241.5,-50801.141,None,60.037,132054.2071,132963.8063,132916.6895,132645.56,229.7488493,,159.6332854,2.786126426,132610.2164,159.6548017,2.786501956,39.86317141,0.695743591,-80.61081225,-1.406924087,,,,-46.0291548,-0.803360303,141.7270616,-46.34788728,-0.808923234,144.2897086,-165.9637565,-2.89661399,143.4840758,74.26119856,1.296102421,137.1416786,0,3.59542519,3.592357581,-2.703026508,0,0,60,-8239.740129,-8311.492791,-7740.5472,24291.78012,,,28405.073,28405.073
3/16/2026 16:50:31.733,,241.5,-50603.098,None,60.038,132027.1418,132950.5383,132923.4128,132634.3916,229.729505,,160.0842299,2.793996892,132598.1088,160.1107713,2.794460127,40.31410016,0.703613783,-80.16011634,-1.399057959,,,,-45.6902772,-0.797445773,140.8658937,-45.6740369,-0.797162327,144.2597657,-165.8465874,-2.894569004,142.3202024,74.7448813,1.304544278,136.821051,0,3.591622454,3.598182787,-2.703602237,0,0,60,-8125.027166,-8342.323214,-7713.35999,24180.71037,,,28405.073,28405.073
3/16/2026 16:50:31.767,,241.5,-50914.21,None,60.035,131983.158,132897.2457,132868.6153,132583.6853,229.6416792,,160.5168045,2.801546744,132545.6495,160.5354032,2.801871352,40.74887708,0.711202071,-79.73032902,-1.391556755,,,,-45,-0.785398163,142.5527271,-45.33902432,-0.791315254,143.4037656,-165.4998332,-2.888517001,143.7798317,75.48330004,1.317432116,138.8322729,0,3.593186606,3.599719072,-2.708988871,0,0,60,-8245.670933,-8450.841588,-7733.419197,24429.93172,,,28405.073,28405.073
3/16/2026 16:50:31.800,,241.5,-50775.509,None,60.034,131984.3734,132887.7399,132856.6743,132576.9238,229.6299679,,160.9449699,2.809019639,132542.6135,160.9604688,2.809290146,41.17035011,0.718558164,-79.30309375,-1.384100093,,,,-44.6569156,-0.779410211,141.7067394,-44.66097568,-0.779481073,143.4037656,-165.0378447,-2.880453781,144.0849749,75.35811546,1.315247233,137.670912,0,3.588771219,3.599011945,-2.699347326,0,1.2,60,-8121.852073,-8456.025601,-7827.782399,24405.66007,,,28405.073,28405.073
3/16/2026 16:50:31.833,,241.5,-50637.686,None,60.036,132030.9242,132946.2329,132915.832,132631.6757,229.724801,,161.3469606,2.816035701,132592.733,161.3690873,2.816421884,41.5824311,0.725750334,-78.89702047,-1.377012777,,,,-44.3097228,-0.773350554,140.8658937,-44.66097568,-0.779481073,143.4037656,-164.4501958,-2.870197373,143.2430103,75.84236735,1.323699023,137.3724863,-45,3.595902957,3.595947707,-2.7007118,-0.785398163,1.697056275,60.01,-8196.613135,-8357.91841,-7791.767996,24346.29954,,,28405.073,28405.073
3/16/2026 16:50:31.867,,241.5,-50738.99,None,60.038,132042.796,132956.3306,132927.9021,132643.0209,229.7444515,,161.7978663,2.823905489,132611.8409,161.8153358,2.82421039,42.02949379,0.73355305,-78.44965855,-1.369204839,,,,-43.9708452,-0.767436024,141.7270616,-44.3259631,-0.773634,144.2597657,-163.9888225,-2.862144889,143.5693561,76.32869287,1.332187004,137.0839159,0,3.59784439,3.595697939,-2.701391843,0,1.2,60.01,-8280.682443,-8373.311999,-7764.897602,24418.89204,,,28405.073,28405.073
3/16/2026 16:50:31.900,,241.5,-50927.069,None,60.037,131994.5612,132906.7052,132886.8904,132596.7346,229.6642813,,162.2440659,2.831693142,132566.9291,162.2684257,2.8321183,42.47517289,0.741331617,-78.0020885,-1.361393268,,,,-43.2850698,-0.755466985,141.7676973,-43.65211272,-0.761873092,144.2897086,-163.5295716,-2.854129448,143.9049686,76.9306821,1.342693699,137.9739106,-45,3.593991392,3.595461065,-2.704086967,-0.785398163,1.697056275,60,-8215.185028,-8385.681591,-7768.166392,24369.03301,,,28405.073,28405.073
3/16/2026 16:50:31.933,,241.5,-50852.837,None,60.034,131949.5058,132857.5734,132834.5197,132547.8738,229.5796518,,162.6775464,2.839258803,132514.2934,162.6938454,2.839543275,42.91005439,0.748921731,-77.56831701,-1.353822527,,,,-42.92996935,-0.749269313,140.9476499,-42.97863506,-0.75011869,144.3395996,-162.9325952,-2.843710245,143.1022012,77.41703751,1.351182202,137.7075161,0,3.589661965,3.592631976,-2.705004729,0,1.2,60,-8091.617019,-8287.4448,-7734.902394,24113.96421,,,28405.073,28405.073
3/16/2026 16:50:31.967,,241.5,-50753.405,None,60.034,131971.6033,132885.9314,132872.6876,132577.4314,229.6308471,,163.0826282,2.846328815,132539.598,163.1056421,2.846730483,43.3168215,0.756021157,-77.16362415,-1.346759304,,,,-42.59978554,-0.743506518,141.828629,-42.62815781,-0.744001708,143.524214,-162.4744316,-2.835713782,143.4589837,77.41703751,1.351182202,137.7075161,0,3.590732191,3.591734939,-2.697941506,0,1.2,60,-8161.875069,-8294.486407,-7854.047998,24310.40947,,,28405.073,28405.073
3/16/2026 16:50:32.000,,241.5,-50791.637,None,60.037,132026.934,132946.2448,132934.66,132636.6454,229.7334088,,163.4969275,2.853559702,132602.6313,163.5152411,2.853879334,43.72729496,0.76318527,-76.75029935,-1.339545426,,,,-42.24089234,-0.73724265,141.0191476,-42.62815781,-0.744001708,143.524214,-162.4744316,-2.835713782,143.4589837,78.00916502,1.361516776,138.6246731,0,3.597881042,3.598899052,-2.701062202,0,1.2,60.01,-8239.364234,-8421.062399,-7858.065594,24518.49223,,,28405.073,28405.073
3/16/2026 16:50:32.033,,241.5,-50887.843,None,60.037,132024.5415,132944.0059,132915.6408,132628.7498,229.7197332,,163.949903,2.861465616,132596.5715,163.9651868,2.861732369,44.18081322,0.771100657,-76.2962259,-1.331620349,,,,-41.91518767,-0.731558031,141.9098305,-41.95162506,-0.732193984,143.6044568,-162.0185703,-2.827757501,143.8248935,78.98288838,1.378511455,138.1460097,-45,3.593926353,3.598858158,-2.710131804,-0.785398163,1.697056275,60,-8224.159452,-8441.697597,-7678.857596,24344.71465,,,28405.073,28405.073
3/16/2026 16:50:32.067,,241.5,-50792.918,None,60.035,131967.3931,132891.0932,132878.6719,132579.7583,229.6348774,,164.3795335,2.868964082,132539.1417,164.3966858,2.869263446,44.60854652,0.778566011,-75.8658709,-1.324109237,,,,-41.23147029,-0.719624912,142.0112672,-41.27594203,-0.72040109,143.7046972,-161.4130733,-2.817189586,143.0619446,78.98288838,1.378511455,138.1460097,-45,3.589664536,3.595755597,-2.702620692,-0.785398163,1.697056275,60,-8154.25023,-8340.609606,-7801.747202,24296.60704,,,28405.073,28405.073
3/16/2026 16:50:32.100,,241.5,-50714.554,None,60.034,131950.3237,132871.043,132843.1702,132555.5354,229.5929221,,164.8022171,2.876341303,132518.6215,164.8161742,2.876584901,45.03293071,0.785972913,-75.44531932,-1.316769227,,,,-40.86532863,-0.713234534,141.2232276,-40.91438322,-0.714090699,142.9159193,-160.9587693,-2.809260484,143.4489456,79.47221388,1.387051796,137.9217169,0,3.5906756,3.595233397,-2.703821023,0,1.2,60,-8124.795475,-8352.964812,-7767.086409,24244.8467,,,28405.073,28405.073
3/16/2026 16:50:32.133,,241.5,-50745.629,None,60.035,131989.8023,132900.5087,132881.2863,132591.2131,229.6547177,,165.2139303,2.883527055,132549.3085,165.2360216,2.88391262,45.44629956,0.79318756,-75.03758619,-1.309652942,,,,-40.49509314,-0.706772706,140.4410196,-40.60129465,-0.708626272,143.8248935,-160.9587693,-2.809260484,143.4489456,79.96309755,1.395619332,137.7075161,0,3.592538892,3.602448044,-2.705272274,0,1.2,60.01,-8112.897379,-8478.230402,-7733.188801,24324.31658,,,28405.073,28405.073
3/16/2026 16:50:32.167,,241.5,-50848.272,None,60.038,132021.7651,132937.6622,132915.7188,132625.7351,229.7145115,,165.6417887,2.890994592,132589.5286,165.6593507,2.891301106,45.881404,0.800781565,-74.60741416,-1.302145023,,,,-40.17923392,-0.701259923,141.3557215,-40.23635831,-0.702256932,143.0468455,-160.0576154,-2.793532382,144.2497834,80.94927832,1.412831434,137.3095772,-45,3.593558038,3.594313947,-2.714976457,-0.785398163,1.697056275,60.01,-8185.402443,-8387.9568,-7551.964802,24125.32405,,,28405.073,28405.073
3/16/2026 16:50:32.200,,241.5,-50806.93,None,60.037,131997.0354,132906.7177,132894.9182,132600.2416,229.6703556,,166.093325,2.898875387,132561.5803,166.1077758,2.899127601,46.32796753,0.808575569,-74.15907014,-1.294319944,,,,-39.49452214,-0.689309448,141.508445,-39.92786713,-0.696872745,143.9649957,-159.4439548,-2.782821983,143.5392629,80.94927832,1.412831434,137.3095772,0,3.596000346,3.591397552,-2.707151378,0,1.2,60,-8233.708441,-8294.630392,-7680.5424,24208.88123,,,28405.073,28405.073
3/16/2026 16:50:32.233,,241.5,-50760.101,None,60.034,131936.5009,132857.6205,132840.9713,132545.7295,229.5759379,,166.5313095,2.906519658,132512.4444,166.5464268,2.906783505,46.76407915,0.816187153,-73.71619395,-1.286590296,,,,-39.11755441,-0.68273012,140.748286,-39.25584168,-0.685143688,144.1249458,-159.4439548,-2.782821983,143.5392629,81.44444176,1.421473666,137.1259275,0,3.591927193,3.599009136,-2.708063962,0,1.2,60,-8118.11628,-8422.041596,-7652.07361,24192.23148,,,28405.073,28405.073
3/16/2026 16:50:32.267,,241.5,-50907.902,None,60.033,131940.4284,132872.6702,132847.8339,132554.3538,229.5908755,,166.9264404,2.913415994,132518.8275,166.9483577,2.913798523,47.16659846,0.82321244,-73.32306315,-1.27972887,,,,-38.81138404,-0.677386439,141.6813326,-38.95590784,-0.679908855,145.0561271,-158.8242606,-2.772006279,142.8453709,81.51839421,1.42276438,138.3126892,0,3.593707378,3.595218719,-2.70249325,0,0,60,-8202.404926,-8317.670389,-7811.467189,24331.5425,,,28405.073,28405.073
3/16/2026 16:50:32.300,,241.5,-50507.554,None,60.035,131988.6022,132928.1832,132905.9338,132608.2957,229.6843056,,167.3311271,2.920479109,132575.71,167.3485845,2.920783798,47.56835101,0.830224345,-72.91971118,-1.27268905,,,,-38.43123588,-0.670751602,140.9323242,-38.88449643,-0.678662491,143.3686158,-158.8242606,-2.772006279,142.8453709,82.43857157,1.438824505,136.7894733,0,3.599446289,3.602230624,-2.711513555,0,0,60,-8258.862954,-8440.617596,-7580.07359,24279.55414,,,28405.073,28405.073
3/16/2026 16:50:32.333,,241.5,-50562.058,None,60.037,132008.607,132944.6991,132912.1587,132622.5311,229.7089621,,167.7726811,2.92818568,132583.6573,167.7932023,2.928543842,48.01470955,0.838014771,-72.47624899,-1.264949174,,,,-37.74680539,-0.658806036,141.1365296,-38.21102543,-0.666908204,143.5593257,-158.3768039,-2.764196686,143.283216,82.43857157,1.438824505,136.7894733,0,3.595452046,3.602211457,-2.703773679,0,1.2,60,-8204.216021,-8467.21439,-7708.103999,24379.53441,,,28405.073,28405.073
3/16/2026 16:50:32.367,,241.5,-50649.264,None,60.036,131966.0711,132891.5179,132880.9975,132580.2385,229.6357092,,168.2139363,2.935887036,132538.2915,168.231286,2.936189846,48.45196258,0.845646276,-72.04283219,-1.257384624,,,,-37.35959324,-0.652047909,140.4051281,-37.53943387,-0.65518672,143.769816,-157.9321004,-2.756435147,143.7297464,82.93739733,1.447530656,136.6367447,0,3.591376566,3.602081423,-2.70491528,0,1.2,60,-8090.676839,-8487.979193,-7678.915211,24257.57124,,,28405.073,28405.073
3/16/2026 16:50:32.400,,241.5,-50471.424,None,60.033,131938.3323,132868.6088,132838.4856,132549.1783,229.5819113,,168.6351183,2.943238049,132510.2422,168.6542979,2.943572796,48.87054256,0.852951875,-71.6174269,-1.249959901,,,,-37.06444963,-0.646896681,141.3608149,-37.53943387,-0.65518672,143.769816,-157.3062051,-2.745511212,143.0770422,82.93739733,1.447530656,136.6367447,0,3.598759516,3.598463087,-2.697490557,0,0,60,-8268.341041,-8386.300798,-7798.363208,24453.00505,,,28405.073,28405.073
3/16/2026 16:50:32.433,,241.5,-50577.365,None,60.034,131976.2968,132908.8591,132886.4482,132591.2464,229.6547754,,169.0359172,2.950233309,132559.6641,169.0558368,2.950580972,49.26909108,0.859907859,-71.21491284,-1.242934706,,,,-36.67434967,-0.640088153,140.6408191,-36.77327754,-0.64181477,142.3202024,-156.8643027,-2.737798562,143.5442789,83.49437335,1.457251722,137.6866007,0,3.592395742,3.597706421,-2.700186428,0,1.2,60.01,-8122.671902,-8403.278408,-7816.550392,24342.5007,,,28405.073,28405.073
3/16/2026 16:50:32.467,,241.5,-50652.346,None,60.037,132014.1571,132968.8394,132926.1888,132637.126,229.7342412,,169.4507393,2.95747332,132597.1754,169.4724858,2.957852868,49.69259056,0.867299319,-70.79953901,-1.235685065,,,,-36.38435182,-0.635026735,141.6050847,-36.86989765,-0.643501109,144,-156.8643027,-2.737798562,143.5442789,83.99099404,1.465919388,137.5558069,0,3.601353977,3.605097881,-2.701604453,0,0,60.01,-8331.74655,-8533.497602,-7788.009594,24653.25375,,,28405.073,28405.073
3/16/2026 16:50:32.500,,241.5,-50526.014,None,60.037,132008.8284,132930.0015,132898.619,132613.1705,229.6927491,,169.9024956,2.965357956,132577.5174,169.922023,2.965698772,50.13813843,0.875075596,-70.35104803,-1.22785742,,,,-35.7066914,-0.62319933,141.8692356,-35.81608075,-0.625108534,143.5442789,-156.2328923,-2.72677837,142.9209572,84.94275147,1.482530689,136.1299379,0,3.590807306,3.601853966,-2.710388109,0,1.2,60,-8167.820314,-8438.788787,-7561.612799,24168.2219,,,28405.073,28405.073
3/16/2026 16:50:32.533,,241.5,-51082.085,None,60.034,131942.6499,132888.2866,132844.2888,132559.1247,229.599139,,170.340651,2.97300521,132522.8072,170.3612018,2.973363888,50.57335233,0.882671512,-69.91342292,-1.220219421,,,,-35.03164383,-0.611417527,142.1531568,-35.26301173,-0.615455659,145.4972165,-155.358338,-2.711514519,143.9049686,85.48601154,1.492012366,137.2256536,0,3.588819547,3.594186031,-2.712231787,0,1.2,60,-8147.041665,-8362.598405,-7588.814401,24098.45447,,,28405.073,28405.073
3/16/2026 16:50:32.567,,241.5,-50970.139,None,60.032,131948.9165,132877.3806,132846.9754,132558.4572,229.5979828,,170.7295927,2.979793524,132518.8215,170.7578342,2.980286431,50.96361809,0.889482934,-69.52209608,-1.213389479,,,,-34.6336774,-0.604471703,141.4677348,-35.26301173,-0.615455659,145.4972165,-155.358338,-2.711514519,143.9049686,85.9858243,1.500735744,137.1364284,0,3.59574209,3.600997453,-2.714125223,0,1.2,60,-8224.334102,-8478.849596,-7552.656008,24255.83971,,,28405.073,28405.073
3/16/2026 16:50:32.600,,241.5,-50757.624,None,60.034,131995.2332,132928.8814,132895.3885,132607.2062,229.6824185,,171.1371162,2.98690615,132562.816,171.1619599,2.987339754,51.37331069,0.896633419,-69.11515255,-1.206286975,,,,-34.6336774,-0.604471703,141.4677348,-35.14867266,-0.613460066,143.8248935,-154.9255807,-2.703961478,144.409418,85.9858243,1.500735744,137.1364284,0,3.60079982,3.600594897,-2.707022719,0,1.2,60,-8312.19386,-8504.942399,-7673.011205,24490.14746,,,28405.073,28405.073
3/16/2026 16:50:32.633,,241.5,-50624.698,None,60.036,132030.9656,132955.4756,132928.1388,132638.8888,229.7372944,,171.5538439,2.99417942,132598.1153,171.5804717,2.994644163,51.7916546,0.903934898,-68.70476963,-1.199124442,,,,-34.6336774,-0.604471703,141.4677348,-34.48395362,-0.60185853,144.1249458,-154.7222778,-2.700413173,143.3234105,85.9858243,1.500735744,137.1364284,0,3.596502693,3.604348071,-2.699860186,0,1.2,60,-8242.074236,-8506.728002,-7793.135999,24541.93824,,,28405.073,28405.073
3/16/2026 16:50:32.667,,241.5,-50741.885,None,60.036,131983.8797,132923.9415,132887.4002,132599.12,229.6684128,,171.9865238,3.001731109,132562.4314,172.0142934,3.002215781,52.22073832,0.911423822,-68.26968778,-1.191530831,,,,-33.95905982,-0.592697405,141.7829327,-33.82208522,-0.590306747,144.4443145,-154.2900462,-2.69286931,143.839911,86.48624974,1.509469816,137.0576521,0,3.592522528,3.604293132,-2.701000647,0,1.2,60,-8190.95013,-8534.419214,-7767.489595,24492.85894,,,28405.073,28405.073
3/16/2026 16:50:32.700,,241.5,-50909.198,None,60.033,131949.1015,132878.5315,132840.7507,132556.8237,229.5951536,,172.4032996,3.00900522,132527.1704,172.4329033,3.009521902,52.63647092,0.918679724,-67.84874393,-1.184183975,,,,-33.28752769,-0.580976958,142.1176977,-33.82208522,-0.590306747,144.4443145,-153.2211596,-2.674213719,143.8248935,87.01336301,1.518669678,138.1876984,0,3.599828649,3.592893443,-2.702853653,0,1.2,60,-8331.737735,-8335.108798,-7798.003193,24464.84973,,,28405.073,28405.073
3/16/2026 16:50:32.733,,241.5,-50339.664,None,60.033,131977.9727,132900.2167,132865.0388,132581.7627,229.6383492,,172.7964866,3.015867628,132542.1534,172.8232902,3.016335438,53.02663379,0.925489351,-67.45576669,-1.177325228,,,,-33.14699583,-0.578524214,140.4563989,-33.42481118,-0.583373007,143.7798317,-153.0041616,-2.670426389,142.7546146,86.96060043,1.517748797,135.7910159,0,3.599708445,3.59591574,-2.695074025,0,1.2,60,-8233.267047,-8325.993595,-7790.990403,24350.25104,,,28405.073,28405.073
