time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:32.767,,241.5,-50684.328,None,60.035,132036.8,132956.9718,132911.3028,132635.7007,229.7317725,,173.1914109,3.022760356,132599.1225,173.2147188,3.023167156,53.42589728,0.932457813,-67.06020361,-1.17042135,,,,-32.88123967,-0.573885894,141.4626452,-32.76388849,-0.57183773,144.1299414,-153.0041616,-2.670426389,142.7546146,87.51044708,1.527345431,138.1303732,45,3.595004886,3.602884202,-2.697766781,0.785398163,1.697056275,60,-8216.592786,-8448.191986,-7883.352008,24548.13678,,,28405.073,28405.073
3/16/2026 16:50:32.800,,241.5,-50954.76,None,60.036,132030.1678,132963.5355,132910.5639,132635.4465,229.7313322,,173.6243048,3.03031578,132592.0667,173.6494569,3.030754768,53.85819336,0.940002803,-66.62684167,-1.162857757,,,,-31.79891282,-0.554995727,141.1926344,-32.10625596,-0.560359877,144.4991349,-152.5766493,-2.662964892,143.3033147,89.0036521,1.553406776,138.020868,0,3.591114645,3.602967695,-2.716264533,0,1.2,60,-8134.940994,-8482.507197,-7569.273598,24186.72179,,,28405.073,28405.073
3/16/2026 16:50:32.833,,241.5,-50769.533,None,60.034,131983.3931,132900.9318,132863.825,132583.3948,229.641176,,174.0602312,3.037924131,132543.5961,174.082066,3.038305221,54.2921271,0.947576376,-66.19461349,-1.155313952,,,,-31.13031356,-0.543326469,141.5898301,-31.70142967,-0.553294325,143.8649367,-151.9275131,-2.651635327,142.8,89.0036521,1.553406776,138.020868,-90,3.591599546,3.599211703,-2.708720728,-1.570796327,1.2,60,-8163.038641,-8384.846395,-7692.408002,24240.29304,,,28405.073,28405.073
3/16/2026 16:50:32.867,,241.5,-50857.762,None,60.032,131965.3029,132885.9184,132849.836,132567.7027,229.6139965,,174.4504714,3.044735108,132525.1488,174.4739654,3.045145156,54.67524067,0.954262969,-65.80104392,-1.148444868,,,,-31.13031356,-0.543326469,141.5898301,-31.70142967,-0.553294325,143.8649367,-151.5043614,-2.644249937,143.3686158,90,1.570796327,138,-45,3.598439481,3.598512906,-2.719241195,-0.785398163,1.697056275,60,-8277.279088,-8405.337598,-7514.927994,24197.54468,,,28405.073,28405.073
3/16/2026 16:50:32.900,,241.5,-50754.586,None,60.034,132000.1227,132935.8749,132890.7567,132609.6181,229.6865961,,174.8431341,3.051588364,132572.6078,174.8730062,3.05210973,55.0761971,0.961260979,-65.41131813,-1.141642869,,,,-30.71282772,-0.536039966,140.9731889,-31.293039,-0.546166563,143.2379838,-151.0845757,-2.636923294,143.9449895,89.50178839,1.562100894,138.0052173,0,3.598276293,3.598184273,-2.703743763,0,1.2,60,-8241.444617,-8436.657599,-7775.856003,24453.95822,,,28405.073,28405.073
3/16/2026 16:50:32.933,,241.5,-50860.843,None,60.036,132052.3124,132978.7362,132920.3995,132651.1592,229.7585474,,175.250567,3.05869941,132611.3447,175.2774352,3.059168349,55.4853524,0.968402086,-65.00123098,-1.134485498,,,,-30.46554492,-0.531724067,142.006197,-31.04549083,-0.541846033,144.2647566,-150.4334245,-2.625558562,143.4840758,90,1.570796327,138,90,3.601014382,3.593960648,-2.705281825,1.570796327,1.2,60,-8350.508478,-8339.947192,-7751.736002,24442.19167,,,28405.073,28405.073
3/16/2026 16:50:32.967,,241.5,-51008.242,None,60.036,132022.8073,132941.5363,132875.2934,132613.8722,229.6939645,,175.6812405,3.066216081,132580.4581,175.7047446,3.066626305,55.91259936,0.975858952,-64.56891231,-1.126940114,,,,-29.80475147,-0.520191046,142.441567,-30.39326265,-0.530462504,144.6833785,-150.0183606,-2.618314331,144.0799778,90.49821161,1.57949176,138.0052173,0,3.597088809,3.594173283,-2.706431874,0,0,60,-8307.647399,-8375.903991,-7730.280002,24413.83139,,,28405.073,28405.073
3/16/2026 16:50:33.000,,241.5,-50990.486,None,60.033,131977.5134,132891.7569,132838.0883,132569.7814,229.6175969,,176.1010354,3.073542884,132534.7506,176.1263208,3.073984197,56.33432648,0.983219479,-64.14789736,-1.119592017,,,,-29.38415713,-0.51285029,141.8489337,-29.5665755,-0.516034091,143.4840758,-149.6067374,-2.61113015,144.6833785,90.9963479,1.588185878,138.020868,-45,3.590018288,3.594349629,-2.707777895,-0.785398163,1.697056275,60,-8150.652722,-8410.881607,-7706.606403,24268.14073,,,28405.073,28405.073
3/16/2026 16:50:33.033,,241.5,-50673.744,None,60.032,131968.4089,132891.8018,132840.632,132567.6248,229.6138616,,176.4909734,3.080348586,132536.4836,176.5123874,3.08072233,56.7188941,0.98993145,-63.7566888,-1.11276414,,,,-29.38415713,-0.51285029,141.8489337,-29.5665755,-0.516034091,143.4840758,-149.7781617,-2.61412207,143.0418121,91.49433359,1.596877368,138.0469485,45,3.596756421,3.60405352,-2.709641508,0.785398163,1.697056275,60,-8264.726822,-8480.937601,-7677.187196,24422.85162,,,28405.073,28405.073
3/16/2026 16:50:33.067,,241.5,-50646.744,None,60.035,132023.267,132951.7801,132886.9619,132621.3451,229.7069078,,176.8920862,3.087349325,132578.9983,176.9154991,3.087757956,57.12463867,0.997013029,-63.35627766,-1.105775647,,,,-28.53245321,-0.497985252,140.6868864,-28.91542434,-0.504669359,143.9449895,-149.1189213,-2.602616154,142.6183719,92.00955381,1.605869657,136.8841846,0,3.592427315,3.599629183,-2.711645304,0,1.2,60.01,-8127.047676,-8384.486411,-7582.060805,24093.59489,,,28405.073,28405.073
3/16/2026 16:50:33.100,,241.5,-50911.373,None,60.035,132036.1461,132958.5964,132891.5699,132629.4356,229.7209211,,177.3025469,3.094513216,132590.915,177.322483,3.094861166,57.53198058,1.004122486,-62.95136375,-1.098708566,,,,-28.30075577,-0.493941369,141.7423014,-28.91542434,-0.504669359,143.9449895,-148.9545092,-2.599746621,144.2647566,92.48955292,1.614247222,138.1303732,0,3.599530525,3.603869107,-2.712955788,0,1.2,60,-8308.701604,-8554.579198,-7629.480002,24492.7608,,,28405.073,28405.073
3/16/2026 16:50:33.133,,241.5,-50979.989,None,60.034,131981.3774,132890.6787,132849.9985,132574.6816,229.6260842,,177.7324047,3.10201565,132535.7845,177.7541554,3.10239527,57.96609888,1.01169928,-62.52299703,-1.091232156,,,,-27.64597536,-0.482513295,142.2392351,-28.26851279,-0.493378623,144.4243747,-148.2985703,-2.588298328,143.8649367,92.98663699,1.622922976,138.1876984,0,3.595773893,3.599997608,-2.714155132,0,1.2,60,-8270.783117,-8460.201599,-7610.227199,24341.21192,,,28405.073,28405.073
3/16/2026 16:50:33.167,,241.5,-50856.883,None,60.032,131973.5499,132883.0982,132846.4345,132568.3608,229.6151363,,178.1216125,3.108808608,132527.2133,178.139792,3.1091259,58.35385562,1.018466912,-62.12479209,-1.084282169,,,,-27.21611156,-0.475010756,141.6864143,-27.84757826,-0.486031929,143.8599319,-147.6390624,-2.576787744,143.4840758,92.98663699,1.622922976,138.1876984,0,3.595157829,3.595254656,-2.707205145,0,1.2,60,-8227.708628,-8356.132804,-7725.945595,24309.78703,,,28405.073,28405.073
3/16/2026 16:50:33.200,,241.5,-50781.715,None,60.033,132031.3735,132924.832,132907.8147,132621.9964,229.7080359,,178.5115266,3.115613891,132584.7379,178.5313328,3.115959575,58.74084757,1.025221196,-61.73428109,-1.077466466,,,,-27.21611156,-0.475010756,141.6864143,-27.42335071,-0.478627762,143.3033147,-147.6390624,-2.576787744,143.4840758,93.48327147,1.631590883,138.2554158,0,3.594587337,3.60200894,-2.709057349,0,0,60,-8221.645229,-8474.356808,-7702.416002,24398.41804,,,28405.073,28405.073
3/16/2026 16:50:33.233,,241.5,-50675.674,None,60.035,132070.9124,132974.7598,132939.001,132662.216,229.7776983,,178.9164353,3.122680881,132623.7161,178.9327266,3.122965219,59.14619902,1.032295913,-61.32968957,-1.070405012,,,,-26.7829048,-0.467449872,141.141631,-26.99583839,-0.471166264,142.7546146,-146.9761324,-2.565217433,143.1223253,93.48327147,1.631590883,138.2554158,-90,3.594131483,3.597513346,-2.701995895,-1.570796327,1.2,60,-8184.767601,-8379.431999,-7821.863994,24386.06359,,,28405.073,28405.073
3/16/2026 16:50:33.267,,241.5,-50929.43,None,60.035,132043.9836,132945.5933,132925.5605,132639.0453,229.7375655,,179.3466418,3.130189401,132596.621,179.3699437,3.130596096,59.58348902,1.039928063,-60.90118543,-1.062926204,,,,-26.13100054,-0.456071996,141.6813326,-26.35046125,-0.459902308,143.288241,-146.5751888,-2.558219647,143.7798317,94.47489651,1.648898005,138.4219636,90,3.590498404,3.59814771,-2.711824209,1.570796327,1.2,60,-8152.949747,-8426.966406,-7666.473593,24246.38975,,,28405.073,28405.073
3/16/2026 16:50:33.300,,241.5,-50585.256,None,60.033,131988.917,132878.2037,132860.0484,132576.3726,229.6290132,,179.7717518,3.137608972,132541.0517,179.7864246,3.137865059,60.00353592,1.047259265,-60.47592544,-1.055504017,,,,-25.69369966,-0.448439656,141.1569339,-25.91888557,-0.452369892,142.7596582,-146.3099325,-2.55359005,142.7798305,95.01311376,1.658291668,137.3253072,0,3.590234951,3.600849315,-2.713795685,0,1.2,60,-8114.92857,-8410.089603,-7569.273596,24094.29177,,,28405.073,28405.073
3/16/2026 16:50:33.333,,241.5,-50503.306,None,60.031,131976.5586,132877.2333,132859.546,132571.7794,229.6210576,,-179.8547376,-3.139057346,132528.4259,-179.8332915,-3.138683042,60.37898532,1.053812093,-60.10042522,-1.048950302,,,,-25.25316339,-0.440750848,140.6408191,-25.91888557,-0.452369892,142.7596582,-145.9111284,-2.546629606,143.4489456,95.55994726,1.667835713,136.240963,-90,-2.68631315,3.600441699,-2.716786015,-1.570796327,1.2,60,-8195.776219,-8442.475211,-7460.193597,24098.44503,,,28405.073,28405.073
3/16/2026 16:50:33.367,,241.5,-50654.779,None,60.033,132030.1275,132938.9361,132909.6793,132626.918,229.7165605,,-179.4658979,-3.132270813,132593.7609,-179.4479945,-3.13195834,60.77409732,1.060708098,-59.71228419,-1.042175963,,,,-25.25316339,-0.440750848,140.6408191,-25.70995378,-0.448723344,143.839911,-145.9111284,-2.546629606,143.4489456,95.51147742,1.666989754,137.4353666,0,-2.683234996,3.607337704,-2.709165717,0,0,60,-8251.33238,-8564.097606,-7655.040006,24470.46999,,,28405.073,28405.073
3/16/2026 16:50:33.400,,241.5,-50642.755,None,60.036,132066.4589,132974.3564,132957.5139,132666.7875,229.7856165,,-179.0616588,-3.12521551,132629.786,-179.0420355,-3.124873019,61.17289642,1.067668456,-59.31028202,-1.035159702,,,,-24.60512392,-0.429440425,141.2232276,-25.27772224,-0.44117948,143.3234105,-145.2440874,-2.534987545,143.1374165,96.00900596,1.675673266,137.5558069,0,-2.683693539,3.602656001,-2.710832968,0,0,60,-8280.050106,-8468.064006,-7636.809589,24384.9237,,,28405.073,28405.073
3/16/2026 16:50:33.433,,241.5,-50751.418,None,60.035,132027.1745,132938.0153,132911.2746,132626.1634,229.7152534,,-178.6205203,-3.117516192,132590.4279,-178.6042157,-3.117231622,61.61202225,1.075332647,-58.87034407,-1.027481336,,,,-24.16091512,-0.421687519,140.7278224,-24.20588504,-0.422472392,143.4087863,-144.5742279,-2.52329629,142.8453709,96.50562665,1.684340932,137.6866007,90,-2.69475923,3.598628937,-2.711822268,1.570796327,1.2,60,-8062.848332,-8379.921592,-7624.958391,24067.72831,,,28405.073,28405.073
3/16/2026 16:50:33.467,,241.5,-50651.366,None,60.032,131992.5663,132890.2615,132880.0595,132588.2968,229.6496666,,-178.2258044,-3.1106271,132555.5464,-178.2078116,-3.110313065,62.01181581,1.082310361,-58.47452944,-1.020573067,,,,-24.16091512,-0.421687519,140.7278224,-24.20588504,-0.422472392,143.4087863,-144.5742279,-2.52329629,142.8453709,97.00126756,1.692991497,137.8277185,0,-2.687840673,3.605606651,-2.713564564,0,0,60,-8176.922681,-8495.567995,-7601.961607,24274.45228,,,28405.073,28405.073
3/16/2026 16:50:33.500,,241.5,-50943.053,None,60.033,132000.2531,132903.121,132881.9045,132595.7603,229.6625937,,-177.8312922,-3.103741561,132550.9419,-177.8118153,-3.103401625,62.40072437,1.089098096,-58.07962775,-1.013680732,,,,-23.07041225,-0.402654654,140.8658937,-23.5747062,-0.411456243,144.0199986,-143.5139879,-2.504791612,143.283216,97.49585764,1.701623723,137.9791289,0,-2.691945382,3.593889708,-2.715304455,0,1.2,60.01,-8115.705003,-8322.321597,-7581.384008,24019.41061,,,28405.073,28405.073
3/16/2026 16:50:33.533,,241.5,-50784.091,None,60.034,132027.3163,132943.1497,132919.45,132630.657,229.7230365,,-177.4271062,-3.096687185,132589.6611,-177.4057141,-3.096313823,62.80583309,1.096168577,-57.67440638,-1.006608285,,,,-23.07041225,-0.402654654,140.8658937,-23.5747062,-0.411456243,144.0199986,-143.5139879,-2.504791612,143.283216,97.49585764,1.701623723,137.9791289,0,-2.68485758,3.600960189,-2.708232008,0,1.2,60,-8237.09354,-8445.7584,-7701.436811,24384.28875,,,28405.073,28405.073
3/16/2026 16:50:33.567,,241.5,-50765.962,None,60.035,132026.3172,132930.6466,132913.1706,132624.0503,229.7115934,,-177.0065634,-3.089347329,132588.9145,-176.988581,-3.089033478,63.22676968,1.103515306,-57.25544941,-0.999296107,,,,-22.43299092,-0.391529553,141.508445,-23.13569726,-0.403794092,143.5442789,-142.8417032,-2.49305803,143.0418121,97.98932677,1.710236384,138.1407977,0,-2.685239386,3.596573336,-2.709532491,0,1.2,60,-8268.190024,-8355.887994,-7688.419192,24312.49721,,,28405.073,28405.073
3/16/2026 16:50:33.600,,241.5,-50906.117,None,60.033,131982.253,132898.3899,132887.747,132590.1586,229.6528912,,-176.6006447,-3.082262711,132557.2351,-176.5858178,-3.082003934,63.63623748,1.110661868,-56.85379983,-0.992285999,,,,-22.43299092,-0.391529553,141.508445,-22.69379495,-0.396081442,143.0770422,-142.4605661,-2.486405933,143.769816,98.97262661,1.727398204,138.4947652,0,-2.685922492,3.597067801,-2.719684203,0,0,60,-8254.710183,-8404.862404,-7536.585602,24196.15819,,,28405.073,28405.073
3/16/2026 16:50:33.633,,241.5,-50780.434,None,60.032,132002.9869,132909.9816,132892.2309,132602.4092,229.67411,,-176.2111101,-3.07546405,132565.7489,-176.1949334,-3.075181713,64.02489057,1.117445144,-56.46490578,-0.985498518,,,,-21.9824382,-0.383665924,141.0548829,-22.06789956,-0.385157506,143.7297464,-142.4605661,-2.486405933,143.769816,99.05072168,1.72876122,137.3095772,0,-2.690024207,3.603851077,-2.714259738,0,1.2,60,-8159.83932,-8521.804802,-7562.534387,24244.17851,,,28405.073,28405.073
3/16/2026 16:50:33.667,,241.5,-50555.664,None,60.034,132044.4689,132960.6222,132939.5865,132648.9132,229.7546571,,-175.8068859,-3.068409006,132606.9528,-175.7889919,-3.068096697,64.43171895,1.124545638,-56.06177615,-0.978462578,,,,-21.52900688,-0.375752055,140.6100992,-22.06789956,-0.385157506,143.7297464,-142.1672387,-2.481286404,142.8201666,99.05072168,1.72876122,137.3095772,0,-2.682939191,3.605832042,-2.707223798,0,0,60.01,-8255.296683,-8502.393585,-7681.9248,24439.61507,,,28405.073,28405.073
3/16/2026 16:50:33.700,,241.5,-50931.302,None,60.036,132044.7306,132975.173,132947.1167,132656.3773,229.7675855,,-175.3965186,-3.061246747,132619.8311,-175.3816493,-3.060987227,64.84098172,1.131688621,-55.65155415,-0.971302854,,,,-20.72555887,-0.361729242,142.4162912,-21.44773633,-0.374333616,144.399446,-141.4146018,-2.468150412,144.3046777,99.54452557,1.737379723,137.5034545,0,-2.686653611,3.599839033,-2.708682577,0,1.2,60.01,-8299.189175,-8488.728001,-7669.008004,24456.92518,,,28405.073,28405.073
3/16/2026 16:50:33.733,,241.5,-50964.149,None,60.035,131987.3323,132902.7066,132886.4401,132592.8496,229.6575522,,-174.9567891,-3.053572018,132549.1396,-174.9352666,-3.053196379,65.28845193,1.13949845,-55.20635017,-0.963532578,,,,-20.72555887,-0.361729242,142.4162912,-21.00322271,-0.36657539,143.9649957,-141.0440922,-2.461683799,145.0561271,100.0369025,1.745973321,137.7075161,0,-2.686620989,3.601182249,-2.709505899,0,1.2,60,-8295.318557,-8551.497612,-7663.20481,24510.02098,,,28405.073,28405.073
3/16/2026 16:50:33.767,,241.5,-50911.934,None,60.032,131937.2851,132853.8556,132840.1561,132544.4595,229.5737381,,-174.5645872,-3.046726804,132511.825,-174.5460811,-3.046403812,65.67125938,1.1461797,-54.81971674,-0.956784552,,,,-19.81715252,-0.34587456,141.5847449,-20.55604522,-0.35877067,143.5392629,-140.7441583,-2.456448966,144.1249458,101.0171116,1.763081199,138.1460097,0,-2.687633142,3.602628666,-2.719865751,0,0,60,-8227.499744,-8518.291201,-7511.875195,24257.66614,,,28405.073,28405.073
3/16/2026 16:50:33.800,,241.5,-50714.597,None,60.032,131975.6732,132891.3538,132872.454,132580.5155,229.6361889,,-174.185138,-3.040104167,132537.9792,-174.1655136,-3.039761656,66.05274521,1.152837884,-54.44247191,-0.950200388,,,,-19.81715252,-0.34587456,141.5847449,-20.55604522,-0.35877067,143.5392629,-140.0721329,-2.444719909,143.9649957,101.1130405,1.764755474,136.9683175,0,-2.680990986,3.597557793,-2.714955862,0,1.2,60,-8340.959639,-8424.244802,-7531.084795,24296.28924,,,28405.073,28405.073
3/16/2026 16:50:33.833,,241.5,-50611.651,None,60.035,132046.3391,132978.7378,132948.3986,132658.5304,229.7713147,,-173.7977846,-3.033343573,132620.2546,-173.7759591,-3.032962647,66.44226749,1.15963633,-54.05171239,-0.943380348,,,,-19.35899418,-0.337878188,141.1824352,-19.65382406,-0.34302394,142.71426,-140.0721329,-2.444719909,143.9649957,101.1130405,1.764755474,136.9683175,90,-2.689938707,3.604356239,-2.708135822,1.570796327,1.2,60.01,-8172.016461,-8546.443192,-7648.271994,24366.73165,,,28405.073,28405.073
3/16/2026 16:50:33.867,,241.5,-51035.357,None,60.036,132052.151,132982.5604,132945.5651,132660.7895,229.7752276,,-173.3598211,-3.025699669,132625.6634,-173.3360937,-3.025285548,66.88219664,1.167314542,-53.61520992,-0.935761942,,,,-18.74134045,-0.327098097,141.9250506,-19.49306191,-0.340218112,143.8449165,-139.0377106,-2.426665835,144.6087134,101.5048153,1.771593234,138.3803454,90,-2.685067436,3.593980377,-2.707355176,1.570796327,1.2,60,-8297.735506,-8405.899199,-7739.985605,24443.62031,,,28405.073,28405.073
3/16/2026 16:50:33.900,,241.5,-50885.971,None,60.035,131968.9976,132913.909,132873.6499,132586.2366,229.6460981,,-172.9168054,-3.017967586,132543.5527,-172.8963087,-3.017609851,67.32442697,1.175032918,-53.17977717,-0.928162207,,,,-18.2813412,-0.319069596,141.5440567,-18.43494882,-0.321750554,144.1998613,-139.0377106,-2.426665835,144.6087134,101.6047624,1.773337639,137.2046646,45,-2.695859297,3.601698753,-2.701499846,0.785398163,1.697056275,60,-8088.129833,-8534.736009,-7766.783995,24389.64984,,,28405.073,28405.073
3/16/2026 16:50:33.933,,241.5,-50886.979,None,60.031,131937.4161,132865.3233,132832.7326,132545.8546,229.5761546,,-172.5325737,-3.011261478,132499.7426,-172.5110765,-3.010886282,67.71331341,1.181820266,-52.79055125,-0.921368933,,,,-18.2813412,-0.319069596,141.5440567,-18.43494882,-0.321750554,144.1998613,-138.3664607,-2.414950313,144.4991349,102.0947571,1.78188966,137.4510822,0,-2.689135728,3.596770579,-2.703258593,0,0,60,-8199.049949,-8440.271989,-7749.273603,24388.59554,,,28405.073,28405.073
3/16/2026 16:50:33.967,,241.5,-50769.619,None,60.032,131959.3492,132885.3039,132860.1313,132568.9611,229.6161761,,-172.1472183,-3.004535758,132534.8593,-172.1285326,-3.004209631,68.09098211,1.188411829,-52.40869021,-0.914704201,,,,-17.81888891,-0.310998281,141.1722352,-18.43494882,-0.321750554,144.1998613,-138.0483749,-2.40939867,143.6044568,102.5829625,1.790410452,137.7075161,0,-2.682459077,3.597810499,-2.705114653,0,0,60,-8291.847647,-8407.094411,-7734.571196,24433.51325,,,28405.073,28405.073
3/16/2026 16:50:34.000,,241.5,-50731.07,None,60.035,132007.6645,132938.1047,132892.53,132613.458,229.693247,,-171.7408104,-2.997442601,132570.9785,-171.7211084,-2.997098736,68.49535766,1.195469513,-51.99387796,-0.907464361,,,,-17.20955752,-0.300363442,141.955486,-17.9814297,-0.313835152,143.8248935,-138.0483749,-2.40939867,143.6044568,103.0693179,1.798898955,137.9739106,0,-2.683263584,3.604868183,-2.706363316,0,0,60,-8326.549805,-8531.179199,-7730.668807,24588.39781,,,28405.073,28405.073
3/16/2026 16:50:34.033,,241.5,-50666.04,None,60.035,132003.3381,132928.5851,132892.6638,132608.8862,229.6853284,,-171.3323002,-2.990312754,132578.175,-171.3100698,-2.989924761,68.9045582,1.20261141,-51.59228832,-0.9004553,,,,-16.74575054,-0.292268483,141.6050847,-17.06740482,-0.297882409,143.1022012,-137.3718422,-2.397590946,143.524214,103.6713071,1.809405649,137.0839159,0,-2.692042352,3.600202356,-2.709860949,0,1.2,60,-8158.328585,-8446.0752,-7622.9856,24227.38939,,,28405.073,28405.073
3/16/2026 16:50:34.067,,241.5,-50773.954,None,60.033,131962.2099,132890.6792,132841.4054,132565.4511,229.6100966,,-170.9086985,-2.982919509,132524.8022,-170.8854398,-2.982513568,69.32466192,1.209943603,-51.16397967,-0.892979904,,,,-16.74575054,-0.292268483,141.6050847,-16.92751306,-0.295440837,144.2497834,-137.0213649,-2.391473964,144.3395996,103.6713071,1.809405649,137.0839159,-90,-2.687072731,3.601417567,-2.702385553,-1.570796327,1.2,60,-8238.937868,-8512.5312,-7743.470399,24494.93947,,,28405.073,28405.073
3/16/2026 16:50:34.100,,241.5,-50522.328,None,60.032,131959.8004,132881.9321,132833.9711,132559.2455,229.5993482,,-170.5300014,-2.976309998,132522.0249,-170.5051282,-2.975875879,69.70435807,1.216570551,-50.78160874,-0.886306272,,,,-16.2796732,-0.284133899,141.2640082,-16.60698058,-0.28984649,142.7546146,-136.6946471,-2.385771661,143.4640025,104.1576326,1.817893631,137.3724863,0,-2.686029389,3.602342212,-2.704199903,0,0,60,-8236.465397,-8476.127992,-7729.358392,24441.95178,,,28405.073,28405.073
3/16/2026 16:50:34.133,,241.5,-50650.042,None,60.033,131993.0273,132915.981,132864.6487,132591.8953,229.6558994,,-170.137748,-2.969463884,132554.8446,-170.1112108,-2.969000724,70.1008627,1.223490863,-50.39054899,-0.879480992,,,,-15.81137093,-0.275960482,140.9323242,-16.01117748,-0.279447764,143.5693561,-136.6946471,-2.385771661,143.4640025,104.6418845,1.826345421,137.670912,0,-2.68955296,3.609262524,-2.705826413,0,0,60.01,-8159.999004,-8596.296006,-7720.977597,24477.27261,,,28405.073,28405.073
3/16/2026 16:50:34.167,,241.5,-50831.611,None,60.035,132005.647,132929.0617,132880.1787,132605.6411,229.6797078,,-169.7225229,-2.96221684,132567.0046,-169.6942218,-2.961722892,70.51492065,1.230717537,-49.97845694,-0.872288629,,,,-15.21258287,-0.265509659,141.7676973,-15.88013878,-0.277160707,144.723184,-136.016978,-2.373944105,143.4238474,105.1240073,1.83476005,137.9791289,45,-2.684562185,3.604661642,-2.707048679,0.785398163,1.697056275,60,-8293.39187,-8516.347191,-7718.846401,24528.58546,,,28405.073,28405.073
3/16/2026 16:50:34.200,,241.5,-50796.144,None,60.033,131971.3998,132881.037,132827.1322,132560.5112,229.6015405,,-169.3178772,-2.95515444,132520.49,-169.2888139,-2.954647189,70.9187318,1.237765371,-49.57275373,-0.865207772,,,,-14.74356284,-0.257323715,141.4575555,-15.08635401,-0.26330655,142.9259948,-135.6740369,-2.367958653,144.2597657,105.6039471,1.843136581,138.2970716,90,-2.691340639,3.605724024,-2.708344353,1.570796327,1.2,60,-8158.128287,-8581.103988,-7711.9488,24451.18107,,,28405.073,28405.073
3/16/2026 16:50:34.233,,241.5,-50708.736,None,60.031,131941.6758,132862.6918,132802.6251,132536.332,229.5596609,,-168.9404258,-2.948566671,132492.619,-168.9149,-2.94812116,71.29340065,1.244304576,-49.19542414,-0.858622128,,,,-14.27251338,-0.249102351,141.1569339,-15.08635401,-0.26330655,142.9259948,-135,-2.35619449,144.2497834,106.2201937,1.853892112,137.4720335,0,-2.68481461,3.600499066,-2.71251424,0,0,60,-8248.79212,-8489.663991,-7595.366405,24333.82252,,,28405.073,28405.073
3/16/2026 16:50:34.267,,241.5,-50769.187,None,60.032,131981.1461,132895.5943,132834.6785,132571.1302,229.6199332,,-168.5628907,-2.94197744,132531.6883,-168.5357971,-2.941504566,71.67466577,1.250958908,-48.81650941,-0.852008819,,,,-14.27251338,-0.249102351,141.1569339,-14.96215525,-0.261138872,144.0849749,-134.6609757,-2.350277399,143.4037656,106.6992442,1.862253121,137.8120459,0,-2.680365694,3.601236307,-2.71426194,0,0,60,-8325.839081,-8454.556789,-7586.884797,24367.28067,,,28405.073,28405.073
3/16/2026 16:50:34.300,,241.5,-50832.85,None,60.034,132026.9743,132953.8509,132902.3664,132628.4125,229.719149,,-168.1551408,-2.93486086,132591.2685,-168.1303847,-2.934428785,72.08018417,1.258036539,-48.40770444,-0.844873826,,,,-13.68401975,-0.2388312,142.0315458,-14.03624347,-0.244978663,143.4840758,-134.3259631,-2.344430327,144.2597657,106.6992442,1.862253121,137.8120459,0,-2.689450122,3.602466866,-2.707126947,0,0,60.01,-8227.645888,-8529.897594,-7709.486401,24467.02988,,,28405.073,28405.073
3/16/2026 16:50:34.333,,241.5,-50898.269,None,60.035,132006.5027,132931.433,132892.0765,132610.6917,229.6884556,,-167.7451416,-2.927705025,132572.9245,-167.7237194,-2.927331137,72.48429589,1.265089619,-48.00125067,-0.837779869,,,,-13.68401975,-0.2388312,142.0315458,-13.57043439,-0.236848761,143.1977653,-134.3259631,-2.344430327,144.2597657,107.6501242,1.878849108,138.5207566,0,-2.690482376,3.609519946,-2.716628977,0,0,60,-8209.019499,-8649.388793,-7589.520002,24447.92829,,,28405.073,28405.073
3/16/2026 16:50:34.367,,241.5,-50935.392,None,60.033,131951.128,132863.5779,132802.1762,132539.6149,229.5653469,,-167.3242991,-2.920359938,132505.4639,-167.3022054,-2.919974329,72.90868491,1.272496605,-47.58178329,-0.830458782,,,,-12.73964679,-0.222348782,141.4830025,-13.10278994,-0.228686826,142.9209572,-132.9786351,-2.320915017,144.3395996,107.6501242,1.878849108,138.5207566,0,-2.691287503,3.593411622,-2.70930789,0,0,60,-8159.567536,-8372.937612,-7706.880006,24239.38515,,,28405.073,28405.073
3/16/2026 16:50:34.400,,241.5,-50843.376,None,60.031,131936.8736,132840.9371,132791.1151,132523.6249,229.5376515,,-166.9544246,-2.91390441,132479.1788,-166.9319512,-2.913512174,73.27894297,1.278958827,-47.2045681,-0.823875135,,,,-12.26477373,-0.214060684,141.2232276,-12.52880771,-0.218668946,143.8248935,-132.9786351,-2.320915017,144.3395996,107.8018721,1.881497607,137.3777275,0,-2.694843228,3.599873844,-2.705372742,0,0,60,-8083.025878,-8482.809605,-7707.77281,24273.60829,,,28405.073,28405.073
3/16/2026 16:50:34.433,,241.5,-50762.477,None,60.032,131980.3938,132881.4201,132836.6964,132566.8185,229.612465,,-166.5752977,-2.907287397,132525.1336,-166.5563414,-2.906956548,73.65659481,1.285550095,-46.8266062,-0.817278456,,,,-12.26477373,-0.214060684,141.2232276,-12.52880771,-0.218668946,143.8248935,-132.6281578,-2.314798035,143.524214,108.2771096,1.889792067,137.7493376,0,-2.688287602,3.60034813,-2.707070523,0,0,60,-8196.306335,-8445.571201,-7703.1072,24344.98474,,,28405.073,28405.073
3/16/2026 16:50:34.467,,241.5,-50790.269,None,60.035,132026.3695,132930.9634,132886.3551,132615.2161,229.6962922,,-166.1687923,-2.900192539,132567.911,-166.1431092,-2.899744285,74.06668192,1.292707466,-46.41966101,-0.810175922,,,,-11.7881833,-0.205742611,140.9731889,-12.06130946,-0.210509562,143.5693561,-132.3057157,-2.309170358,144.409418,108.9110801,1.900856939,136.9945984,-45,-2.689234723,3.601877824,-2.711032861,-0.785398163,1.697056275,60,-8168.519268,-8527.1472,-7598.27521,24293.94168,,,28405.073,28405.073
3/16/2026 16:50:34.500,,241.5,-50663.75,None,60.034,131983.2126,132885.1788,132848.9406,132573.0995,229.6233441,,-165.7536386,-2.89294674,132535.9387,-165.7249623,-2.892446245,74.48032034,1.299926818,-46.00277505,-0.80289989,,,,-11.30993247,-0.19739556,140.7329386,-12.16220352,-0.212270496,142.3960674,-131.6335393,-2.297438667,144.4991349,109.3845157,1.909119949,137.3882091,0,-2.680175749,3.597365485,-2.712019839,0,0,60,-8304.269372,-8451.791994,-7601.587198,24357.64856,,,28405.073,28405.073
3/16/2026 16:50:34.533,,241.5,-51049.008,None,60.031,131922.7721,132838.8054,132793.9112,132519.167,229.5299302,,-165.3671175,-2.886200675,132481.1114,-165.3468948,-2.885847721,74.86653977,1.306667619,-45.61873668,-0.796197156,,,,-10.7388971,-0.187429112,141.6813326,-11.12146019,-0.194106098,143.0871063,-131.6335393,-2.297438667,144.4991349,110.151747,1.922510663,139.3292503,90,-2.691741623,3.604106286,-2.718707819,1.570796327,1.2,60,-8161.828855,-8564.831996,-7593.119983,24319.78083,,,28405.073,28405.073
3/16/2026 16:50:34.567,,241.5,-50593.982,None,60.03,131942.9899,132851.6277,132804.5053,132533.6991,229.5551006,,-165.0084119,-2.879940081,132489.435,-164.9880226,-2.879584221,75.22693449,1.312957693,-45.25991773,-0.789934584,,,,-10.7388971,-0.187429112,141.6813326,-11.21491468,-0.195737187,141.9098305,-131.275942,-2.291197417,143.7046972,110.3231368,1.925501979,138.2033285,0,-2.683847034,3.60415511,-2.715436563,0,0,60,-8295.534151,-8519.4,-7587.071993,24402.00614,,,28405.073,28405.073
3/16/2026 16:50:34.600,,241.5,-50535.677,None,60.033,132010.6234,132915.8835,132871.3529,132599.9412,229.6698352,,-164.6238738,-2.873228625,132556.7397,-164.6019037,-2.872845174,75.61372317,1.319708429,-44.87193633,-0.783163031,,,,-10.26137472,-0.179094775,141.4626452,-10.64921966,-0.185863946,142.8604914,-131.275942,-2.291197417,143.7046972,110.4973405,1.928542407,137.0786635,90,-2.686981228,3.610905846,-2.711705438,1.570796327,1.2,60.01,-8234.175515,-8638.718401,-7590.945596,24463.83951,,,28405.073,28405.073
3/16/2026 16:50:34.633,,241.5,-50761.93,None,60.035,132029.7752,132930.9093,132902.0939,132621.5854,229.7073241,,-164.2227183,-2.866227142,132578.7893,-164.204104,-2.86590226,76.0101712,1.326627752,-44.47322438,-0.776204194,,,,-9.782407032,-0.170735211,141.2538141,-10.17551084,-0.177596167,142.6436118,-129.9278671,-2.267669071,143.9649957,110.9657118,1.936717028,137.5034545,0,-2.688306093,3.594296823,-2.712921222,0,0,60,-8201.089371,-8370.676784,-7596.028814,24167.79497,,,28405.073,28405.073
3/16/2026 16:50:34.667,,241.5,-50758.128,None,60.033,131969.8007,132877.068,132846.634,132565.1685,229.6096071,,-163.8016332,-2.85887782,132533.3572,-163.7848088,-2.858584179,76.43060628,1.333965729,-44.05577023,-0.768918245,,,,-9.302054711,-0.162351482,141.0548829,-9.700391944,-0.169303778,142.4365122,-130.2921478,-2.274026968,144.7381083,111.4311673,1.944840758,137.9373771,0,-2.689280401,3.607992697,-2.713759003,0,0,60,-8170.354524,-8648.294404,-7602.854406,24421.50333,,,28405.073,28405.073
3/16/2026 16:50:34.700,,241.5,-50683.723,None,60.03,131946.9521,132843.3132,132804.5291,132532.2439,229.55258,,-163.4294855,-2.852382617,132498.7432,-163.4125552,-2.852087127,76.80482261,1.340497036,-43.67833402,-0.76233074,,,,-8.820379552,-0.153944664,140.8658937,-8.746162263,-0.152649328,142.0518215,-129.6232946,-2.262353278,144.8872665,111.6147789,1.948045386,136.821051,0,-2.699437799,3.602850314,-2.710376126,0,0,60,-7986.340176,-8566.488004,-7594.819211,24147.64739,,,28405.073,28405.073
3/16/2026 16:50:34.733,,241.5,-50879.059,None,60.031,131979.0878,132867.3576,132835.5414,132561.3008,229.6029081,,-163.0632071,-2.845989852,132515.6392,-163.0412839,-2.84560722,77.17371492,1.346935421,-43.30885975,-0.755882198,,,,-8.820379552,-0.153944664,140.8658937,-8.673174048,-0.151375444,143.2379838,-129.2558417,-2.255940015,144.1249458,111.8936731,1.952913008,138.3803454,0,-2.694231776,3.602875436,-2.708795206,0,0,60.01,-8075.084752,-8523.388799,-7709.558405,24308.03196,,,28405.073,28405.073
3/16/2026 16:50:34.767,,241.5,-50727.226,None,60.034,132008.1603,132919.1336,132890.8743,132606.7305,229.6815947,,-162.66887,-2.839107373,132570.8368,-162.6472182,-2.838729477,77.57106047,1.353870409,-42.91790003,-0.749058664,,,,-8.746162263,-0.152649328,142.0518215,-8.673174048,-0.151375444,143.2379838,-129.2558417,-2.255940015,144.1249458,111.8936731,1.952913008,138.3803454,0,-2.687354033,3.609810424,-2.701971672,0,0,60,-8263.041141,-8645.471997,-7826.500801,24735.01394,,,28405.073,28405.073
3/16/2026 16:50:34.800,,241.5,-50796.634,None,60.034,132001.4187,132899.3759,132886.0397,132596.2772,229.663489,,-162.2588852,-2.831951788,132555.9549,-162.2420333,-2.831657666,77.97678628,1.360951661,-42.51140058,-0.74196391,,,,-7.787017955,-0.135909102,141.7067394,-8.673174048,-0.151375444,143.2379838,-128.5853982,-2.244238568,144.3046777,113.0025966,1.972267374,138.1876984,0,-2.680282222,3.605190229,-2.714231284,0,0,60,-8361.202657,-8575.804799,-7611.019191,24548.02665,,,28405.073,28405.073
3/16/2026 16:50:34.833,,241.5,-50801.789,None,60.031,131963.5177,132872.4519,132851.4342,132563.1448,229.6061019,,-161.8784087,-2.82531122,132525.4493,-161.8533812,-2.824874408,78.36025434,1.367644441,-42.12608171,-0.735238827,,,,-7.305759533,-0.127509558,141.5491434,-8.198068846,-0.143083294,143.0619446,-127.916714,-2.232567828,144.5041176,113.657997,1.983706269,137.561041,0,-2.681791114,3.600212269,-2.718945096,0,1.2,60,-8324.626014,-8500.32001,-7496.049594,24320.99562,,,28405.073,28405.073
3/16/2026 16:50:34.867,,241.5,-50667.178,None,60.03,131973.3366,132872.628,132853.8421,132567.2662,229.6132405,,-161.5125525,-2.818925824,132527.3176,-161.4925624,-2.818576932,78.72457083,1.374002963,-41.76333288,-0.728907665,,,,-7.305759533,-0.127509558,141.5491434,-7.7218258,-0.134771284,142.8957662,-127.5394339,-2.225983047,143.769816,113.657997,1.983706269,137.561041,90,-2.683805648,3.59998601,-2.712613934,1.570796327,1.2,60,-8290.860542,-8453.260794,-7601.558403,24345.67974,,,28405.073,28405.073
3/16/2026 16:50:34.900,,241.5,-50705.813,None,60.032,132007.8041,132904.4505,132881.7176,132598.6478,229.667595,,-161.1270863,-2.81219817,132550.1081,-161.1071691,-2.811850549,79.11212825,1.380767116,-41.37916237,-0.722202625,,,,-6.823462399,-0.119091885,141.4015559,-7.244506852,-0.126440497,142.739483,-126.8698976,-2.214297436,144,114.3193086,1.995248334,136.9525465,0,-2.685410052,3.595064552,-2.717450959,0,0,60.01,-8256.654949,-8384.256004,-7489.3824,24130.29335,,,28405.073,28405.073
3/16/2026 16:50:34.933,,241.5,-50722.013,None,60.035,132026.153,132898.2122,132894.3331,132606.8672,229.6818313,,-160.7170522,-2.805041726,132560.7542,-160.7020893,-2.804780573,79.51700134,1.387833485,-40.96885802,-0.715041463,,,,-6.340191746,-0.110657221,141.2640082,-6.766174823,-0.118092028,142.5931275,-127.2499636,-2.220930837,144.723184,114.1141985,1.991668488,138.0469485,90,-2.686688545,3.608764322,-2.706709951,1.570796327,1.2,60.01,-8227.786163,-8662.031995,-7729.099201,24618.91736,,,28405.073,28405.073
3/16/2026 16:50:34.967,,241.5,-50717.448,None,60.032,131978.4315,132865.267,132851.2635,132565.6363,229.6104174,,-160.3262835,-2.798221525,132524.0823,-160.3079788,-2.797902047,79.91408067,1.394763826,-40.5749115,-0.708165799,,,,-5.856013585,-0.102206718,141.1365296,-6.286893362,-0.109726989,142.4567303,-126.5853183,-2.209330589,144.9617881,114.1141985,1.991668488,138.0469485,0,-2.688175058,3.604094415,-2.699834287,0,0,60,-8193.101953,-8593.761596,-7840.771201,24627.63475,,,28405.073,28405.073
3/16/2026 16:50:35.000,,241.5,-50872.709,None,60.03,131958.4134,132848.8171,132817.957,132542.3716,229.5701217,,-159.953499,-2.791715208,132503.7772,-159.9336504,-2.791368784,80.28582983,1.401252073,-40.20656806,-0.701736994,,,,-5.370994696,-0.093741542,141.0191476,-5.806726906,-0.101346503,142.33032,-125.9229462,-2.197770015,145.2198334,115.2276495,2.011101873,137.9582546,-90,-2.690022281,3.599022088,-2.712838867,-1.570796327,1.2,60,-8153.990874,-8520.307201,-7617.700788,24291.99886,,,28405.073,28405.073
3/16/2026 16:50:35.033,,241.5,-50569.042,None,60.031,131984.8191,132889.2212,132865.4377,132580.4939,229.6361516,,-159.5896649,-2.785365105,132545.3143,-159.5713829,-2.785046023,80.65080451,1.407622083,-39.84466229,-0.695420546,,,,-5.370994696,-0.093741542,141.0191476,-5.806726906,-0.101346503,142.33032,-125.8160807,-2.195904861,143.5442789,115.893647,2.022725722,137.3934496,180,-2.68369952,3.603526944,-2.718146268,3.141592654,1.2,60.01,-8262.718497,-8501.572797,-7501.003209,24265.2945,,,28405.073,28405.073
3/16/2026 16:50:35.067,,241.5,-50907.701,None,60.034,132030.8566,132949.3647,132924.7589,132635.6817,229.7317396,,-159.1981532,-2.778531937,132591.0497,-159.1782159,-2.778183965,81.04269807,1.414461916,-39.45390514,-0.688600547,,,,-4.844000375,-0.084543756,142.1075649,-5.281240628,-0.092175038,143.4087863,-125.5376778,-2.191045813,144.5190645,116.3421115,2.030552905,137.9217169,0,-2.686008927,3.605507729,-2.719153452,0,0,60.01,-8290.311224,-8597.232001,-7516.368004,24403.91123,,,28405.073,28405.073
3/16/2026 16:50:35.100,,241.5,-50690.534,None,60.034,132020.3335,132923.7308,132901.8176,132615.9616,229.6975833,,-158.7860115,-2.771338707,132584.5262,-158.7691793,-2.77104493,81.45440007,1.421647471,-39.04116044,-0.681396793,,,,-4.361572645,-0.076123803,142.0112672,-4.361572645,-0.076123803,142.0112672,-125.5376778,-2.191045813,144.5190645,116.3421115,2.030552905,137.9217169,90,-2.694921127,3.612693284,-2.711949698,1.570796327,1.2,60,-8133.270653,-8718.796798,-7635.312003,24487.37945,,,28405.073,28405.073
3/16/2026 16:50:35.133,,241.5,-50738.875,None,60.031,131952.1162,132865.9509,132835.1549,132551.7512,229.5863677,,-158.4047901,-2.764685138,132504.8808,-158.3882373,-2.764396237,81.8376975,1.428337274,-38.65899991,-0.674726834,,,,-3.878524503,-0.067693023,141.9250506,-4.361572645,-0.076123803,142.0112672,-124.4839536,-2.172654856,144.1249458,116.7871267,2.038319885,138.4583692,-90,-2.688272434,3.60099213,-2.713046719,-1.570796327,1.2,60,-8236.036334,-8490.988802,-7642.828803,24369.85394,,,28405.073,28405.073
3/16/2026 16:50:35.167,,241.5,-50691.398,None,60.029,131943.0303,132859.5525,132826.4584,132543.6934,229.5724112,,-158.0511572,-2.75851308,132495.548,-158.0331221,-2.758198308,82.19264819,1.434532332,-38.30491752,-0.668546931,,,,-3.878524503,-0.067693023,141.9250506,-3.84603009,-0.067125888,143.1223253,-124.4839536,-2.172654856,144.1249458,117.0126653,2.042256277,137.3882091,0,-2.69107242,3.607187188,-2.710803208,0,0,60,-8188.089834,-8596.742397,-7620.47999,24405.31222,,,28405.073,28405.073
3/16/2026 16:50:35.200,,241.5,-50682.442,None,60.03,131981.4314,132917.7469,132884.9084,132595.4053,229.6619789,,-157.6881353,-2.752177152,132564.9923,-157.6742693,-2.751935146,82.55097402,1.440786297,-37.94305242,-0.662231193,,,,-3.394923542,-0.059252594,141.8489337,-3.84603009,-0.067125888,143.1223253,-124.4839536,-2.172654856,144.1249458,117.4567423,2.050006882,137.9373771,0,-2.684809258,3.613441153,-2.712238075,0,0,60,-8293.848798,-8707.391986,-7630.401593,24631.64238,,,28405.073,28405.073
3/16/2026 16:50:35.233,,241.5,-50835.902,None,60.034,132035.2867,132969.3186,132923.7812,132643.4924,229.7452681,,-157.2915938,-2.745256198,132607.543,-157.2779915,-2.745018793,82.95002174,1.447750994,-37.55061575,-0.655381881,,,,-2.910837826,-0.050803704,141.7829327,-3.366460663,-0.058755823,143.0468455,-123.4248112,-2.154169334,143.7798317,117.897271,2.057695559,138.4947652,-90,-2.68626297,3.601920328,-2.71307744,-1.570796327,1.2,60,-8268.112151,-8493.148804,-7649.423991,24410.68495,,,28405.073,28405.073
3/16/2026 16:50:35.267,,241.5,-50774.386,None,60.034,131997.7396,132941.1214,132896.7104,132612.5694,229.6917078,,-156.8858502,-2.738174636,132574.4718,-156.8752759,-2.73799008,83.35482154,1.454816083,-37.14306275,-0.648268739,,,,-2.426335832,-0.042347549,141.7270616,-2.886418544,-0.050377507,142.9813974,-123.1632246,-2.149603787,144.7828719,118.1313424,2.061780874,137.4353666,180,-2.687612573,3.60441987,-2.710049613,3.141592654,1.2,60,-8240.010686,-8593.660791,-7639.632004,24473.30348,,,28405.073,28405.073
3/16/2026 16:50:35.300,,241.5,-50781.974,None,60.031,131947.5632,132879.6954,132837.7875,132555.7124,229.5932287,,-156.515294,-2.73170721,132525.5585,-156.4914615,-2.731291254,83.72666178,1.46130592,-36.77362667,-0.641820863,,,,-1.941486391,-0.03388533,141.6813326,-2.405970517,-0.041992107,142.9259948,-123.1632246,-2.149603787,144.7828719,118.5706985,2.069449086,138.0052173,0,-2.689299147,3.610909707,-2.711269949,0,0,60,-8205.841021,-8701.228799,-7647.580804,24554.65062,,,28405.073,28405.073
3/16/2026 16:50:35.333,,241.5,-50806.613,None,60.03,131965.5501,132887.2577,132841.8547,132565.5662,229.610296,,-156.1576178,-2.725464584,132521.242,-156.1364345,-2.725094864,84.08605046,1.467578435,-36.41132589,-0.635497522,,,,-1.941486391,-0.03388533,141.6813326,-2.405970517,-0.041992107,142.9259948,-122.5075244,-2.13815966,145.1404837,119.2488263,2.081284649,137.5348683,0,-2.683102757,3.605738095,-2.716782171,0,0,60,-8310.059114,-8634.139199,-7530.105589,24474.3039,,,28405.073,28405.073
3/16/2026 16:50:35.367,,241.5,-50547.37,None,60.032,131997.3578,132909.6706,132873.2815,132594.1074,229.6597308,,-155.7784036,-2.718846047,132557.6403,-155.7603796,-2.718531468,84.45618236,1.474038456,-36.03574295,-0.628942363,,,,-1.456358634,-0.025418253,141.6457553,-1.925183708,-0.033600794,142.8806495,-122.3609376,-2.135601236,143.4840758,119.2488263,2.081284649,137.5348683,0,-2.684930674,3.609639692,-2.710227012,0,1.2,60.01,-8279.463658,-8603.5104,-7640.870396,24523.84445,,,28405.073,28405.073
3/16/2026 16:50:35.400,,241.5,-50719.666,None,60.032,131996.2129,132908.3277,132879.6797,132595.416,229.6619974,,-155.3907772,-2.71208069,132556.2004,-155.3711081,-2.711737399,84.85100118,1.480929344,-35.65075825,-0.622223112,,,,-0.971021931,-0.01694753,141.6203375,-1.444125531,-0.025204745,142.8453709,-121.7014297,-2.124090652,143.8649367,119.6831402,2.088864855,138.1251606,0,-2.686532654,3.605019996,-2.711087967,0,0,60,-8250.885635,-8547.335999,-7659.676808,24457.89844,,,28405.073,28405.073
3/16/2026 16:50:35.433,,241.5,-50725.627,None,60.031,131953.315,132880.409,132839.0287,132558.274,229.5976655,,-155.012882,-2.705485173,132523.865,-154.9894021,-2.705075373,85.22905352,1.487527602,-35.26932954,-0.615565925,,,,-0.48554583,-0.008474373,141.6050847,-0.962863626,-0.016805141,142.8201666,-121.293039,-2.11696289,143.2379838,120.1137332,2.09638012,138.7233218,0,-2.688270232,3.604490492,-2.711946045,0,0,60,-8218.68291,-8499.283191,-7676.121614,24394.08771,,,28405.073,28405.073
3/16/2026 16:50:35.467,,241.5,-50958.504,None,60.029,131955.0562,132874.8513,132835.6232,132555.8571,229.5934793,,-154.6555516,-2.699248582,132514.4135,-154.6327579,-2.698850757,85.58184854,1.493685037,-34.91611888,-0.609401236,,,,-0.48554583,-0.008474373,141.6050847,-0.481465806,-0.008403164,142.8050419,-120.801446,-2.108382973,145.2941843,120.1137332,2.09638012,138.7233218,0,-2.690447593,3.60206801,-2.705781356,0,0,60,-8181.346486,-8579.059195,-7779.052813,24539.45849,,,28405.073,28405.073
3/16/2026 16:50:35.500,,241.5,-50765.947,None,60.031,131993.9486,132920.5122,132860.108,132592.1985,229.6564245,,-154.2909116,-2.692884414,132558.1688,-154.2712731,-2.692541658,85.94644577,1.500048459,-34.54983443,-0.603008367,,,,0,0,141.6,0,0,144,-120.6354176,-2.105485231,143.6495736,120.364271,2.100752831,137.6866007,180,-2.692541658,3.60553369,-2.703761198,3.141592654,1.2,60.01,-8148.362661,-8544.096003,-7755.825596,24448.28426,,,28405.073,28405.073
3/16/2026 16:50:35.533,,241.5,-50787.317,None,60.033,132021.391,132943.7535,132886.1085,132617.7554,229.7006903,,-153.8964965,-2.686000572,132574.5109,-153.8774684,-2.685668468,86.33591738,1.506846021,-34.15357835,-0.596092394,,,,0.48554583,0.008474373,141.6050847,0.481465806,0.008403164,142.8050419,-120.2218383,-2.098266911,143.0418121,121.2184028,2.115660242,138.9152259,-135,-2.694071632,3.605112932,-2.711752636,-2.35619449,1.697056275,60.01,-8123.77534,-8502.278409,-7692.710391,24318.76414,,,28405.073,28405.073
3/16/2026 16:50:35.567,,241.5,-50968.123,None,60.032,131990.6642,132899.8835,132865.2193,132585.923,229.6455551,,-153.5022246,-2.679119228,132543.4679,-153.4815402,-2.678758218,86.73379166,1.513790237,-33.76039371,-0.589230027,,,,0.971021931,0.01694753,141.6203375,0.481465806,0.008403164,142.8050419,-119.7448813,-2.089942441,145.1206395,121.9001569,2.127559097,138.5207566,180,-2.687161382,3.603732678,-2.716789124,3.141592654,1.2,60,-8239.490728,-8599.175997,-7585.300803,24423.96753,,,28405.073,28405.073
3/16/2026 16:50:35.600,,241.5,-51011.942,None,60.03,131928.2407,132854.0638,132803.6704,132529.3399,229.5475503,,-153.1379018,-2.672760596,132496.8582,-153.1179759,-2.672412823,87.1006381,1.520192915,-33.39283631,-0.58281494,,,,1.456358634,0.025418253,141.6457553,0.962863626,0.016805141,142.8201666,-119.1004774,-2.078695472,145.5763717,121.9001569,2.127559097,138.5207566,0,-2.689217964,3.598888387,-2.710374037,0,0,60,-8203.374205,-8539.243204,-7689.153605,24431.77101,,,28405.073,28405.073
3/16/2026 16:50:35.633,,241.5,-50712.653,None,60.028,131945.5115,132864.8465,132809.9939,132540.7861,229.5673756,,-152.8014234,-2.666887939,132503.1773,-152.7824321,-2.666556479,87.43761864,1.526074335,-33.05685591,-0.576950976,,,,1.456358634,0.025418253,141.6457553,0.962863626,0.016805141,142.8201666,-119.3318396,-2.082733503,144.5290282,121.9001569,2.127559097,138.5207566,0,-2.68336162,3.608807838,-2.704510073,0,0,60,-8302.48291,-8648.985592,-7787.390399,24738.8589,,,28405.073,28405.073
3/16/2026 16:50:35.667,,241.5,-50691.485,None,60.031,132011.2632,132926.3335,132881.464,132607.0225,229.6821004,,-152.4421904,-2.660618142,132568.6426,-152.4216914,-2.660260367,87.7960103,1.53232945,-32.70413778,-0.570794883,,,,1.941486391,0.03388533,141.6813326,1.444125531,0.025204745,142.8453709,-118.4956386,-2.068139043,143.3686158,122.5857074,2.139524209,138.1460097,180,-2.685465112,3.600468493,-2.710319092,3.141592654,1.2,60,-8273.219931,-8441.323203,-7673.760009,24388.30314,,,28405.073,28405.073
3/16/2026 16:50:35.700,,241.5,-50737.32,None,60.033,132041.1454,132954.7347,132900.2032,132632.6877,229.7265539,,-152.0550137,-2.653860634,132592.5636,-152.0282855,-2.653394138,88.18456854,1.53911107,-32.31247863,-0.563959142,,,,2.426335832,0.042347549,141.7270616,1.444125531,0.025204745,142.8453709,-117.8475783,-2.056828256,143.8599319,123.274888,2.15155268,137.7911463,0,-2.678598883,3.595939326,-2.715511822,0,0,60,-8393.025972,-8394.30719,-7568.64,24355.97316,,,28405.073,28405.073
3/16/2026 16:50:35.733,,241.5,-50620.522,None,60.031,131985.3903,132893.5773,132845.0037,132575.3134,229.6271786,,-151.6669214,-2.647087144,132542.0768,-151.6431463,-2.646672191,88.5667401,1.545781223,-31.92418891,-0.557182208,,,,2.910837826,0.050803704,141.7829327,2.405970517,0.041992107,142.9259948,-118.2685128,-2.06417495,144.4243747,123.550662,2.156365845,136.7894733,0,-2.688664298,3.609956173,-2.713548053,0,0,60,-8223.477922,-8664.264019,-7542.979196,24430.72114,,,28405.073,28405.073
3/16/2026 16:50:35.767,,241.5,-50902.819,None,60.028,131948.8592,132851.6754,132798.9687,132533.8135,229.5552988,,-151.3178896,-2.64099539,132488.9111,-151.2905653,-2.640518492,88.91829477,1.551917009,-31.57731516,-0.551128118,,,,3.394923542,0.059252594,141.8489337,2.886418544,0.050377507,142.9813974,-117.2040111,-2.04559589,144.3695259,123.6900675,2.15879893,138.453169,180,-2.690895999,3.597512899,-2.709927048,3.141592654,1.2,60,-8186.273085,-8444.620806,-7692.595212,24323.4891,,,28405.073,28405.073
3/16/2026 16:50:35.800,,241.5,-50686.085,None,60.028,131963.9498,132887.08,132829.9601,132561.0028,229.6023919,,-150.9771421,-2.635048224,132525.76,-150.9550109,-2.634661963,89.26010647,1.557882749,-31.2416091,-0.545268942,,,,3.394923542,0.059252594,141.8489337,2.886418544,0.050377507,142.9813974,-117.2040111,-2.04559589,144.3695259,123.9675268,2.163641508,137.4563203,0,-2.68503947,3.603478639,-2.70891045,0,0,60,-8287.510052,-8549.481611,-7655.8464,24492.83806,,,28405.073,28405.073
3/16/2026 16:50:35.833,,241.5,-50844.528,None,60.031,132035.2502,132938.9658,132886.1974,132620.7844,229.7059368,,-150.6159745,-2.628744661,132580.3804,-150.5903366,-2.628297195,89.61727526,1.56411652,-30.87058697,-0.538793385,,,,3.878524503,0.067693023,141.9250506,3.84603009,0.067125888,143.1223253,-117.2040111,-2.04559589,144.3695259,124.3803447,2.17084654,138.1303732,0,-2.695423083,3.60971241,-2.709639925,0,0,60,-8119.559277,-8659.756801,-7684.487999,24463.80408,,,28405.073,28405.073
3/16/2026 16:50:35.867,,241.5,-51114.298,None,60.032,132022.6126,132948.0005,132892.6237,132621.756,229.7076196,,-150.2306776,-2.622019961,132589.6704,-150.2099022,-2.621657363,90.00517157,1.570886588,-30.4899405,-0.53214985,,,,4.361572645,0.076123803,142.0112672,3.84603009,0.067125888,143.1223253,-116.5650512,-2.034443936,144.8972049,125.1939072,2.185045885,139.4996774,90,-2.688783251,3.605330524,-2.717195735,1.570796327,1.2,60,-8237.665086,-8616.585604,-7633.612802,24487.86349,,,28405.073,28405.073
3/16/2026 16:50:35.900,,241.5,-50936.126,None,60.03,131981.3032,132878.7315,132836.6124,132566.1939,229.6113832,,-149.86643,-2.615662642,132521.2637,-149.8448086,-2.615285277,90.36737511,1.577208232,-30.12044913,-0.525701009,,,,4.361572645,0.076123803,142.0112672,4.325060435,0.075486545,143.207821,-116.1390681,-2.027009129,144.3645386,125.4799781,2.190038764,138.5207566,0,-2.690771822,3.604217361,-2.715739773,0,0,60,-8199.746378,-8561.332809,-7601.256004,24362.33519,,,28405.073,28405.073
