time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:35.933,,241.5,-50844.053,None,60.028,131962.3452,132862.1716,132811.4576,132545.9675,229.57635,,-149.5265627,-2.609730838,132508.0889,-149.5080383,-2.609407527,90.70898032,1.583170368,-29.78019753,-0.519762499,,,,4.844000375,0.084543756,142.1075649,4.325060435,0.075486545,143.207821,-115.7099538,-2.019519671,143.839911,126.173629,2.202145256,138.250208,0,-2.684894072,3.602690039,-2.721907755,0,0,60,-8303.970868,-8503.027207,-7481.692797,24288.69087,,,28405.073,28405.073
3/16/2026 16:50:35.967,,241.5,-50718.211,None,60.029,131997.3103,132910.3256,132860.9349,132590.1864,229.6529395,,-149.1857011,-2.603781681,132542.7895,-149.1657727,-2.603433864,91.05018428,1.5891255,-29.44063151,-0.513835954,,,,5.370994696,0.093741542,141.0191476,4.325060435,0.075486545,143.207821,-115.2777222,-2.011975807,143.3234105,126.173629,2.202145256,138.250208,0,-2.678920409,3.601101307,-2.71598121,0,1.2,60,-8342.59123,-8448.451195,-7583.759997,24374.80242,,,28405.073,28405.073
3/16/2026 16:50:36.000,,241.5,-50659.747,None,60.031,132037.2613,132940.667,132901.0488,132626.9808,229.7166692,,-148.8147918,-2.597308093,132582.4305,-148.7933375,-2.596933645,91.41723176,1.595531687,-29.06917615,-0.507352835,,,,5.856013585,0.102206718,141.1365296,5.281240628,0.092175038,143.4087863,-115.2777222,-2.011975807,143.3234105,126.4692344,2.207304543,137.2833566,0,-2.689108683,3.607507494,-2.714657378,0,0,60,-8181.000743,-8559.604792,-7554.988783,24295.59432,,,28405.073,28405.073
3/16/2026 16:50:36.033,,241.5,-50737.536,None,60.03,132023.0434,132905.2463,132876.8285,132602.3379,229.6739864,,-148.4438073,-2.590833191,132557.6566,-148.4235446,-2.590479541,91.79540448,1.602132046,-28.6967677,-0.500853081,,,,5.856013585,0.102206718,141.1365296,5.806726906,0.101346503,142.33032,-115.0744193,-2.008427502,144.409418,126.8698976,2.214297436,138,0,-2.691826044,3.610559548,-2.715150517,0,0,60,-8133.719736,-8674.459188,-7584.811195,24392.99012,,,28405.073,28405.073
3/16/2026 16:50:36.067,,241.5,-50823,None,60.028,131976.2433,132872.4589,132833.0621,132561.233,229.6027907,,-148.0974609,-2.584788307,132516.9084,-148.0802111,-2.584487241,92.13756686,1.608103907,-28.34773158,-0.494761252,,,,6.340191746,0.110657221,141.2640082,6.286893362,0.109726989,142.4567303,-114.4439548,-1.99742382,144.9965517,126.8698976,2.214297436,138,0,-2.69421423,3.605527727,-2.709058688,0,0,60,-8098.280211,-8620.992009,-7683.839982,24403.1122,,,28405.073,28405.073
3/16/2026 16:50:36.100,,241.5,-50999.242,None,60.028,131974.7769,132879.3427,132843.5929,132566.5639,229.6120241,,-147.7691436,-2.579058089,132525.3531,-147.7477704,-2.578685056,92.4688755,1.613886333,-28.01646834,-0.488979617,,,,6.823462399,0.119091885,141.4015559,6.766174823,0.118092028,142.5931275,-113.8186505,-1.986510201,145.6010989,127.568592,2.226491953,137.7702435,0,-2.696777084,3.600396534,-2.71547157,0,0,60,-8063.35589,-8568.489592,-7564.939204,24196.78469,,,28405.073,28405.073
3/16/2026 16:50:36.133,,241.5,-50628.341,None,60.03,132013.7191,132916.9934,132879.2966,132603.9927,229.6768526,,-147.41623,-2.572898584,132560.3371,-147.4005848,-2.572625524,92.82029973,1.620019843,-27.66889289,-0.482913281,,,,6.823462399,0.119091885,141.4015559,6.286893362,0.109726989,142.4567303,-113.5747062,-1.98225257,144.0199986,127.568592,2.226491953,137.7702435,0,-2.682352513,3.602272413,-2.709405234,0,0,60.01,-8308.704076,-8510.025597,-7667.956803,24486.68648,,,28405.073,28405.073
3/16/2026 16:50:36.167,,241.5,-50784.624,None,60.031,132020.2179,132925.6938,132876.1924,132608.0195,229.6838273,,-147.0478834,-2.566469723,132566.5918,-147.0307142,-2.566170064,93.18786374,1.626435045,-27.29630908,-0.476410467,,,,7.305759533,0.127509558,141.5491434,6.766174823,0.118092028,142.5931275,-113.3852211,-1.978945431,145.1206395,128.2695161,2.238725385,137.561041,-90,-2.684262092,3.605380476,-2.715135852,-1.570796327,1.2,60,-8285.633546,-8629.286409,-7560.89281,24475.81276,,,28405.073,28405.073
3/16/2026 16:50:36.200,,241.5,-51002.842,None,60.029,131995.8163,132891.2124,132862.9189,132583.9672,229.6421675,,-146.6897407,-2.560218955,132548.5241,-146.6754393,-2.559969348,93.55148407,1.632781417,-26.94459516,-0.470271901,,,,8.267173336,0.144289395,141.8743106,7.244506852,0.126440497,142.739483,-112.9489373,-1.971330842,144.6485396,129.0458926,2.252275712,139.0602747,-90,-2.686409845,3.604112259,-2.722547613,-1.570796327,1.2,60,-8267.277963,-8577.1728,-7517.649595,24362.10036,,,28405.073,28405.073
3/16/2026 16:50:36.233,,241.5,-50954.645,None,60.028,131993.1456,132881.134,132854.6686,132576.9578,229.6300268,,-146.3545374,-2.554368553,132529.011,-146.337382,-2.554069134,93.88359932,1.638577922,-26.60439631,-0.464334311,,,,8.267173336,0.144289395,141.8743106,7.7218258,0.134771284,142.8957662,-112.509822,-1.963666834,144.1848813,129.0458926,2.252275712,139.0602747,0,-2.688840418,3.602244756,-2.716610023,0,0,60,-8224.988985,-8516.995197,-7617.254395,24359.23858,,,28405.073,28405.073
3/16/2026 16:50:36.267,,241.5,-50984.222,None,60.029,132035.0992,132925.157,132888.6962,132616.9551,229.6993042,,-146.0136396,-2.548418764,132580.6666,-145.9921955,-2.548044494,94.22454976,1.64452863,-26.26193846,-0.458357294,,,,8.267173336,0.144289395,141.8743106,8.198068846,0.143083294,143.0619446,-112.509822,-1.963666834,144.1848813,129.7421908,2.264428409,138.8944923,180,-2.691127788,3.608195464,-2.722785703,3.141592654,1.2,60.01,-8189.483294,-8621.827203,-7506.129594,24317.44009,,,28405.073,28405.073
3/16/2026 16:50:36.300,,241.5,-51004.541,None,60.031,132045.8609,132943.7497,132912.0482,132634.5386,229.7297598,,-145.6426289,-2.541943406,132597.8715,-145.6239526,-2.541617442,94.59742925,1.651036604,-25.89414398,-0.45193807,,,,8.746162263,0.152649328,142.0518215,8.198068846,0.143083294,143.0619446,-111.8895568,-1.952841164,144.8425352,129.7421908,2.264428409,138.8944923,0,-2.684700736,3.603877768,-2.716366479,0,0,60.01,-8309.606051,-8588.030389,-7615.555185,24513.19163,,,28405.073,28405.073
3/16/2026 16:50:36.333,,241.5,-50945.702,None,60.03,131992.257,132895.2026,132876.3896,132588.619,229.6502247,,-145.2740074,-2.535509746,132543.978,-145.2537822,-2.53515675,94.96772388,1.657499465,-25.52830422,-0.445552961,,,,9.223922282,0.160987814,142.2392351,8.746162263,0.152649328,142.0518215,-111.4477363,-1.945129943,144.399446,130.1207262,2.271035098,139.6647414,180,-2.687806078,3.602629408,-2.716588059,3.141592654,1.2,60,-8264.607524,-8537.184006,-7651.987192,24453.77872,,,28405.073,28405.073
3/16/2026 16:50:36.367,,241.5,-50913.533,None,60.027,131958.7577,132845.5311,132833.989,132546.7433,229.5776938,,-144.9340158,-2.529575774,132507.2689,-144.9196224,-2.529324561,95.30735501,1.663427146,-25.18762459,-0.43960698,,,,9.782407032,0.170735211,141.2538141,9.223922282,0.160987814,142.2392351,-110.8333702,-1.93440723,145.0859056,130.7636052,2.282255453,137.838166,-90,-2.690312375,3.597834376,-2.721862433,-1.570796327,1.2,60,-8162.889141,-8491.694393,-7461.41759,24116.00112,,,28405.073,28405.073
3/16/2026 16:50:36.400,,241.5,-50594.4,None,60.026,131981.4838,132879.4115,132853.3787,132572.0814,229.6215806,,-144.6191148,-2.524079715,132536.7541,-144.6076627,-2.523879838,95.62306764,1.668937371,-24.87526368,-0.434155254,,,,10.26137472,0.179094775,141.4626452,9.782407032,0.170735211,141.2538141,-111.0032227,-1.937371717,143.9649957,130.7636052,2.282255453,137.838166,180,-2.694615049,3.606309088,-2.716410707,3.141592654,1.2,60,-8104.106013,-8573.472,-7553.563184,24231.1412,,,28405.073,28405.073
3/16/2026 16:50:36.433,,241.5,-50624.381,None,60.029,132064.1697,132959.3507,132933.1841,132652.887,229.7615401,,-144.2790998,-2.518145333,132612.2644,-144.2619987,-2.517846863,95.96272155,1.67486545,-24.52913667,-0.428114198,,,,10.26137472,0.179094775,141.4626452,9.700391944,0.169303778,142.4365122,-110.5560452,-1.929566997,143.5392629,130.7636052,2.282255453,137.838166,0,-2.687150641,3.604432447,-2.710369651,0,0,60,-8234.76915,-8521.228793,-7658.798386,24414.79633,,,28405.073,28405.073
3/16/2026 16:50:36.467,,241.5,-50709.341,None,60.032,132071.4625,132993.5703,132950.5973,132672.5572,229.7956098,,-143.9025014,-2.511572451,132636.0521,-143.8849781,-2.511266612,96.34076265,1.681463512,-24.15676995,-0.421615172,,,,10.7388971,0.187429112,141.6813326,9.700391944,0.169303778,142.4365122,-110.3891648,-1.926654384,144.6634715,131.4677054,2.29454432,137.7232007,90,-2.68057039,3.608117896,-2.716159492,1.570796327,1.2,60.01,-8359.905376,-8653.564794,-7556.975998,24570.44617,,,28405.073,28405.073
3/16/2026 16:50:36.500,,241.5,-51035.659,None,60.031,132014.8273,132924.9143,132904.2018,132615.3263,229.696483,,-143.524238,-2.504970509,132579.1368,-143.5050898,-2.504636311,96.71890217,1.688063292,-23.78074663,-0.415052327,,,,11.21491468,0.195737187,141.9098305,10.64921966,0.185863946,142.8604914,-109.7810771,-1.916041252,145.3784028,131.8396384,2.301035774,138.5207566,-90,-2.690500257,3.604104544,-2.716088101,-1.570796327,1.2,60,-8202.066276,-8622.504005,-7599.283209,24423.85349,,,28405.073,28405.073
3/16/2026 16:50:36.533,,241.5,-50813.208,None,60.027,131961.6315,132862.1358,132841.8759,132555.8792,229.5935176,,-143.187175,-2.499087651,132516.0657,-143.1697,-2.498782655,97.05569455,1.693941428,-23.44800537,-0.409244897,,,,11.21491468,0.195737187,141.9098305,10.64921966,0.185863946,142.8604914,-109.4930619,-1.911014438,143.8449165,132.540956,2.313276076,138.4375672,0,-2.684646601,3.604955866,-2.722520973,0,0,60,-8297.092138,-8542.079997,-7483.248002,24322.42014,,,28405.073,28405.073
3/16/2026 16:50:36.567,,241.5,-50534.885,None,60.027,131970.3441,132882.63,132847.0269,132567.3384,229.6133655,,-142.8717346,-2.493582176,132524.5474,-142.8529358,-2.493254075,97.3727401,1.699474916,-23.12587586,-0.403622676,,,,11.21491468,0.195737187,141.9098305,10.64921966,0.185863946,142.8604914,-109.4930619,-1.911014438,143.8449165,132.1728754,2.306851858,137.6290667,0,-2.679118021,3.610489354,-2.710474534,0,0,60,-8390.802101,-8637.883185,-7640.481601,24669.16689,,,28405.073,28405.073
3/16/2026 16:50:36.600,,241.5,-50619.182,None,60.029,132045.9411,132949.2976,132918.1039,132638.4417,229.73652,,-142.5306788,-2.487629631,132597.6564,-142.5177598,-2.487404152,97.70810224,1.70532809,-22.78698413,-0.3977079,,,,11.7881833,0.205742611,140.9731889,11.12146019,0.194106098,143.0871063,-109.0412307,-1.903128497,143.4489456,132.8789036,2.319174374,137.5558069,0,-2.68151025,3.608456587,-2.716882274,0,0,60,-8299.975403,-8583.825604,-7533.907203,24417.70821,,,28405.073,28405.073
3/16/2026 16:50:36.633,,241.5,-50894.41,None,60.03,132057.5896,132971.2035,132937.6492,132656.1552,229.7672007,,-142.1709414,-2.481351027,132618.5824,-142.1533277,-2.481043611,98.0774529,1.711774475,-22.43049098,-0.39148592,,,,12.26477373,0.214060684,141.2232276,11.59217541,0.202321628,143.3234105,-108.4349488,-1.892546881,144.1998613,133.2430117,2.325529259,138.3751423,180,-2.683365239,3.604321356,-2.717015179,3.141592654,1.2,60,-8284.865477,-8559.302394,-7577.668813,24421.83668,,,28405.073,28405.073
3/16/2026 16:50:36.667,,241.5,-50791.694,None,60.029,132024.0251,132957.7392,132908.8385,132630.8951,229.7234489,,-141.8107348,-2.475064237,132584.7504,-141.7915864,-2.474730035,98.43360004,1.717990415,-22.07230496,-0.385234395,,,,12.73964679,0.222348782,141.4830025,12.16220352,0.212270496,142.3960674,-108.4349488,-1.892546881,144.1998613,133.9455955,2.33779166,138.33351,0,-2.687000531,3.610537296,-2.723026055,0,0,60,-8236.775364,-8664.911995,-7472.908795,24374.59615,,,28405.073,28405.073
3/16/2026 16:50:36.700,,241.5,-50668.373,None,60.028,132001.4367,132918.3671,132876.253,132599.3592,229.6688273,,-141.4722244,-2.469156115,132561.8905,-141.4516351,-2.468796765,98.77093856,1.723878083,-21.73222796,-0.379298932,,,,12.73964679,0.222348782,141.4830025,12.63336194,0.220493761,142.6537066,-107.9814297,-1.884631479,143.8248935,133.2430117,2.325529259,138.3751423,180,-2.689290526,3.608509562,-2.704828191,3.141592654,1.2,60.01,-8196.74614,-8605.22399,-7777.785599,24579.75573,,,28405.073,28405.073
3/16/2026 16:50:36.733,,241.5,-50643.49,None,60.029,132017.2451,132944.7484,132886.2478,132616.7586,229.6989638,,-141.1320417,-2.463218808,132577.406,-141.1100111,-2.4628343,99.10947826,1.729786716,-21.39115208,-0.373346035,,,,13.21274688,0.230605936,141.7524603,12.63336194,0.220493761,142.6537066,-107.5255684,-1.876675198,143.4589837,133.9455955,2.33779166,138.33351,180,-2.683328061,3.606461914,-2.711137695,3.141592654,1.2,60.01,-8313.957554,-8550.144004,-7670.779192,24534.88075,,,28405.073,28405.073
3/16/2026 16:50:36.767,,241.5,-51073.214,None,60.03,132026.7469,132934.3367,132892.3322,132618.4649,229.7019193,,-140.7780974,-2.457041313,132577.2887,-140.7578599,-2.456688104,99.46657365,1.736019206,-21.04048264,-0.367225698,,,,13.68401975,0.2388312,142.0315458,13.10278994,0.228686826,142.9209572,-106.9275131,-1.866237164,144.2497834,134.6527571,2.350133958,140.0097139,0,-2.68537493,3.60225637,-2.717359656,0,0,60,-8295.735394,-8524.440007,-7658.726407,24478.90181,,,28405.073,28405.073
3/16/2026 16:50:36.800,,241.5,-50973.653,None,60.029,131998.1984,132927.0425,132869.7165,132599.0002,229.6682054,,-140.4288572,-2.450945922,132557.6913,-140.4038409,-2.450509306,99.81861456,1.742163479,-20.69534316,-0.361201878,,,,14.15341259,0.24702365,142.3202024,14.15341259,0.24702365,142.3202024,-106.3360429,-1.855914062,145.0561271,134.6484966,2.350059598,138.3126892,0,-2.697532956,3.598077541,-2.711261476,0,0,60,-8104.846946,-8499.369607,-7666.603199,24270.81975,,,28405.073,28405.073
3/16/2026 16:50:36.833,,241.5,-50944.118,None,60.027,131989.8869,132914.1852,132860.2716,132588.7912,229.6505228,,-140.1014476,-2.445231548,132547.5377,-140.0823799,-2.444898754,100.1452228,1.747863869,-20.35980267,-0.355345592,,,,14.15341259,0.24702365,142.3202024,13.57043439,0.236848761,143.1977653,-106.3360429,-1.855914062,145.0561271,135.3515034,2.362329383,138.3126892,180,-2.681747515,3.603777931,-2.717674975,3.141592654,1.2,59.99,-8372.104732,-8597.059206,-7558.790385,24527.95432,,,28405.073,28405.073
3/16/2026 16:50:36.867,,241.5,-50916.802,None,60.028,132018.1477,132941.0483,132897.4261,132619.5555,229.7038082,,-139.7727778,-2.439495178,132575.5362,-139.7523262,-2.43913823,100.4690637,1.753515958,-20.02863303,-0.349565591,,,,14.62087399,0.255182391,142.6183719,14.03624347,0.244978663,143.4840758,-106.3360429,-1.855914062,145.0561271,135.3515034,2.362329383,138.3126892,180,-2.684116893,3.60943002,-2.711894974,3.141592654,1.2,60,-8351.247672,-8696.217604,-7657.617592,24705.08287,,,28405.073,28405.073
3/16/2026 16:50:36.900,,241.5,-50851.368,None,60.031,132062.491,132985.6578,132934.146,132661.4411,229.7763562,,-139.4144504,-2.433241185,132619.5727,-139.3924937,-2.432857968,100.8232353,1.759697418,-19.67643843,-0.343418636,,,,14.74356284,0.257323715,141.4575555,14.50016677,0.253075652,143.7798317,-106.0111775,-1.850244091,143.5693561,136.0544045,2.37459732,138.33351,0,-2.68593362,3.609941509,-2.718015956,0,0,60.01,-8255.43469,-8618.688006,-7558.415997,24432.53869,,,28405.073,28405.073
3/16/2026 16:50:36.933,,241.5,-50856.494,None,60.031,132049.8113,132974.0294,132929.4257,132651.7714,229.7596078,,-139.0359897,-2.426635799,132614.4155,-139.0163664,-2.426293308,101.2034594,1.76633358,-19.29858956,-0.336823929,,,,15.21258287,0.265509659,141.7676973,15.08635401,0.26330655,142.9259948,-105.4221613,-1.83996382,144.399446,136.0544045,2.37459732,138.33351,-90,-2.689599858,3.6062974,-2.711421249,-1.570796327,1.2,60.01,-8211.262945,-8605.267202,-7668.5328,24485.06295,,,28405.073,28405.073
3/16/2026 16:50:36.967,,241.5,-50764.075,None,60.028,131986.2478,132918.5486,132858.8171,132588.5559,229.6501153,,-138.6847745,-2.420505937,132559.5728,-138.6602005,-2.42007704,101.5564451,1.772494344,-18.94226752,-0.330604936,,,,15.81137093,0.275960482,140.9323242,15.21258287,0.265509659,141.7676973,-105.2965473,-1.837771442,145.5565869,137.1210964,2.393214606,137.5558069,180,-2.685586699,3.610265786,-2.723819542,3.141592654,1.2,60,-8226.880625,-8739.172801,-7414.848003,24380.90143,,,28405.073,28405.073
3/16/2026 16:50:37.000,,241.5,-50653.282,None,60.026,131983.5317,132886.037,132835.3522,132568.9535,229.6161629,,-138.3655991,-2.414935275,132539.5893,-138.339206,-2.414474629,101.8710708,1.777985598,-18.62317882,-0.325035788,,,,15.81137093,0.275960482,140.9323242,15.67952412,0.273659321,142.0872971,-104.9621553,-1.831935199,144.0849749,136.7569883,2.386859721,138.3751423,180,-2.68813395,3.609920797,-2.711895509,3.141592654,1.2,60,-8182.895222,-8642.807996,-7657.487994,24483.19121,,,28405.073,28405.073
3/16/2026 16:50:37.033,,241.5,-50872.32,None,60.027,132027.7727,132949.7769,132891.9031,132623.8212,229.7111966,,-138.0447784,-2.409335899,132591.5063,-138.0209162,-2.408919424,102.1984195,1.783698911,-18.30406206,-0.319466149,,,,16.2796732,0.284133899,141.2640082,15.54980417,0.271395281,143.2430103,-104.0362435,-1.81577499,143.4840758,137.0952526,2.392763546,139.2517145,180,-2.680314705,3.599473901,-2.712229695,3.141592654,1.2,60,-8336.770574,-8432.596804,-7703.654406,24473.02178,,,28405.073,28405.073
3/16/2026 16:50:37.067,,241.5,-50751.691,None,60.03,132089.0634,133007.4511,132934.3784,132677.6189,229.804377,,-137.687608,-2.403102099,132643.5713,-137.6657369,-2.402720376,102.5529171,1.789886062,-17.94427473,-0.313186676,,,,16.74575054,0.292268483,141.6050847,16.60698058,0.28984649,142.7546146,-104.5001668,-1.823871979,143.7798317,137.459044,2.399112904,138.4375672,-90,-2.692566866,3.613758041,-2.71229958,-1.570796327,1.2,60,-8153.478604,-8697.801609,-7659.892804,24511.17302,,,28405.073,28405.073
3/16/2026 16:50:37.100,,241.5,-50693.846,None,60.031,132068.5971,132979.3226,132921.8371,132657.2392,229.7690783,,-137.3102444,-2.396515862,132613.9421,-137.2903158,-2.396168041,102.9213729,1.796316827,-17.57125878,-0.306676319,,,,17.20955752,0.300363442,141.955486,16.74575054,0.292268483,141.6050847,-103.4586846,-1.805694686,144.3645386,137.459044,2.399112904,138.4375672,0,-2.688436524,3.602011513,-2.705789223,0,0,60,-8241.805696,-8529.897598,-7767.936012,24539.63931,,,28405.073,28405.073
3/16/2026 16:50:37.133,,241.5,-50617.67,None,60.028,132004.6308,132925.066,132868.268,132599.9904,229.6699205,,-136.9625474,-2.390447405,132558.4534,-136.9376184,-2.39001231,103.2772455,1.802527976,-17.22066832,-0.300557362,,,,17.35402464,0.302884868,140.8096588,17.35402464,0.302884868,140.8096588,-103.4586846,-1.805694686,144.3645386,138.1603616,2.411353206,138.5207566,-135,-2.692897178,3.608222662,-2.711910568,-2.35619449,1.697056275,60,-8096.921344,-8633.03039,-7667.193598,24397.14533,,,28405.073,28405.073
3/16/2026 16:50:37.167,,241.5,-50885.395,None,60.027,131989.7369,132922.9508,132845.0975,132586.6024,229.6467318,,-136.632387,-2.384685018,132551.4617,-136.609857,-2.384291795,103.6071918,1.808286625,-16.88811766,-0.294753258,,,,17.67105036,0.308418011,142.3151433,17.67105036,0.308418011,142.3151433,-102.9946168,-1.797595175,144.0899719,138.4893249,2.417094698,139.4170721,180,-2.692709806,3.6058818,-2.711847956,3.141592654,1.2,60,-8186.243563,-8576.409596,-7716.513603,24479.16676,,,28405.073,28405.073
3/16/2026 16:50:37.200,,241.5,-50517.461,None,60.029,132054.9447,132965.9652,132898.8385,132640.5639,229.7401959,,-136.2943717,-2.378785538,132599.3859,-136.2702491,-2.378364519,103.9434386,1.814155239,-16.5515763,-0.288879503,,,,17.81888891,0.310998281,141.1722352,17.67105036,0.308418011,142.3151433,-102.9946168,-1.797595175,144.0899719,138.9085443,2.424411457,136.9315157,180,-2.68678253,3.611750414,-2.71329096,3.141592654,1.2,60.01,-8223.256714,-8679.5712,-7558.128,24460.95591,,,28405.073,28405.073
3/16/2026 16:50:37.233,,241.5,-50823.878,None,60.031,132081.4145,132981.8565,132914.0244,132659.7303,229.7733929,,-135.9311394,-2.372445939,132625.4908,-135.9055248,-2.37199888,104.3096099,1.820546134,-16.188405,-0.282540968,,,,18.2813412,0.319069596,141.5440567,18.13018691,0.316431456,142.6839865,-102.5288077,-1.789465273,143.8248935,139.5599501,2.435780633,138.7492703,-90,-2.688430336,3.610011407,-2.718321601,-1.570796327,1.2,60,-8218.738584,-8634.974403,-7574.846403,24428.55939,,,28405.073,28405.073
3/16/2026 16:50:37.267,,241.5,-50538.125,None,60.03,132028.5465,132936.0162,132885.0959,132617.2063,229.6997392,,-135.5684282,-2.366115435,132572.0751,-135.5486734,-2.365770648,104.6672205,1.826787616,-15.82599729,-0.27621576,,,,18.89824692,0.329836632,140.7892041,18.2813412,0.319069596,141.5440567,-101.9620514,-1.779573509,144.7430827,139.6163521,2.436765034,137.0576521,0,-2.684840244,3.606361125,-2.712980794,0,0,60,-8231.80761,-8624.375997,-7569.446399,24425.63001,,,28405.073,28405.073
3/16/2026 16:50:37.300,,241.5,-50715.346,None,60.027,131997.9545,132894.5135,132854.3678,132582.9234,229.6403596,,-135.2347573,-2.360291778,132541.2076,-135.2136243,-2.359922938,105.0037355,1.832660911,-15.4911453,-0.27037149,,,,19.35899418,0.337878188,141.1824352,19.19884728,0.335083098,142.3151433,-101.9620514,-1.779573509,144.7430827,140.3227507,2.449094015,137.2046646,180,-2.695006036,3.61223442,-2.719465505,3.141592654,1.2,60,-8081.726945,-8722.526403,-7468.142409,24272.39576,,,28405.073,28405.073
3/16/2026 16:50:37.333,,241.5,-50820.912,None,60.029,132031.2574,132918.6347,132877.6472,132609.8105,229.6869293,,-134.9009803,-2.354466271,132565.7489,-134.8821682,-2.354137938,105.3385952,1.838505316,-15.15573284,-0.264517439,,,,19.65382406,0.34302394,142.71426,19.19884728,0.335083098,142.3151433,-101.496563,-1.771449204,144.4991349,140.2578092,2.447960572,138.8944923,180,-2.689221036,3.60995452,-2.712478011,3.141592654,1.2,60.01,-8269.501537,-8670.355194,-7678.900784,24618.75751,,,28405.073,28405.073
3/16/2026 16:50:37.367,,241.5,-50681.218,None,60.031,132060.9705,132960.2697,132901.7461,132641.6317,229.7420453,,-134.5417022,-2.348195685,132603.7341,-134.5250924,-2.34790579,105.6932373,1.844694988,-14.79411978,-0.2582061,,,,19.81715252,0.34587456,141.5847449,19.19884728,0.335083098,142.3151433,-101.0295312,-1.763297962,144.2647566,140.6405494,2.454640649,138.1303732,-135,-2.682988888,3.60799295,-2.712846749,-2.35619449,1.697056275,60.01,-8311.480281,-8625.412813,-7631.88481,24568.7779,,,28405.073,28405.073
3/16/2026 16:50:37.400,,241.5,-50480.453,None,60.031,132045.4013,132944.4424,132901.9135,132631.2323,229.7240331,,-134.1749978,-2.341795485,132596.2669,-134.1531446,-2.341414076,106.066162,1.851203752,-14.42521088,-0.251767425,,,,19.98310652,0.348771004,140.4563989,19.81715252,0.34587456,141.5847449,-101.0295312,-1.763297962,144.2647566,141.0275303,2.46139474,137.3724863,-135,-2.687288636,3.614501714,-2.713162165,-2.35619449,1.697056275,60,-8172.898348,-8735.702411,-7584.782394,24493.38315,,,28405.073,28405.073
3/16/2026 16:50:37.433,,241.5,-50363.41,None,60.028,131991.7307,132902.3794,132858.1397,132584.7461,229.6435166,,-133.8224783,-2.33564286,132542.6292,-133.8065106,-2.33536417,106.4108526,1.857219737,-14.077663,-0.24570157,,,,20.44179656,0.356776655,140.8710048,20.44179656,0.356776655,140.8710048,-100.5610107,-1.755120736,144.0399944,141.0275303,2.46139474,137.3724863,-135,-2.692140825,3.612340473,-2.70709631,-2.35619449,1.697056275,60,-8112.203865,-8682.479997,-7682.8464,24477.53026,,,28405.073,28405.073
3/16/2026 16:50:37.467,,241.5,-50383.483,None,60.027,131992.43,132892.686,132845.1668,132577.4062,229.6308035,,-133.4996083,-2.330007714,132543.1116,-133.4822933,-2.329705511,106.7413662,1.862988288,-13.75380884,-0.240049249,,,,20.8977655,0.364734814,141.2945859,20.44179656,0.356776655,140.8710048,-100.0910572,-1.746918501,143.8248935,141.7304839,2.473663595,137.561041,180,-2.686482166,3.609906789,-2.713712844,3.141592654,1.2,60,-8231.943609,-8627.400001,-7582.7952,24442.13881,,,28405.073,28405.073
3/16/2026 16:50:37.500,,241.5,-50221.814,None,60.029,132049.3359,132940.3464,132892.0137,132627.863,229.7181972,,-133.1625572,-2.324125063,132582.8107,-133.1440805,-2.323802584,107.0757317,1.868824067,-13.41886136,-0.234203313,,,,20.8977655,0.364734814,141.2945859,20.44179656,0.356776655,140.8710048,-100.0910572,-1.746918501,143.8248935,142.1250163,2.480549485,136.821051,0,-2.680579239,3.615742568,-2.714752798,0,0,60,-8333.59034,-8729.913598,-7527.455989,24590.95993,,,28405.073,28405.073
3/16/2026 16:50:37.533,,241.5,-50509.858,None,60.031,132079.5393,132971.8966,132933.3894,132662.2478,229.7777535,,-132.788807,-2.317601892,132613.3834,-132.7761816,-2.317381537,107.4505709,1.875366245,-13.04268761,-0.227637842,,,,21.52900688,0.375752055,140.6100992,20.8977655,0.364734814,141.2945859,-99.5403818,-1.737307401,144.8027624,142.8290765,2.492837653,137.0418914,0,-2.682116351,3.612673646,-2.720475495,0,0,60,-8269.451794,-8738.740797,-7446.931197,24455.12379,,,28405.073,28405.073
3/16/2026 16:50:37.567,,241.5,-50686.675,None,60.031,132031.1887,132918.1477,132884.197,132611.8127,229.6903973,,-132.41742,-2.311119967,132572.9239,-132.3994442,-2.310806229,107.8215271,1.881840652,-12.67079257,-0.221147049,,,,21.80140949,0.380506377,142.1683509,21.35098025,0.372644904,141.7270616,-99.07149758,-1.729123828,144.6087134,142.7335981,2.49117124,138.7233218,-90,-2.683451133,3.61096448,-2.712318289,-1.570796327,1.2,60,-8335.987806,-8694.215999,-7672.492807,24702.69661,,,28405.073,28405.073
3/16/2026 16:50:37.600,,241.5,-50553.302,None,60.027,131983.3004,132881.7197,132846.802,132571.2586,229.6201555,,-132.0786055,-2.305206538,132525.6497,-132.0665904,-2.304996834,108.1584285,1.887720691,-12.33513732,-0.21528876,,,,22.43299092,0.391529553,141.508445,21.9824382,0.383665924,141.0548829,-98.60138486,-1.720918813,144.4243747,143.1301024,2.498091545,138,-90,-2.688662758,3.608639504,-2.713380305,-1.570796327,1.2,60,-8206.566238,-8640.935996,-7612.631995,24460.13423,,,28405.073,28405.073
3/16/2026 16:50:37.633,,241.5,-50421.787,None,60.027,132006.6762,132902.9862,132865.9102,132592.5041,229.6569537,,-131.7558777,-2.299573874,132548.8604,-131.7425389,-2.299341069,108.4823913,1.893374908,-12.00512463,-0.209528952,,,,21.9824382,0.383665924,141.0548829,21.9824382,0.383665924,141.0548829,-98.60138486,-1.720918813,144.4243747,143.1301024,2.498091545,138,-135,-2.683006993,3.614293721,-2.707620497,-2.35619449,1.697056275,60,-8276.645587,-8739.086403,-7709.673595,24725.40559,,,28405.073,28405.073
3/16/2026 16:50:37.667,,241.5,-50311.555,None,60.03,132046.4651,132936.4967,132919.827,132634.9143,229.7304105,,-131.4083429,-2.293508248,132605.389,-131.3931201,-2.293242561,108.8323868,1.899483483,-11.66194624,-0.203539359,,,,22.61986495,0.39479112,140.4,21.9824382,0.383665924,141.0548829,-98.19806885,-1.71387962,143.0619446,143.826371,2.510243724,138.250208,180,-2.676908485,3.613363103,-2.713783083,3.141592654,1.2,60.01,-8343.388352,-8643.067191,-7623.892811,24610.34835,,,28405.073,28405.073
3/16/2026 16:50:37.700,,241.5,-50490.202,None,60.031,132052.9492,132938.0327,132900.8587,132631.2434,229.7240522,,-131.0293331,-2.286893279,132586.8232,-131.0169448,-2.286677062,109.2151138,1.906163328,-11.2835532,-0.196935155,,,,23.51796167,0.410465865,141.3404401,22.43299092,0.391529553,141.508445,-97.18426739,-1.696185447,143.929983,144.2298862,2.517286395,137.545338,-135,-2.678206615,3.602348775,-2.71422155,-2.35619449,1.697056275,60,-8376.3445,-8507.361599,-7576.646393,24460.35249,,,28405.073,28405.073
3/16/2026 16:50:37.733,,241.5,-50577.034,None,60.029,131987.0448,132883.4276,132847.3732,132573.2626,229.6236266,,-130.6671318,-2.280571674,132528.5444,-130.6493213,-2.280260822,109.5689007,1.912338076,-10.92423117,-0.190663802,,,,23.71359489,0.413880308,140.2409355,23.51796167,0.410465865,141.3404401,-97.18426739,-1.696185447,143.929983,144.9262455,2.529440157,137.8277185,-90,-2.690726687,3.608523523,-2.720103959,-1.570796327,1.2,60,-8098.727161,-8609.486402,-7490.995192,24199.20875,,,28405.073,28405.073
3/16/2026 16:50:37.767,,241.5,-50228.899,None,60.027,131961.219,132851.3946,132824.1318,132546.2263,229.5767984,,-130.3390372,-2.274845342,132511.6229,-130.3232498,-2.2745698,109.8982122,1.918085644,-10.59421663,-0.184903962,,,,24.16091512,0.421687519,140.7278224,23.71359489,0.413880308,140.2409355,-96.76617482,-1.688888355,142.5931275,144.9262455,2.529440157,137.8277185,180,-2.688450108,3.606973999,-2.714344119,3.141592654,1.2,60,-8163.996893,-8501.241593,-7585.775987,24251.01447,,,28405.073,28405.073
3/16/2026 16:50:37.800,,241.5,-50333.184,None,60.028,132016.4853,132899.6099,132880.4231,132599.4791,229.6690348,,-130.016756,-2.269220474,132557.4822,-129.9962829,-2.268863152,110.2266479,1.92381793,-10.26874852,-0.179223472,,,,24.16091512,0.421687519,140.7278224,23.51796167,0.410465865,141.3404401,-96.70983681,-1.687905071,143.7848393,145.3365541,2.536601393,137.1416786,0,-2.679329017,3.611723001,-2.715824865,0,0,60,-8319.45784,-8656.4016,-7526.649603,24502.50904,,,28405.073,28405.073
3/16/2026 16:50:37.833,,241.5,-50535.634,None,60.031,132065.4743,132970.4714,132938.3403,132658.7578,229.7717086,,-129.6548961,-2.262904829,132624.6439,-129.6395934,-2.262637746,110.5905407,1.930169057,-9.907013692,-0.172910008,,,,24.60512392,0.429440425,141.2232276,23.96248897,0.41822433,141.8235523,-96.2344801,-1.679608532,143.6495736,145.6196553,2.54154244,138.1303732,0,-2.680862076,3.609777589,-2.714452448,0,0,60.01,-8327.265001,-8619.724809,-7607.160003,24554.14981,,,28405.073,28405.073
3/16/2026 16:50:37.867,,241.5,-50566.392,None,60.032,132038.5346,132945.8386,132922.5933,132636.3279,229.7328588,,-129.2744489,-2.256264773,132599.1535,-129.2648596,-2.256097408,110.9706765,1.936803678,-9.530351241,-0.166336008,,,,25.04620078,0.437138669,141.7270616,24.60512392,0.429440425,141.2232276,-95.71059314,-1.670464979,144.7182089,146.0324732,2.548747473,137.4563203,0,-2.685537833,3.607268657,-2.715083481,0,0,60,-8276.567961,-8639.135991,-7558.646397,24474.35035,,,28405.073,28405.073
3/16/2026 16:50:37.900,,241.5,-50363.266,None,60.029,131979.8876,132882.8706,132859.0908,132574.6155,229.6259699,,-128.917454,-2.250034036,132531.019,-128.9030716,-2.249783015,111.3306091,1.943085686,-9.173059464,-0.16010009,,,,25.25316339,0.440750848,140.6408191,24.60512392,0.429440425,141.2232276,-95.71059314,-1.670464979,144.7182089,146.449338,2.556023135,136.7894733,0,-2.67922344,3.613550665,-2.716123225,0,0,60,-8314.415894,-8742.815987,-7501.176009,24558.40789,,,28405.073,28405.073
3/16/2026 16:50:37.933,,241.5,-50499.835,None,60.027,131960.0983,132869.9029,132835.5273,132555.8448,229.593458,,-128.584449,-2.244222001,132512.9269,-128.5759962,-2.244074472,111.6553525,1.948753529,-8.84454226,-0.154366383,,,,25.69369966,0.448439656,141.1569339,24.60512392,0.429440425,141.2232276,-94.80348576,-1.654632969,143.3033147,146.9968993,2.565579883,138.7959654,-135,-2.673514897,3.603386498,-2.719946266,-2.35619449,1.697056275,60,-8439.218945,-8483.673611,-7545.600009,24468.49256,,,28405.073,28405.073
3/16/2026 16:50:37.967,,241.5,-50484.802,None,60.028,131989.7369,132908.0633,132875.6711,132591.8398,229.6558031,,-128.2539504,-2.238453712,132549.8712,-128.2400247,-2.238210665,111.9887316,1.954572091,-8.512088072,-0.148563963,,,,25.69369966,0.448439656,141.1569339,25.04620078,0.437138669,141.7270616,-94.76364169,-1.653937559,144.4991349,146.725112,2.5608363,137.7911463,180,-2.675349334,3.60850965,-2.709400263,3.141592654,1.2,60,-8410.926535,-8644.896007,-7668.993602,24724.81614,,,28405.073,28405.073
3/16/2026 16:50:38.000,,241.5,-50323.046,None,60.029,132028.1086,132935.662,132913.4648,132626.4187,229.7156956,,-127.9009091,-2.232291981,132580.6645,-127.8895992,-2.232094585,112.346939,1.960823991,-8.159364752,-0.14240778,,,,26.34636606,0.459830834,140.6049786,25.906508,0.452153862,140.0765505,-94.32506043,-1.646282872,143.207821,147.4142926,2.572864771,138.1460097,180,-2.684248447,3.607106863,-2.715272551,3.141592654,1.2,60,-8231.46842,-8545.564809,-7592.8896,24369.92283,,,28405.073,28405.073
3/16/2026 16:50:38.033,,241.5,-50365.368,None,60.029,132004.1088,132921.3502,132884.9604,132604.1512,229.6771272,,-127.5524643,-2.226210471,132563.8066,-127.5355647,-2.225915517,112.6966582,1.966927742,-7.811072167,-0.136328927,,,,26.34636606,0.459830834,140.6049786,26.13100054,0.456071996,141.6813326,-94.32506043,-1.646282872,143.207821,147.8356095,2.580218137,137.5034545,-90,-2.681987513,3.613210614,-2.716547064,-1.570796327,1.2,59.99,-8268.211563,-8648.308805,-7534.74241,24451.26278,,,28405.073,28405.073
3/16/2026 16:50:38.067,,241.5,-50226.926,None,60.027,131980.5378,132882.164,132851.0294,132571.9024,229.6212705,,-127.2143488,-2.220309242,132539.9951,-127.1960126,-2.219989215,113.0294206,1.972735541,-7.468446688,-0.130348985,,,,27.0040907,0.471310294,140.0714104,26.7829048,0.467449872,141.141631,-94.28915333,-1.645656175,144.4044321,147.5674428,2.575537745,136.4891204,180,-2.687439087,3.618391716,-2.70588673,3.141592654,1.2,60,-8144.527727,-8806.449611,-7652.923192,24603.90053,,,28405.073,28405.073
3/16/2026 16:50:38.100,,241.5,-50437.109,None,60.028,131992.8003,132901.0445,132862.0426,132585.9587,229.6456168,,-126.8813097,-2.214496614,132544.8026,-126.8657305,-2.214224704,113.3636606,1.978569129,-7.139137463,-0.124601454,,,,27.21611156,0.475010756,141.6864143,27.21611156,0.475010756,141.6864143,-93.81407483,-1.637364491,144.3196452,147.8356095,2.580218137,137.5034545,0,-2.68923546,3.61593362,-2.704819591,0,0,60.01,-8208.402706,-8760.614397,-7728.105611,24697.12271,,,28405.073,28405.073
3/16/2026 16:50:38.133,,241.5,-50403.485,None,60.03,132009.8118,132932.7589,132895.5927,132613.4073,229.6931591,,-126.5276206,-2.208323575,132578.3657,-126.5094795,-2.208006953,113.7188172,1.984767781,-6.788118353,-0.118475015,,,,27.87195253,0.486457341,141.1773353,27.43972795,0.478913599,140.6203399,-93.33847054,-1.62906363,144.2447919,148.5231607,2.592218169,137.8903913,0,-2.686920552,3.613831411,-2.710693184,0,0,60.01,-8219.929331,-8722.281598,-7654.147204,24596.35813,,,28405.073,28405.073
3/16/2026 16:50:38.167,,241.5,-50552.338,None,60.03,131984.2316,132914.7995,132869.1312,132590.0792,229.6527538,,-126.1623734,-2.201948808,132552.5062,-126.1426557,-2.201604669,114.0843411,1.991147377,-6.419622337,-0.112043547,,,,28.30075577,0.493941369,141.7423014,27.87195253,0.486457341,141.1773353,-92.86240523,-1.620754723,144.1798876,149.635729,2.61163615,137.6866007,180,-2.68806201,3.6119021,-2.723679697,3.141592654,1.2,60,-8231.941666,-8684.236811,-7424.812788,24340.99126,,,28405.073,28405.073
3/16/2026 16:50:38.200,,241.5,-50359.133,None,60.027,131933.7352,132861.5403,132809.3195,132535.5483,229.5583035,,-125.827837,-2.196110047,132494.7128,-125.8108964,-2.195814378,114.4238256,1.997072499,-6.089214523,-0.106276842,,,,28.53245321,0.497985252,140.6868864,28.30075577,0.493941369,141.7423014,-92.86240523,-1.620754723,144.1798876,149.3813946,2.607197177,136.6525521,0,-2.689755747,3.617827222,-2.713474019,0,0,60,-8138.692393,-8781.7824,-7534.627201,24455.10199,,,28405.073,28405.073
3/16/2026 16:50:38.233,,241.5,-50308.934,None,60.026,131949.006,132869.1421,132806.5091,132542.2171,229.5698542,,-125.5153577,-2.190656253,132493.0238,-125.4983051,-2.190358629,114.7296026,2.002409315,-5.777045992,-0.100828474,,,,28.53245321,0.497985252,140.6868864,28.30075577,0.493941369,141.7423014,-92.40597052,-1.612788434,142.9259948,149.635729,2.61163615,137.6866007,180,-2.684299998,3.615197749,-2.712464624,3.141592654,1.2,60,-8229.956924,-8661.499195,-7608.268793,24499.72491,,,28405.073,28405.073
3/16/2026 16:50:38.267,,241.5,-50245.229,None,60.027,132004.5408,132922.5895,132866.2267,132598.4512,229.6672545,,-125.1964058,-2.185089493,132558.1389,-125.1810483,-2.184821454,115.0497045,2.007996146,-5.457258188,-0.095247124,,,,29.19748605,0.509592265,140.2152631,28.30075577,0.493941369,141.7423014,-91.92518371,-1.604397121,142.8806495,150.0684882,2.619189222,137.0839159,180,-2.678762823,3.612393267,-2.714436346,3.141592654,1.2,60,-8298.615577,-8614.799994,-7545.700791,24459.11636,,,28405.073,28405.073
3/16/2026 16:50:38.300,,241.5,-50303.534,None,60.03,132038.8187,132956.8483,132910.6311,132636.105,229.7324727,,-124.8420705,-2.178905175,132599.0389,-124.820958,-2.178536692,115.4086523,2.014260968,-5.102165252,-0.089049583,,,,28.96005669,0.505448341,141.2640082,28.53245321,0.497985252,140.6868864,-91.90915243,-1.604117323,144.0799778,150.7511737,2.631104332,137.5348683,-135,-2.676521944,3.618378291,-2.720153915,-2.35619449,1.697056275,60,-8400.802864,-8791.372799,-7477.804789,24669.98045,,,28405.073,28405.073
3/16/2026 16:50:38.333,,241.5,-50531.645,None,60.03,132001.6778,132915.832,132862.481,132593.9921,229.659531,,-124.4770005,-2.172533503,132554.786,-124.4586269,-2.172212821,115.7669181,2.020513886,-4.740435103,-0.082736201,,,,30.04643525,0.524409224,141.4015559,29.38415713,0.51285029,141.8489337,-90.95484125,-1.587461451,144.0199986,150.7511737,2.631104332,137.5348683,180,-2.685063111,3.607975337,-2.713840533,3.141592654,2.4,60,-8262.783735,-8607.600008,-7580.217585,24450.60133,,,28405.073,28405.073
3/16/2026 16:50:38.367,,241.5,-50279.155,None,60.026,131947.0612,132853.6063,132813.1821,132538.6095,229.5636056,,-124.1477332,-2.166786703,132499.9159,-124.127972,-2.166441804,116.1021586,2.026364936,-4.409822577,-0.076965923,,,,30.04643525,0.524409224,141.4015559,29.62374875,0.517031952,140.8045454,-90.95484125,-1.587461451,144.0199986,150.7511737,2.631104332,137.5348683,180,-2.683473756,3.613826387,-2.708070255,3.141592654,1.2,60,-8286.081045,-8703.41761,-7673.184,24662.68266,,,28405.073,28405.073
3/16/2026 16:50:38.400,,241.5,-50127.926,None,60.026,131953.5551,132876.6345,132807.6394,132546.6079,229.5774592,,-123.8411826,-2.161436386,132499.4779,-123.824466,-2.161144627,116.4030684,2.031616803,-4.098526468,-0.071532781,,,,30.2916961,0.528689833,140.364098,30.04643525,0.524409224,141.4015559,-90.96286363,-1.587601467,142.8201666,151.1892063,2.638749443,136.9525465,0,-2.685553851,3.61921827,-2.710282224,0,0,60,-8190.544524,-8723.404795,-7603.847998,24517.79732,,,28405.073,28405.073
3/16/2026 16:50:38.433,,241.5,-50149.786,None,60.028,132000.5291,132930.2999,132852.3301,132595.0551,229.6613723,,-123.5203113,-2.155836125,132552.8501,-123.4979314,-2.155445523,116.7269686,2.037269927,-3.775518251,-0.065895224,,,,30.71282772,0.536039966,140.9731889,30.2916961,0.528689833,140.364098,-90.48146581,-1.57919949,142.8050419,151.4293015,2.642939894,138.0052173,0,-2.684135356,3.616469417,-2.708835118,0,0,60,-8253.189243,-8679.628783,-7688.966416,24621.78444,,,28405.073,28405.073
3/16/2026 16:50:38.467,,241.5,-50345.539,None,60.029,132029.015,132940.4742,132885.6615,132619.0403,229.7029158,,-123.1664914,-2.149660804,132574.4446,-123.1469958,-2.149320541,117.0785275,2.043405789,-3.42722613,-0.05981638,,,,31.38319106,0.547740014,140.5640068,30.71282772,0.536039966,140.9731889,-90,-1.570796327,144,151.8686576,2.650608106,137.4353666,180,-2.685360507,3.614202116,-2.710424486,3.141592654,1.2,60,-8210.084983,-8714.30401,-7632.777605,24557.1666,,,28405.073,28405.073
3/16/2026 16:50:38.500,,241.5,-50381.424,None,60.028,131988.9301,132907.1169,132852.0049,132583.3506,229.6410995,,-122.8181362,-2.143580858,132537.6614,-122.8043964,-2.143341054,117.423394,2.049424845,-3.080789489,-0.05376992,,,,31.38319106,0.547740014,140.5640068,31.38319106,0.547740014,140.5640068,-90,-1.570796327,144,152.5432577,2.662382099,137.9373771,180,-2.691081068,3.620221172,-2.716152019,3.141592654,1.2,60,-8111.999628,-8814.528009,-7563.240002,24489.76764,,,28405.073,28405.073
3/16/2026 16:50:38.533,,241.5,-49932.576,None,60.026,131965.5364,132866.2895,132814.0972,132549.284,229.5820945,,-122.5070096,-2.138150674,132503.9652,-122.489174,-2.137839385,117.7361265,2.054883056,-2.760291331,-0.048176172,,,,31.38319106,0.547740014,140.5640068,31.38319106,0.547740014,140.5640068,-90,-1.570796327,142.8,152.3116461,2.658339714,136.8736644,-90,-2.685579399,3.625679383,-2.706515886,-1.570796327,1.2,60,-8202.060197,-8830.180805,-7661.980797,24694.2218,,,28405.073,28405.073
3/16/2026 16:50:38.567,,241.5,-50087.765,None,60.026,131995.7803,132909.8943,132841.3165,132582.9821,229.6404611,,-122.1950836,-2.132706539,132544.1334,-122.1787553,-2.132421556,118.0481432,2.060328774,-2.448860702,-0.042740682,,,,32.05737573,0.559506756,140.1741774,31.79891282,0.554995727,141.1926344,-89.03713637,-1.553991186,142.8201666,152.7582585,2.66613457,136.3202113,0,-2.687417283,3.61431996,-2.708875252,0,0,60,-8151.121689,-8642.908784,-7593.796805,24387.82728,,,28405.073,28405.073
3/16/2026 16:50:38.600,,241.5,-50119.214,None,60.028,132045.3353,132942.868,132882.669,132624.2568,229.711951,,-121.8602641,-2.126862836,132583.2641,-121.8398033,-2.126505727,118.380969,2.066137681,-2.116691843,-0.036943242,,,,32.05737573,0.559506756,140.1741774,31.79891282,0.554995727,141.1926344,-89.03713637,-1.553991186,142.8201666,152.9873347,2.670132704,137.3882091,-90,-2.681501454,3.620128867,-2.707075946,-1.570796327,1.2,60,-8252.183277,-8743.103985,-7685.481589,24680.76885,,,28405.073,28405.073
3/16/2026 16:50:38.633,,241.5,-50116.666,None,60.028,132029.5396,132932.4632,132879.7626,132614.5673,229.6951684,,-121.5205268,-2.120933302,132577.4098,-121.5014022,-2.120599515,118.719022,2.072037818,-1.775041979,-0.030980327,,,,32.47119229,0.566729218,140.814772,32.05737573,0.559506756,140.1741774,-88.55587447,-1.545591581,142.8453709,153.6578885,2.681836076,137.9217169,-135,-2.680106271,3.617629399,-2.712816403,-2.35619449,1.697056275,60,-8312.859504,-8701.80479,-7619.601588,24634.26588,,,28405.073,28405.073
3/16/2026 16:50:38.667,,241.5,-50232.47,None,60.026,131983.4913,132892.8892,132835.111,132571.1491,229.6199658,,-121.1986396,-2.11531531,132531.1043,-121.1781725,-2.114958091,119.0415387,2.077666797,-1.459778927,-0.025477949,,,,33.14699583,0.578524214,140.4563989,32.73522627,0.57133748,139.8038626,-88.09084757,-1.537475331,144.0799778,153.6578885,2.681836076,137.9217169,180,-2.686295571,3.615142128,-2.707314025,3.141592654,1.2,60,-8185.488537,-8732.044802,-7708.607983,24626.14132,,,28405.073,28405.073
3/16/2026 16:50:38.700,,241.5,-50161.81,None,60.025,131974.5586,132884.3292,132818.24,132559.6896,229.6001175,,-120.8801183,-2.109756065,132521.8999,-120.8583284,-2.109375759,119.3636724,2.08328909,-1.138931068,-0.019878097,,,,33.14699583,0.578524214,140.4563989,33.14699583,0.578524214,140.4563989,-87.59402948,-1.52880422,142.9259948,154.106353,2.689663258,137.3934496,180,-2.687899973,3.61209331,-2.709541355,3.141592654,1.2,60,-8158.088103,-8609.976008,-7641.216006,24409.28012,,,28405.073,28405.073
3/16/2026 16:50:38.733,,241.5,-50350.334,None,60.026,132033.1055,132924.7085,132854.2236,132604.6301,229.6779567,,-120.5812566,-2.104539944,132557.6403,-120.5645546,-2.104248439,119.6569867,2.088408391,-0.838414974,-0.014633102,,,,33.14699583,0.578524214,140.4563989,33.14699583,0.578524214,140.4563989,-87.61405597,-1.529153748,144.1249458,154.3231843,2.693447679,138.4739687,-135,-2.682772653,3.617562139,-2.708080781,-2.35619449,1.697056275,60,-8245.986441,-8778.09601,-7727.788788,24751.87124,,,28405.073,28405.073
3/16/2026 16:50:38.767,,241.5,-50348.477,None,60.028,132051.0796,132942.1661,132881.2039,132625.4394,229.7139994,,-120.2504646,-2.098766534,132581.4242,-120.2279534,-2.09837364,119.9924941,2.0942641,-0.507074848,-0.008850126,,,,33.82616176,0.590377896,140.1176648,33.82616176,0.590377896,140.1176648,-87.13759477,-1.520837931,144.1798876,154.7723505,2.701287108,137.9582546,-135,-2.688751536,3.615102031,-2.710137234,-2.35619449,1.697056275,60,-8127.846951,-8740.655997,-7666.343994,24534.84694,,,28405.073,28405.073
3/16/2026 16:50:38.800,,241.5,-50062.205,None,60.027,132021.595,132919.2311,132864.6638,132602.4666,229.6742093,,-119.9256549,-2.093097536,132562.0382,-119.9044324,-2.092727133,120.3152666,2.099897542,-0.181118642,-0.003161117,,,,34.23185544,0.597458586,140.7892041,33.82616176,0.590377896,140.1176648,-87.11358146,-1.52041882,142.9813974,155.2248594,2.709184878,137.4510822,-90,-2.683105029,3.620316362,-2.712345995,-1.570796327,1.2,60,-8260.237041,-8754.580801,-7600.550392,24615.36823,,,28405.073,28405.073
3/16/2026 16:50:38.833,,241.5,-49927.464,None,60.025,131999.1556,132902.8263,132840.3122,132581.405,229.6377296,,-119.6194163,-2.087752664,132543.8352,-119.604039,-2.08748428,120.619514,2.105207661,0.124218298,0.002168018,,,,34.50852299,0.602287346,139.7987124,34.50852299,0.602287346,139.7987124,-86.60507646,-1.511543733,141.8489337,155.6806914,2.717140647,136.9525465,0,-2.689771626,3.616751394,-2.714972629,0,0,60,-8090.045471,-8624.462389,-7528.118386,24242.62625,,,28405.073,28405.073
3/16/2026 16:50:38.867,,241.5,-49938.941,None,60.025,132011.7404,132912.7985,132867.8236,132598.1022,229.6666501,,-119.3125462,-2.08239677,132556.2216,-119.2959045,-2.082106318,120.9300448,2.110627446,0.434677849,0.00758656,,,,34.50852299,0.602287346,139.7987124,34.50852299,0.602287346,139.7987124,-86.63353934,-1.512040504,143.0468455,155.6806914,2.717140647,136.9525465,180,-2.684393664,3.62266795,-2.709554087,3.141592654,1.2,60,-8180.34356,-8797.824,-7619.327994,24597.49555,,,28405.073,28405.073
3/16/2026 16:50:38.900,,241.5,-50128.474,None,60.027,132056.0881,132940.9725,132910.9236,132636.6292,229.7333807,,-119.0122978,-2.077156448,132594.5429,-118.9989771,-2.076923958,121.2307334,2.115875452,0.734587349,0.012820968,,,,34.91183022,0.609326385,140.4820273,34.91183022,0.609326385,140.4820273,-85.67493957,-1.495309782,143.207821,155.6806914,2.717140647,136.9525465,180,-2.686250343,3.611185234,-2.704319679,3.141592654,1.2,60.01,-8191.6576,-8615.217596,-7708.219192,24515.09439,,,28405.073,28405.073
3/16/2026 16:50:38.933,,241.5,-49851.014,None,60.027,132052.1461,132953.0684,132898.9923,132635.3772,229.7312122,,-118.6758478,-2.071284287,132590.4105,-118.6611551,-2.07102785,121.5668477,2.121741754,1.065796911,0.018601665,,,,35.19390724,0.614249558,139.4996774,34.91183022,0.609326385,140.4820273,-85.63842735,-1.494672524,142.0112672,156.1398248,2.725154036,136.4627422,180,-2.680354235,3.616414278,-2.706552371,3.141592654,1.2,60,-8231.924867,-8631.936007,-7643.260803,24507.12168,,,28405.073,28405.073
3/16/2026 16:50:38.967,,241.5,-49868.15,None,60.026,132017.0716,132904.9846,132854.9303,132592.9544,229.6577337,,-118.3608308,-2.065786203,132549.4432,-118.3494329,-2.065587271,121.8776147,2.127165661,1.3870861,0.024209219,,,,35.5946885,0.621244511,140.1947217,35.19390724,0.614249558,139.4996774,-85.15599962,-1.486252571,142.1075649,156.342003,2.728682712,137.561041,-135,-2.679836829,3.613418232,-2.704473493,-2.35619449,1.697056275,60,-8278.992513,-8584.300798,-7736.659183,24599.95249,,,28405.073,28405.073
3/16/2026 16:50:39.000,,241.5,-49877.078,None,60.024,132018.3718,132893.9099,132850.3194,132588.1457,229.6494048,,-118.0544847,-2.060439456,132550.5948,-118.0418517,-2.060218968,122.1918423,2.132649967,1.697769298,0.029631664,,,,35.5946885,0.621244511,140.1947217,35.5946885,0.621244511,140.1947217,-85.15599962,-1.486252571,142.1075649,156.8014095,2.736700867,137.0839159,180,-2.681463479,3.618902538,-2.707069203,3.141592654,1.2,60,-8251.991351,-8675.712001,-7666.704003,24594.40735,,,28405.073,28405.073
3/16/2026 16:50:39.033,,241.5,-49923.965,None,60.026,132067.6174,132958.5964,132907.0752,132645.0584,229.7479805,,-117.7732719,-2.055531365,132599.6905,-117.7595105,-2.055291183,122.4680194,2.137470167,1.97653852,0.034497105,,,,36.28025349,0.633209877,139.9274098,35.99149626,0.628170112,140.8965578,-85.15599962,-1.486252571,142.1075649,157.2639951,2.74477451,136.6156653,0,-2.683461295,3.623722738,-2.710277405,0,0,60.01,-8206.078476,-8760.729593,-7590.902395,24557.71046,,,28405.073,28405.073
3/16/2026 16:50:39.067,,241.5,-50195.304,None,60.027,132086.4508,132984.6151,132946.8058,132673.2723,229.7968483,,-117.450699,-2.049901407,132628.9863,-117.43804,-2.049680465,122.7923847,2.14313141,2.296811019,0.040086915,,,,36.67434967,0.640088153,140.6408191,36.28025349,0.633209877,139.9274098,-84.24173984,-1.470295728,143.524214,157.9195548,2.756216185,137.2676218,-90,-2.682890342,3.613427138,-2.71612927,-1.570796327,1.2,60,-8259.289237,-8675.222411,-7532.265605,24466.77725,,,28405.073,28405.073
