time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:39.100,,241.5,-49910.126,None,60.027,132060.9901,132944.9721,132919.3118,132642.3941,229.7433659,,-117.1238922,-2.044197552,132603.3496,-117.1098883,-2.043953138,123.1177456,2.148810028,2.623466469,0.045788128,,,,36.96834391,0.64521932,139.6802062,36.28025349,0.633209877,139.9274098,-84.19327309,-1.469449824,142.33032,157.9195548,2.756216185,137.2676218,180,-2.677163015,3.618259852,-2.710428057,3.141592654,1.2,60,-8296.271552,-8681.846409,-7625.332804,24603.45077,,,28405.073,28405.073
3/16/2026 16:50:39.133,,241.5,-49918.176,None,60.024,132023.9547,132906.4078,132870.3234,132600.8556,229.671419,,-116.813244,-2.038775717,132560.72,-116.802608,-2.038590085,123.4318057,2.154291411,2.935275923,0.051230229,,,,37.35959324,0.652047909,140.4051281,36.96834391,0.64521932,139.6802062,-83.71310664,-1.461069338,142.4567303,157.9195548,2.756216185,137.2676218,-153.4349488,-2.683809405,3.615360749,-2.704985956,-2.677945045,2.683281573,60,-8225.862948,-8638.228808,-7712.582397,24576.67415,,,28405.073,28405.073
3/16/2026 16:50:39.167,,241.5,-49958.006,None,60.023,132044.3298,132938.3517,132905.755,132630.1249,229.722115,,-116.5349028,-2.033917748,132586.3274,-116.5184787,-2.033631093,123.714453,2.159224537,3.219430334,0.056189659,,,,37.35959324,0.652047909,140.4051281,37.35959324,0.652047909,140.4051281,-83.71310664,-1.461069338,142.4567303,158.3852211,2.764343594,136.821051,-135,-2.685679002,3.620293875,-2.708153935,-2.35619449,1.697056275,60,-8196.217192,-8723.332809,-7637.299193,24556.84919,,,28405.073,28405.073
3/16/2026 16:50:39.200,,241.5,-49954.478,None,60.026,132100.2438,133003.6093,132969.8774,132691.9023,229.8291165,,-116.2382066,-2.028739422,132647.4995,-116.2275419,-2.028553287,124.0069245,2.164329128,3.513116454,0.061315449,,,,37.65877419,0.657269602,139.453218,37.35959324,0.652047909,140.4051281,-83.23382518,-1.452704298,142.5931275,158.8539058,2.772523686,136.3835767,0,-2.680601196,3.617033426,-2.711208237,0,0,60,-8228.635307,-8681.040002,-7566.249598,24475.92491,,,28405.073,28405.073
3/16/2026 16:50:39.233,,241.5,-49993.546,None,60.028,132117.915,133016.9661,132971.2549,132702.6895,229.8478004,,-115.8998483,-2.022833955,132665.0154,-115.8877836,-2.022623387,124.3466664,2.170258743,3.844686145,0.067102432,,,,38.04704253,0.664046163,140.1895859,37.65877419,0.657269602,139.453218,-82.75549315,-1.44435583,142.739483,159.0342882,2.775671952,137.5034545,180,-2.679892989,3.614614573,-2.70856952,3.141592654,1.2,60.01,-8284.972457,-8649.964808,-7672.276798,24607.21406,,,28405.073,28405.073
3/16/2026 16:50:39.267,,241.5,-49989.586,None,60.027,132064.4488,132964.4284,132928.3392,132653.0578,229.7618359,,-115.5772508,-2.017203567,132611.3832,-115.563845,-2.016969592,124.6696446,2.175895775,4.172585956,0.072825363,,,,38.73650939,0.67607963,139.9942856,38.04704253,0.664046163,140.1895859,-82.75549315,-1.44435583,142.739483,159.5026595,2.783846573,137.0786635,-135,-2.681015755,3.620251605,-2.71102121,-2.35619449,1.697056275,60,-8251.419108,-8741.64961,-7605.532796,24598.60151,,,28405.073,28405.073
3/16/2026 16:50:39.300,,241.5,-50024.866,None,60.023,132024.8295,132938.733,132897.9852,132621.1858,229.706632,,-115.2684736,-2.011814388,132577.3213,-115.2607172,-2.011679014,124.9797329,2.181307837,4.479650598,0.078184652,,,,38.73650939,0.67607963,139.9942856,38.73650939,0.67607963,139.9942856,-82.2781742,-1.436025042,142.8957662,159.9739109,2.792071463,136.6630894,180,-2.687758644,3.617332879,-2.713886811,3.141592654,1.2,60,-8137.005474,-8700.278398,-7533.417591,24370.70146,,,28405.073,28405.073
3/16/2026 16:50:39.333,,241.5,-49910.63,None,60.024,132052.6809,132952.053,132927.2456,132644.6526,229.7472776,,-114.9764863,-2.006718249,132605.0741,-114.9675101,-2.006561583,125.2665518,2.186313772,4.764071233,0.083148729,,,,38.73650939,0.67607963,139.9942856,38.73650939,0.67607963,139.9942856,-82.2781742,-1.436025042,142.8957662,159.9739109,2.792071463,136.6630894,-135,-2.682641213,3.622338814,-2.708922734,-2.35619449,1.697056275,60,-8223.985067,-8785.583998,-7617.038397,24626.60746,,,28405.073,28405.073
3/16/2026 16:50:39.367,,241.5,-49838.731,None,60.027,132094.8935,132989.6398,132974.906,132687.1393,229.8208668,,-114.6824642,-2.001586594,132647.1728,-114.6722614,-2.001408522,125.5659245,2.191538811,5.063356076,0.088372235,,,,39.4278022,0.688144965,139.819312,39.04589257,0.681479385,139.0602747,-81.80193115,-1.427713033,143.0619446,160.4480048,2.800345962,136.2568163,-90,-2.682887907,3.619251844,-2.711973727,-1.570796327,1.2,60,-8212.211732,-8746.171192,-7546.896009,24505.27893,,,28405.073,28405.073
3/16/2026 16:50:39.400,,241.5,-50012.482,None,60.027,132090.0838,132986.582,132947.0571,132675.219,229.8002202,,-114.3551468,-1.995873828,132631.2859,-114.3414287,-1.995634402,125.8916737,2.197224207,5.386397378,0.094010369,,,,39.4278022,0.688144965,139.819312,39.4278022,0.688144965,139.819312,-81.80193115,-1.427713033,143.0619446,161.0889199,2.811532041,136.9945984,0,-2.683779367,3.62493724,-2.717521672,0,0,60,-8196.402231,-8841.887995,-7494.191998,24532.48222,,,28405.073,28405.073
3/16/2026 16:50:39.433,,241.5,-49766.083,None,60.025,132061.6787,132963.9617,132923.4361,132650.3448,229.7571369,,-114.0367199,-1.99031623,132602.6959,-114.0216941,-1.990053981,126.212139,2.202817381,5.709563767,0.099650687,,,,40.12072622,0.700238771,139.6647414,39.74219083,0.693632082,138.8944923,-81.25383774,-1.418146998,142.0518215,161.0889199,2.811532041,136.9945984,-135,-2.683686063,3.620964379,-2.711881354,-2.35619449,1.697056275,60,-8187.126226,-8711.452792,-7586.352006,24484.93102,,,28405.073,28405.073
3/16/2026 16:50:39.467,,241.5,-49660.819,None,60.025,132066.3466,132972.2989,132932.3002,132657.6403,229.7697731,,-113.7398136,-1.985134237,132613.3334,-113.7304336,-1.984970527,126.5048493,2.207926141,6.000342786,0.104725738,,,,40.12072622,0.700238771,139.6647414,39.80557109,0.694738276,140.5844942,-80.69794529,-1.408444845,141.0548829,160.9249015,2.80866938,135.8599279,180,-2.679708803,3.616370986,-2.703943642,3.141592654,1.2,60.01,-8253.793602,-8574.321606,-7654.104001,24482.21921,,,28405.073,28405.073
3/16/2026 16:50:39.500,,241.5,-49791.067,None,60.027,132107.4572,133017.7001,132983.0022,132703.3881,229.8490106,,-113.443594,-1.979964231,132654.3244,-113.4329907,-1.979779167,126.7996012,2.213070531,6.299654037,0.109949705,,,,40.12072622,0.700238771,139.6647414,40.12072622,0.700238771,139.6647414,-80.77607772,-1.409808513,142.2392351,161.5650512,2.819842099,136.6103949,180,-2.680017938,3.622879044,-2.709892394,3.141592654,1.2,60.02,-8251.21723,-8758.598401,-7601.29921,24611.11484,,,28405.073,28405.073
3/16/2026 16:50:39.533,,241.5,-49877.971,None,60.028,132114.4359,133026.2748,132986.0249,132709.5786,229.8597328,,-113.1074073,-1.974096665,132672.1878,-113.0974555,-1.973922974,127.1396955,2.219006297,6.632514615,0.115759218,,,,40.81508387,0.712357598,139.5306418,40.81508387,0.712357598,139.5306418,-80.21759297,-1.400061115,141.2538141,162.1981279,2.830891373,137.3777275,-135,-2.686280572,3.619067412,-2.715132155,-2.35619449,1.697056275,60.01,-8140.443107,-8634.93119,-7557.120012,24332.49431,,,28405.073,28405.073
3/16/2026 16:50:39.567,,241.5,-49847.818,None,60.026,132070.6197,132976.6863,132931.0691,132660.1131,229.774056,,-112.7833616,-1.968441002,132628.2323,-112.7720382,-1.968243371,127.4614077,2.224621233,6.95821688,0.121443795,,,,41.18592517,0.71883,140.3179247,40.81508387,0.712357598,139.5306418,-80.29960806,-1.401492549,142.4365122,162.1981279,2.830891373,137.3777275,-116.5650512,-2.680600969,3.626113782,-2.709447578,-2.034443936,2.683281573,60,-8278.459708,-8822.304005,-7648.387216,24749.15093,,,28405.073,28405.073
3/16/2026 16:50:39.600,,241.5,-49782.226,None,60.024,132040.2321,132967.098,132911.5634,132640.3103,229.7397565,,-112.4734869,-1.963032667,132602.2789,-112.4560407,-1.962728174,127.7779322,2.230145628,7.266816649,0.126829877,,,,41.51067509,0.724497955,139.4170721,41.51067509,0.724497955,139.4170721,-79.73862528,-1.391701552,141.4626452,162.6759105,2.839230251,137.0156195,0,-2.687226129,3.62184718,-2.712400374,0,0,60,-8113.828004,-8690.255986,-7578.244807,24382.3288,,,28405.073,28405.073
3/16/2026 16:50:39.633,,241.5,-49768.992,None,60.025,132078.8808,132996.0411,132940.335,132672.4166,229.7953663,,-112.1816366,-1.95793892,132636.1873,-112.1677742,-1.957696975,128.0631502,2.235123621,7.562517325,0.131990827,,,,41.51067509,0.724497955,139.4170721,41.51067509,0.724497955,139.4170721,-79.2611029,-1.383367214,141.6813326,162.6759105,2.839230251,137.0156195,-135,-2.68219493,3.618490835,-2.707239424,-2.35619449,1.697056275,60,-8199.395959,-8649.446392,-7665.263999,24514.10635,,,28405.073,28405.073
3/16/2026 16:50:39.667,,241.5,-49895.28,None,60.028,132140.8703,133056.105,132998.0615,132732.3385,229.8991541,,-111.8764631,-1.952612637,132686.8608,-111.8593816,-1.952314508,128.3717056,2.24050893,7.861789662,0.137214115,,,,42.20729763,0.736656312,139.3240826,42.20729763,0.736656312,139.3240826,-79.35078034,-1.384932381,142.8604914,163.1561914,2.847612736,136.6630894,-135,-2.68897082,3.625441311,-2.710398621,-2.35619449,1.697056275,60,-8084.595138,-8842.536004,-7596.734401,24523.86554,,,28405.073,28405.073
3/16/2026 16:50:39.700,,241.5,-49843.282,None,60.029,132137.959,133050.7412,132989.9344,132726.8656,229.8896748,,-111.5300682,-1.946566905,132690.4633,-111.5183051,-1.946361599,128.717108,2.246537339,8.206871999,0.143236938,,,,42.57072668,0.742999345,140.1330796,42.20729763,0.736656312,139.3240826,-78.31063082,-1.366778347,142.1480918,163.6389225,2.856037983,136.3202113,180,-2.683017911,3.613315686,-2.712801045,3.141592654,1.2,60,-8231.159322,-8594.438393,-7537.622407,24363.22012,,,28405.073,28405.073
3/16/2026 16:50:39.733,,241.5,-49828.795,None,60.026,132072.5953,132995.5323,132933.8151,132667.9831,229.7876873,,-111.201652,-1.940834961,132624.9343,-111.1885094,-1.940605579,129.0416991,2.252202522,8.539716677,0.149046173,,,,42.57072668,0.742999345,140.1330796,42.57072668,0.742999345,140.1330796,-78.31063082,-1.366778347,142.1480918,163.6389225,2.856037983,136.3202113,180,-2.683604924,3.618980869,-2.70699181,3.141592654,1.2,60,-8217.310384,-8686.137604,-7630.055995,24533.50398,,,28405.073,28405.073
3/16/2026 16:50:39.767,,241.5,-49702.392,None,60.024,132042.5849,132963.1505,132888.4947,132632.0671,229.7254789,,-110.8856102,-1.935318991,132587.8094,-110.8644216,-1.934949179,129.3599896,2.25775774,8.856697318,0.154578529,,,,42.90474744,0.748829107,139.2517145,42.57072668,0.742999345,140.1330796,-78.31063082,-1.366778347,142.1480918,164.1240535,2.864505115,135.9870582,-135,-2.677948524,3.624536087,-2.709926586,-2.35619449,1.697056275,60,-8256.882834,-8777.145605,-7560.676804,24594.70524,,,28405.073,28405.073
3/16/2026 16:50:39.800,,241.5,-49631.314,None,60.025,132068.7666,132990.296,132926.3486,132662.4691,229.7781367,,-110.5863842,-1.930096512,132620.747,-110.5706688,-1.929822227,129.6586201,2.262969825,9.157899524,0.159835499,,,,42.90474744,0.748829107,139.2517145,42.90474744,0.748829107,139.2517145,-77.83779648,-1.358525831,142.3960674,164.1240535,2.864505115,135.9870582,-135,-2.678651334,3.621495656,-2.704669616,-2.35619449,1.697056275,60,-8247.322955,-8743.219205,-7649.035197,24639.57736,,,28405.073,28405.073
3/16/2026 16:50:39.833,,241.5,-49687.877,None,60.028,132088.895,133016.5872,132959.9838,132689.168,229.8243807,,-110.267867,-1.924537338,132640.6645,-110.2508232,-1.924239867,129.9789655,2.268560907,9.46997332,0.165282215,,,,43.26429541,0.755104403,140.0714104,43.26429541,0.755104403,140.0714104,-77.73522627,-1.356735643,141.2232276,164.2611986,2.866898748,137.1416786,-135,-2.67934427,3.62529655,-2.701616533,-2.35619449,1.697056275,60,-8285.595111,-8736.192005,-7766.337616,24788.12473,,,28405.073,28405.073
3/16/2026 16:50:39.867,,241.5,-49903.992,None,60.028,132054.7621,132958.3023,132915.2183,132643.4137,229.7451318,,-109.9255197,-1.918562251,132606.286,-109.9070414,-1.918239743,130.3180432,2.274478929,9.81949668,0.171382548,,,,43.95837332,0.767218348,140.0302824,43.61964593,0.76130644,140.8965578,-76.78725312,-1.340190391,141.7524603,164.7448813,2.875340604,136.821051,-135,-2.679546183,3.61466932,-2.703958056,-2.35619449,1.697056275,60,-8277.659419,-8587.281606,-7707.024009,24571.96503,,,28405.073,28405.073
3/16/2026 16:50:39.900,,241.5,-49816.109,None,60.024,132003.5263,132916.358,132853.0097,132591.6178,229.6554188,,-109.5979969,-1.912845899,132550.7751,-109.5830501,-1.912585028,130.6394473,2.280088489,10.14468644,0.17705818,,,,44.30130562,0.773203646,139.1689621,44.6527571,0.779337632,140.0097139,-76.78725312,-1.340190391,141.7524603,165.2308015,2.883821511,136.5102194,-135,-2.69192266,3.62027888,-2.706763331,-2.35619449,1.697056275,60,-8018.3071,-8678.520014,-7639.804809,24336.63192,,,28405.073,28405.073
3/16/2026 16:50:39.933,,241.5,-49349.779,None,60.024,132033.5139,132942.0432,132876.4313,132617.9747,229.7010702,,-109.3074226,-1.907774421,132580.5803,-109.291275,-1.907492592,130.9373117,2.285287204,10.43211879,0.182074821,,,,44.30130562,0.773203646,139.1689621,44.30130562,0.773203646,139.1689621,-76.2005146,-1.329949872,140.8658937,164.6115322,2.873013223,135.6637019,0,-2.680696238,3.615237076,-2.690938402,0,0,60,-8206.148981,-8541.993616,-7851.528005,24599.6706,,,28405.073,28405.073
3/16/2026 16:50:39.967,,241.5,-49713.091,None,60.028,132093.1537,133004.0748,132947.5018,132682.2312,229.8123656,,-109.0021179,-1.902445848,132640.0131,-108.9847133,-1.902142082,131.243308,2.290627845,10.73688222,0.187393946,,,,45,0.785398163,139.1586145,44.6527571,0.779337632,140.0097139,-75.72748662,-1.321693976,141.1569339,165.7189043,2.892340512,136.2092508,-135,-2.681479714,3.612321821,-2.704946566,-2.35619449,1.697056275,60.02,-8196.262252,-8514.892795,-7658.208005,24369.36305,,,28405.073,28405.073
3/16/2026 16:50:40.000,,241.5,-49704.782,None,60.029,132080.2425,132987.0693,132922.9882,132664.0768,229.7809214,,-108.6480652,-1.896266463,132626.8425,-108.6291934,-1.895937088,131.5944686,2.296756754,11.091832,0.193588988,,,,45,0.785398163,139.1586145,45,0.785398163,139.1586145,-76.31598025,-1.331965127,142.0315458,166.3286929,2.902983331,137.0839159,180,-2.681335251,3.628721881,-2.709394343,3.141592654,1.2,60.01,-8197.837263,-8841.470399,-7632.446396,24671.75406,,,28405.073,28405.073
3/16/2026 16:50:40.033,,241.5,-49899.499,None,60.027,132022.9753,132918.0161,132858.7737,132600.5515,229.6708923,,-108.3135735,-1.890428483,132557.9173,-108.2916726,-1.89004624,131.9260792,2.302544451,11.42969178,0.199485754,,,,45.3472429,0.791458695,140.0097139,45.3472429,0.791458695,140.0097139,-75.37912601,-1.315613936,142.6183719,166.3286929,2.902983331,137.0839159,180,-2.681504935,3.618158387,-2.703497577,3.141592654,2.4,60,-8240.8675,-8695.943998,-7726.147196,24662.95869,,,28405.073,28405.073
3/16/2026 16:50:40.067,,241.5,-49618.598,None,60.024,131988.8008,132905.9007,132824.6484,132573.7646,229.6244961,,-107.9952808,-1.884873226,132531.164,-107.9786481,-1.884582931,132.2444581,2.308101211,11.74442915,0.204978957,,,,45.69869438,0.797592681,139.1689621,45.69869438,0.797592681,139.1689621,-75.25643716,-1.313472612,141.4575555,166.8170348,2.911506506,136.8052631,180,-2.682175612,3.621573823,-2.706527549,3.141592654,1.2,60,-8178.642628,-8681.385607,-7658.567999,24518.59623,,,28405.073,28405.073
3/16/2026 16:50:40.100,,241.5,-49691.736,None,60.026,132026.1645,132935.4346,132854.9303,132606.1467,229.6805834,,-107.7132537,-1.879950926,132560.5462,-107.6889222,-1.87952626,132.5269684,2.313031945,12.03258752,0.21000827,,,,46.39718103,0.809783573,139.2,46.04162668,0.803577978,140.0302824,-75.25643716,-1.313472612,141.4575555,167.3073345,2.920063849,136.5365885,135,-2.683104238,3.626504557,-2.710055579,2.35619449,1.697056275,60.01,-8166.918087,-8765.452801,-7587.187203,24519.55809,,,28405.073,28405.073
3/16/2026 16:50:40.133,,241.5,-49654.627,None,60.029,132057.5547,132963.0785,132899.9366,132640.8323,229.7406606,,-107.370728,-1.873972723,132599.4662,-107.3515399,-1.873637829,132.8678065,2.318980693,12.36719977,0.215848355,,,,46.39718103,0.809783573,139.2,46.39718103,0.809783573,139.2,-74.78741713,-1.305286668,141.7676973,167.7995313,2.928654304,136.2779513,0,-2.683421402,3.624267361,-2.712805949,0,0,60.01,-8164.065936,-8749.1664,-7530.105599,24443.33793,,,28405.073,28405.073
3/16/2026 16:50:40.167,,241.5,-49762.066,None,60.029,132040.6001,132944.0091,132896.2228,132627.5935,229.7177304,,-107.0245733,-1.867931184,132590.1987,-107.0104659,-1.867684965,133.2151153,2.325042375,12.71735567,0.221959729,,,,46.73570459,0.815691923,140.0714104,46.73570459,0.815691923,140.0714104,-74.32047588,-1.297137006,142.0872971,167.7995313,2.928654304,136.2779513,-135,-2.683376888,3.622179381,-2.706694575,-2.35619449,1.697056275,60,-8215.341347,-8732.678407,-7630.41601,24578.43576,,,28405.073,28405.073
3/16/2026 16:50:40.200,,241.5,-49756.795,None,60.027,132000.7271,132905.4495,132848.8485,132585.6541,229.6450892,,-106.6992442,-1.862253121,132550.1314,-106.6837783,-1.86198319,133.5439513,2.330781646,13.04582152,0.227692539,,,,47.09525256,0.821967219,139.2517145,47.07003065,0.821527014,140.9476499,-74.32047588,-1.297137006,142.0872971,167.7995313,2.928654304,136.2779513,-135,-2.683510204,3.627918652,-2.700961765,-2.35619449,1.697056275,60,-8162.590272,-8826.105611,-7721.6976,24710.39348,,,28405.073,28405.073
3/16/2026 16:50:40.233,,241.5,-49563.518,None,60.026,132001.7002,132906.2155,132832.5467,132580.7885,229.6366618,,-106.3921751,-1.856893753,132539.3916,-106.3739615,-1.856575866,133.8513113,2.336146091,13.35581196,0.233102893,,,,47.45904399,0.828316577,138.4375672,47.45904399,0.828316577,138.4375672,-73.85566122,-1.28902446,142.4162912,168.7893669,2.945930194,135.7910159,180,-2.684892443,3.625170551,-2.712827301,3.141592654,1.2,60.01,-8091.454571,-8800.574407,-7499.044805,24391.07378,,,28405.073,28405.073
3/16/2026 16:50:40.267,,241.5,-49631.89,None,60.027,132034.49,132927.2808,132866.4608,132610.036,229.6873199,,-106.0643671,-1.851172426,132568.6144,-106.0498274,-1.85091866,134.1733945,2.341767503,13.68231465,0.23880144,,,,47.42927332,0.827796981,140.1330796,47.42927332,0.827796981,140.1330796,-73.85566122,-1.28902446,142.4162912,168.7893669,2.945930194,135.7910159,-135,-2.678715641,3.630791963,-2.707128754,-2.35619449,1.697056275,60.01,-8295.191267,-8896.046399,-7594.344005,24785.58167,,,28405.073,28405.073
3/16/2026 16:50:40.300,,241.5,-49588.646,None,60.029,132032.1495,132934.9948,132878.4795,132615.8508,229.6973915,,-105.7181544,-1.845129874,132577.613,-105.7036249,-1.844876286,134.5245576,2.347896455,14.02745885,0.244825343,,,,48.16036163,0.840556879,138.5207566,48.16036163,0.840556879,138.5207566,-73.25424946,-1.278527844,141.6050847,169.3803447,2.956244704,136.742093,-135,-2.685433165,3.626424299,-2.711419361,-2.35619449,1.697056275,60,-8089.737971,-8773.228799,-7577.438398,24440.40517,,,28405.073,28405.073
3/16/2026 16:50:40.333,,241.5,-49578.667,None,60.028,131999.9155,132888.3625,132834.2183,132574.7891,229.6262706,,-105.3738752,-1.839121068,132530.417,-105.3615611,-1.838906147,134.8646357,2.353831938,14.37393817,0.250872548,,,,48.48932491,0.846298372,139.4170721,48.48932491,0.846298372,139.4170721,-72.64597536,-1.267911458,140.8096588,169.3803447,2.956244704,136.742093,-135,-2.685204519,3.621743396,-2.705372156,-2.35619449,1.697056275,60,-8142.977637,-8643.297599,-7674.6096,24460.88484,,,28405.073,28405.073
3/16/2026 16:50:40.367,,241.5,-49698.691,None,60.026,131976.3612,132863.2131,132799.756,132547.0589,229.5782405,,-105.0594309,-1.83363298,132506.6984,-105.0458509,-1.833395963,135.1829595,2.359387735,14.68796019,0.256353266,,,,48.81407483,0.851966327,140.3179247,48.48932491,0.846298372,139.4170721,-72.32894964,-1.262378316,142.3151433,169.8753283,2.964883798,136.5260415,-135,-2.679694335,3.621766051,-2.708530532,-2.35619449,1.697056275,60,-8285.967761,-8734.435202,-7608.556801,24628.95976,,,28405.073,28405.073
3/16/2026 16:50:40.400,,241.5,-49535.208,None,60.026,131997.7353,132893.0761,132833.4524,132575.3847,229.6273021,,-104.744619,-1.828138475,132536.4456,-104.7361395,-1.827990479,135.5012018,2.364942112,15.0054358,0.26189426,,,,48.86073262,0.852780659,138.6246731,48.86073262,0.852780659,138.6246731,-71.7186588,-1.251726731,141.5440567,169.8753283,2.964883798,136.5260415,-135,-2.680771138,3.616668843,-2.702989538,-2.35619449,1.697056275,60,-8170.101168,-8603.913594,-7701.580786,24475.59555,,,28405.073,28405.073
3/16/2026 16:50:40.433,,241.5,-49404.931,None,60.029,132039.9152,132936.384,132883.9174,132620.7084,229.7058051,,-104.4022613,-1.822163206,132578.4987,-104.3923878,-1.821990882,135.8448366,2.370939671,15.34270119,0.267780652,,,,49.18491613,0.858438729,139.5306418,49.2363948,0.859337201,137.838166,-72.32894964,-1.262378316,142.3151433,170.3718439,2.973549628,136.3202113,180,-2.681328083,3.633317987,-2.705768976,3.141592654,1.2,60.01,-8216.876019,-8932.492807,-7647.278408,24796.64723,,,28405.073,28405.073
3/16/2026 16:50:40.467,,241.5,-49446.158,None,60.029,132019.9021,132916.956,132864.6031,132601.1243,229.6718844,,-104.0513392,-1.81603846,132558.3355,-104.0400328,-1.815841126,136.1961559,2.377071349,15.69945312,0.274007148,,,,49.55995009,0.864984306,138.7492703,49.55995009,0.864984306,138.7492703,-71.7186588,-1.251726731,141.5440567,170.8698235,2.982241013,136.1246488,-135,-2.680825432,3.62879808,-2.708233865,-2.35619449,1.697056275,60,-8177.90069,-8807.745587,-7594.7616,24580.40788,,,28405.073,28405.073
3/16/2026 16:50:40.500,,241.5,-49590.274,None,60.027,131978.4315,132858.9764,132810.7925,132550.0165,229.5833631,,-103.7140918,-1.810152383,132513.8587,-103.7064672,-1.810019309,136.529769,2.382893996,16.03428382,0.279851046,,,,49.87927378,0.870557556,139.6647414,49.87927378,0.870557556,139.6647414,-71.7186588,-1.251726731,141.5440567,170.9492783,2.983627761,137.3095772,180,-2.680576865,3.634620727,-2.703776715,3.141592654,1.2,60,-8233.217015,-8900.510389,-7731.460796,24865.1882,,,28405.073,28405.073
3/16/2026 16:50:40.533,,241.5,-49472.395,None,60.026,131952.5467,132846.5364,132805.576,132535.5271,229.5582667,,-103.4006706,-1.804682151,132499.5431,-103.3929805,-1.804547933,136.8447785,2.388391948,16.34221019,0.285225375,,,,50.25780917,0.877164245,138.8944923,50.25780917,0.877164245,138.8944923,-70.64100582,-1.232918139,141.1824352,171.8698976,2.999695599,135.764502,-135,-2.681712178,3.621310087,-2.714470224,-2.35619449,1.697056275,60,-8168.208723,-8656.243201,-7469.1072,24293.55912,,,28405.073,28405.073
3/16/2026 16:50:40.567,,241.5,-49507.834,None,60.027,132000.7467,132888.9883,132852.4444,132581.3616,229.6376544,,-103.0813184,-1.799108403,132547.6355,-103.0723078,-1.798951139,137.1590101,2.393876325,16.66553646,0.290868483,,,,50.5721978,0.882651362,139.819312,50.5721978,0.882651362,139.819312,-70.64100582,-1.232918139,141.1824352,171.8698976,2.999695599,135.764502,-135,-2.681602501,3.626794464,-2.708827116,-2.35619449,1.697056275,60,-8227.402078,-8750.160004,-7564.262402,24541.82448,,,28405.073,28405.073
3/16/2026 16:50:40.600,,241.5,-49424.602,None,60.029,132025.4992,132913.3201,132879.6374,132606.7886,229.6816953,,-102.7392069,-1.793137431,132563.1918,-102.7225532,-1.792846769,137.5063947,2.39993933,17.00800517,0.296845689,,,,50.95410743,0.889316942,139.0602747,50.95410743,0.889316942,139.0602747,-70.47826972,-1.230077858,140.0508479,172.4385716,3.009620831,136.7894733,-135,-2.682163711,3.630017188,-2.712775142,-2.35619449,1.697056275,60,-8174.426882,-8734.636795,-7557.724799,24466.78848,,,28405.073,28405.073
3/16/2026 16:50:40.633,,241.5,-49399.56,None,60.028,131996.5636,132899.74,132854.3071,132584.1879,229.6425496,,-102.3903961,-1.787049534,132543.161,-102.3785233,-1.786842315,137.8508963,2.405952018,17.35803809,0.302954916,,,,51.34019175,0.896055385,138.3074835,51.34019175,0.896055385,138.3074835,-70.01689348,-1.222025323,140.4563989,172.9373973,3.018326983,136.6367447,-135,-2.6828977,3.627977341,-2.715372067,-2.35619449,1.697056275,60,-8116.884574,-8725.391997,-7504.948799,24347.22537,,,28405.073,28405.073
3/16/2026 16:50:40.667,,241.5,-49444.906,None,60.026,131961.4416,132863.1904,132823.4879,132550.0262,229.58338,,-102.0701136,-1.78145955,132505.3699,-102.0620062,-1.78131805,138.1778004,2.41165757,17.67703007,0.308522377,,,,52.03794076,0.908233402,138.5051624,52.03794076,0.908233402,138.5051624,-69.72731439,-1.216971215,141.9960563,172.8749837,3.017237659,135.4459302,-90,-2.689551452,3.628628785,-2.708715282,-1.570796327,1.2,60,-8016.497751,-8829.475215,-7546.69441,24392.66738,,,28405.073,28405.073
3/16/2026 16:50:40.700,,241.5,-49585.406,None,60.026,131968.0379,132862.7758,132838.7344,132557.1695,229.5957525,,-101.7566484,-1.77598855,132511.8554,-101.7472495,-1.775824509,138.4893694,2.417095476,17.98484126,0.313894695,,,,52.03794076,0.908233402,138.5051624,52.03794076,0.908233402,138.5051624,-69.27444113,-1.209067085,142.4162912,172.9373973,3.018326983,136.6367447,-135,-2.684057911,3.626162561,-2.704432288,-2.35619449,1.697056275,60,-8107.467575,-8814.311996,-7684.415996,24606.19557,,,28405.073,28405.073
3/16/2026 16:50:40.733,,241.5,-49447.166,None,60.028,131995.0106,132903.5404,132853.8746,132584.7979,229.6436062,,-101.424884,-1.770198169,132550.4557,-101.4151522,-1.770028317,138.8218614,2.422898556,18.32039015,0.319751128,,,,52.34122581,0.913526725,139.453218,52.03794076,0.908233402,138.5051624,-69.1022345,-1.206061513,141.2945859,173.9382112,3.035794481,136.3624582,-90,-2.678261719,3.628960069,-2.716043353,-1.570796327,1.2,60.01,-8261.32285,-8794.022414,-7478.78399,24534.12925,,,28405.073,28405.073
3/16/2026 16:50:40.767,,241.5,-49543.214,None,60.029,131993.6431,132900.4637,132854.6713,132583.5821,229.6415005,,-101.0769538,-1.764125641,132537.1643,-101.0647572,-1.76391277,139.1703225,2.428980349,18.66406526,0.325749391,,,,52.7335981,0.920374913,138.7233218,52.7335981,0.920374913,138.7233218,-68.64901975,-1.198151423,141.7270616,173.9382112,3.035794481,136.3624582,-135,-2.684287683,3.627131772,-2.71004509,-2.35619449,1.697056275,60,-8117.998277,-8790.292798,-7577.668805,24485.95988,,,28405.073,28405.073
3/16/2026 16:50:40.800,,241.5,-49560.955,None,60.027,131947.1949,132855.3406,132825.8339,132543.4594,229.572006,,-100.7522576,-1.758458624,132502.3372,-100.7396915,-1.758239304,139.4946922,2.434641668,18.99641345,0.331549961,,,,53.03165609,0.925577007,139.6802062,52.7335981,0.920374913,138.7233218,-68.19859051,-1.19028995,142.1683509,174.4400527,3.044553268,136.240963,-90,-2.678614217,3.624931618,-2.713003307,-1.570796327,1.2,60,-8265.929212,-8777.894407,-7520.615996,24564.43962,,,28405.073,28405.073
3/16/2026 16:50:40.833,,241.5,-49329.979,None,60.025,131953.4345,132862.364,132826.9224,132548.2402,229.5802865,,-100.4459356,-1.753112297,132504.0657,-100.44233,-1.753049366,139.8028423,2.440019902,19.29761902,0.33680699,,,,53.13010235,0.927295218,138,52.7335981,0.920374913,138.7233218,-68.0175618,-1.187130403,141.0548829,174.4400527,3.044553268,136.240963,-135,-2.673424279,3.627150305,-2.707746278,-2.35619449,1.697056275,60,-8251.405282,-8746.401615,-7607.1024,24604.9093,,,28405.073,28405.073
3/16/2026 16:50:40.867,,241.5,-49364.64,None,60.027,132013.8478,132916.2437,132881.7008,132604.588,229.6778837,,-100.1299597,-1.747597476,132566.5337,-100.1199108,-1.747422091,140.1129648,2.445432561,19.61310212,0.342313208,,,,53.03165609,0.925577007,139.6802062,52.7335981,0.920374913,138.7233218,-68.0175618,-1.187130403,141.0548829,174.4885226,3.045399226,137.4353666,-135,-2.667797004,3.632562964,-2.703086018,-2.35619449,1.697056275,60,-8448.661658,-8839.569606,-7754.097593,25042.32886,,,28405.073,28405.073
3/16/2026 16:50:40.900,,241.5,-49347.504,None,60.03,132030.7262,132940.634,132893.2912,132622.2099,229.7084058,,-99.78117349,-1.741510009,132583.2603,-99.76966606,-1.741309166,140.4646026,2.451569797,19.96321568,0.348423843,,,,53.82637095,0.939447398,138.250208,53.82637095,0.939447398,138.250208,-67.56700908,-1.179266774,141.508445,174.9427515,3.053327016,136.1299379,180,-2.680756564,3.630836571,-2.704903173,3.141592654,2.4,60.01,-8151.148704,-8840.966399,-7651.339192,24643.45429,,,28405.073,28405.073
3/16/2026 16:50:40.933,,241.5,-49459.781,None,60.029,131991.3821,132894.916,132860.6623,132582.9793,229.6404564,,-99.42650436,-1.735319865,132541.7774,-99.41864774,-1.735182741,140.823074,2.457826304,20.315588,0.3545739,,,,54.11786275,0.944534889,139.2206881,54.11786275,0.944534889,139.2206881,-67.11936282,-1.171453873,141.9707012,174.9427515,3.053327016,136.1299379,180,-2.67971763,3.629280177,-2.698753116,3.141592654,1.2,60,-8222.966034,-8840.865599,-7750.108787,24813.94042,,,28405.073,28405.073
3/16/2026 16:50:40.967,,241.5,-49332.931,None,60.026,131932.814,132852.8216,132803.4362,132530.3642,229.5493243,,-99.10913352,-1.729780699,132494.9492,-99.10077457,-1.729634808,141.1413639,2.463381511,20.63421214,0.36013494,,,,54.52002187,0.95155389,138.5207566,54.52002187,0.95155389,138.5207566,-67.11936282,-1.171453873,141.9707012,175.446232,3.062114409,136.0294086,-135,-2.681188698,3.634835384,-2.701979469,-2.35619449,1.697056275,60,-8154.555657,-8930.491193,-7688.347197,24773.39405,,,28405.073,28405.073
3/16/2026 16:50:41.000,,241.5,-49261.378,None,60.025,131941.272,132872.8957,132821.8513,132546.0296,229.5764575,,-98.7935037,-1.724271919,132501.4591,-98.78895046,-1.72419245,141.4533285,2.468826321,20.94682852,0.365591126,,,,54.92624551,0.95864383,137.8277185,54.92624551,0.95864383,137.8277185,-66.48203833,-1.160330462,141.3404401,175.9504183,3.07091412,135.9393983,-135,-2.68283628,3.629156783,-2.705322994,-2.35619449,1.697056275,60,-8087.189256,-8798.112002,-7629.652799,24514.95406,,,28405.073,28405.073
3/16/2026 16:50:41.033,,241.5,-49394.866,None,60.028,132004.6521,132928.6149,132884.605,132606.6402,229.6814383,,-98.49537505,-1.719068593,132566.5478,-98.48440752,-1.718877173,141.7562025,2.474112468,21.24702279,0.370830504,,,,55.21086769,0.963611424,138.8115269,55.21086769,0.963611424,138.8115269,-65.83908488,-1.149108808,140.7278224,176.4552335,3.079724808,135.8599279,-135,-2.682488597,3.623221276,-2.708894304,-2.35619449,1.697056275,60.01,-8154.652259,-8665.401606,-7570.3104,24390.36426,,,28405.073,28405.073
3/16/2026 16:50:41.067,,241.5,-49379.904,None,60.03,132030.9782,132966.9161,132892.6102,132630.8484,229.723368,,-98.14256896,-1.712910965,132592.7069,-98.13010235,-1.712693381,142.1041548,2.480185382,21.59581155,0.376918016,,,,55.21086769,0.963611424,138.8115269,55.61965528,0.970746113,138.1303732,-65.83908488,-1.149108808,140.7278224,176.4862497,3.080266142,137.0576521,-135,-2.683439494,3.62929419,-2.703348126,-2.35619449,1.697056275,60,-8140.568376,-8768.448007,-7729.099206,24638.11559,,,28405.073,28405.073
3/16/2026 16:50:41.100,,241.5,-49274.323,None,60.028,131982.3752,132914.2676,132847.5646,132582.0819,229.638902,,-97.80511601,-1.7070213,132543.9243,-97.79120881,-1.706778573,142.4462316,2.486155748,21.93788038,0.382888244,,,,55.61965528,0.970746113,138.1303732,55.21086769,0.963611424,138.8115269,-65.39487608,-1.141355902,141.2232276,176.9606004,3.088545124,135.7910159,-153.4349488,-2.670389997,3.62751165,-2.70565688,-2.677945045,2.683281573,60,-8311.222004,-8766.259208,-7617.340807,24694.82202,,,28405.073,28405.073
3/16/2026 16:50:41.133,,241.5,-49320.994,None,60.025,131947.7504,132864.4406,132806.733,132540.3042,229.566541,,-97.49315005,-1.701576467,132507.5537,-97.48307799,-1.701400676,142.7554428,2.491552503,22.25229067,0.388375738,,,,56.30993247,0.982793723,138.453169,55.89872581,0.975616813,139.1223922,-65.39487608,-1.141355902,141.2232276,177.4664411,3.097373709,135.7326785,180,-2.677017489,3.632908405,-2.708997971,3.141592654,2.4,60,-8219.83815,-8852.38562,-7557.091203,24629.31497,,,28405.073,28405.073
3/16/2026 16:50:41.167,,241.5,-49119.739,None,60.026,131976.4741,132895.2888,132847.4751,132573.752,229.6244742,,-97.1829266,-1.696162046,132536.143,-97.17154101,-1.69596333,143.06388,2.496935747,22.55298182,0.393623789,,,,56.30993247,0.982793723,138.453169,56.30993247,0.982793723,138.453169,-65.39487608,-1.141355902,141.2232276,176.9606004,3.088545124,135.7910159,180,-2.678757053,3.638291649,-2.694921335,3.141592654,1.2,60.01,-8193.061372,-8943.393607,-7792.444798,24928.89978,,,28405.073,28405.073
3/16/2026 16:50:41.200,,241.5,-49418.669,None,60.028,132040.5461,132954.1975,132886.6872,132627.7951,229.7180796,,-96.85615994,-1.690458892,132588.1412,-96.84277341,-1.690225253,143.3928066,2.502676599,22.88811544,0.399472974,,,,56.99689931,0.994783556,138.7959654,56.99689931,0.994783556,138.7959654,-64.30630034,-1.122356671,141.1569339,177.9726773,3.106209197,135.6849292,-135,-2.685008809,3.62503327,-2.706736223,-2.35619449,1.697056275,60,-8113.464182,-8723.620809,-7595.985609,24433.0706,,,28405.073,28405.073
3/16/2026 16:50:41.233,,241.5,-49235.99,None,60.029,132031.9865,132938.7671,132886.3334,132619.6804,229.7040245,,-96.506847,-1.684362231,132578.0251,-96.497185,-1.684193597,143.7414355,2.508761321,23.23120052,0.405460938,,,,57.41429265,1.002068444,138.1460097,56.99689931,0.994783556,138.7959654,-64.093492,-1.118642465,140.0765505,178.4792303,3.115050216,135.6477792,-135,-2.678977153,3.627403786,-2.709589278,-2.35619449,1.697056275,60,-8173.861076,-8694.907207,-7547.212796,24415.98108,,,28405.073,28405.073
3/16/2026 16:50:41.267,,241.5,-49036.061,None,60.026,131985.6614,132898.1212,132833.7587,132573.1658,229.6234589,,-96.18550899,-1.678753825,132531.5661,-96.17451434,-1.678561932,144.0551656,2.514236944,23.55676518,0.411143113,,,,57.41429265,1.002068444,138.1460097,57.14427805,0.997355801,137.1364284,-63.65363394,-1.110965493,140.6049786,178.4792303,3.115050216,135.6477792,-135,-2.675917733,3.625202437,-2.703907103,-2.35619449,1.697056275,60,-8221.084705,-8688.643202,-7637.083192,24546.8111,,,28405.073,28405.073
3/16/2026 16:50:41.300,,241.5,-48915.72,None,60.025,131983.0118,132901.9422,132825.7759,132570.8972,229.6195296,,-95.88300856,-1.673474196,132530.0014,-95.86558071,-1.673170023,144.3624913,2.51960079,23.85789926,0.416398895,,,,57.41429265,1.002068444,138.1460097,57.83560949,1.00942181,137.5034545,-64.093492,-1.118642465,140.0765505,178.4792303,3.115050216,135.6477792,-153.4349488,-2.682591833,3.638243255,-2.698651321,-2.677945045,2.683281573,60,-8111.623897,-8870.428814,-7722.288,24704.34071,,,28405.073,28405.073
3/16/2026 16:50:41.333,,241.5,-49151.059,None,60.027,132030.8129,132955.6873,132878.8718,132622.4527,229.7088264,,-95.56300772,-1.667889128,132576.4089,-95.54944368,-1.667652391,144.6775335,2.525099314,24.17631349,0.421956271,,,,58.09984308,1.014033557,138.5207566,58.09984308,1.014033557,138.5207566,-63.65363394,-1.110965493,140.6049786,178.9860213,3.123895386,135.6212373,-135,-2.681685948,3.636064807,-2.701939115,-2.35619449,1.697056275,60.01,-8151.387256,-8871.667199,-7670.289599,24693.34405,,,28405.073,28405.073
3/16/2026 16:50:41.367,,241.5,-49097.318,None,60.03,132051.0937,132968.2313,132906.3682,132642.558,229.7436497,,-95.21320702,-1.661783954,132596.4879,-95.19820004,-1.661522033,145.0291601,2.531236356,24.52872572,0.428107025,,,,58.09984308,1.014033557,138.5207566,58.52316065,1.021421842,137.8903913,-62.9959093,-1.099486033,140.0714104,179.4929709,3.132743327,135.6053096,-153.4349488,-2.682943875,3.630722389,-2.704636302,-2.677945045,2.683281573,60.01,-8131.911282,-8751.124811,-7626.959994,24509.99609,,,28405.073,28405.073
3/16/2026 16:50:41.400,,241.5,-49106.477,None,60.028,132017.5652,132922.7715,132859.2187,132600.4936,229.670792,,-94.87089186,-1.655809427,132562.7421,-94.85446716,-1.655522762,145.3745274,2.537264152,24.86839192,0.434035319,,,,58.52316065,1.021421842,137.8903913,58.52316065,1.021421842,137.8903913,-61.89864869,-1.080335222,140.1176648,179.4929709,3.132743327,135.6053096,-153.4349488,-2.676944604,3.617599374,-2.698708008,-2.677945045,2.683281573,60,-8191.027185,-8534.519987,-7720.891206,24446.43838,,,28405.073,28405.073
3/16/2026 16:50:41.433,,241.5,-49117.752,None,60.025,131982.5099,132883.0635,132823.7768,132563.7547,229.6071584,,-94.55985491,-1.650380808,132527.4725,-94.54214128,-1.650071647,145.6828095,2.54264469,25.17825614,0.43944347,,,,58.52316065,1.021421842,137.8903913,58.52316065,1.021421842,137.8903913,-62.12804747,-1.084338986,141.1773353,180,3.141592654,135.6,-135,-2.671493489,3.626983676,-2.702149184,-2.35619449,1.697056275,60,-8277.779636,-8752.593595,-7662.484802,24692.85803,,,28405.073,28405.073
3/16/2026 16:50:41.467,,241.5,-49357.166,None,60.025,132002.7954,132910.6094,132846.3847,132587.2417,229.6478391,,-94.26264325,-1.645193486,132546.6495,-94.24889975,-1.644953617,145.9785062,2.54780557,25.47714087,0.444659992,,,,59.20676612,1.033353008,138.2970716,59.20676612,1.033353008,138.2970716,-62.12804747,-1.084338986,141.1773353,-179.4974183,-3.132820949,136.8052631,0,-2.678306625,3.632144556,3.577480941,0,0,60,-8191.860148,-8839.943994,-7673.385605,24705.18975,,,28405.073,28405.073
3/16/2026 16:50:41.500,,241.5,-49227.667,None,60.028,132068.6571,132991.591,132898.3525,132653.5155,229.7626287,,-93.93305791,-1.639441137,132612.3192,-93.91796427,-1.639177703,146.3070647,2.553539999,25.81077668,0.450483036,,,,59.20676612,1.033353008,138.2970716,59.20676612,1.033353008,138.2970716,-61.69924423,-1.076854958,141.7423014,-179.4929709,-3.132743327,135.6053096,180,-2.672530711,3.630394957,3.583226363,3.141592654,1.2,60,-8290.545022,-8851.622407,-7702.790404,24844.95783,,,28405.073,28405.073
3/16/2026 16:50:41.533,,241.5,-49053.298,None,60.029,132076.0417,132987.4959,132911.5455,132659.0037,229.7721345,,-93.57956832,-1.63327158,132618.7317,-93.5682163,-1.63307345,146.665544,2.559796643,26.16482471,0.456662339,,,,59.88626685,1.045212533,138.7233218,60.31685982,1.052727798,138.1251606,-61.46754679,-1.072811075,140.6868864,-178.9769698,-3.123737408,134.4214269,180,-2.685801248,3.632607718,3.580399747,3.141592654,2.4,60,-8098.000766,-8821.972815,-7590.614388,24510.58797,,,28405.073,28405.073
3/16/2026 16:50:41.567,,241.5,-49142.131,None,60.028,132040.4229,132944.8112,132865.4328,132617.5194,229.7002815,,-93.23276375,-1.627218698,132570.9628,-93.21968986,-1.626990516,147.0056184,2.56573206,26.5095096,0.462678226,,,,60.31685982,1.052727798,138.1251606,60.75117366,1.060308005,137.5348683,-60.80251395,-1.061204062,140.2152631,-178.4792303,-3.115050216,135.6477792,-135,-2.687298521,3.626936122,3.577728442,-2.35619449,1.697056275,60,-8035.551457,-8696.203198,-7613.596809,24345.35146,,,28405.073,28405.073
3/16/2026 16:50:41.600,,241.5,-49234.91,None,60.025,132026.5201,132925.4755,132855.9969,132603.293,229.6756408,,-92.92664162,-1.621875859,132556.8907,-92.9123364,-1.621626186,147.3141881,2.571117617,26.82426444,0.468171734,,,,60.75117366,1.060308005,137.5348683,60.9935841,1.064538865,138.5831159,-60.80251395,-1.061204062,140.2152631,-177.9726773,-3.106209197,135.6849292,180,-2.686165051,3.632321679,3.574380931,3.141592654,1.2,60,-8018.924767,-8783.59681,-7560.403198,24362.92477,,,28405.073,28405.073
3/16/2026 16:50:41.633,,241.5,-48740.774,None,60.027,132075.8106,132983.6562,132904.2338,132655.2021,229.7655499,,-92.60868297,-1.616326434,132617.4336,-92.59854375,-1.616149471,147.6307172,2.576642092,27.13882271,0.473661811,,,,60.75117366,1.060308005,137.5348683,60.31685982,1.052727798,138.1251606,-60.56151033,-1.056997755,139.1689621,-177.9545915,-3.105893541,134.485687,-135,-2.668877269,3.633639847,3.579555352,-2.35619449,1.697056275,60.01,-8304.555508,-8743.377605,-7580.159996,24628.09311,,,28405.073,28405.073
3/16/2026 16:50:41.667,,241.5,-49026.874,None,60.029,132102.2271,133007.6952,132946.6699,132686.1741,229.8191951,,-92.26574946,-1.610341115,132643.6999,-92.25420642,-1.610139651,147.9732472,2.582620368,27.4786529,0.479592967,,,,61.42930145,1.072143568,138.0052173,61.42930145,1.072143568,138.0052173,-60.13308315,-1.04952029,139.762656,-177.9726773,-3.106209197,135.6849292,-90,-2.682283219,3.632140658,3.585802164,-1.570796327,1.2,60.01,-8115.373037,-8757.691194,-7752.095991,24625.16022,,,28405.073,28405.073
3/16/2026 16:50:41.700,,241.5,-49091.285,None,60.029,132072.6482,132980.6421,132913.8906,132656.3705,229.7675736,,-91.91347053,-1.604192688,132613.9464,-91.90048085,-1.603965975,148.325093,2.588761236,27.83057739,0.485735208,,,,61.42930145,1.072143568,138.0052173,62.10272897,1.083897095,138.4947652,-60.13308315,-1.04952029,139.762656,-177.4664411,-3.097373709,135.7326785,-90,-2.68786307,3.638281526,3.583108917,-1.570796327,1.2,60,-8021.891406,-8856.417602,-7709.011199,24587.32021,,,28405.073,28405.073
3/16/2026 16:50:41.733,,241.5,-49197.715,None,60.026,132026.0772,132926.08,132862.7189,132605.593,229.6796244,,-91.59243638,-1.598589585,132567.1985,-91.57812609,-1.598339823,148.6503684,2.594438362,28.15284989,0.491359924,,,,62.10272897,1.083897095,138.4947652,62.10272897,1.083897095,138.4947652,-59.03624347,-1.030376827,139.9428455,-176.9606004,-3.088545124,135.7910159,-153.4349488,-2.682236918,3.624815189,3.579905048,-2.677945045,2.683281573,60,-8140.225693,-8643.168008,-7657.055995,24440.4497,,,28405.073,28405.073
3/16/2026 16:50:41.767,,241.5,-48914.899,None,60.026,132044.7339,132943.7714,132879.0479,132623.1497,229.7100335,,-91.28628032,-1.593246153,132573.4067,-91.27580637,-1.593063349,148.9573054,2.599795424,28.46055862,0.496730455,,,,62.10272897,1.083897095,138.4947652,61.86865764,1.07981178,137.4353666,-59.03624347,-1.030376827,139.9428455,-176.9606004,-3.088545124,135.7910159,-153.4349488,-2.672875129,3.630172251,3.585275579,-2.677945045,2.683281573,60,-8294.318813,-8732.448012,-7745.630404,24772.39723,,,28405.073,28405.073
3/16/2026 16:50:41.800,,241.5,-49022.122,None,60.028,132102.0549,132994.2763,132933.8747,132677.3599,229.8039283,,-90.95898746,-1.587533815,132642.579,-90.94729551,-1.587329752,149.2836078,2.605490475,28.79538532,0.502574283,,,,62.54325772,1.091585772,137.9373771,62.98733465,1.099336377,137.3882091,-59.03624347,-1.030376827,139.9428455,-176.4552335,-3.079724808,135.8599279,-116.5650512,-2.686666129,3.635867302,3.582299091,-2.034443936,2.683281573,60.01,-8039.357264,-8829.216015,-7704.172804,24572.74608,,,28405.073,28405.073
3/16/2026 16:50:41.833,,241.5,-48949.272,None,60.031,132114.959,133010.9069,132958.3646,132695.3785,229.8351376,,-90.59605364,-1.581199425,132655.1782,-90.58808209,-1.581060296,149.6479379,2.611849235,29.15606223,0.508869283,,,,62.98733465,1.099336377,137.3882091,62.98733465,1.099336377,137.3882091,-58.61680894,-1.023056313,140.5640068,-175.9143832,-3.070285189,134.7424209,-135,-2.680396673,3.634905548,3.579154472,-2.35619449,1.697056275,60.01,-8110.594018,-8853.681609,-7591.219202,24555.49483,,,28405.073,28405.073
3/16/2026 16:50:41.867,,241.5,-49015.022,None,60.029,132073.1039,132954.165,132900.4399,132643.1826,229.7447316,,-90.24370004,-1.575049695,132601.1995,-90.23426274,-1.574884983,149.9985482,2.61796854,29.50232426,0.514912695,,,,63.21287327,1.103272768,138.4583692,63.21287327,1.103272768,138.4583692,-58.36021844,-1.018577964,139.5409617,-174.8978347,-3.052543071,134.9346508,-135,-2.678157751,3.636546504,3.567455766,-2.35619449,1.697056275,60,-8207.234813,-8812.296002,-7408.195192,24427.72601,,,28405.073,28405.073
3/16/2026 16:50:41.900,,241.5,-49062.24,None,60.025,132024.1396,132912.7064,132865.1315,132601.2872,229.6721666,,-89.92738839,-1.569529015,132564.1065,-89.91667589,-1.569342047,150.3102984,2.623409607,29.82062008,0.520468005,,,,63.65788847,1.111039749,137.9217169,63.65788847,1.111039749,137.9217169,-57.94262427,-1.011289571,140.1741774,-175.446232,-3.062114409,136.0294086,-135,-2.680381796,3.634699178,3.582582414,-2.35619449,1.697056275,60,-8136.742988,-8819.222416,-7714.425596,24670.391,,,28405.073,28405.073
3/16/2026 16:50:41.933,,241.5,-49040.957,None,60.025,132050.9056,132945.1297,132885.8176,132627.9127,229.7182833,,-89.62142188,-1.564188892,132578.8941,-89.61990817,-1.564162473,150.6213992,2.628839341,30.12608597,0.525799391,,,,63.65788847,1.111039749,137.9217169,63.87737848,1.114870572,138.9981295,-57.94262427,-1.011289571,140.1741774,-174.8978347,-3.052543071,134.9346508,-153.4349488,-2.679033045,3.640128912,3.578342462,-2.677945045,2.683281573,60,-8159.728946,-8910.374416,-7584.710401,24654.81376,,,28405.073,28405.073
3/16/2026 16:50:41.967,,241.5,-49258.944,None,60.028,132094.2307,132990.7914,132957.1066,132681.3584,229.8108539,,-89.29498437,-1.558491483,132634.0409,-89.28689775,-1.558350345,150.9464002,2.634511677,30.45558167,0.531550176,,,,64.32318432,1.122651352,138.4739687,64.10635301,1.118866931,137.3934496,-57.11876033,-0.996910432,141.4626452,-174.4400527,-3.044553268,136.240963,-135,-2.677217276,3.631422109,3.576103444,-2.35619449,1.697056275,60,-8225.639949,-8851.161584,-7625.476808,24702.27834,,,28405.073,28405.073
3/16/2026 16:50:42.000,,241.5,-49197.298,None,60.029,132118.9041,133000.3737,132950.3238,132690.483,229.8266582,,-88.94254326,-1.552340225,132646.5909,-88.93311435,-1.552175659,151.3028999,2.640733771,30.805888,0.537664175,,,,64.77235053,1.130490781,137.9582546,64.77235053,1.130490781,137.9582546,-56.44506378,-0.985152209,141.1161224,-174.3907256,-3.043692346,135.0466586,-135,-2.68266644,3.62588598,3.581356521,-2.35619449,1.697056275,60,-8106.501615,-8738.294397,-7643.692807,24488.48882,,,28405.073,28405.073
3/16/2026 16:50:42.033,,241.5,-49046.774,None,60.028,132076.0417,132967.998,132909.3488,132651.755,229.7595793,,-88.59991118,-1.546360167,132603.5885,-88.58911045,-1.546171659,151.6425102,2.646661089,31.14828908,0.543640201,,,,65.22485943,1.138388551,137.4510822,65.22485943,1.138388551,137.4510822,-56.17383824,-0.980418431,140.1176648,-173.8844964,-3.034856981,135.1692273,-153.4349488,-2.68456021,3.62707952,3.578497182,-2.677945045,2.683281573,60,-8043.121752,-8694.028801,-7601.760004,24338.91056,,,28405.073,28405.073
3/16/2026 16:50:42.067,,241.5,-49047.264,None,60.026,132059.747,132941.6673,132899.2329,132634.1708,229.7291226,,-88.28330065,-1.540834271,132587.5091,-88.27643799,-1.540714495,151.9591524,2.652187538,31.45973084,0.549075885,,,,65.22485943,1.138388551,137.4510822,65.22485943,1.138388551,137.4510822,-55.76814456,-0.97333774,140.7892041,-173.8844964,-3.034856981,135.1692273,-135,-2.679103046,3.625525278,3.583932866,-2.35619449,1.697056275,60,-8131.271975,-8708.227196,-7689.542407,24529.04158,,,28405.073,28405.073
3/16/2026 16:50:42.100,,241.5,-48860.266,None,60.028,132084.218,132972.5133,132928.5239,132662.3815,229.777985,,-87.95699692,-1.535139196,132624.3024,-87.95384836,-1.535084244,152.2879376,2.657925921,31.78607659,0.554771693,,,,65.22485943,1.138388551,137.4510822,65.22485943,1.138388551,137.4510822,-56.17383824,-0.980418431,140.1176648,-173.3792239,-3.026038312,135.3023281,-135,-2.673472795,3.638344352,3.580810005,-2.35619449,1.697056275,60.02,-8225.252394,-8879.399993,-7648.012804,24752.66519,,,28405.073,28405.073
3/16/2026 16:50:42.133,,241.5,-48787.906,None,60.03,132091.3887,132985.6654,132940.6177,132673.195,229.7967145,,-87.60952398,-1.52907465,132631.4189,-87.60495494,-1.528994905,152.6349225,2.663981952,32.13640679,0.560886108,,,,65.68069139,1.14634432,136.9525465,65.68069139,1.14634432,136.9525465,-55.49147701,-0.968508981,139.7987124,-173.3792239,-3.026038312,135.3023281,-135,-2.675339225,3.632490933,3.58692442,-2.35619449,1.697056275,60.01,-8165.589903,-8764.243207,-7748.107194,24677.9403,,,28405.073,28405.073
3/16/2026 16:50:42.167,,241.5,-49063.968,None,60.028,132042.9514,132939.3396,132897.8562,132627.3592,229.7173246,,-87.26604243,-1.523079766,132582.9084,-87.26006703,-1.522975475,152.9792938,2.669992364,32.48468317,0.566964678,,,,65.88580146,1.149924166,138.0469485,66.342003,1.157886385,137.561041,-55.08816978,-0.961469942,140.4820273,-173.4373015,-3.027051957,136.4943955,180,-2.68086186,3.631462306,3.594016635,3.141592654,2.4,60,-8137.416844,-8787.067206,-7929.763204,24854.24725,,,28405.073,28405.073
