time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:42.200,,241.5,-48913.69,None,60.025,132007.4294,132903.3264,132861.3305,132591.338,229.654934,,-86.95367861,-1.517627989,132547.303,-86.94642402,-1.517501372,153.2961344,2.675522275,32.79585802,0.572395703,,,,66.342003,1.157886385,137.561041,67.456939,1.177345689,137.7232007,-55.21086769,-0.963611424,138.8115269,-172.3718503,-3.008456326,135.6,-153.4349488,-2.694847061,3.639133699,3.580852029,-2.677945045,2.683281573,59.99,-7877.403344,-8804.851197,-7661.64959,24343.90413,,,28405.073,28405.073
3/16/2026 16:50:42.233,,241.5,-49099.896,None,60.026,132046.3342,132941.0483,132902.147,132630.4859,229.7227402,,-86.64845908,-1.512300903,132598.7929,-86.6448524,-1.512237954,153.5991661,2.680811176,33.09890741,0.577684913,,,,66.99740341,1.16932528,138.1876984,67.456939,1.177345689,137.7232007,-55.08816978,-0.961469942,140.4820273,-171.8698976,-2.999695599,135.764502,-153.4349488,-2.689583643,3.642281118,3.577380512,-2.677945045,2.683281573,60,-8003.231821,-8964.950407,-7616.563201,24584.74543,,,28405.073,28405.073
3/16/2026 16:50:42.267,,241.5,-48762.173,None,60.028,132118.2289,133009.9991,132966.2999,132698.8108,229.8410824,,-86.31245137,-1.506436462,132658.654,-86.30777639,-1.506354868,153.9365977,2.68670047,33.43335616,0.583522145,,,,66.80140949,1.165904541,137.0839159,67.26399512,1.173978183,136.6156653,-54.4053115,-0.949551816,140.1947217,-171.7976458,-2.998434566,134.5766696,-135,-2.680333051,3.636252286,3.581956711,-2.35619449,1.697056275,60,-8093.878465,-8852.472001,-7627.72321,24574.07368,,,28400.874,28400.874
3/16/2026 16:50:42.300,,241.5,-49127.242,None,60.031,132103.1608,133014.6781,132961.859,132693.8904,229.83256,,-85.94872546,-1.500088247,132655.4762,-85.94219436,-1.499974258,154.2995332,2.693034889,33.79476308,0.589829886,,,,67.64680231,1.180659429,138.8322729,67.456939,1.177345689,137.7232007,-54.00850374,-0.942626214,140.8965578,-171.3691982,-2.990956745,135.9393983,-153.4349488,-2.677319947,3.635661103,3.580786631,-2.677945045,2.683281573,60,-8246.566084,-8887.348794,-7685.568003,24819.48288,,,28400.874,28400.874
3/16/2026 16:50:42.333,,241.5,-48852.101,None,60.028,132017.07,132943.0744,132892.4997,132618.2294,229.7015113,,-85.60845393,-1.494149389,132581.2504,-85.60009633,-1.494003521,154.6400483,2.698977999,34.13920627,0.595841553,,,,67.91955483,1.185419858,137.2676218,67.91955483,1.185419858,137.2676218,-53.71974651,-0.93758645,139.9274098,-170.7889735,-2.980829913,134.9399867,-135,-2.679423379,3.636564449,3.576671466,-2.35619449,1.697056275,60,-8114.817842,-8836.257615,-7558.228799,24509.30426,,,28400.874,28400.874
3/16/2026 16:50:42.367,,241.5,-48793.925,None,60.025,131991.5283,132912.4296,132857.0379,132587.6691,229.6485794,,-85.28977571,-1.488587404,132543.6331,-85.28048222,-1.488425202,154.9596683,2.70455642,34.45654933,0.601380235,,,,67.91955483,1.185419858,137.2676218,68.38522106,1.193547267,136.821051,-53.03165609,-0.925577007,139.6802062,-170.7889735,-2.980829913,134.9399867,-135,-2.681972469,3.630133427,3.582210148,-2.35619449,1.697056275,60,-8070.976738,-8713.368008,-7646.140807,24430.48555,,,28400.874,28400.874
3/16/2026 16:50:42.400,,241.5,-48939.61,None,60.026,132046.4237,132947.8922,132910.5639,132635.6137,229.7316218,,-85.00510245,-1.483618919,132587.5069,-85.00026314,-1.483534457,155.2461701,2.70955682,34.73604987,0.606258439,,,,68.56883272,1.196751895,137.9373771,68.56883272,1.196751895,137.9373771,-53.03165609,-0.925577007,139.6802062,-170.286749,-2.972064442,135.1372636,-153.4349488,-2.680286352,3.635133827,3.578322881,-2.677945045,2.683281573,60,-8140.66647,-8797.579209,-7597.195194,24535.44087,,,28400.874,28400.874
3/16/2026 16:50:42.433,,241.5,-48581.626,None,60.029,132105.8554,133017.463,132960.4944,132695.2594,229.8349311,,-84.66949246,-1.477761419,132657.695,-84.65761528,-1.477554124,155.5782897,2.7153534,35.07420471,0.612160355,,,,68.56883272,1.196751895,137.9373771,68.85390582,1.201727359,136.3835767,-53.03165609,-0.925577007,139.6802062,-170.7889735,-2.980829913,134.9399867,-153.4349488,-2.679281483,3.640930407,3.592990268,-2.677945045,2.683281573,60,-8161.437328,-8896.881608,-7826.587206,24884.90614,,,28400.874,28400.874
3/16/2026 16:50:42.467,,241.5,-48755.189,None,60.029,132087.6107,133007.3423,132949.4227,132682.1251,229.812182,,-84.31468024,-1.471568778,132640.4604,-84.30649895,-1.471425987,155.9278155,2.721453776,35.425859,0.61829788,,,,69.03428816,1.204875625,137.5034545,69.03428816,1.204875625,137.5034545,-52.34122581,-0.913526725,139.453218,-170.286749,-2.972064442,135.1372636,-90,-2.676301612,3.634980501,3.590362322,-1.570796327,1.2,60,-8183.313119,-8784.705608,-7794.864002,24762.88273,,,28396.796,28396.796
3/16/2026 16:50:42.500,,241.5,-49158.85,None,60.027,132020.2877,132952.0741,132881.8021,132618.7313,229.7023807,,-83.98909401,-1.465886226,132584.9546,-83.97899989,-1.465710051,156.2622445,2.727290663,35.75842217,0.624102202,,,,69.21175431,1.207972994,138.6246731,69.67686317,1.216090675,138.2033285,-52.25319461,-0.911990291,141.1365296,-169.286877,-2.954613384,135.5628268,-135,-2.681800726,3.639280954,3.578715586,-2.35619449,1.697056275,60,-8156.13772,-8958.038397,-7625.880005,24740.05612,,,28396.796,28396.796
3/16/2026 16:50:42.533,,241.5,-48894.566,None,60.025,131999.6907,132934.7261,132865.358,132600.6072,229.6709888,,-83.68558233,-1.460588948,132564.2259,-83.67418843,-1.460390087,156.5637141,2.7325523,36.05742954,0.629320865,,,,69.67686317,1.216090675,138.2033285,69.67686317,1.216090675,138.2033285,-51.64864518,-0.901438913,139.2465439,-169.286877,-2.954613384,135.5628268,-153.4349488,-2.676480762,3.633991213,3.583934249,-2.677945045,2.683281573,60,-8217.304434,-8750.764795,-7709.990403,24678.05963,,,28396.796,28396.796
3/16/2026 16:50:42.567,,241.5,-49132.958,None,60.027,132057.1213,132976.2364,132924.2129,132653.1933,229.7620706,,-83.37467152,-1.455162531,132609.5855,-83.36255432,-1.454951046,156.8754113,2.737992443,36.37229771,0.634816352,,,,70.14478563,1.224257462,137.7911463,70.14478563,1.224257462,137.7911463,-51.26349061,-0.894716697,139.9942856,-168.2935633,-2.937276789,136.0294086,-153.4349488,-2.679208508,3.63270914,3.572093141,-2.677945045,2.683281573,60.01,-8151.021938,-8779.463999,-7545.916809,24476.40275,,,28396.796,28396.796
3/16/2026 16:50:42.600,,241.5,-48858.869,None,60.028,132088.5369,132998.4275,132929.3477,132672.7487,229.7959416,,-83.03637435,-1.449258131,132630.3717,-83.0286432,-1.449123197,157.2107308,2.743844872,36.70541855,0.640630407,,,,70.14478563,1.224257462,137.7911463,70.61548432,1.232472704,137.3882091,-50.95410743,-0.889316942,139.0602747,-168.7893669,-2.945930194,135.7910159,-135,-2.681595901,3.633161814,3.586560601,-2.35619449,1.697056275,60,-8113.227643,-8729.726395,-7769.505595,24612.45963,,,28396.796,28396.796
3/16/2026 16:50:42.633,,241.5,-48966.394,None,60.027,132053.0212,132960.5545,132905.3617,132640.2963,229.7397324,,-82.70518648,-1.443477813,132593.2174,-82.69092999,-1.44322899,157.5456098,2.749689613,37.03647573,0.646408445,,,,70.61548432,1.232472704,137.3882091,71.08891993,1.240735714,136.9945984,-50.5721978,-0.882651362,139.819312,-168.2935633,-2.937276789,136.0294086,-135,-2.683964704,3.632340975,3.583685234,-2.35619449,1.697056275,60,-8048.547242,-8761.420815,-7734.787204,24544.75526,,,28396.796,28396.796
3/16/2026 16:50:42.667,,241.5,-48938.63,None,60.026,132014.1249,132938.7151,132873.5069,132609.4516,229.6863078,,-82.3899339,-1.437975617,132567.6172,-82.37885598,-1.437782271,157.8547643,2.755085376,37.35216351,0.651918236,,,,71.08891993,1.240735714,136.9945984,71.56505118,1.249045772,136.6103949,-50.5721978,-0.882651362,139.819312,-167.7995313,-2.928654304,136.2779513,-135,-2.686828043,3.637736738,3.58057254,-2.35619449,1.697056275,60,-7977.255733,-8848.310404,-7696.080003,24521.64614,,,28396.796,28396.796
3/16/2026 16:50:42.700,,241.5,-48642.725,None,60.026,132050.4585,132974.2303,132907.8488,132644.8463,229.7476132,,-82.0832792,-1.432623483,132603.8057,-82.07091914,-1.432407759,158.162105,2.760449483,37.66037673,0.657297571,,,,71.08891993,1.240735714,136.9945984,71.25024237,1.243551322,138.1303732,-50.25780917,-0.877164245,138.8944923,-167.5825542,-2.92486734,133.9331176,-135,-2.675959081,3.637613728,3.582164911,-2.35619449,1.697056275,60,-8156.33669,-8790.134396,-7591.262393,24537.73348,,,28392.559,28392.559
3/16/2026 16:50:42.733,,241.5,-48945.571,None,60.029,132087.3382,133013.8905,132930.3546,132677.8544,229.8047849,,-81.74966407,-1.426800801,132628.634,-81.73665702,-1.426573785,158.4971083,2.766296395,37.99338287,0.663109625,,,,71.72289039,1.251800586,137.7493376,71.72289039,1.251800586,137.7493376,-49.55995009,-0.864984306,138.7492703,-166.7014297,-2.909488816,135.637163,-135,-2.678374371,3.631280701,3.572598441,-2.35619449,1.697056275,60.01,-8163.355416,-8680.593598,-7532.784001,24376.73301,,,28392.559,28392.559
3/16/2026 16:50:42.767,,241.5,-48962.059,None,60.028,132071.1806,132984.8127,132902.841,132653.5868,229.7627522,,-81.40283678,-1.420747522,132614.0805,-81.3935543,-1.420585512,158.8418508,2.772313287,38.3382475,0.669128648,,,,72.19812795,1.260095046,137.3777275,72.19812795,1.260095046,137.3777275,-49.18491613,-0.858438729,139.5306418,-166.7014297,-2.909488816,135.637163,-153.4349488,-2.680680558,3.630752016,3.578617464,-2.677945045,2.683281573,60,-8102.830853,-8718.912008,-7629.667202,24451.41006,,,28392.559,28392.559
3/16/2026 16:50:42.800,,241.5,-48987.518,None,60.026,132014.8753,132943.9685,132852.0217,132604.2806,229.6773514,,-81.08507304,-1.415201499,132569.5024,-81.07367289,-1.415002529,159.1618818,2.777898881,38.65980825,0.674740942,,,,72.34987578,1.262743546,138.5207566,72.19812795,1.260095046,137.3777275,-49.13467137,-0.857561792,141.2232276,-166.0875053,-2.898773814,134.7531076,-153.4349488,-2.675097575,3.635460673,3.573514756,-2.677945045,2.683281573,60,-8259.20013,-8899.905593,-7494.177594,24653.28332,,,28392.559,28392.559
3/16/2026 16:50:42.833,,241.5,-48772.181,None,60.024,132019.9823,132935.3436,132842.7062,132599.9823,229.6699064,,-80.77984085,-1.409874192,132560.6906,-80.76285281,-1.409577695,159.4645365,2.783181201,38.96858153,0.680130052,,,,72.19812795,1.260095046,137.3777275,72.19812795,1.260095046,137.3777275,-49.18491613,-0.858438729,139.5306418,-166.2091331,-2.90089662,135.9182107,-135,-2.669672741,3.64161993,3.581026672,-2.35619449,1.697056275,60,-8278.617668,-8893.0944,-7681.4064,24853.11847,,,28392.559,28392.559
3/16/2026 16:50:42.867,,241.5,-48512.966,None,60.026,132068.3588,132992.0696,132892.9916,132651.7863,229.7596335,,-80.48909316,-1.404799688,132610.8468,-80.47605565,-1.40457214,159.7549702,2.788250227,39.25773706,0.685176769,,,,72.67591046,1.268433924,137.0156195,72.67591046,1.268433924,137.0156195,-48.86073262,-0.852780659,138.6246731,-166.0875053,-2.898773814,134.7531076,-153.4349488,-2.673006064,3.641030886,3.583950583,-2.677945045,2.683281573,60,-8205.929036,-8829.590397,-7665.796804,24701.31624,,,28392.559,28392.559
3/16/2026 16:50:42.900,,241.5,-48551.99,None,60.029,132093.2512,133000.0212,132927.7737,132674.3201,229.7986633,,-80.14907023,-1.398865168,132635.5505,-80.13463897,-1.398613295,160.0919764,2.794132093,39.59364999,0.691039555,,,,72.82409638,1.271020257,138.1616445,73.15619145,1.276816409,136.6630894,-48.48932491,-0.846298372,139.4170721,-166.0875053,-2.898773814,134.7531076,-153.4349488,-2.675429704,3.640430465,3.589813369,-2.677945045,2.683281573,60,-8236.456073,-8870.817593,-7762.579192,24869.85286,,,28388.469,28388.469
3/16/2026 16:50:42.933,,241.5,-48874.723,None,60.028,132047.7192,132959.3074,132888.8051,132632.5904,229.7263853,,-79.80878487,-1.392926068,132591.9364,-79.79807607,-1.392739164,160.4317465,2.800062201,39.93739799,0.69703909,,,,73.30075577,1.279339532,137.8120459,73.7798063,1.287700541,137.4720335,-47.79270237,-0.834140015,139.3240826,-165.1013046,-2.881561364,135.3502124,-135,-2.680439705,3.634202216,3.578600454,-2.35619449,1.697056275,60,-8131.03213,-8760.700806,-7612.444805,24504.17774,,,28388.469,28388.469
3/16/2026 16:50:42.967,,241.5,-48729.514,None,60.025,132019.3829,132924.3445,132844.7175,132596.7795,229.664359,,-79.50077876,-1.387550347,132563.459,-79.48879813,-1.387341246,160.7390022,2.805424826,40.24426025,0.702394846,,,,73.7798063,1.287700541,137.4720335,73.7798063,1.287700541,137.4720335,-47.79270237,-0.834140015,139.3240826,-165.1013046,-2.881561364,135.3502124,-153.4349488,-2.675041787,3.639564841,3.58395621,-2.677945045,2.683281573,60,-8197.205137,-8845.776011,-7697.05919,24740.04034,,,28388.469,28388.469
3/16/2026 16:50:43.000,,241.5,-48781.238,None,60.024,132032.5078,132949.9545,132863.0034,132615.8,229.6973034,,-79.19047239,-1.382134479,132576.4258,-79.17721443,-1.381903084,161.0548094,2.8109367,40.55695242,0.707852354,,,,73.7798063,1.287700541,137.4720335,74.26119856,1.296102421,137.1416786,-47.42927332,-0.827796981,140.1330796,-165.1013046,-2.881561364,135.3502124,-135,-2.678005505,3.638733681,3.589413718,-2.35619449,1.697056275,60,-8149.728519,-8885.246393,-7786.699193,24821.67411,,,28388.469,28388.469
3/16/2026 16:50:43.033,,241.5,-48664.598,None,60.028,132073.0849,132987.2707,132903.3952,132655.2253,229.7655901,,-78.88223557,-1.376754732,132616.8299,-78.86771246,-1.376501256,161.360687,2.816275272,40.86277903,0.713190036,,,,74.26119856,1.296102421,137.1416786,74.26119856,1.296102421,137.1416786,-46.75698831,-0.816063394,138.3751423,-164.6115322,-2.873013223,135.6637019,-135,-2.672603677,3.632338666,3.586203259,-2.35619449,3.39411255,60.01,-8220.378152,-8672.630403,-7754.889609,24647.89816,,,28388.469,28388.469
3/16/2026 16:50:43.067,,241.5,-48577.133,None,60.028,132070.6267,132975.4226,132891.1278,132646.3535,229.7502237,,-78.53753946,-1.37073865,132604.7869,-78.52773383,-1.37056751,161.702396,2.822239218,41.20344666,0.719135807,,,,74.7448813,1.304544278,136.821051,74.7448813,1.304544278,136.821051,-46.39718103,-0.809783573,139.2,-164.475889,-2.870645803,134.5071002,-135,-2.675111788,3.632022791,3.58978161,-2.35619449,1.697056275,60,-8159.797377,-8718.393608,-7745.759988,24623.95097,,,28388.469,28388.469
3/16/2026 16:50:43.100,,241.5,-48448.858,None,60.026,132001.8153,132907.2182,132851.7306,132587.5688,229.6484056,,-78.22007363,-1.365197826,132547.5882,-78.20791502,-1.364985618,162.0247425,2.827865226,41.5286714,0.72481205,,,,74.7448813,1.304544278,136.821051,75.23080147,1.313025185,136.5102194,-46.39718103,-0.809783573,139.2,-164.475889,-2.870645803,134.5071002,-153.4349488,-2.678010803,3.637648799,3.595457853,-2.677945045,2.683281573,60,-8109.286198,-8805.600005,-7834.751996,24749.6382,,,28384.354,28384.354
3/16/2026 16:50:43.133,,241.5,-48555.302,None,60.024,132002.4878,132892.0901,132810.4791,132568.9604,229.6161749,,-77.9106781,-1.359797855,132527.1492,-77.90451535,-1.359690295,162.332396,2.833234793,41.8356021,0.730169001,,,,75.35811546,1.315247233,137.670912,75.71890426,1.321544185,136.2092508,-46.39718103,-0.809783573,139.2,-163.4956386,-2.853537207,135.1692273,-135,-2.68123448,3.643018366,3.583706208,-2.35619449,1.697056275,60,-8105.747593,-8891.82721,-7680.729605,24678.30441,,,28384.354,28384.354
3/16/2026 16:50:43.167,,241.5,-48783.773,None,60.026,132048.5932,132940.2359,132886.1844,132625.6326,229.7143341,,-77.62924999,-1.354886008,132582.3262,-77.61576991,-1.354650736,162.6101861,2.838083145,42.11950754,0.735124086,,,,75.84236735,1.323699023,137.3724863,75.71890426,1.321544185,136.2092508,-45.69869438,-0.797592681,139.1689621,-163.1561914,-2.847612736,136.6630894,-135,-2.676194921,3.635675826,3.582736822,-2.35619449,1.697056275,60.01,-8173.672099,-8773.703999,-7754.126406,24701.5025,,,28384.354,28384.354
3/16/2026 16:50:43.200,,241.5,-48404.261,None,60.029,132084.0267,132983.6221,132917.0579,132662.2003,229.7776711,,-77.29407636,-1.349036125,132631.9156,-77.28317875,-1.348845926,162.9516281,2.844042432,42.45706327,0.741015545,,,,75.71890426,1.321544185,136.2092508,76.2091331,1.330100293,135.9182107,-45.35150344,-0.791533056,138.3126892,-162.8596507,-2.842437123,134.3678533,-153.4349488,-2.678946219,3.635575488,3.583452668,-2.677945045,2.683281573,60.01,-8063.042434,-8720.942409,-7637.227201,24421.21204,,,28384.354,28384.354
3/16/2026 16:50:43.233,,241.5,-48354.97,None,60.029,132056.4801,132955.8676,132884.0583,132632.7632,229.7266846,,-76.94475278,-1.342939278,132595.2281,-76.93865179,-1.342832796,163.2938213,2.85001483,42.80063591,0.747012019,,,,76.32869287,1.332187004,137.0839159,76.2091331,1.330100293,135.9182107,-45.35150344,-0.791533056,138.3126892,-162.3719806,-2.833925675,134.7263894,-153.4349488,-2.672933089,3.641547886,3.580937694,-2.677945045,2.683281573,60.01,-8210.235816,-8815.665595,-7614.979208,24640.88062,,,28384.354,28384.354
3/16/2026 16:50:43.267,,241.5,-48505.493,None,60.026,132008.1379,132896.9531,132840.536,132582.4984,229.6396234,,-76.62432426,-1.337346745,132535.1244,-76.61811829,-1.337238431,163.615423,2.855627838,43.12218252,0.752624066,,,,76.32869287,1.332187004,137.0839159,76.81703484,1.34071018,136.8052631,-45.35150344,-0.791533056,138.3126892,-162.5252257,-2.836600307,135.8705266,-135,-2.677948611,3.647160894,3.589224373,-2.35619449,1.697056275,60,-8125.11267,-8902.166398,-7812.230408,24839.50948,,,28384.354,28384.354
3/16/2026 16:50:43.300,,241.5,-48430.987,None,60.025,131996.0645,132886.7869,132835.5907,132573.443,229.6239389,,-76.31479684,-1.331944473,132534.6246,-76.30612228,-1.331793073,163.9266786,2.861060274,43.43701011,0.758118844,,,,76.81703484,1.34071018,136.8052631,76.70142967,1.338692489,135.637163,-44.64849656,-0.779263271,138.3126892,-162.0438348,-2.828198451,136.2356781,-135,-2.670485562,3.640323545,3.586317295,-2.35619449,3.39411255,60.01,-8229.369434,-8791.329599,-7785.475209,24806.17424,,,28379.823,28379.823
3/16/2026 16:50:43.333,,241.5,-48547.958,None,60.026,132037.4183,132928.233,132861.4129,132609.6402,229.6866343,,-76.01910382,-1.326783656,132567.1241,-76.01553704,-1.326721404,164.2222764,2.866219428,43.7264822,0.763171085,,,,77.30733445,1.349267522,136.5365885,77.30733445,1.349267522,136.5365885,-44.30130562,-0.773203646,139.1689621,-161.8869342,-2.825460018,135.0946335,-135,-2.675988926,3.639423074,3.588631103,-2.35619449,1.697056275,60,-8126.336454,-8833.881596,-7759.23841,24719.45646,,,28379.823,28379.823
3/16/2026 16:50:43.367,,241.5,-48481.718,None,60.028,132056.3934,132959.1877,132897.2603,132638.2529,229.7361931,,-75.68583142,-1.320966955,132600.6369,-75.684686,-1.320946964,164.5589303,2.872095148,44.06344743,0.769052238,,,,77.30733445,1.349267522,136.5365885,77.30733445,1.349267522,136.5365885,-43.9455955,-0.766995333,138.33351,-161.4045592,-2.817040986,135.4725064,-153.4349488,-2.670214486,3.639090481,3.586093224,-2.677945045,2.683281573,60,-8221.671273,-8777.52,-7741.814406,24741.00568,,,28379.823,28379.823
3/16/2026 16:50:43.400,,241.5,-48559.248,None,60.027,132030.296,132925.2193,132870.002,132609.138,229.6857645,,-75.35621686,-1.315214096,132574.5152,-75.35371254,-1.315170387,164.8873288,2.877826783,44.39259528,0.774796951,,,,77.90524292,1.359702994,137.4510822,78.39523764,1.368255015,137.2046646,-43.9455955,-0.766995333,138.33351,-160.7581217,-2.805758523,134.7263894,-153.4349488,-2.683425402,3.644822116,3.580555474,-2.677945045,2.683281573,60,-8059.909795,-8867.7504,-7607.98079,24535.64098,,,28379.823,28379.823
3/16/2026 16:50:43.433,,241.5,-48567.989,None,60.025,132017.0978,132901.7461,132847.2139,132589.3038,229.6514108,,-75.0365055,-1.30963408,132546.5838,-75.02899631,-1.30950302,165.2058802,2.883386553,44.71454817,0.780416089,,,,77.90524292,1.359702994,137.4510822,78.39523764,1.368255015,137.2046646,-43.60281897,-0.761012754,139.2,-160.7581217,-2.805758523,134.7263894,-116.5650512,-2.677758035,3.644399307,3.586174612,-2.034443936,2.683281573,60,-8150.684766,-8914.86719,-7697.591992,24763.14395,,,28379.823,28379.823
3/16/2026 16:50:43.467,,241.5,-48567.686,None,60.025,132032.3142,132935.2509,132879.5063,132616.334,229.6982284,,-74.74988462,-1.304631602,132576.4415,-74.7448813,-1.304544278,165.4983656,2.888491386,45,0.785398163,,,,78.39523764,1.368255015,137.2046646,78.39523764,1.368255015,137.2046646,-42.90474744,-0.748829107,139.2517145,-160.7581217,-2.805758523,134.7263894,-135,-2.672799293,3.637320493,3.591156686,-2.35619449,1.697056275,60.01,-8218.474688,-8805.383989,-7779.887987,24803.74666,,,28379.823,28379.823
3/16/2026 16:50:43.500,,241.5,-48558.067,None,60.028,132079.7503,132977.832,132924.1755,132661.2235,229.7759793,,-74.42205316,-1.298909864,132623.8024,-74.41570116,-1.298799,165.8233075,2.894162693,45.33283481,0.791207227,,,,78.88695946,1.37683718,136.9683175,78.88695946,1.37683718,136.9683175,-42.54095601,-0.742479749,138.4375672,-160.2777222,-2.797373971,135.1266073,-135,-2.67563618,3.636642442,3.588581198,-2.35619449,1.697056275,60.01,-8161.242419,-8745.724795,-7763.932812,24670.90003,,,28375.349,28375.349
3/16/2026 16:50:43.533,,241.5,-48827.347,None,60.028,132054.0566,132952.0747,132897.0636,132635.035,229.7306195,,-74.0781102,-1.292906927,132586.4713,-74.07176837,-1.292796241,166.1669455,2.900160308,45.66947516,0.797082709,,,,79.47221388,1.387051796,137.9217169,79.38034472,1.385448377,136.742093,-42.20729763,-0.736656312,139.3240826,-159.3255752,-2.780755871,135.9552868,-135,-2.678244618,3.63681662,3.57783858,-2.35619449,1.697056275,60,-8173.095269,-8802.864002,-7634.476805,24610.43608,,,28375.349,28375.349
3/16/2026 16:50:43.567,,241.5,-48556.685,None,60.026,131986.568,132907.3027,132848.351,132581.4085,229.6377356,,-73.76386636,-1.287422337,132533.7717,-73.75979876,-1.287351344,166.4869625,2.905745657,45.98813892,0.802644441,,,,79.47221388,1.387051796,137.9217169,79.38034472,1.385448377,136.742093,-42.20729763,-0.736656312,139.3240826,-159.8001934,-2.78903952,135.5362682,-153.4349488,-2.672799721,3.642401969,3.591683961,-2.677945045,2.683281573,60,-8258.759754,-8890.761599,-7833.369605,24982.89096,,,28375.349,28375.349
3/16/2026 16:50:43.600,,241.5,-48207.269,None,60.024,131983.9288,132898.2658,132837.297,132573.8209,229.6245936,,-73.45032033,-1.281949926,132534.4915,-73.4499463,-1.281943398,166.7944357,2.911112077,46.29937477,0.808076531,,,,79.38034472,1.385448377,136.742093,79.87532834,1.394087471,136.5260415,-41.83963837,-0.730239447,138.5207566,-159.4439548,-2.782821983,133.2864584,-153.4349488,-2.676030869,3.641351524,3.590898514,-2.677945045,2.683281573,60,-8135.88499,-8821.9296,-7690.175987,24647.99058,,,28375.349,28375.349
3/16/2026 16:50:43.633,,241.5,-48223.843,None,60.026,132047.1014,132953.2471,132896.5982,132632.9631,229.7270309,,-73.16566195,-1.2769817,132594.1769,-73.15911752,-1.276867479,167.0813548,2.91611976,46.58788973,0.813112067,,,,79.87532834,1.394087471,136.5260415,80.28674898,1.401268115,135.1372636,-41.83963837,-0.730239447,138.5207566,-159.145542,-2.777613697,134.8332303,-153.4349488,-2.678135594,3.646359207,3.590725764,-2.677945045,2.683281573,60,-8092.624682,-8906.414399,-7780.103988,24779.14307,,,28375.349,28375.349
3/16/2026 16:50:43.667,,241.5,-48320.741,None,60.029,132073.1939,132985.3687,132920.5209,132660.3454,229.7744584,,-72.82751855,-1.271079985,132620.1704,-72.81957488,-1.270941342,167.4184792,2.922003691,46.92426214,0.818982873,,,,80.37184387,1.402753301,136.3202113,80.37184387,1.402753301,136.3202113,-41.46770542,-0.723747993,137.7232007,-158.6705385,-2.769323322,135.2650731,-116.5650512,-2.673694643,3.645751684,3.588306195,-2.034443936,2.683281573,60.01,-8153.745982,-8847.532811,-7767.215988,24768.49478,,,28375.349,28375.349
3/16/2026 16:50:43.700,,241.5,-48337.502,None,60.027,132035.8697,132944.0963,132872.3803,132618.0896,229.7012692,,-72.48510298,-1.265103706,132578.5074,-72.48723761,-1.265140962,167.7640103,2.928034346,47.2581447,0.824810223,,,,80.86982352,1.411444686,136.1246488,80.86982352,1.411444686,136.1246488,-40.7636052,-0.711459126,137.838166,-158.0088701,-2.75777503,134.592719,-135,-2.676585648,3.639493472,3.582585253,-2.35619449,1.697056275,60,-8092.890226,-8751.585607,-7633.411188,24477.88702,,,28370.704,28370.704
3/16/2026 16:50:43.733,,241.5,-48455.669,None,60.026,131969.1155,132887.2919,132826.4622,132561.6195,229.60346,,-72.17211433,-1.259641023,132519.5213,-72.16640823,-1.259541433,168.0761678,2.933482522,47.57031922,0.830258697,,,,80.94927832,1.412831434,137.3095772,80.94927832,1.412831434,137.3095772,-40.06078446,-0.69919259,137.9739106,-158.0088701,-2.75777503,134.592719,-135,-2.672372867,3.632675112,3.588033727,-2.35619449,1.697056275,60,-8228.149143,-8646.422404,-7718.745603,24593.31715,,,28370.704,28370.704
3/16/2026 16:50:43.767,,241.5,-48481.171,None,60.025,131986.3242,132895.6225,132826.4362,132570.1052,229.6181578,,-71.86200285,-1.254228557,132525.2472,-71.85662604,-1.254134714,168.3887218,2.938937619,47.87812443,0.835630911,,,,80.94927832,1.412831434,137.3095772,81.36919821,1.420160418,135.9393983,-40.44004991,-0.705812021,138.7492703,-157.7297321,-2.752903153,136.1563807,-153.4349488,-2.674295132,3.64474964,3.588534064,-2.677945045,2.683281573,60,-8197.290582,-8891.251203,-7816.579201,24905.12099,,,28370.704,28370.704
3/16/2026 16:50:43.800,,241.5,-48392.741,None,60.026,132030.152,132943.2087,132887.1987,132620.8447,229.7060412,,-71.57489074,-1.249217505,132580.3902,-71.56669794,-1.249074514,168.6778964,2.943984667,48.16623325,0.840659359,,,,81.44444176,1.421473666,137.1259275,81.36919821,1.420160418,135.9393983,-39.74219083,-0.693632082,138.8944923,-157.5367875,-2.749535635,135.0466586,-153.4349488,-2.669234932,3.637616749,3.590194994,-2.677945045,2.683281573,60,-8271.760458,-8788.132803,-7783.286408,24843.17967,,,28370.704,28370.704
3/16/2026 16:50:43.833,,241.5,-48571.315,None,60.028,132036.1718,132952.2805,132889.7359,132626.7211,229.7162194,,-71.24199817,-1.243407434,132586.2905,-71.23241861,-1.243240239,169.0054837,2.949702145,48.49965646,0.846478691,,,,81.9408961,1.430138429,136.9525465,81.9408961,1.430138429,136.9525465,-39.74219083,-0.693632082,138.8944923,-157.0678996,-2.741351997,135.5097044,-153.4349488,-2.673378668,3.643334227,3.587830688,-2.677945045,2.683281573,60,-8194.5957,-8881.444802,-7771.737596,24847.7781,,,28370.704,28370.704
3/16/2026 16:50:43.867,,241.5,-48544.402,None,60.027,132012.2285,132916.306,132861.7744,132597.4157,229.665461,,-70.91386033,-1.237680348,132554.7968,-70.90953674,-1.237604887,169.3342692,2.955440533,48.82673204,0.852187237,,,,82.43857157,1.438824505,136.7894733,82.93739733,1.447530656,136.6367447,-39.04589257,-0.681479385,139.0602747,-156.8685792,-2.7378732,134.405357,-153.4349488,-2.685135543,3.636919918,3.590060437,-2.677945045,2.683281573,60,-7992.099005,-8785.512002,-7742.678402,24520.28941,,,28370.704,28370.704
3/16/2026 16:50:43.900,,241.5,-48299.587,None,60.026,131980.5177,132907.2941,132835.6899,132575.1691,229.6269287,,-70.60859699,-1.232352498,132534.3437,-70.60128785,-1.232224929,169.638704,2.960753924,49.13933335,0.857643159,,,,82.43857157,1.438824505,136.7894733,82.93739733,1.447530656,136.6367447,-39.04589257,-0.681479385,139.0602747,-156.6659587,-2.734336806,133.3026631,-135,-2.679755585,3.642233309,3.591979965,-2.35619449,1.697056275,60,-8078.299005,-8871.191999,-7708.262402,24657.75341,,,28370.704,28370.704
3/16/2026 16:50:43.933,,241.5,-48267.058,None,60.026,132009.958,132933.2941,132864.3192,132603.1888,229.6754602,,-70.29384308,-1.226859006,132563.6828,-70.28521518,-1.22670842,169.9560665,2.966292945,49.45034389,0.863071317,,,,82.93739733,1.447530656,136.6367447,82.93739733,1.447530656,136.6367447,-38.65980825,-0.674740942,138.3074835,-156.1940565,-2.726100558,133.7825101,-135,-2.674239076,3.641033887,3.589171875,-2.35619449,3.39411255,60.01,-8160.395173,-8805.542403,-7692.710406,24658.64798,,,28366.246,28366.246
3/16/2026 16:50:43.967,,241.5,-48411.173,None,60.028,132033.2031,132959.3182,132884.1856,132626.234,229.7153756,,-69.96107038,-1.221051026,132586.8026,-69.95104856,-1.220876113,170.2834887,2.97200754,49.78369451,0.868889383,,,,82.93739733,1.447530656,136.6367447,82.93739733,1.447530656,136.6367447,-38.35135482,-0.669357414,139.2465439,-155.7255589,-2.717923732,134.271367,-116.5650512,-2.668406769,3.641364954,3.586813115,-2.034443936,2.683281573,60.01,-8256.007923,-8872.444789,-7684.012802,24812.46552,,,28366.246,28366.246
3/16/2026 16:50:44.000,,241.5,-48434.242,None,60.027,132007.5843,132926.5718,132856.3269,132597.4854,229.6655817,,-69.63092741,-1.215288944,132561.041,-69.61951929,-1.215089835,170.6167592,2.977824207,50.11160287,0.874612464,,,,83.43730149,1.45625563,136.4943955,83.43730149,1.45625563,136.4943955,-38.35135482,-0.669357414,139.2465439,-155.2604911,-2.709806768,134.7691359,-116.5650512,-2.671345465,3.647181621,3.584419232,-2.034443936,2.683281573,60,-8198.438974,-8964.604798,-7672.175997,24835.21977,,,28366.246,28366.246
3/16/2026 16:50:44.033,,241.5,-48524.558,None,60.025,131962.4336,132890.2517,132823.5703,132559.4253,229.5996596,,-69.30853991,-1.209662221,132519.9749,-69.30065008,-1.209524518,170.93915,2.983450987,50.43634122,0.880280217,,,,83.93821121,1.464998154,136.3624582,84.44005274,1.473756941,136.240963,-37.65877419,-0.657269602,139.453218,-155.2604911,-2.709806768,134.7691359,-153.4349488,-2.683281459,3.640720589,3.590086985,-2.677945045,2.683281573,60,-7995.11791,-8870.515196,-7761.830395,24627.4635,,,28366.246,28366.246
3/16/2026 16:50:44.067,,241.5,-48296.736,None,60.025,131989.4963,132910.1695,132844.8465,132582.1676,229.6390505,,-69.0280405,-1.204766583,132535.7372,-69.02083192,-1.204640769,171.2180475,2.988318668,50.7186045,0.88520664,,,,83.93821121,1.464998154,136.3624582,83.93821121,1.464998154,136.3624582,-37.56859203,-0.655695626,137.7702435,-154.7988764,-2.701750071,135.2757184,-153.4349488,-2.669638923,3.644014294,3.586956711,-2.677945045,2.683281573,60,-8216.433316,-8817.681584,-7741.526392,24775.64129,,,28366.246,28366.246
3/16/2026 16:50:44.100,,241.5,-48208.334,None,60.027,132032.1833,132968.318,132878.2433,132626.9185,229.7165614,,-68.70895136,-1.199197427,132589.5031,-68.69853425,-1.199015614,171.5357108,2.993862938,51.03715774,0.890766443,,,,84.44005274,1.473756941,136.240963,84.44005274,1.473756941,136.240963,-37.17092349,-0.648755001,137.0418914,-154.7988764,-2.701750071,135.2757184,-153.4349488,-2.672772555,3.642617939,3.592516514,-2.677945045,2.683281573,60.01,-8161.984452,-8752.593602,-7833.542395,24748.12045,,,28366.246,28366.246
3/16/2026 16:50:44.133,,241.5,-48297.47,None,60.028,132025.3923,132960.9671,132870.7943,132619.7207,229.7040944,,-68.36711836,-1.193231315,132578.1316,-68.35041701,-1.192939822,171.8801358,2.999874289,51.37979023,0.896746508,,,,84.98688624,1.483300986,137.3253072,84.94275147,1.482530689,136.1299379,-36.86989765,-0.643501109,138,-154.1197263,-2.689896667,134.7103559,-135,-2.675470511,3.643375398,3.586643175,-2.35619449,1.697056275,60,-8182.390412,-8825.486401,-7705.612796,24713.48961,,,28361.735,28361.735
3/16/2026 16:50:44.167,,241.5,-48604.666,None,60.027,131983.248,132912.4875,132821.0014,132572.9051,229.6230073,,-68.03384826,-1.187414655,132524.6256,-68.01769475,-1.187132723,172.2166617,3.005747774,51.70641537,0.902447193,,,,84.98688624,1.483300986,137.3253072,85.48601154,1.492012366,137.2256536,-36.17362905,-0.631348929,138.250208,-153.6623118,-2.681913278,135.2384561,-153.4349488,-2.679145089,3.637096703,3.584360471,-2.677945045,2.683281573,60,-8119.293702,-8736.940802,-7695.892815,24552.12732,,,28361.735,28361.735
3/16/2026 16:50:44.200,,241.5,-48147.509,None,60.025,131973.7556,132879.509,132812.4486,132555.8783,229.593516,,-67.72936625,-1.182100441,132512.9231,-67.7235794,-1.181999442,172.5175074,3.010998521,52.01286858,0.90779581,,,,85.44623202,1.491318082,136.0294086,85.9858243,1.500735744,137.1364284,-36.46923439,-0.636508216,137.2833566,-153.895146,-2.685977,133.6317328,-153.4349488,-2.682735186,3.647506737,3.59377281,-2.677945045,2.683281573,60,-7983.995893,-8840.275195,-7754.572793,24578.84388,,,28361.735,28361.735
3/16/2026 16:50:44.233,,241.5,-48165.826,None,60.026,132003.7227,132923.1312,132834.0253,132587.6061,229.6484703,,-67.42801452,-1.176840861,132553.8924,-67.41899893,-1.17668351,172.817242,3.016229877,52.3215838,0.913183907,,,,85.44623202,1.491318082,136.0294086,85.9504183,1.500117793,135.9393983,-36.17362905,-0.631348929,138.250208,-153.4349488,-2.677945045,134.1640786,-135,-2.676801303,3.647578806,3.591128952,-2.35619449,3.39411255,60,-8082.250674,-8906.616,-7744.319997,24733.18667,,,28361.735,28361.735
3/16/2026 16:50:44.267,,241.5,-48158.568,None,60.028,132038.6567,132963.2112,132871.2494,132625.0244,229.7132807,,-67.10169837,-1.17114557,132584.0271,-67.0865288,-1.170880811,173.1424403,3.021905658,52.64058366,0.918751505,,,,85.9504183,1.500117793,135.9393983,85.9504183,1.500117793,135.9393983,-35.07375449,-0.612152497,137.8277185,-153.4349488,-2.677945045,134.1640786,-153.4349488,-2.670998604,3.634058155,3.59669655,-2.677945045,2.683281573,60,-8172.091839,-8664.537609,-7835.76,24672.38945,,,28361.735,28361.735
3/16/2026 16:50:44.300,,241.5,-48324.067,None,60.027,132013.4328,132945.232,132847.7141,132602.7857,229.674762,,-66.76531487,-1.165274571,132563.3243,-66.75353878,-1.165069039,173.4747664,3.027705843,52.97069767,0.924513081,,,,86.45523354,1.508928481,135.8599279,86.45523354,1.508928481,135.8599279,-35.07375449,-0.612152497,137.8277185,-152.5255684,-2.662073362,135.2544269,-153.4349488,-2.67399752,3.63985834,3.586586443,-2.677945045,2.683281573,60,-8117.862852,-8756.870396,-7734.470396,24609.20364,,,28361.735,28361.735
3/16/2026 16:50:44.333,,241.5,-48171.355,None,60.025,131973.4757,132899.8261,132799.7278,132558.3265,229.5977565,,-66.45054135,-1.159780736,132512.2097,-66.43953182,-1.159588584,173.7900673,3.033208881,53.29163558,0.930114505,,,,86.48624974,1.509469816,137.0576521,86.45523354,1.508928481,135.8599279,-35.07375449,-0.612152497,137.8277185,-152.5255684,-2.662073362,135.2544269,-135,-2.668517065,3.645361378,3.592187867,-2.35619449,3.39411255,60,-8274.9982,-8842.291199,-7822.368013,24939.65741,,,28356.816,28356.816
3/16/2026 16:50:44.367,,241.5,-48386.016,None,60.024,131975.2613,132895.4898,132806.2488,132559.6476,229.6000447,,-66.13918605,-1.154346561,132513.8489,-66.12690585,-1.154132231,174.1020217,3.038653514,53.6095061,0.935662392,,,,86.48624974,1.509469816,137.0576521,86.96060043,1.517748797,135.7910159,-34.78913231,-0.607184903,138.8115269,-152.0764103,-2.654234074,135.8122233,-116.5650512,-2.671881028,3.645838417,3.589896466,-2.034443936,2.683281573,60,-8220.667571,-8912.822411,-7817.7888,24951.27878,,,28356.816,28356.816
3/16/2026 16:50:44.400,,241.5,-48373.459,None,60.027,132025.8847,132934.4304,132852.1946,132604.8046,229.6782589,,-65.84107514,-1.149143544,132558.2823,-65.83446661,-1.149028204,174.4000551,3.043855177,53.90642042,0.940844524,,,,86.9872125,1.518213265,136.9893427,87.48863673,1.526964769,136.9315157,-34.38034472,-0.600050213,138.1303732,-151.8374726,-2.650063825,134.7531076,-153.4349488,-2.675992973,3.64390539,3.590908349,-2.677945045,2.683281573,60.01,-8152.673854,-8840.591996,-7775.827195,24769.09304,,,28356.816,28356.816
3/16/2026 16:50:44.433,,241.5,-48297.917,None,60.029,132038.3072,132956.1795,132865.0518,132620.4889,229.7054249,,-65.50411384,-1.14326246,132581.5247,-65.49398832,-1.143085736,174.7386209,3.049764266,54.24275313,0.946714637,,,,87.48863673,1.526964769,136.9315157,87.99044619,1.535722996,136.8841846,-34.38034472,-0.600050213,138.1303732,-151.8374726,-2.650063825,134.7531076,-135,-2.678808732,3.649814479,3.596778462,-2.35619449,3.39411255,60,-8104.951534,-8936.999994,-7871.111989,24913.06352,,,28356.816,28356.816
3/16/2026 16:50:44.467,,241.5,-48317.818,None,60.027,131986.6275,132899.9106,132809.9044,132566.1178,229.6112514,,-65.17304282,-1.137484181,132523.8504,-65.16846597,-1.1374043,175.0688021,3.055527015,54.569444,0.952416469,,,,87.99044619,1.535722996,136.8841846,87.99044619,1.535722996,136.8841846,-33.69006753,-0.588002604,138.453169,-151.1443388,-2.637966357,134.271367,-116.5650512,-2.673127296,3.643529619,3.590382826,-2.034443936,2.683281573,60,-8190.716983,-8852.889609,-7737.119994,24780.72659,,,28356.816,28356.816
3/16/2026 16:50:44.500,,241.5,-48443.99,None,60.024,131955.8353,132862.9124,132772.8811,132531.1711,229.5507219,,-64.85770696,-1.131980532,132492.9918,-64.8518453,-1.131878227,175.3841925,3.061031616,54.88792263,0.957974969,,,,87.99044619,1.535722996,136.8841846,87.99044619,1.535722996,136.8841846,-33.00310069,-0.57601277,138.7959654,-150.6977925,-2.630172655,134.8545884,-135,-2.667601223,3.637044386,3.588147624,-2.35619449,3.39411255,60,-8278.108514,-8767.310397,-7732.483194,24777.90211,,,28356.816,28356.816
3/16/2026 16:50:44.533,,241.5,-48091.939,None,60.025,131978.6164,132882.3179,132797.7635,132553.5258,229.5894414,,-64.56966905,-1.126953322,132515.6979,-64.56263617,-1.126830575,175.6755032,3.066115946,55.17976101,0.96306851,,,,88.47923034,1.544253889,135.6477792,88.47923034,1.544253889,135.6477792,-33.27488798,-0.580756354,137.7911463,-150.6977925,-2.630172655,134.8545884,-135,-2.671084464,3.6468723,3.593241165,-2.35619449,3.39411255,60,-8148.982739,-8862.998407,-7816.104004,24828.08515,,,28356.816,28356.816
3/16/2026 16:50:44.567,,241.5,-48080.088,None,60.027,132031.199,132929.098,132855.7497,132605.9738,229.6802839,,-64.26996989,-1.121722585,132568.188,-64.26172077,-1.12157861,175.9674488,3.071211359,55.48028258,0.968313601,,,,88.47923034,1.544253889,135.6477792,88.98602128,1.55309906,135.6212373,-32.85572195,-0.573440526,137.1364284,-150.0013185,-2.618016889,134.405357,-153.4349488,-2.67467767,3.644651885,3.58633049,-2.677945045,2.683281573,60,-8094.564177,-8788.5504,-7682.255989,24565.37057,,,28351.975,28351.975
3/16/2026 16:50:44.600,,241.5,-48152.491,None,60.028,132033.0422,132924.4241,132846.7554,132602.0201,229.6734359,,-63.9359436,-1.115892726,132569.9108,-63.92633623,-1.115725046,176.3042848,3.077090255,55.81613931,0.974175407,,,,88.98602128,1.55309906,135.6212373,89.49297094,1.561947,135.6053096,-32.16439051,-0.561374516,137.5034545,-150.0013185,-2.618016889,134.405357,-153.4349488,-2.677672046,3.638464771,3.592192296,-2.677945045,2.683281573,60,-8044.975147,-8712.51839,-7776.086395,24533.57993,,,28351.975,28351.975
3/16/2026 16:50:44.633,,241.5,-48177.346,None,60.027,131985.8196,132901.7943,132819.1149,132569.5551,229.6172049,,-63.60895855,-1.11018576,132527.8881,-63.60268422,-1.110076253,176.6301976,3.082778507,56.13908081,0.979811799,,,,89.49297094,1.561947,135.6053096,89.49741833,1.562024622,136.8052631,-31.7391408,-0.553952509,136.868404,-149.3002774,-2.605781416,133.9761173,-153.4349488,-2.672100875,3.636731016,3.585593215,-2.677945045,2.683281573,60,-8130.895035,-8643.067204,-7643.764807,24417.72705,,,28351.975,28351.975
3/16/2026 16:50:44.667,,241.5,-48266.294,None,60.024,131974.9678,132872.7596,132808.9568,132552.8591,229.5882867,,-63.29804438,-1.104759284,132511.5555,-63.28583848,-1.104546251,176.9456018,3.088283348,56.45351622,0.985299732,,,,89.49741833,1.562024622,136.8052631,90,1.570796327,136.8,-31.47683935,-0.549374485,137.8903913,-149.3002774,-2.605781416,133.9761173,-135,-2.675342578,3.637657833,3.591081148,-2.35619449,1.697056275,60,-8149.382477,-8720.640002,-7731.2448,24601.26728,,,28351.975,28351.975
3/16/2026 16:50:44.700,,241.5,-48225.096,None,60.025,132005.047,132923.7091,132855.4343,132595.3887,229.66195,,-63.01044031,-1.099739647,132552.3813,-63.00635075,-1.09966827,177.226451,3.093185092,56.73335977,0.990183924,,,,90,1.570796327,135.6,90.50702906,1.579645653,135.6053096,-31.47683935,-0.549374485,137.8903913,-148.8610276,-2.598115059,134.592719,-135,-2.679313923,3.642559577,3.588298983,-2.35619449,3.39411255,60,-8016.248852,-8802.892812,-7724.707207,24543.84887,,,28351.975,28351.975
3/16/2026 16:50:44.733,,241.5,-48216.931,None,60.027,132039.6355,132936.7171,132859.9248,132612.714,229.6919583,,-62.68808853,-1.094113547,132570.739,-62.68042645,-1.093979818,177.5580745,3.098973013,57.06204351,0.995920537,,,,90.50702906,1.579645653,135.6053096,90.50702906,1.579645653,135.6053096,-31.04965719,-0.54191875,137.2676218,-148.4258092,-2.590519066,135.2171587,-153.4349488,-2.673625471,3.640891763,3.586439603,-2.677945045,2.683281573,60,-8109.072084,-8737.286403,-7730.668794,24577.02728,,,28351.975,28351.975
3/16/2026 16:50:44.767,,241.5,-47926.915,None,60.026,132013.7038,132931.0799,132848.571,132598.4324,229.6672219,,-62.36321402,-1.088443417,132555.8326,-62.36347145,-1.08844791,177.8789036,3.104572538,57.38511605,1.001559217,,,,90.50702906,1.579645653,135.6053096,91.02303019,1.588651572,134.4214269,-31.47683935,-0.549374485,137.8903913,-148.1575427,-2.585836932,134.1962742,-135,-2.677099482,3.653947023,3.587396149,-2.35619449,3.39411255,60,-8052.378957,-8985.888012,-7687.036799,24725.30377,,,28346.852,28346.852
3/16/2026 16:50:44.800,,241.5,-48064.738,None,60.025,131997.4391,132894.0064,132831.2978,132574.8776,229.6264239,,-62.0474411,-1.08293214,132533.9374,-62.04180052,-1.082833693,178.1940912,3.110073598,57.70546831,1.007150418,,,,91.01397872,1.588493594,135.6212373,91.02303019,1.588651572,134.4214269,-30.364271,-0.529956504,137.6866007,-147.7243557,-2.578276392,134.8332303,-135,-2.671485265,3.640030102,3.58542681,-2.35619449,3.39411255,60,-8142.087655,-8747.294398,-7690.679989,24580.06204,,,28346.852,28346.852
3/16/2026 16:50:44.833,,241.5,-48330.202,None,60.025,132025.238,132923.1469,132865.2247,132605.1713,229.6788941,,-61.76703905,-1.078038201,132567.3435,-61.76484844,-1.077999967,178.4739224,3.114957574,57.98364626,1.01200554,,,,91.52076966,1.597338765,135.6477792,91.52076966,1.597338765,135.6477792,-30.11373315,-0.525583794,138.7233218,-147.7243557,-2.578276392,134.8332303,-153.4349488,-2.675338732,3.640541368,3.590281932,-2.677945045,2.683281573,60,-8083.895746,-8823.369611,-7771.104003,24678.36936,,,28346.852,28346.852
3/16/2026 16:50:44.867,,241.5,-48280.493,None,60.028,132065.5474,132977.146,132902.8578,132649.161,229.7550865,,-61.44043717,-1.072337922,132607.6152,-61.43690663,-1.072276303,178.800372,3.120655196,58.31048014,1.017709867,,,,91.50743576,1.597106044,136.8473602,92.0273227,1.606179783,135.6849292,-30.11373315,-0.525583794,138.7233218,-147.7243557,-2.578276392,134.8332303,-135,-2.678456086,3.64623899,3.595986259,-2.35619449,1.697056275,60.02,-8107.290188,-8919.100817,-7865.280001,24891.67101,,,28346.852,28346.852
3/16/2026 16:50:44.900,,241.5,-48250.872,None,60.029,132052.947,132962.5651,132886.8557,132634.7628,229.7301481,,-61.09447479,-1.06629974,132594.9556,-61.08952384,-1.066213329,179.1519251,3.126790955,58.65824056,1.023779431,,,,92.00955381,1.605869657,136.8841846,92.53355889,1.615015271,135.7326785,-29.68314018,-0.518068528,138.1251606,-147.0190025,-2.565965656,134.4696248,-135,-2.6812286,3.644859483,3.589745087,-2.35619449,3.39411255,60.01,-8063.646038,-8857.483194,-7742.764799,24663.89403,,,28346.852,28346.852
3/16/2026 16:50:44.933,,241.5,-47869.171,None,60.027,131989.0839,132893.5269,132820.218,132568.2441,229.6149343,,-60.76348595,-1.060522895,132526.4076,-60.76426328,-1.060536462,179.4774505,3.132472444,58.9856406,1.02949364,,,,92.0273227,1.606179783,135.6849292,92.04540849,1.606495439,134.485687,-29.24882634,-0.510488322,137.5348683,-147.0190025,-2.565965656,134.4696248,-135,-2.667031901,3.642960766,3.595459296,-2.35619449,1.697056275,60,-8216.76021,-8784.6336,-7830.734402,24832.12821,,,28346.852,28346.852
3/16/2026 16:50:44.967,,241.5,-48020.602,None,60.024,131959.3972,132864.9559,132804.9976,132543.7618,229.5725297,,-60.45850892,-1.055200041,132496.7229,-60.45804458,-1.055191937,179.7826579,3.137799319,59.2892876,1.03479328,,,,92.53355889,1.615015271,135.7326785,93.0664855,1.624316595,134.592719,-28.81079374,-0.502843211,136.9525465,-146.5921754,-2.558516119,135.1266073,-153.4349488,-2.679508532,3.64064253,3.593309399,-2.677945045,2.683281573,60,-8017.59042,-8708.543995,-7833.398413,24559.53283,,,28342.061,28342.061
3/16/2026 16:50:45.000,,241.5,-48151.325,None,60.024,132000.3764,132900.1062,132850.6581,132584.3567,229.6428422,,-60.1759756,-1.050268905,132537.6902,-60.17436133,-1.05024073,-179.927572,-3.140328546,59.57145361,1.039718006,,,,93.03939957,1.623843857,135.7910159,93.57633437,1.633215137,134.6622442,-28.13134236,-0.490984547,137.4353666,-146.5921754,-2.558516119,135.1266073,-116.5650512,-2.683455867,-2.649343999,3.598234125,-2.034443936,2.683281573,60,-7959.862689,-8632.281594,-7915.53601,24507.68029,,,28342.061,28342.061
3/16/2026 16:50:45.033,,241.5,-48316.694,None,60.028,132064.3201,132962.8857,132912.5986,132647.2421,229.7517627,,-59.87119758,-1.044949525,132611.9848,-59.86573089,-1.044854113,-179.6225152,-3.135004301,59.87463248,1.045009475,,,,93.03939957,1.623843857,135.7910159,94.0495817,1.641474861,135.9393983,-28.57069855,-0.498652759,138.0052173,-145.8855271,-2.546182778,134.7958456,-135,-2.686328974,-2.636351542,3.591192253,-2.35619449,3.39411255,60,-7917.889568,-8881.5312,-7786.411194,24585.83196,,,28342.061,28342.061
3/16/2026 16:50:45.067,,241.5,-48166.229,None,60.029,132057.2494,132958.4632,132891.8295,132636.4812,229.7331243,,-59.52446458,-1.038897892,132594.4859,-59.5202003,-1.038823467,-179.28119,-3.129047053,60.221749,1.051067801,,,,93.54476646,1.632664173,135.8599279,94.0495817,1.641474861,135.9393983,-28.13134236,-0.490984547,137.4353666,-145.8855271,-2.546182778,134.7958456,-135,-2.680298328,-2.638062506,3.597250579,-2.35619449,3.39411255,60,-8018.290263,-8817.191998,-7882.790392,24718.27265,,,28342.061,28342.061
3/16/2026 16:50:45.100,,241.5,-48231.144,None,60.027,131997.4871,132910.3256,132845.9343,132585.2349,229.6443631,,-59.19726871,-1.033187247,132540.804,-59.1961449,-1.033167633,-178.9498157,-3.12326348,60.54977351,1.056792909,,,,94.0495817,1.641474861,135.9393983,94.08561678,1.642103792,134.7424209,-27.45674228,-0.479210555,137.9373771,-144.7579634,-2.526503081,135.1745538,-135,-2.675271425,-2.644052925,3.58329599,-2.35619449,1.697056275,60,-8100.736109,-8749.84321,-7676.424006,24527.00333,,,28342.061,28342.061
3/16/2026 16:50:45.133,,241.5,-48029.141,None,60.024,131966.567,132877.2002,132811.4387,132552.3838,229.5874635,,-58.8867487,-1.027767651,132509.8619,-58.88434621,-1.027725719,-178.6442012,-3.117929501,60.86192719,1.062241019,,,,94.0495817,1.641474861,135.9393983,94.59425333,1.650981174,134.8332303,-27.45674228,-0.479210555,137.9373771,-145.1755108,-2.533790657,134.485687,-135,-2.678706893,-2.638718946,3.596031676,-2.35619449,3.39411255,60,-8043.520603,-8833.449608,-7840.339203,24717.30941,,,28342.061,28342.061
3/16/2026 16:50:45.167,,241.5,-47923.258,None,60.026,132004.9881,132930.7836,132864.5208,132600.768,229.6712672,,-58.6021524,-1.022800508,132558.4909,-58.59586581,-1.022690787,-178.355003,-3.11288204,61.14091643,1.067110299,,,,94.0495817,1.641474861,135.9393983,94.59425333,1.650981174,134.8332303,-27.45674228,-0.479210555,137.9373771,-145.1755108,-2.533790657,134.485687,-153.4349488,-2.673671961,-2.633671485,3.600900956,-2.677945045,2.683281573,60.01,-8127.551556,-8917.992011,-7921.555189,24967.09876,,,28337.196,28337.196
3/16/2026 16:50:45.200,,241.5,-47943.49,None,60.028,132039.8711,132967.0395,132895.0135,132634.6432,229.7299409,,-58.27054287,-1.01701283,132593.2804,-58.26286797,-1.016878878,-178.0243532,-3.107111112,61.47253336,1.072898107,,,,94.55376798,1.650274571,136.0294086,95.10216525,1.659845909,134.9346508,-27.01266535,-0.47145995,137.3882091,-144.4623222,-2.521343168,134.1962742,-153.4349488,-2.676724787,-2.635651162,3.594241275,-2.677945045,2.683281573,60,-8085.885948,-8853.292797,-7799.688012,24738.86676,,,28337.196,28337.196
3/16/2026 16:50:45.233,,241.5,-48024.533,None,60.027,132029.5914,132935.7796,132876.3121,132614.5402,229.6951215,,-57.94129233,-1.011266324,132572.7203,-57.93500098,-1.011156519,-177.6926459,-3.101321728,61.80332842,1.07867157,,,,95.05724853,1.659061965,136.1299379,95.60927445,1.668696635,135.0466586,-26.56505118,-0.463647609,136.8473602,-144.047572,-2.514104411,134.8972943,-153.4349488,-2.679853154,-2.637674119,3.592775981,-2.677945045,2.683281573,60,-8040.100662,-8784.158403,-7815.700809,24639.95987,,,28337.196,28337.196
