time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:45.267,,241.5,-48097.238,None,60.025,131984.0854,132907.8743,132830.2164,132574.7189,229.6261489,,-57.61793317,-1.005622642,132533.5511,-57.61470836,-1.005566359,-177.371129,-3.0957102,62.12694755,1.084319789,,,,95.05724853,1.659061965,136.1299379,95.60927445,1.668696635,135.0466586,-26.34211153,-0.459756578,137.9217169,-143.3343645,-2.501656592,134.6408556,-135,-2.674262994,-2.635953622,3.585976381,-2.35619449,1.697056275,60,-8127.893779,-8878.867196,-7688.519997,24695.28097,,,28337.196,28337.196
3/16/2026 16:50:45.300,,241.5,-47853.202,None,60.025,132000.4375,132929.0184,132854.0616,132595.1748,229.6615795,,-57.32274015,-1.000470552,132556.3367,-57.32267131,-1.00046935,-177.0763794,-3.090565848,62.41886082,1.089414637,,,,95.60927445,1.668696635,135.0466586,95.60927445,1.668696635,135.0466586,-25.44174846,-0.444042278,136.8736644,-143.7461623,-2.508843819,133.9277417,-135,-2.669165985,-2.64652357,3.598258456,-2.35619449,3.39411255,60,-8145.955152,-8644.060806,-7845.897613,24635.91357,,,28337.196,28337.196
3/16/2026 16:50:45.333,,241.5,-47958.595,None,60.027,132033.28,132978.3155,132907.8483,132640.5111,229.7401044,,-57.02612837,-0.9952937,132599.2376,-57.02197657,-0.995221237,-176.7771497,-3.085343304,62.72237451,1.09471195,,,,95.55994726,1.667835713,136.240963,96.11550357,1.677531999,135.1692273,-25.89364699,-0.451929395,137.3934496,-143.3343645,-2.501656592,134.6408556,-116.5650512,-2.672753236,-2.633413909,3.596368542,-2.034443936,2.683281573,60.01,-8162.895039,-8890.113587,-7860.499202,24913.50783,,,28337.196,28337.196
3/16/2026 16:50:45.367,,241.5,-47898.907,None,60.028,132035.9264,132976.539,132895.1891,132636.5674,229.7332738,,-56.6896168,-0.989420465,132591.7898,-56.68688246,-0.989372742,-176.4404369,-3.079466557,63.05086947,1.100445269,,,,95.55994726,1.667835713,136.240963,96.62077608,1.686350668,135.3023281,-25.89364699,-0.451929395,137.3934496,-143.3343645,-2.501656592,134.6408556,-135,-2.67572341,-2.627537162,3.602101861,-2.35619449,3.39411255,60,-8114.535785,-8983.641593,-7951.780806,25049.95818,,,28331.048,28331.048
3/16/2026 16:50:45.400,,241.5,-47834.712,None,60.026,131996.5161,132928.2119,132843.9891,132590.24,229.6530322,,-56.37179607,-0.983873447,132545.6891,-56.3633854,-0.983726653,-176.1229624,-3.073925583,63.37013986,1.106017588,,,,96.62077608,1.686350668,135.3023281,96.62077608,1.686350668,135.3023281,-24.9864332,-0.436095528,136.3624582,-142.6185465,-2.489163211,134.405357,-135,-2.670077321,-2.637830055,3.595180799,-2.35619449,3.39411255,60,-8146.164586,-8750.059198,-7823.923205,24720.14699,,,28331.048,28331.048
3/16/2026 16:50:45.433,,241.5,-47968.099,None,60.024,131961.1192,132906.1516,132818.3126,132562.5466,229.6050659,,-56.0638626,-0.978498994,132516.8802,-56.05849103,-0.978405242,-175.8163423,-3.068574051,63.68266025,1.111472098,,,,97.12501635,1.695151321,135.4459302,97.69605172,1.705117769,134.4107139,-24.77514057,-0.432407776,137.4510822,-141.9003282,-2.476627936,134.1909088,-135,-2.683523011,-2.636166275,3.588100034,-2.35619449,3.39411255,60,-7937.306774,-8845.056015,-7696.296,24478.65879,,,28331.048,28331.048
3/16/2026 16:50:45.467,,241.5,-47761.891,None,60.025,132018.7503,132954.9963,132860.2716,132612.0071,229.6907339,,-55.78635637,-0.973655596,132574.4446,-55.779819,-0.973541498,-175.5378354,-3.06371319,63.96262165,1.116358346,,,,97.12501635,1.695151321,135.4459302,97.12501635,1.695151321,135.4459302,-24.52772048,-0.42808948,135.8599279,-141.9003282,-2.476627936,134.1909088,-108.4349488,-2.668692819,-2.63562371,3.592986282,-1.892546881,3.794733192,60,-8178.720032,-8754.451192,-7777.209597,24710.38082,,,28331.048,28331.048
3/16/2026 16:50:45.500,,241.5,-47957.242,None,60.027,132051.097,132992.0328,132896.1448,132647.0986,229.7515143,,-55.4629043,-0.968010293,132606.697,-55.45500749,-0.967872467,-175.2123157,-3.058031798,64.28642068,1.122009705,,,,97.62814967,1.703932654,135.6,97.62814967,1.703932654,135.6,-24.31930861,-0.424452007,136.9525465,-141.1799242,-2.464054516,133.9976119,-116.5650512,-2.671805121,-2.633579791,3.586064221,-2.034443936,2.683281573,60,-8140.1539,-8859.859204,-7656.9984,24657.0115,,,28331.048,28331.048
3/16/2026 16:50:45.533,,241.5,-48050.928,None,60.028,132031.5999,132951.8364,132872.3169,132619.2379,229.7032581,,-55.12608986,-0.962131772,132577.2388,-55.11975216,-0.962021158,-174.8734598,-3.052117648,64.61985861,1.127829295,,,,97.62814967,1.703932654,135.6,98.13010235,1.712693381,135.764502,-23.86017519,-0.416438617,136.4627422,-140.7823923,-2.457116275,134.7531076,-135,-2.674714539,-2.635679031,3.58494557,-2.35619449,3.39411255,60,-8091.673603,-8792.208005,-7680.700803,24564.58241,,,28331.048,28331.048
3/16/2026 16:50:45.567,,241.5,-47989.21,None,60.025,131972.228,132896.3723,132824.7558,132565.1167,229.6095174,,-54.81332247,-0.956672951,132527.5849,-54.80268677,-0.956487323,-174.5699685,-3.046820726,64.93057029,1.133252237,,,,98.13010235,1.712693381,135.764502,98.55555824,1.720118987,137.1259275,-23.39776392,-0.408368018,135.9817635,-141.1799242,-2.464054516,133.9976119,-116.5650512,-2.67660631,-2.638452708,3.597306753,-2.034443936,2.683281573,60,-8068.046269,-8713.684794,-7833.052807,24614.78387,,,28331.048,28331.048
3/16/2026 16:50:45.600,,241.5,-47887.877,None,60.024,131965.7437,132904.34,132817.976,132563.3633,229.6064804,,-54.51238114,-0.951420534,132520.9638,-54.50047861,-0.951212796,-174.2688165,-3.041564631,65.23172891,1.138508446,,,,98.13010235,1.712693381,135.764502,98.63080179,1.721432235,135.9393983,-23.19859051,-0.404891786,137.0839159,-141.1799242,-2.464054516,133.9976119,-135,-2.672645031,-2.636672845,3.602562962,-2.35619449,3.39411255,60,-8131.282748,-8813.232004,-7916.544,24861.05875,,,28324.949,28324.949
3/16/2026 16:50:45.633,,241.5,-47751.71,None,60.026,132024.0524,132959.9361,132861.5684,132615.8505,229.6973909,,-54.23382279,-0.946558774,132569.3965,-54.22379801,-0.946383808,-173.98531,-3.03661651,65.51364547,1.143428818,,,,98.63080179,1.721432235,135.9393983,98.70737027,1.722768607,134.7531076,-22.73600488,-0.396818144,136.6156653,-140.4575535,-2.451446768,133.8255581,-135,-2.669152415,-2.639798366,3.594875586,-2.35619449,1.697056275,60,-8200.830448,-8737.070401,-7786.324798,24724.22565,,,28324.949,28324.949
3/16/2026 16:50:45.667,,241.5,-47757.514,None,60.027,132033.4807,132981.6437,132890.9415,132636.0433,229.7323659,,-53.90896085,-0.940888863,132595.4508,-53.89873564,-0.9407104,-173.6586663,-3.030915502,65.8373643,1.149078778,,,,99.21102654,1.731559067,134.9399867,99.71325102,1.740324538,135.1372636,-22.27026792,-0.388689501,136.1563807,-140.128191,-2.445698309,132.9023702,-153.4349488,-2.681034938,-2.642226001,3.594777087,-2.677945045,2.683281573,60,-7952.250073,-8670.55681,-7732.756814,24355.5637,,,28324.949,28324.949
3/16/2026 16:50:45.700,,241.5,-47892.485,None,60.027,132020.7218,132934.7657,132855.1238,132604.1815,229.6771796,,-53.57718978,-0.935098366,132563.2358,-53.57173577,-0.935003175,-173.3336737,-3.02524331,66.16467246,1.154791383,,,,99.21102654,1.731559067,134.9399867,99.71325102,1.740324538,135.1372636,-22.543061,-0.393450638,137.7232007,-139.7334383,-2.438808574,133.6748293,-153.4349488,-2.675327713,-2.631792672,3.593599957,-2.677945045,2.683281573,60,-8041.641918,-8934.451214,-7756.804798,24732.89793,,,28324.949,28324.949
3/16/2026 16:50:45.733,,241.5,-47853.346,None,60.025,131971.4936,132913.0704,132801.6362,132562.7323,229.6053875,,-53.26084334,-0.929577079,132523.545,-53.25097055,-0.929404766,-173.0199905,-3.019768505,66.4880163,1.160434798,,,,99.62815613,1.738839352,136.3202113,100.213973,1.749063785,135.3448928,-22.08044517,-0.385376468,137.2676218,-139.7334383,-2.438808574,133.6748293,-135,-2.678468551,-2.634392037,3.599243372,-2.35619449,3.39411255,60,-8070.73864,-8862.019196,-7843.680004,24776.43784,,,28324.949,28324.949
3/16/2026 16:50:45.767,,241.5,-47561.846,None,60.025,131986.2086,132926.5046,132823.2943,132579.3377,229.634149,,-52.96307184,-0.924379986,132545.3632,-52.95611309,-0.924258532,-172.7235759,-3.014595095,66.77965917,1.165524926,,,,99.71325102,1.740324538,135.1372636,99.71325102,1.740324538,135.1372636,-22.27026792,-0.388689501,136.1563807,-139.0078045,-2.426143875,133.5454979,-135,-2.66458307,-2.625905594,3.591668801,-2.35619449,3.39411255,60.01,-8223.756678,-8925.10561,-7716.614398,24865.47669,,,28324.949,28324.949
3/16/2026 16:50:45.800,,241.5,-47599.056,None,60.027,132045.3353,132980.7634,132865.823,132631.2946,229.7241409,,-52.66442818,-0.91916767,132587.5791,-52.65522591,-0.919007061,-172.4241481,-3.009369094,67.07999733,1.170766816,,,,99.71325102,1.740324538,135.1372636,100.3048465,1.750649827,134.1640786,-21.61477894,-0.37724906,136.821051,-139.0078045,-2.426143875,133.5454979,-135,-2.669656888,-2.632120034,3.596910691,-2.35619449,1.697056275,60.01,-8145.508308,-8873.798404,-7802.726405,24822.03312,,,28318.353,28318.353
3/16/2026 16:50:45.833,,241.5,-47656.195,None,60.028,132039.4337,132965.3338,132864.0266,132623.5796,229.7107782,,-52.33149821,-0.913356946,132588.8792,-52.32505022,-0.913244408,-172.0892805,-3.003524553,67.4163589,1.176637432,,,,100.713123,1.757775597,135.5628268,100.8082309,1.759435543,134.3839276,-21.14609418,-0.369068967,136.3835767,-138.2808808,-2.413456662,133.4376259,-135,-2.672679951,-2.634455586,3.590094094,-2.35619449,3.39411255,60,-8122.804998,-8807.399988,-7687.598396,24617.80338,,,28318.353,28318.353
3/16/2026 16:50:45.867,,241.5,-47759.846,None,60.026,131989.4532,132923.8185,132831.4751,132582.2488,229.639191,,-52.01582967,-0.907847491,132548.265,-52.00485936,-0.907656023,-171.7733392,-2.998010336,67.7352976,1.182203963,,,,100.713123,1.757775597,135.5628268,101.3099325,1.768191887,134.6141152,-20.96571184,-0.365920702,137.5034545,-138.2808808,-2.413456662,133.4376259,-135,-2.67584791,-2.632089634,3.595660625,-2.35619449,3.39411255,60,-8069.496689,-8914.72321,-7774.502403,24758.7223,,,28318.353,28318.353
3/16/2026 16:50:45.900,,241.5,-47744.626,None,60.024,131981.2623,132906.5188,132816.4998,132568.7481,229.6158073,,-51.70640787,-0.902447062,132530.5121,-51.69735519,-0.902289063,-171.4689786,-2.992698241,68.03997804,1.18752164,,,,101.2106331,1.766458786,135.7910159,101.809883,1.776917669,134.8545884,-20.49734055,-0.35774608,137.0786635,-138.2808808,-2.413456662,133.4376259,-116.5650512,-2.679206732,-2.634952161,3.600978302,-2.034443936,2.683281573,60,-8027.943224,-8840.462394,-7858.209604,24726.61522,,,28318.353,28318.353
3/16/2026 16:50:45.933,,241.5,-47781.317,None,60.026,132016.2781,132936.7182,132860.8883,132605.2844,229.67909,,-51.42038116,-0.897454954,132565.4165,-51.41014099,-0.897276229,-171.1779462,-2.987618768,68.32639901,1.192520629,,,,101.2106331,1.766458786,135.7910159,101.809883,1.776917669,134.8545884,-20.49734055,-0.35774608,137.0786635,-137.8985768,-2.406784199,134.2391895,-116.5650512,-2.674193898,-2.629872688,3.599304828,-2.034443936,2.683281573,60.01,-8110.717573,-8923.291193,-7881.292802,24915.30157,,,28318.353,28318.353
3/16/2026 16:50:45.967,,241.5,-47667.643,None,60.027,132054.9229,132969.9207,132869.2483,132631.9967,229.7253569,,-51.09805614,-0.891829321,132594.582,-51.08974843,-0.891684324,-170.8556019,-2.981992798,68.6559861,1.198273009,,,,101.809883,1.776917669,134.8545884,101.9151471,1.778754874,133.6802154,-19.55199517,-0.341246691,136.2568163,-137.1747441,-2.394150935,134.1640786,-135,-2.670439198,-2.640746107,3.592423944,-2.35619449,3.39411255,60,-8116.437273,-8699.716797,-7767.158399,24583.31247,,,28318.353,28318.353
3/16/2026 16:50:46.000,,241.5,-47564.496,None,60.026,132028.4506,132946.1733,132852.704,132609.7504,229.6868253,,-50.77481787,-0.886187749,132567.9925,-50.7651874,-0.886019666,-170.5342769,-2.97638462,68.97512212,1.203842983,,,,101.809883,1.776917669,134.8545884,102.4174458,1.787521641,133.9331176,-19.55199517,-0.341246691,136.2568163,-136.8240898,-2.388030864,133.2864584,-116.5650512,-2.673541307,-2.635137929,3.591873847,-2.034443936,2.683281573,60,-8065.35542,-8787.139199,-7706.620805,24559.11542,,,28312.295,28312.295
3/16/2026 16:50:46.033,,241.5,-47548.166,None,60.024,132009.4388,132912.7438,132829.0575,132584.373,229.6428704,,-50.45876283,-0.880671548,132547.2373,-50.45517165,-0.88060887,-170.2170656,-2.970848238,69.2924976,1.20938223,,,,102.3080158,1.785611727,135.1052923,102.9178128,1.796254693,134.1962742,-19.07509849,-0.332923274,135.8599279,-136.8240898,-2.388030864,133.2864584,-135,-2.676863563,-2.637924964,3.597413094,-2.35619449,1.697056275,60,-8025.944168,-8715.297609,-7793.424001,24534.66578,,,28312.295,28312.295
3/16/2026 16:50:46.067,,241.5,-47592.173,None,60.025,132021.9309,132924.3402,132841.6509,132596.5996,229.6640474,,-50.16387895,-0.875524853,132551.9913,-50.15508795,-0.875371421,-169.9186098,-2.965639202,69.58752256,1.214531387,,,,102.3080158,1.785611727,135.1052923,103.4161835,1.804952902,134.4696248,-19.55199517,-0.341246691,136.2568163,-136.0946906,-2.375300445,133.2432362,-116.5650512,-2.680324323,-2.624392511,3.589831832,-2.034443936,2.683281573,60,-7970.780227,-8955.374396,-7670.923192,24597.07781,,,28312.295,28312.295
3/16/2026 16:50:46.100,,241.5,-47662.618,None,60.027,132054.9535,132963.15,132880.3017,132633.4354,229.7278489,,-49.86047233,-0.870229409,132592.6358,-49.85444607,-0.870124231,-169.6220775,-2.960463737,69.88604307,1.219741553,,,,102.8042661,1.794272928,135.3661701,103.4161835,1.804952902,134.4696248,-18.91108007,-0.330060612,136.9945984,-136.0946906,-2.375300445,133.2432362,-135,-2.675077133,-2.630403125,3.595041998,-2.35619449,1.697056275,60.01,-8072.846296,-8911.166393,-7756.185594,24740.19828,,,28312.295,28312.295
3/16/2026 16:50:46.133,,241.5,-47852.87,None,60.027,132036.825,132945.8982,132871.522,132618.7221,229.7023647,,-49.53371062,-0.864526341,132573.0787,-49.53369413,-0.864526053,-169.2945679,-2.954747616,70.21495065,1.225482073,,,,103.2985703,1.802900165,135.637163,103.9124947,1.813615166,134.7531076,-18.43494882,-0.321750554,136.6103949,-136.0809242,-2.375060176,134.9399867,-135,-2.678141219,-2.632997062,3.600542249,-2.35619449,3.39411255,60,-8038.566344,-8843.90399,-7942.968,24825.43833,,,28312.295,28312.295
3/16/2026 16:50:46.167,,241.5,-47398.982,None,60.025,132004.6652,132909.435,132833.1776,132583.059,229.6405944,,-49.20740129,-0.858831169,132540.9099,-49.20605921,-0.858807745,-168.965004,-2.94899564,70.53871867,1.231132891,,,,103.4161835,1.804952902,134.4696248,104.0362435,1.81577499,133.5886223,-18.11306581,-0.316132636,135.0946335,-135.7252243,-2.368852042,134.0781861,-116.5650512,-2.674582735,-2.632863004,3.599984933,-2.034443936,2.683281573,60,-8024.119429,-8745.480008,-7881.062397,24650.66183,,,28312.295,28312.295
3/16/2026 16:50:46.200,,241.5,-47382.091,None,60.024,132017.6116,132919.6758,132837.9734,132592.3793,229.6567377,,-48.9238629,-0.85388249,132553.8343,-48.92136926,-0.853838968,-168.6758653,-2.943949218,70.83013148,1.236219004,,,,103.4161835,1.804952902,134.4696248,104.0362435,1.81577499,133.5886223,-17.95616515,-0.313394203,136.2356781,-135.3649363,-2.362563831,133.2216199,-116.5650512,-2.669613958,-2.630555015,3.598782835,-2.034443936,2.683281573,60,-8103.884522,-8856.504002,-7811.913604,24772.30213,,,28312.295,28312.295
3/16/2026 16:50:46.233,,241.5,-47356.92,None,60.026,132067.6894,132968.5643,132899.3889,132645.8458,229.7493444,,-48.63556413,-0.848850728,132611.8067,-48.63580816,-0.848854987,-168.3899012,-2.938958204,71.11842113,1.241250607,,,,103.9124947,1.813615166,134.7531076,104.5344551,1.824470423,133.8847265,-17.62801937,-0.307666979,134.7263894,-134.6350637,-2.34982515,133.2216199,-135,-2.67332541,-2.631291225,3.591075757,-2.35619449,3.39411255,60.01,-8065.392624,-8750.102398,-7692.854401,24508.34942,,,28306.014,28306.014
3/16/2026 16:50:46.267,,241.5,-47600.64,None,60.029,132080.2709,132996.1061,132925.9521,132668.0958,229.7878825,,-48.30102113,-0.843011851,132624.3822,-48.29988696,-0.842992056,-168.0543638,-2.933101971,71.45546162,1.247133074,,,,104.4066852,1.822240417,135.0466586,104.8986954,1.830827616,135.3502124,-17.47477426,-0.304992347,135.8705266,-134.6350637,-2.34982515,133.2216199,-135,-2.673819672,-2.628109624,3.596958224,-2.35619449,3.39411255,60.01,-8075.828564,-8876.361607,-7788.081609,24740.27178,,,28306.014,28306.014
3/16/2026 16:50:46.300,,241.5,-47833.373,None,60.027,132021.5655,132941.0245,132862.1716,132608.9067,229.6853639,,-47.96807126,-0.837200779,132573.687,-47.96943265,-0.83722454,-167.7213833,-2.927290364,71.78433591,1.252873013,,,,104.8986954,1.830827616,135.3502124,105.3884678,1.839375757,135.6637019,-16.84380855,-0.293979918,136.6630894,-133.9053094,-2.337088535,133.2432362,-116.5650512,-2.676600297,-2.633310446,3.589961548,-2.034443936,2.683281573,60,-8046.320866,-8842.017606,-7674.177599,24562.51607,,,28306.014,28306.014
3/16/2026 16:50:46.333,,241.5,-48005.928,None,60.024,131959.9537,132868.2528,132810.1457,132546.7676,229.5777358,,-47.65371006,-0.831714141,132504.0005,-47.64990592,-0.831647747,-167.4072073,-2.921806959,72.10366181,1.258446301,,,,105.524111,1.841743177,134.5071002,106.0154396,1.850318479,134.8332303,-16.2201937,-0.283095785,137.4720335,-133.5497837,-2.330883441,134.1104023,-116.5650512,-2.681966226,-2.638711174,3.589329742,-2.034443936,2.683281573,60,-7906.400203,-8803.180791,-7710.955196,24420.53619,,,28306.014,28306.014
3/16/2026 16:50:46.367,,241.5,-47856.571,None,60.023,131983.2824,132888.7022,132821.409,132565.1044,229.6094961,,-47.37800207,-0.826902129,132518.4509,-47.37658972,-0.826877479,-167.1333567,-2.917027365,72.37700627,1.263217062,,,,105.3884678,1.839375757,135.6637019,105.8759465,1.847883865,135.9870582,-16.36107746,-0.285554671,136.3202113,-133.5497837,-2.330883441,134.1104023,-153.4349488,-2.674761344,-2.631472694,3.594100503,-2.677945045,2.683281573,60,-8091.133756,-8845.430404,-7788.124799,24724.68896,,,28306.014,28306.014
3/16/2026 16:50:46.400,,241.5,-47492.237,None,60.026,132051.7001,132955.4306,132896.5435,132635.2006,229.7309063,,-47.0977549,-0.822010893,132595.0153,-47.09902151,-0.822033,-166.848016,-2.912047229,72.65307384,1.26803535,,,,105.524111,1.841743177,134.5071002,106.0154396,1.850318479,134.8332303,-16.36107746,-0.285554671,136.3202113,-133.9053094,-2.337088535,133.2432362,-135,-2.672351479,-2.626492558,3.605123885,-2.35619449,1.697056275,60,-8065.145291,-8928.532801,-7917.220794,24910.89889,,,28306.014,28306.014
3/16/2026 16:50:46.433,,241.5,-47549.894,None,60.028,132076.8224,132998.3192,132924.5953,132667.2378,229.7863964,,-46.77078984,-0.816304276,132628.8886,-46.76714572,-0.816240675,-166.5229666,-2.906374048,72.98169501,1.273770872,,,,105.3884678,1.839375757,135.6637019,106.0154396,1.850318479,134.8332303,-15.87594651,-0.277087538,135.9870582,-133.5497837,-2.330883441,134.1104023,-135,-2.666559154,-2.62928651,3.604654313,-2.35619449,3.39411255,60,-8229.392862,-8865.575996,-7962.940808,25057.90967,,,28299.463,28299.463
3/16/2026 16:50:46.467,,241.5,-47683.714,None,60.027,132030.2436,132949.3951,132881.1584,132620.9249,229.70618,,-46.44135292,-0.810554517,132573.5566,-46.43991856,-0.810529483,-166.1932896,-2.900620099,73.31116327,1.279521178,,,,106.5043614,1.858851774,135.1692273,106.5043614,1.858851774,135.1692273,-14.76919853,-0.257771142,136.5102194,-133.1759102,-2.324358117,133.2864584,-116.5650512,-2.669381257,-2.642848957,3.603879295,-2.034443936,2.683281573,60,-8150.97232,-8681.054393,-7899.14881,24731.17552,,,28299.463,28299.463
3/16/2026 16:50:46.500,,241.5,-47639.203,None,60.024,131988.6377,132899.0162,132840.749,132576.7873,229.6297315,,-46.1261791,-0.805053697,132540.2412,-46.12720207,-0.805071551,-165.8734144,-2.895037223,73.6244797,1.284989581,,,,106.5043614,1.858851774,135.1692273,106.5043614,1.858851774,135.1692273,-14.76919853,-0.257771142,136.5102194,-132.4471019,-2.311638012,133.3512655,-153.4349488,-2.663923325,-2.637266081,3.596627593,-2.677945045,2.683281573,60,-8235.882338,-8766.575996,-7785.403202,24787.86154,,,28299.463,28299.463
3/16/2026 16:50:46.533,,241.5,-47516.53,None,60.024,131994.2453,132919.1813,132858.8431,132591.4298,229.655093,,-45.83998934,-0.800058743,132545.8537,-45.83981626,-0.800055722,-165.5873855,-2.890045078,73.91243477,1.290015345,,,,106.5043614,1.858851774,135.1692273,107.1403493,1.869951857,134.3678533,-14.76919853,-0.257771142,136.5102194,-132.4471019,-2.311638012,133.3512655,-116.5650512,-2.670007579,-2.632273936,3.601653357,-2.034443936,2.683281573,60.01,-8139.274217,-8847.10079,-7866.345603,24852.72061,,,28299.463,28299.463
3/16/2026 16:50:46.567,,241.5,-47249.41,None,60.026,132045.5163,132965.8726,132880.292,132631.2101,229.7239945,,-45.55368918,-0.795061863,132588.7125,-45.54860293,-0.794973091,-165.3040746,-2.885100369,74.20030415,1.295039613,,,,107.1403493,1.869951857,134.3678533,107.2924494,1.872606505,133.2216199,-14.76919853,-0.257771142,136.5102194,-132.0643266,-2.304957323,132.5443322,-135,-2.667579596,-2.627329227,3.599996936,-2.35619449,3.39411255,60,-8132.146159,-8928.4608,-7793.855998,24854.46296,,,28299.463,28299.463
3/16/2026 16:50:46.600,,241.5,-47566.584,None,60.026,132015.0559,132953.3078,132885.8566,132618.7618,229.7024334,,-45.23101533,-0.789430142,132583.5992,-45.22832752,-0.78938323,-164.9816394,-2.879472812,74.51798648,1.300584216,,,,107.6280194,1.878463305,134.7263894,107.7838884,1.881183734,133.5832325,-14.15763265,-0.247097304,137.3724863,-131.7191192,-2.298932318,133.4376259,-116.5650512,-2.670566964,-2.632375508,3.599516534,-2.034443936,2.683281573,60,-8106.016139,-8903.649605,-7839.071997,24848.73774,,,28299.463,28299.463
3/16/2026 16:50:46.633,,241.5,-47376.187,None,60.025,131988.7222,132915.461,132849.178,132585.1257,229.644174,,-44.91196558,-0.783861673,132540.2515,-44.90791429,-0.783790965,-164.6663934,-2.873970731,74.83021711,1.306033669,,,,107.6280194,1.878463305,134.7263894,108.2726383,1.889714028,133.9546192,-13.7908669,-0.240696034,135.9182107,-131.3322119,-2.292179512,132.6420748,-116.5650512,-2.673504993,-2.633274697,3.598213181,-2.034443936,2.683281573,60,-8056.580681,-8792.697609,-7769.577602,24618.85589,,,28292.882,28292.882
3/16/2026 16:50:46.667,,241.5,-47594.088,None,60.023,131991.225,132920.022,132846.524,132586.5939,229.6467171,,-44.63319464,-0.778996202,132542.8112,-44.63534519,-0.779033736,-164.3878393,-2.869109045,75.11392309,1.310985272,,,,108.1130658,1.886928963,135.0946335,108.5954408,1.895347994,135.4725064,-13.7908669,-0.240696034,135.9182107,-130.6012946,-2.279422599,132.7614402,-108.4349488,-2.67438173,-2.628413011,3.590407871,-1.892546881,3.794733192,60,-8064.744406,-8869.622409,-7652.620803,24586.98762,,,28292.882,28292.882
3/16/2026 16:50:46.700,,241.5,-47568.211,None,60.025,132022.4545,132942.5517,132888.0157,132618.3437,229.7017093,,-44.35460633,-0.774133919,132582.4473,-44.35186868,-0.774086138,-164.1057528,-2.864185708,75.39153307,1.31583048,,,,108.1130658,1.886928963,135.0946335,108.5954408,1.895347994,135.4725064,-13.29857033,-0.232103838,135.637163,-130.9921955,-2.286245105,133.5454979,-116.5650512,-2.669434132,-2.63208187,3.602075585,-2.034443936,2.683281573,60,-8146.177064,-8795.087986,-7886.246397,24827.51145,,,28292.882,28292.882
3/16/2026 16:50:46.733,,241.5,-47593.901,None,60.027,132033.0122,132957.1608,132894.3049,132628.8294,229.7198711,,-44.03196067,-0.76850269,132592.9605,-44.02785485,-0.76843103,-163.7846814,-2.858581955,75.71279657,1.321437586,,,,108.5954408,1.895347994,135.4725064,109.2418783,1.906630457,134.7263894,-12.69266555,-0.221528805,136.5365885,-130.6012946,-2.279422599,132.7614402,-135,-2.675061487,-2.63705315,3.600860185,-2.35619449,3.39411255,60.01,-8079.458681,-8775.489601,-7821.100801,24676.04908,,,28292.882,28292.882
3/16/2026 16:50:46.767,,241.5,-47597.774,None,60.025,131987.8363,132919.6845,132846.5462,132585.3641,229.6445869,,-43.71979898,-0.763054441,132547.7245,-43.7143675,-0.762959643,-163.4726778,-2.853136464,76.02777414,1.326934982,,,,108.7586503,1.898196539,134.3356989,109.2418783,1.906630457,134.7263894,-12.69266555,-0.221528805,136.5365885,-130.2665617,-2.273580406,133.6748293,-153.4349488,-2.6695901,-2.631607659,3.600515388,-2.677945045,2.683281573,60,-8095.818611,-8859.398407,-7866.590398,24821.80742,,,28292.882,28292.882
3/16/2026 16:50:46.800,,241.5,-47201.846,None,60.023,131953.919,132890.6873,132799.6497,132548.7564,229.5811806,,-43.42210401,-0.757858683,132505.4867,-43.41919253,-0.757807868,-163.1719101,-2.847887078,76.32665341,1.332151409,,,,109.4114869,1.909590685,133.5940118,109.4114869,1.909590685,133.5940118,-12.30801582,-0.2148154,135.1052923,-129.871809,-2.266690672,132.9023702,-116.5650512,-2.667398553,-2.633071678,3.598842081,-2.034443936,2.683281573,60,-8083.088285,-8741.663994,-7791.883202,24616.63548,,,28292.882,28292.882
3/16/2026 16:50:46.833,,241.5,-47412.691,None,60.023,131981.4892,132920.0398,132834.1896,132579.2498,229.6339966,,-43.15097057,-0.753126512,132541.225,-43.14312607,-0.752989599,-162.8999331,-2.843140185,76.59647267,1.336860643,,,,109.4114869,1.909590685,133.5940118,109.8954313,1.91803711,133.9976119,-11.80988296,-0.206121342,134.8545884,-129.5424465,-2.260942213,133.8255581,-135,-2.671026709,-2.637018843,3.597802856,-2.35619449,3.39411255,60,-8028.061057,-8665.502395,-7831.468798,24525.03225,,,28286.271,28286.271
3/16/2026 16:50:46.867,,241.5,-47538.23,None,60.026,132029.7136,132963.1391,132884.1493,132626.3407,229.7155606,,-42.86180395,-0.748079602,132589.9853,-42.86009594,-0.748049792,-162.6132771,-2.838137092,76.88865186,1.341960132,,,,109.8954313,1.91803711,133.9976119,110.3764352,1.926432211,134.4107139,-11.70643673,-0.204315865,136.0294086,-129.1439864,-2.253987772,133.0647962,-135,-2.674482003,-2.633821227,3.595947904,-2.35619449,3.39411255,60.01,-8000.511934,-8794.411205,-7760.419189,24555.34233,,,28286.271,28286.271
3/16/2026 16:50:46.900,,241.5,-47560.723,None,60.027,132017.6814,132959.2013,132872.1397,132617.0212,229.6994186,,-42.53848342,-0.742436595,132569.0793,-42.53188209,-0.742321379,-162.2927592,-2.832543,77.21133018,1.347591931,,,,109.8954313,1.91803711,133.9976119,110.854458,1.934775283,134.8332303,-11.21063313,-0.195662459,135.7910159,-129.1439864,-2.253987772,133.0647962,-116.5650512,-2.677096662,-2.636880541,3.601579703,-2.034443936,2.683281573,60,-7957.752204,-8730.432002,-7849.065586,24537.24979,,,28286.271,28286.271
3/16/2026 16:50:46.933,,241.5,-47485.31,None,60.024,131957.4788,132894.9426,132808.3523,132554.2661,229.5907237,,-42.22168698,-0.736907454,132517.6713,-42.21726035,-0.736830194,-161.9740661,-2.826980756,77.52341411,1.353038824,,,,110.3764352,1.926432211,134.4107139,111.3294615,1.943065658,135.2650731,-11.21063313,-0.195662459,135.7910159,-128.7409637,-2.246953699,132.3105438,-153.4349488,-2.679895852,-2.631318297,3.599992523,-2.677945045,2.683281573,60,-7934.582656,-8813.937593,-7775.827209,24524.34746,,,28286.271,28286.271
3/16/2026 16:50:46.967,,241.5,-47567.39,None,60.022,131946.635,132872.9742,132780.4994,132534.0243,229.5556638,,-41.95288263,-0.732215933,132489.8268,-41.94770618,-0.732125587,-161.7041382,-2.822269625,77.79638516,1.357803067,,,,110.854458,1.934775283,134.8332303,111.3294615,1.943065658,135.2650731,-10.71312302,-0.18697927,135.5628268,-128.4180553,-2.241317885,133.2486398,-153.4349488,-2.675191245,-2.635290355,3.599120952,-2.677945045,2.683281573,60,-8033.007751,-8735.169609,-7815.484802,24583.66216,,,28286.271,28286.271
3/16/2026 16:50:47.000,,241.5,-47363.645,None,60.023,131989.5383,132918.4749,132842.8086,132584.2763,229.6427029,,-41.68221883,-0.727491958,132541.6302,-41.67939429,-0.727442661,-161.4325548,-2.817529602,78.06682642,1.362523158,,,,110.854458,1.934775283,134.8332303,111.5158847,1.946319356,134.147978,-10.71312302,-0.18697927,135.5628268,-128.4180553,-2.241317885,133.2486398,-108.4349488,-2.673762017,-2.630550332,3.603841043,-1.892546881,3.794733192,60,-8058.954133,-8812.756795,-7894.02241,24765.73334,,,28286.271,28286.271
3/16/2026 16:50:47.033,,241.5,-47580.71,None,60.025,132020.526,132963.3552,132877.2961,132621.0754,229.7064408,,-41.39667449,-0.722508269,132581.5806,-41.39610036,-0.722498249,-161.1497058,-2.812592954,78.35011852,1.367467537,,,,110.854458,1.934775283,134.8332303,111.9911299,1.95461395,134.592719,-10.21397299,-0.178267458,135.3448928,-128.0996718,-2.235761044,134.1909088,-116.5650512,-2.677112199,-2.634325496,3.603228581,-2.034443936,2.683281573,60,-8007.884078,-8742.239997,-7942.13279,24692.25686,,,28286.271,28286.271
3/16/2026 16:50:47.067,,241.5,-47546.957,None,60.026,132008.5661,132936.5313,132853.7955,132600.2939,229.6704462,,-41.08345541,-0.717041565,132552.6741,-41.08205313,-0.717017091,-160.8339477,-2.807081936,78.65961912,1.372869342,,,,111.3294615,1.943065658,135.2650731,112.4632125,1.962853345,135.0466586,-9.713251025,-0.169528211,135.1372636,-127.2843264,-2.221530582,132.7234719,-116.5650512,-2.679870436,-2.637553725,3.594399924,-2.034443936,2.683281573,60,-7987.534627,-8676.331202,-7714.20959,24378.07542,,,28279.841,28279.841
3/16/2026 16:50:47.100,,241.5,-47578.622,None,60.023,131948.5482,132897.7457,132787.0599,132545.1287,229.5748973,,-40.78027478,-0.711750065,132500.4685,-40.773676,-0.711634894,-160.5375811,-2.801909363,78.96525738,1.378203736,,,,111.9911299,1.95461395,134.592719,112.4632125,1.962853345,135.0466586,-9.628156128,-0.168043025,136.3202113,-127.6942405,-2.228684932,133.4538122,-116.5650512,-2.674488239,-2.633866338,3.606888668,-2.034443936,2.683281573,60,-8030.518872,-8808.1632,-7951.1616,24789.84367,,,28279.841,28279.841
3/16/2026 16:50:47.133,,241.5,-47553.336,None,60.023,131945.5535,132884.236,132784.6855,132538.827,229.5639823,,-40.50449231,-0.706936753,132506.5191,-40.50012437,-0.706860518,-160.2609051,-2.797080456,79.2445255,1.383077884,,,,111.9911299,1.95461395,134.592719,112.9321004,1.971036984,135.5097044,-9.713251025,-0.169528211,135.1372636,-126.9727625,-2.216092766,133.6802154,-116.5650512,-2.677897502,-2.627552245,3.59917065,-2.034443936,2.683281573,60,-7976.550194,-8829.748801,-7841.836797,24648.13579,,,28279.841,28279.841
3/16/2026 16:50:47.167,,241.5,-47548.541,None,60.024,131989.966,132927.1411,132820.8658,132579.9864,229.6352725,,-40.22600137,-0.702076169,132541.7128,-40.2170873,-0.701920589,-159.981541,-2.792204633,79.52662068,1.388001374,,,,111.9911299,1.95461395,134.592719,113.1314208,1.974515781,134.405357,-9.130176482,-0.159351641,136.1246488,-126.9727625,-2.216092766,133.6802154,-116.5650512,-2.67643637,-2.632852992,3.60409414,-2.034443936,2.683281573,60,-8001.973244,-8813.491202,-7922.304002,24737.76845,,,28279.841,28279.841
3/16/2026 16:50:47.200,,241.5,-47588.4,None,60.026,132005.2886,132943.6046,132858.1413,132603.0215,229.6751705,,-39.93573572,-0.697010078,132556.9239,-39.92560956,-0.696833343,-159.692131,-2.787153476,79.81364879,1.393010959,,,,112.4632125,1.962853345,135.0466586,113.1314208,1.974515781,134.405357,-9.130176482,-0.159351641,136.1246488,-126.6656355,-2.210732388,134.6408556,-116.5650512,-2.671349124,-2.627801835,3.603743347,-2.034443936,2.683281573,60,-8111.171366,-8894.304005,-7975.857587,24981.33296,,,28279.841,28279.841
3/16/2026 16:50:47.233,,241.5,-47245.579,None,60.025,131974.9269,132922.752,132819.5735,132573.0974,229.6233404,,-39.63287593,-0.691724177,132535.6736,-39.62480476,-0.691583309,-159.3906795,-2.781892154,80.11556692,1.398280425,,,,113.1314208,1.974515781,134.405357,113.8059435,1.986288423,133.7825101,-8.202354245,-0.143158088,134.5766696,-126.5596347,-2.208882326,132.9619494,-135,-2.677871732,-2.638734066,3.607162751,-2.35619449,3.39411255,60,-7967.609467,-8620.948801,-7928.121599,24516.67987,,,28279.841,28279.841
3/16/2026 16:50:47.267,,241.5,-47422.584,None,60.023,131955.8091,132885.8057,132786.6939,132543.4256,229.5719473,,-39.33650497,-0.686551528,132499.5643,-39.32790051,-0.686401352,-159.0969614,-2.776765807,80.41254644,1.403463695,,,,113.1314208,1.974515781,134.405357,113.6001899,1.982697344,134.8812811,-7.696051722,-0.134321442,134.4107139,-126.2538377,-2.203545162,133.9277417,-116.5650512,-2.669098696,-2.642444365,3.607008857,-2.034443936,2.683281573,60,-8104.866918,-8549.798409,-7981.286397,24635.95172,,,28273.901,28273.901
3/16/2026 16:50:47.300,,241.5,-47245.896,None,60.023,131966.9528,132884.0989,132778.9247,132543.959,229.5728713,,-39.06743037,-0.68185529,132503.0469,-39.0617631,-0.681756378,-158.825043,-2.772019934,80.68494988,1.408218032,,,,113.1314208,1.974515781,134.405357,114.2744411,1.994465249,134.271367,-8.202354245,-0.143158088,134.5766696,-125.837653,-2.196281367,133.2216199,-135,-2.676221627,-2.628861846,3.604499399,-2.35619449,3.39411255,60,-7991.920694,-8772.710405,-7899.047997,24663.6791,,,28273.901,28273.901
3/16/2026 16:50:47.333,,241.5,-47347.344,None,60.025,132001.4864,132927.6681,132821.5608,132584.2177,229.6426014,,-38.7886245,-0.67698921,132537.5103,-38.78182648,-0.676870562,-158.5491688,-2.767205023,80.96063338,1.413029617,,,,113.6001899,1.982697344,134.8812811,114.2744411,1.994465249,134.271367,-7.628149669,-0.133136328,135.6,-125.837653,-2.196281367,133.2216199,-135,-2.671335811,-2.634068695,3.609310984,-2.35619449,3.39411255,60.01,-8100.26416,-8760.412802,-7977.672002,24838.34896,,,28273.901,28273.901
3/16/2026 16:50:47.367,,241.5,-47191.752,None,60.025,131988.8221,132922.973,132815.2736,132576.3463,229.6289677,,-38.47103482,-0.671446224,132534.1465,-38.4661872,-0.671361617,-158.2312481,-2.761656258,81.27981401,1.41860037,,,,114.2744411,1.994465249,134.271367,114.2744411,1.994465249,134.271367,-7.696051722,-0.134321442,134.4107139,-125.1185939,-2.183731419,133.5023595,-135,-2.665826866,-2.627334816,3.602331789,-2.35619449,3.39411255,60,-8150.701641,-8788.219211,-7883.452808,24822.37366,,,28273.901,28273.901
3/16/2026 16:50:47.400,,241.5,-47271.614,None,60.022,131960.6396,132886.3036,132791.5581,132546.8194,229.5778256,,-38.19627864,-0.666650824,132505.904,-38.19029462,-0.666546383,-157.9516689,-2.756776681,81.55576876,1.423416689,,,,114.2744411,1.994465249,134.271367,114.9547506,2.006338888,133.6802154,-7.125016349,-0.124354995,135.4459302,-124.6951535,-2.17634099,132.8156617,-116.5650512,-2.672885271,-2.632421686,3.599757679,-2.034443936,2.683281573,59.99,-8037.128108,-8773.632012,-7800.811195,24611.57132,,,28273.901,28273.901
3/16/2026 16:50:47.433,,241.5,-47160.504,None,60.022,131967.1083,132888.0894,132809.97,132555.7117,229.5932275,,-37.93050192,-0.662012145,132512.3026,-37.92342011,-0.661888545,-157.6893764,-2.752198814,81.82377345,1.428094253,,,,114.2744411,1.994465249,134.271367,114.9547506,2.006338888,133.6802154,-7.125016349,-0.124354995,135.4459302,-124.6951535,-2.17634099,132.8156617,-135,-2.668227433,-2.627843819,3.604435243,-2.35619449,3.39411255,60,-8111.366011,-8845.60321,-7875.806387,24832.77561,,,28273.901,28273.901
3/16/2026 16:50:47.467,,241.5,-47300.659,None,60.024,132007.1153,132937.861,132850.1113,132599.0265,229.6682509,,-37.64480463,-0.657025787,132561.7237,-37.63972624,-0.656937152,-157.4071884,-2.747273704,82.1085006,1.433063679,,,,114.7395089,2.002582212,134.7691359,115.6410058,2.018316302,133.1080764,-6.620776082,-0.115554342,135.3023281,-124.4026649,-2.1712361,133.8040358,-116.5650512,-2.675253454,-2.631719362,3.604299779,-2.034443936,2.683281573,60.01,-8032.553604,-8778.758398,-7934.659197,24745.9712,,,28268,28268
3/16/2026 16:50:47.500,,241.5,-47278.181,None,60.026,132009.4366,132924.52,132844.3652,132593.4196,229.6585394,,-37.35227874,-0.651920247,132556.6979,-37.35011174,-0.651882426,-157.1131546,-2.742141845,82.39543825,1.438071686,,,,115.4192883,2.014446602,134.1909088,116.104854,2.02641198,133.6317328,-6.620776082,-0.115554342,135.3023281,-123.976544,-2.163798889,133.1297112,-116.5650512,-2.678294406,-2.626587503,3.601870575,-2.034443936,2.683281573,60,-7949.433576,-8858.318409,-7855.862404,24663.61439,,,28268,28268
3/16/2026 16:50:47.533,,241.5,-47616.365,None,60.023,131952.5942,132868.9795,132774.8079,132532.7663,229.5534849,,-37.04528811,-0.64656225,132499.8208,-37.041847,-0.646502191,-156.7993711,-2.736665291,82.70477641,1.443470655,,,,115.4192883,2.014446602,134.1909088,116.5650512,2.034443936,134.1640786,-6.061788789,-0.105798173,136.3624582,-123.6900675,-2.15879893,134.1265074,-116.5650512,-2.680946127,-2.630867118,3.602269585,-2.034443936,2.683281573,60,-7903.816663,-8856.431998,-7916.903987,24677.15265,,,28268,28268
3/16/2026 16:50:47.567,,241.5,-47287.886,None,60.02,131925.7504,132841.8759,132749.0621,132506.2025,229.507475,,-36.7910022,-0.642124123,132463.3256,-36.78338441,-0.641991168,-156.5519946,-2.732347757,82.95914006,1.447910139,,,,115.4192883,2.014446602,134.1909088,116.104854,2.02641198,133.6317328,-5.609274446,-0.097900308,135.0466586,-123.6900675,-2.15879893,134.1265074,-135,-2.668403148,-2.634447449,3.606709069,-2.35619449,3.39411255,60,-8100.729246,-8713.094404,-7986.095997,24799.91965,,,28268,28268
3/16/2026 16:50:47.600,,241.5,-47367.547,None,60.022,131985.519,132886.659,132796.0128,132556.6827,229.5949093,,-36.53472313,-0.63765121,132515.8674,-36.53025068,-0.637573151,-156.300705,-2.727961925,83.22240947,1.452505057,,,,115.8802737,2.022492314,134.7103559,116.5650512,2.034443936,134.1640786,-5.102165252,-0.089049583,134.9346508,-123.2614288,-2.151317773,133.464602,-135,-2.672017087,-2.638912342,3.60382283,-2.35619449,3.39411255,60,-8077.834829,-8638.732798,-7903.742401,24620.31003,,,28268,28268
3/16/2026 16:50:47.633,,241.5,-47313.893,None,60.024,132038.8187,132941.3126,132866.89,132616.3046,229.6981774,,-36.25272248,-0.63272937,132571.6911,-36.25439762,-0.632758607,-156.0170314,-2.723010887,83.49694406,1.457296589,,,,116.104854,2.02641198,133.6317328,117.0215816,2.042411895,134.705011,-5.609274446,-0.097900308,135.0466586,-122.8285418,-2.14376247,132.8102406,-135,-2.675170502,-2.625110579,3.601059059,-2.35619449,3.39411255,60,-7966.673225,-8865.763198,-7825.507207,24657.94363,,,28268,28268
3/16/2026 16:50:47.667,,241.5,-47114.136,None,60.025,132021.0856,132939.5925,132864.0374,132608.892,229.6853385,,-35.97055921,-0.627804692,132570.7309,-35.96993978,-0.627793881,-155.7276851,-2.717960841,83.78838795,1.462383245,,,,116.5650512,2.034443936,134.1640786,117.492837,2.050636852,132.5714901,-4.594253331,-0.080184847,134.8332303,-122.3913932,-2.136132788,132.1635351,-123.6900675,-2.678430733,-2.637775994,3.598516033,-2.15879893,4.326661531,60,-7946.516345,-8653.521595,-7747.185615,24347.22356,,,28268,28268
3/16/2026 16:50:47.700,,241.5,-47334.845,None,60.023,131971.6164,132886.6942,132815.6411,132558.6355,229.5982917,,-35.66916737,-0.622544412,132511.4973,-35.66425459,-0.622458668,-155.4275853,-2.712723112,84.08285016,1.46752258,,,,117.0215816,2.042411895,134.705011,117.710814,2.05444127,134.1909088,-4.553767979,-0.079478245,136.0294086,-122.3913932,-2.136132788,132.1635351,-116.5650512,-2.676899938,-2.633244867,3.603655368,-2.034443936,2.683281573,60,-7999.427278,-8798.45761,-7825.21921,24623.1041,,,28262.076,28262.076
3/16/2026 16:50:47.733,,241.5,-46903.075,None,60.022,131959.09,132872.5169,132790.953,132541.4959,229.568605,,-35.41160472,-0.618049096,132498.9144,-35.40563777,-0.617944953,-155.1684805,-2.708200881,84.34195713,1.47204485,,,,117.2553284,2.046491546,133.6371206,117.950969,2.058632765,133.1297112,-4.122297812,-0.07194767,133.5454979,-122.3913932,-2.136132788,132.1635351,-116.5650512,-2.676577718,-2.636253211,3.608177638,-2.034443936,2.683281573,60.01,-7940.357314,-8590.204808,-7894.728017,24425.29014,,,28262.076,28262.076
3/16/2026 16:50:47.767,,241.5,-47073.197,None,60.022,131982.6932,132892.9705,132816.7687,132564.7854,229.6089436,,-35.14927867,-0.613470642,132525.3531,-35.14949848,-0.613474479,-154.9043426,-2.703590804,84.60310341,1.476602712,,,,117.2553284,2.046491546,133.6371206,118.4052464,2.066561402,133.6963724,-4.122297812,-0.07194767,133.5454979,-121.6754687,-2.123637548,132.5443322,-135,-2.680035881,-2.631643134,3.60024026,-2.35619449,3.39411255,60,-7887.152541,-8663.025614,-7793.971194,24344.14935,,,28262.076,28262.076
3/16/2026 16:50:47.800,,241.5,-47091.658,None,60.024,132014.0027,132925.9711,132850.8689,132597.5918,229.665766,,-34.86114411,-0.608441746,132556.6583,-34.86017947,-0.60842491,-154.6193803,-2.698617273,84.89553348,1.481706579,,,,117.950969,2.058632765,133.1297112,118.8556612,2.074422623,134.271367,-4.122297812,-0.07194767,133.5454979,-121.6754687,-2.123637548,132.5443322,-116.5650512,-2.682847533,-2.626669603,3.605344127,-2.034443936,2.683281573,60,-7814.604815,-8742.12481,-7876.454384,24433.18401,,,28262.076,28262.076
3/16/2026 16:50:47.833,,241.5,-46954.037,None,60.024,131988.725,132918.9955,132840.5973,132583.4419,229.6412576,,-34.56916982,-0.603345833,132541.2435,-34.56996026,-0.603359629,-154.3256049,-2.693489926,85.18606908,1.486777382,,,,117.950969,2.058632765,133.1297112,118.6518285,2.07086507,132.6420748,-3.576334375,-0.06241881,134.6622442,-121.6754687,-2.123637548,132.5443322,-123.6900675,-2.674224699,-2.631071116,3.61041493,-2.15879893,4.326661531,60,-7949.824222,-8746.113605,-7955.59679,24651.53462,,,28262.076,28262.076
3/16/2026 16:50:47.867,,241.5,-47108.822,None,60.022,131974.0496,132894.5037,132826.5251,132565.6877,229.6105064,,-34.29876282,-0.59862634,132519.8081,-34.30272508,-0.598695495,-154.0504117,-2.688686898,85.45043305,1.491391404,,,,118.4052464,2.066561402,133.6963724,119.1047316,2.078769722,133.2216199,-3.576334375,-0.06241881,134.6622442,-120.9637565,-2.111215827,132.9457032,-116.5650512,-2.677465217,-2.626268088,3.602607231,-2.034443936,2.683281573,60,-7931.072921,-8819.395198,-7855.603202,24606.07132,,,28262.076,28262.076
3/16/2026 16:50:47.900,,241.5,-47071.8,None,60.022,131995.5676,132910.8391,132839.2141,132582.525,229.6396695,,-34.03536599,-0.594029199,132541.3624,-34.03823851,-0.594079334,-153.7889076,-2.68412279,85.71562088,1.496019805,,,,118.4052464,2.066561402,133.6963724,119.1047316,2.078769722,133.2216199,-3.066485501,-0.053520268,134.592719,-120.9637565,-2.111215827,132.9457032,-135,-2.672849056,-2.630602522,3.607235632,-2.35619449,3.39411255,60,-8005.424496,-8748.374401,-7929.475204,24683.2741,,,28256.143,28256.143
3/16/2026 16:50:47.933,,241.5,-46961.669,None,60.024,132023.1514,132951.3463,132876.1712,132617.5577,229.700348,,-33.75047878,-0.589056979,132575.6394,-33.74784282,-0.589010973,-153.5089564,-2.679236721,85.99696264,1.500930145,,,,118.4052464,2.066561402,133.6963724,119.1047316,2.078769722,133.2216199,-3.066485501,-0.053520268,134.592719,-120.9637565,-2.111215827,132.9457032,-116.5650512,-2.667780695,-2.625716453,3.612145972,-2.034443936,2.683281573,60.01,-8087.537688,-8827.19999,-8009.092801,24923.83048,,,28256.143,28256.143
3/16/2026 16:50:47.967,,241.5,-47313.576,None,60.025,132024.2683,132941.5639,132876.524,132614.7773,229.6955321,,-33.45130053,-0.583835333,132576.7169,-33.44741266,-0.583767477,-153.2059705,-2.673948618,86.3029507,1.506270644,,,,118.8556612,2.074422623,134.271367,119.5536836,2.086605412,133.8094167,-2.533558888,-0.044218944,135.7326785,-119.8091142,-2.091063517,132.7668633,-135,-2.670372889,-2.629729674,3.597334161,-2.35619449,3.39411255,60,-8081.298088,-8838.244802,-7764.566405,24684.1093,,,28256.143,28256.143
3/16/2026 16:50:48.000,,241.5,-47019.24,None,60.023,131985.3472,132913.6425,132835.5994,132578.863,229.6333266,,-33.1663205,-0.578861493,132531.1798,-33.16559931,-0.578848906,-152.9213688,-2.668981383,86.58703624,1.511228872,,,,118.8556612,2.074422623,134.271367,119.5536836,2.086605412,133.8094167,-2.533558888,-0.044218944,135.7326785,-120.0685828,-2.095592098,131.7269904,-108.4349488,-2.665454318,-2.624762439,3.60682097,-1.892546881,3.794733192,60,-8156.411909,-8914.406392,-7850.087995,24920.9063,,,28256.143,28256.143
3/16/2026 16:50:48.033,,241.5,-47277.259,None,60.021,131968.5781,132904.0745,132838.4986,132571.0694,229.6198278,,-32.9144669,-0.574465819,132524.4719,-32.91553496,-0.57448446,-152.669138,-2.664579124,86.83596056,1.515573421,,,,119.5536836,2.086605412,133.8094167,119.8091142,2.091063517,132.7668633,-1.520769661,-0.026542438,135.6477792,-119.1047316,-2.078769722,133.2216199,-116.5650512,-2.665547977,-2.638036686,3.594343143,-2.034443936,2.683281573,60,-8126.462837,-8699.356805,-7741.368007,24567.18765,,,28256.143,28256.143
3/16/2026 16:50:48.067,,241.5,-46947.571,None,60.023,132021.4155,132951.219,132878.033,132617.561,229.7003536,,-32.65296435,-0.569901738,132577.3148,-32.65293088,-0.569901154,-152.4057248,-2.659981696,87.10116155,1.520202051,,,,119.5536836,2.086605412,133.8094167,120.2564372,2.098870775,133.3674623,-2.045408489,-0.035699113,134.485687,-119.8091142,-2.091063517,132.7668633,-116.5650512,-2.668771929,-2.624282583,3.611265568,-2.034443936,2.683281573,60,-8078.826876,-8842.464012,-7984.583994,24905.87488,,,28256.143,28256.143
3/16/2026 16:50:48.100,,241.5,-46958.443,None,60.025,132061.4524,133007.3894,132919.3118,132663.404,229.7797561,,-32.36861155,-0.564938846,132627.4799,-32.3701684,-0.564966018,-152.1263778,-2.655106172,87.37653353,1.525008199,,,,119.8091142,2.091063517,132.7668633,120.9637565,2.111215827,132.9457032,-1.5343415,-0.026779311,134.4482056,-119.3577535,-2.083185787,132.1744302,-108.4349488,-2.676181845,-2.628326861,3.608193986,-1.892546881,3.794733192,60.01,-7902.533371,-8780.803198,-7903.267195,24586.60376,,,28250.397,28250.397
3/16/2026 16:50:48.133,,241.5,-47185.56,None,60.026,132039.7609,132972.2621,132900.7774,132638.277,229.7362348,,-32.06474452,-0.559635366,132595.63,-32.06223464,-0.55959156,-151.8137593,-2.64964995,87.68168267,1.530334056,,,,120.2564372,2.098870775,133.3674623,121.4051637,2.118919835,133.5670618,-1.023030189,-0.017855245,134.4214269,-119.1047316,-2.078769722,133.2216199,-108.4349488,-2.678511395,-2.631794705,3.609103778,-1.892546881,3.794733192,60.01,-7899.540359,-8722.684795,-7979.155202,24601.38036,,,28250.397,28250.397
3/16/2026 16:50:48.167,,241.5,-47105.654,None,60.023,131981.0719,132913.3749,132838.4656,132578.3121,229.6323725,,-31.76179046,-0.55434782,132540.7888,-31.76517505,-0.554406892,-151.5121549,-2.64438596,87.98100837,1.535558275,,,,120.6997226,2.106607565,133.9761173,121.4051637,2.118919835,133.5670618,-0.511555867,-0.008928334,134.405357,-118.6518285,-2.07086507,132.6420748,-135,-2.673326727,-2.635457626,3.606423345,-2.35619449,3.39411255,60,-8014.572096,-8660.606401,-7898.529597,24573.70809,,,28250.397,28250.397
3/16/2026 16:50:48.200,,241.5,-46915.301,None,60.021,131982.3441,132906.6608,132842.6693,132577.8946,229.6316494,,-31.51268453,-0.550000101,132538.1313,-31.50784861,-0.549915698,-151.2689839,-2.640141825,88.23999662,1.540078473,,,,120.6997226,2.106607565,133.9761173,121.4051637,2.118919835,133.5670618,-1.023030189,-0.017855245,134.4214269,-118.1949791,-2.062891544,132.0708901,-116.5650512,-2.668835533,-2.62228658,3.602970017,-2.034443936,2.683281573,60,-8085.495322,-8866.252798,-7810.560002,24762.30812,,,28250.397,28250.397
3/16/2026 16:50:48.233,,241.5,-46898.251,None,60.023,132043.7998,132980.3557,132896.9444,132641.0418,229.7410235,,-31.24030503,-0.545246182,132603.5647,-31.24147739,-0.545266644,-150.9971209,-2.635396921,88.50984882,1.544788282,,,,120.6997226,2.106607565,133.9761173,121.4051637,2.118919835,133.5670618,-0.511555867,-0.008928334,134.405357,-118.1949791,-2.062891544,132.0708901,-108.4349488,-2.664186479,-2.626468587,3.607679826,-1.892546881,3.794733192,60,-8162.933958,-8805.139201,-7887.686397,24855.75956,,,28250.397,28250.397
3/16/2026 16:50:48.267,,241.5,-46912.32,None,60.026,132060.7736,133004.7071,132929.6613,132665.739,229.7838003,,-30.95575495,-0.540279846,132626.7171,-30.95125628,-0.54020133,-150.7129263,-2.63043679,88.78959658,1.549670802,,,,121.4051637,2.118919835,133.5670618,122.5500035,2.138901059,133.8201779,0,0,133.2,-118.1949791,-2.062891544,132.0708901,-108.4349488,-2.679102389,-2.63043679,3.612562346,-1.892546881,3.794733192,60,-7903.849769,-8666.524796,-7966.108803,24536.48337,,,28250.397,28250.397
