time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:48.300,,241.5,-47269.282,None,60.025,132017.6672,132962.1195,132880.0308,132620.6272,229.7056644,,-30.64091922,-0.534784926,132583.5449,-30.6350695,-0.534682829,-150.3878857,-2.62476376,89.10999987,1.555262894,,,,121.8424573,2.126552048,134.1962742,122.9809975,2.146423325,134.4696248,0.511555867,0.008928334,134.405357,-117.492837,-2.050636852,132.5714901,-135,-2.681106154,-2.633692094,3.605899746,-2.35619449,3.39411255,60,-7906.576599,-8691.3648,-7888.550388,24486.49179,,,28250.397,28250.397
3/16/2026 16:50:48.333,,241.5,-47140.992,None,60.022,131975.3001,132921.9677,132847.6751,132582.3444,229.6393566,,-30.36770692,-0.530016472,132545.3947,-30.36781257,-0.530018316,-150.1158958,-2.620016642,89.38410703,1.560046967,,,,121.8424573,2.126552048,134.1962742,122.5500035,2.138901059,133.8201779,0.507029061,0.008849327,135.6053096,-117.492837,-2.050636852,132.5714901,-108.4349488,-2.668919375,-2.628865969,3.610683819,-1.892546881,3.794733192,60,-8097.897921,-8842.219189,-7961.875196,24901.99231,,,28245.583,28245.583
3/16/2026 16:50:48.367,,241.5,-47056.997,None,60.022,132005.7697,132947.0734,132854.5802,132603.1511,229.6753949,,-30.10449101,-0.525422488,132565.4779,-30.10084743,-0.525358895,-149.8593358,-2.615538824,89.64290872,1.564563908,,,,122.1148306,2.131305859,133.1783766,122.8285418,2.14376247,132.8102406,1.023030189,0.017855245,134.4214269,-117.2553284,-2.046491546,133.6371206,-135,-2.669121365,-2.633394069,3.611055454,-2.35619449,3.39411255,60.01,-8034.516648,-8696.073613,-8032.176002,24762.76626,,,28245.583,28245.583
3/16/2026 16:50:48.400,,241.5,-46845.331,None,60.024,132047.9875,132978.4411,132888.1219,132638.8452,229.7372189,,-29.82720461,-0.520582927,132597.2373,-29.81979712,-0.520453642,-149.5798068,-2.610660124,89.92239153,1.569441804,,,,122.1148306,2.131305859,133.1783766,123.2614288,2.151317773,133.464602,0.511555867,0.008928334,134.405357,-117.0308603,-2.042573838,132.0218164,-108.4349488,-2.671771415,-2.619588458,3.612015642,-1.892546881,3.794733192,60,-7994.742723,-8911.814391,-7952.112009,24858.66912,,,28245.583,28245.583
3/16/2026 16:50:48.433,,241.5,-46905.638,None,60.025,132033.8711,132982.0189,132888.8669,132635.6053,229.7316073,,-29.54163948,-0.515598875,132593.4693,-29.53561089,-0.515493657,-149.2924975,-2.605645631,90.20695514,1.574408375,,,,122.5500035,2.138901059,133.8201779,123.2614288,2.151317773,133.464602,1.548157699,0.027020449,133.2486398,-116.3330857,-2.030395375,132.5551961,-153.4349488,-2.66681143,-2.63266608,3.60480375,-2.677945045,2.683281573,60,-8111.415474,-8633.735999,-7870.838399,24615.98987,,,28245.583,28245.583
3/16/2026 16:50:48.467,,241.5,-47119.32,None,60.023,131989.0839,132941.6153,132833.2058,132588.652,229.6502818,,-29.24303329,-0.510387214,132548.6018,-29.23573672,-0.510259865,-148.9989912,-2.600522978,90.50725808,1.57964965,,,,123.2614288,2.151317773,133.464602,123.6900675,2.15879893,134.1265074,2.045408489,0.035699113,134.485687,-115.8663568,-2.022249418,132.0272699,-116.5650512,-2.669058795,-2.636222091,3.601899068,-2.034443936,2.683281573,60,-8051.74493,-8655.667202,-7790.601588,24498.01372,,,28245.583,28245.583
3/16/2026 16:50:48.500,,241.5,-47062.598,None,60.021,131973.3928,132914.5742,132815.8748,132568.62,229.6155854,,-28.98103431,-0.505814469,132527.0145,-28.97718357,-0.505747261,-148.7381633,-2.595970673,90.76617601,1.584168621,,,,123.2614288,2.151317773,133.464602,124.4026649,2.1712361,133.8040358,2.045408489,0.035699113,134.485687,-115.8663568,-2.022249418,132.0272699,-108.4349488,-2.676983361,-2.631669786,3.606418039,-1.892546881,3.794733192,60,-7925.37486,-8725.017602,-7860.499198,24510.89166,,,28245.583,28245.583
3/16/2026 16:50:48.533,,241.5,-46960.56,None,60.023,132013.0123,132956.3025,132849.6804,132607.0025,229.6820659,,-28.7110431,-0.501102234,132566.5858,-28.70606131,-0.501015285,-148.470417,-2.591297619,91.03513498,1.58886284,,,,123.2614288,2.151317773,133.464602,124.4026649,2.1712361,133.8040358,2.045408489,0.035699113,134.485687,-115.8663568,-2.022249418,132.0272699,-116.5650512,-2.672251385,-2.626996732,3.611112258,-2.034443936,2.683281573,60.01,-8002.499992,-8800.588801,-7936.012787,24739.10158,,,28241.372,28241.372
3/16/2026 16:50:48.567,,241.5,-46958.947,None,60.025,132033.6066,132976.6614,132874.9634,132629.0838,229.7203118,,-28.43456919,-0.496276854,132587.1181,-28.42842906,-0.496169688,-148.190277,-2.586408253,91.31441508,1.593737198,,,,123.976544,2.163798889,133.1297112,124.4026649,2.1712361,133.8040358,2.5791475,0.045014616,133.3350667,-115.1735245,-2.010157214,132.5932125,-116.5650512,-2.667405788,-2.631422869,3.603894412,-2.034443936,2.683281573,60.01,-8059.844587,-8658.2304,-7857.936004,24576.01099,,,28241.372,28241.372
3/16/2026 16:50:48.600,,241.5,-47036.837,None,60.024,132001.4509,132948.1782,132833.453,132595.0318,229.6613319,,-28.11947619,-0.490777443,132549.221,-28.11660727,-0.490727371,-147.8778535,-2.580955434,91.62549008,1.599166481,,,,124.4026649,2.1712361,133.8040358,125.1185939,2.183731419,133.5023595,2.5791475,0.045014616,133.3350667,-114.9547506,-2.006338888,133.6802154,-135,-2.67445879,-2.62597005,3.605505369,-2.35619449,3.39411255,60,-7986.865623,-8740.598402,-7945.4736,24672.93763,,,28241.372,28241.372
3/16/2026 16:50:48.633,,241.5,-46651.291,None,60.021,131964.9624,132906.2886,132792.2543,132555.1654,229.5922813,,-27.85761923,-0.486207177,132512.6965,-27.85366262,-0.486138121,-147.6156994,-2.576379982,91.89017832,1.603786162,,,,124.2673354,2.168874156,132.1362933,125.4170553,2.188940553,132.5226018,2.556150079,0.044613235,134.5338619,-115.3959118,-2.014038605,131.5081747,-108.4349488,-2.675078674,-2.620993217,3.617824767,-1.892546881,3.794733192,60,-7875.450759,-8893.713598,-8005.752002,24774.91636,,,28241.372,28241.372
3/16/2026 16:50:48.667,,241.5,-46879.762,None,60.021,131985.3946,132917.7079,132812.5007,132572.5233,229.622346,,-27.60680438,-0.481829632,132533.0834,-27.60180755,-0.481742421,-147.3673378,-2.572045255,92.13853232,1.608120757,,,,124.6951535,2.17634099,132.8156617,125.5376778,2.191045813,134.1962742,3.094058059,0.0540015,133.3944527,-114.7024302,-2.001935068,132.0872439,-116.5650512,-2.672788234,-2.626046755,3.610055825,-2.034443936,2.683281573,60,-7953.147979,-8741.304006,-7920.864011,24615.31599,,,28241.372,28241.372
3/16/2026 16:50:48.700,,241.5,-46789.272,None,60.023,132028.9741,132960.652,132862.2382,132617.9467,229.7010216,,-27.33272183,-0.477045989,132582.1096,-27.32196358,-0.476858223,-147.0901602,-2.567207593,92.41739741,1.612987871,,,,125.1185939,2.183731419,133.5023595,125.837653,2.196281367,133.2216199,3.608468853,0.062979662,133.464602,-114.7024302,-2.001935068,132.0872439,-116.5650512,-2.67313959,-2.630187255,3.614922939,-2.034443936,2.683281573,60,-7991.676883,-8684.726406,-7999.948807,24676.3521,,,28241.372,28241.372
3/16/2026 16:50:48.733,,241.5,-46993.219,None,60.025,132032.7254,132970.0096,132867.1739,132623.9671,229.7114493,,-27.04745243,-0.472067099,132580.2751,-27.0401374,-0.471939428,-146.8090045,-2.5623005,92.69702081,1.61786822,,,,125.4170553,2.188940553,132.5226018,126.1420412,2.201593945,132.2506711,4.08561678,0.071307465,134.7424209,-113.5400393,-1.981647518,132.2016641,-135,-2.673533373,-2.633607965,3.599515738,-2.35619449,3.39411255,60,-7926.743197,-8714.995202,-7765.358395,24407.09679,,,28241.372,28241.372
3/16/2026 16:50:48.767,,241.5,-46990.642,None,60.023,131985.9178,132929.137,132817.8572,132578.3054,229.6323609,,-26.74832652,-0.466846367,132538.6881,-26.74676443,-0.466819104,-146.5064645,-2.557020182,92.99863946,1.623132458,,,,125.837653,2.196281367,133.2216199,126.5596347,2.208882326,132.9619494,4.08561678,0.071307465,134.7424209,-113.5400393,-1.981647518,132.2016641,-116.5650512,-2.67570143,-2.628327647,3.604779976,-2.034443936,2.683281573,60,-7931.872147,-8794.828789,-7845.278388,24571.97932,,,28237.02,28237.02
3/16/2026 16:50:48.800,,241.5,-46741.651,None,60.02,131963.886,132908.4398,132790.0112,132554.7782,229.5916106,,-26.49776179,-0.462473188,132516.6352,-26.49514989,-0.462427601,-146.2582811,-2.552688563,93.25335543,1.627578091,,,,125.837653,2.196281367,133.2216199,126.5596347,2.208882326,132.9619494,4.122297812,0.07194767,133.5454979,-113.5400393,-1.981647518,132.2016641,-116.5650512,-2.671309927,-2.624636233,3.609225609,-2.034443936,2.683281573,60,-7999.740823,-8772.364792,-7913.376,24685.48161,,,28237.02,28237.02
3/16/2026 16:50:48.833,,241.5,-46781.914,None,60.021,132014.1342,132943.4529,132836.6558,132598.731,229.6677392,,-26.24960517,-0.458142038,132566.852,-26.24595525,-0.458078334,-146.0130138,-2.548407841,93.50627291,1.631992334,,,,125.837653,2.196281367,133.2216199,126.5596347,2.208882326,132.9619494,4.08561678,0.071307465,134.7424209,-113.5400393,-1.981647518,132.2016641,-135,-2.66696066,-2.619715306,3.613639852,-2.35619449,3.39411255,60,-8071.169173,-8929.843196,-7985.275205,24986.28757,,,28237.02,28237.02
3/16/2026 16:50:48.867,,241.5,-46766.952,None,60.025,132046.4057,132971.8311,132867.473,132629.2156,229.72054,,-25.96208203,-0.453123812,132588.2846,-25.9549501,-0.452999336,-145.7276871,-2.543427951,93.79583139,1.637046082,,,,125.837653,2.196281367,133.2216199,126.9727625,2.216092766,133.6802154,4.635463427,0.080904099,133.6371206,-113.5400393,-1.981647518,132.2016641,-135,-2.669092102,-2.62433205,3.6186936,-2.35619449,3.39411255,60.01,-8038.968448,-8787.268803,-8066.087988,24892.32524,,,28237.02,28237.02
3/16/2026 16:50:48.900,,241.5,-46831.594,None,60.024,132012.4096,132937.406,132840.9799,132597.5819,229.6657487,,-25.66962378,-0.448019453,132554.1972,-25.66128964,-0.447873995,-145.4291463,-2.538217432,94.08192922,1.642039432,,,,126.5596347,2.208882326,132.9619494,127.2843264,2.221530582,132.7234719,5.147884824,0.08984754,133.7394482,-112.3801351,-1.96140337,132.3703894,-116.5650512,-2.669404577,-2.628064972,3.603442802,-2.034443936,2.683281573,60,-8016.332226,-8733.97439,-7835.615994,24585.92261,,,28237.02,28237.02
3/16/2026 16:50:48.933,,241.5,-46925.438,None,60.021,131937.4106,132868.4354,132767.2017,132525.0056,229.5400429,,-25.40221007,-0.443352203,132484.7961,-25.39971597,-0.443308673,-145.1631365,-2.533574685,94.35422106,1.646791821,,,,126.9727625,2.216092766,133.6802154,127.6942405,2.228684932,133.4538122,5.65948184,0.098776592,133.8524561,-112.3801351,-1.96140337,132.3703894,-116.5650512,-2.671993605,-2.632351277,3.608195191,-2.034443936,2.683281573,60,-8014.554321,-8670.340792,-7905.945593,24590.84071,,,28237.02,28237.02
3/16/2026 16:50:48.967,,241.5,-46678.334,None,60.019,131949.4158,132857.2699,132760.4857,132523.0157,229.5365963,,-25.16770037,-0.439259237,132480.8092,-25.16673376,-0.439242366,-144.9261554,-2.529438584,94.58300704,1.650784889,,,,126.9727625,2.216092766,133.6802154,128.0115103,2.234222335,132.5063017,5.147884824,0.08984754,133.7394482,-111.8981928,-1.952991891,131.9181564,-108.4349488,-2.673464701,-2.619286124,3.60377678,-1.892546881,3.794733192,60,-7991.071534,-8864.236796,-7809.350385,24664.65871,,,28232.679,28232.679
3/16/2026 16:50:49.000,,241.5,-46824.322,None,60.021,131986.1344,132912.4382,132820.7195,132573.7523,229.6244748,,-24.92224574,-0.434975245,132533.4523,-24.91776212,-0.434896991,-144.6770022,-2.525090041,94.8354328,1.65519055,,,,127.2843264,2.221530582,132.7234719,128.4180553,2.241317885,133.2486398,5.65948184,0.098776592,133.8524561,-111.8981928,-1.952991891,131.9181564,-108.4349488,-2.676214876,-2.623866633,3.608182441,-1.892546881,3.794733192,60,-7893.830653,-8804.692796,-7881.911994,24580.43544,,,28232.679,28232.679
3/16/2026 16:50:49.033,,241.5,-46712.693,None,60.024,132023.0304,132939.5015,132854.0768,132606.1805,229.6806421,,-24.6349586,-0.429961139,132570.2893,-24.62928531,-0.429862121,-144.3931818,-2.52013644,95.11993061,1.660155973,,,,127.2843264,2.221530582,132.7234719,128.4180553,2.241317885,133.2486398,5.65948184,0.098776592,133.8524561,-111.8981928,-1.952991891,131.9181564,-108.4349488,-2.671180006,-2.618913032,3.613147864,-1.892546881,3.794733192,60,-7975.09247,-8882.971201,-7961.515184,24819.57886,,,28232.679,28232.679
3/16/2026 16:50:49.067,,241.5,-46828.166,None,60.023,131981.7942,132893.0777,132817.8979,132564.9,229.609142,,-24.35335744,-0.425046271,132524.0345,-24.35126068,-0.425009676,-144.1110844,-2.515212912,95.40205027,1.66507989,,,,127.6942405,2.228684932,133.4538122,128.4180553,2.241317885,133.2486398,6.170175095,0.107689871,133.9761173,-111.7054367,-1.949627664,133.0323269,-108.4349488,-2.666327561,-2.622902783,3.614707554,-1.892546881,3.794733192,60,-8092.582573,-8826.451194,-8051.112001,24970.14577,,,28232.679,28232.679
3/16/2026 16:50:49.100,,241.5,-46890.821,None,60.021,131935.291,132843.5452,132765.8872,132515.5454,229.5236574,,-24.10161113,-0.420652469,132472.6047,-24.10323596,-0.420680828,-143.858851,-2.510810609,95.65391058,1.669475682,,,,128.4180553,2.241317885,133.2486398,129.1439864,2.253987772,133.0647962,6.679886063,0.116586005,134.1104023,-111.2236565,-1.941219012,132.5932125,-116.5650512,-2.6746686,-2.627396614,3.610694694,-2.034443936,2.683281573,60,-7945.80928,-8762.385605,-7958.448,24666.64288,,,28232.679,28232.679
3/16/2026 16:50:49.133,,241.5,-46676.851,None,60.02,131938.7471,132854.5531,132762.9554,132519.3918,229.5303195,,-23.86236585,-0.416476851,132476.0717,-23.86301632,-0.416488204,-143.624858,-2.506726659,95.89868063,1.673747725,,,,128.4180553,2.241317885,133.2486398,129.1439864,2.253987772,133.0647962,6.740056098,0.117636171,132.9186217,-110.7387091,-1.932755084,132.1635351,-135,-2.670475976,-2.62436283,3.606502809,-2.35619449,3.39411255,60.01,-8012.03431,-8731.843194,-7866.806394,24610.6839,,,28232.679,28232.679
3/16/2026 16:50:49.167,,241.5,-46678.838,None,60.022,131978.8892,132884.307,132812.7408,132559.2828,229.5994128,,-23.60531361,-0.411990443,132516.2152,-23.60491734,-0.411983527,-143.3639698,-2.502173302,96.15153517,1.67816087,,,,129.1439864,2.253987772,133.0647962,129.871809,2.266690672,132.9023702,6.740056098,0.117636171,132.9186217,-110.2506335,-1.924236557,131.7433869,-116.5650512,-2.678674199,-2.619809473,3.602397427,-2.034443936,2.683281573,60,-7874.324013,-8803.612799,-7780.463999,24458.40081,,,28228.446,28228.446
3/16/2026 16:50:49.200,,241.5,-46481.386,None,60.023,131980.6551,132895.233,132822.775,132566.871,229.6125559,,-23.33142597,-0.407210202,132528.9893,-23.33197785,-0.407219835,-143.0897481,-2.497387231,96.42708142,1.682970059,,,,128.7409637,2.246953699,132.3105438,129.1439864,2.253987772,133.0647962,6.740056098,0.117636171,132.9186217,-110.2506335,-1.924236557,131.7433869,-135,-2.661207607,-2.615023402,3.607206616,-2.35619449,3.39411255,60,-8103.278027,-8877.527989,-7856.337596,24837.14361,,,28228.446,28228.446
3/16/2026 16:50:49.233,,241.5,-46634.4,None,60.021,131950.6577,132856.1361,132781.2168,132529.9721,229.5486452,,-23.07730816,-0.40277501,132498.9921,-23.07680415,-0.402766213,-142.837188,-2.492979226,96.67928374,1.68737182,,,,129.1439864,2.253987772,133.0647962,129.871809,2.266690672,132.9023702,7.765166018,0.135527714,133.2216199,-110.2506335,-1.924236557,131.7433869,-108.4349488,-2.669456885,-2.62850694,3.611608377,-1.892546881,3.794733192,60,-8018.370409,-8688.023995,-7922.6064,24629.0008,,,28228.446,28228.446
3/16/2026 16:50:49.267,,241.5,-46587.096,None,60.02,131930.8444,132867.2823,132785.5439,132528.5668,229.5462112,,-22.84221281,-0.398671822,132490.2284,-22.84275468,-0.398681279,-142.6002047,-2.488843087,96.91371937,1.691463493,,,,129.4724598,2.259720715,132.1362933,130.2057679,2.272519356,131.9836353,8.275892827,0.144441578,133.389055,-109.7594707,-1.91566415,131.3328596,-135,-2.671200635,-2.633284665,3.607127643,-2.35619449,3.39411255,60,-7934.693188,-8625.801597,-7828.430406,24388.92519,,,28228.446,28228.446
3/16/2026 16:50:49.300,,241.5,-46699.243,None,60.021,131975.0927,132885.8566,132820.391,132561.0957,229.6025528,,-22.59432336,-0.394345335,132523.3978,-22.59181277,-0.394301517,-142.3519112,-2.484509546,97.16225642,1.695801283,,,,129.871809,2.266690672,132.9023702,130.2665617,2.273580406,133.6748293,8.275892827,0.144441578,133.389055,-109.7594707,-1.91566415,131.3328596,-135,-2.667881923,-2.628951124,3.611465433,-2.35619449,3.39411255,60.01,-8034.752542,-8694.028812,-7898.025609,24626.80696,,,28228.446,28228.446
3/16/2026 16:50:49.333,,241.5,-46543.766,None,60.023,131987.9744,132889.0825,132828.238,132569.0693,229.6163636,,-22.31777332,-0.389518626,132531.6883,-22.31893314,-0.389538869,-142.0714706,-2.479614935,97.43319328,1.700530023,,,,129.871809,2.266690672,132.9023702,130.6012946,2.279422599,132.7614402,8.275892827,0.144441578,133.389055,-109.2652643,-1.90703862,130.9320434,-116.5650512,-2.668961468,-2.624056513,3.607568643,-2.034443936,2.683281573,60.01,-8018.32953,-8769.744005,-7813.90079,24601.97432,,,28228.446,28228.446
3/16/2026 16:50:49.367,,241.5,-46410.984,None,60.022,131928.1053,132848.9569,132777.9877,132519.0104,229.5296589,,-22.05295032,-0.384896593,132476.3309,-22.04818898,-0.384813492,-141.8081824,-2.475019689,97.70243148,1.705229117,,,,129.871809,2.266690672,132.9023702,130.6012946,2.279422599,132.7614402,8.275892827,0.144441578,133.389055,-109.2652643,-1.90703862,130.9320434,-108.4349488,-2.664236091,-2.619461267,3.612267737,-1.892546881,3.794733192,60,-8088.966959,-8837.769612,-7883.841601,24810.57817,,,28224.308,28224.308
3/16/2026 16:50:49.400,,241.5,-46597.493,None,60.019,131895.6902,132828.7936,132742.8181,132489.7697,229.4790127,,-21.81683257,-0.380775561,132450.5473,-21.81786545,-0.380793588,-141.57705,-2.470985668,97.93452438,1.709279902,,,,130.2665617,2.273580406,133.6748293,130.9406536,2.285345531,131.852645,9.293308599,0.162198833,133.755598,-109.093492,-1.904040628,132.0654383,-116.5650512,-2.666139119,-2.633184501,3.61332053,-2.034443936,2.683281573,60,-8104.456535,-8648.553613,-7966.425603,24719.43575,,,28224.308,28224.308
3/16/2026 16:50:49.433,,241.5,-46466.41,None,60.019,131932.1215,132865.1467,132789.5715,132529.6221,229.548039,,-21.60385523,-0.377058405,132486.9835,-21.60399212,-0.377060794,-141.3579714,-2.467162025,98.15133739,1.713064003,,,,130.2665617,2.273580406,133.6748293,130.9921955,2.286245105,133.5454979,8.785298718,0.153332388,133.5670618,-109.2652643,-1.90703862,130.9320434,-108.4349488,-2.663305899,-2.620494413,3.620102623,-1.892546881,3.794733192,60,-8151.264887,-8834.745608,-8005.694402,24991.7049,,,28224.308,28224.308
3/16/2026 16:50:49.467,,241.5,-46352.506,None,60.021,131988.851,132913.0731,132848.7222,132584.2182,229.6426023,,-21.35445001,-0.372705463,132543.7091,-21.35353838,-0.372689552,-141.1091388,-2.462819077,98.39871667,1.717381586,,,,130.6012946,2.279422599,132.7614402,130.9406536,2.285345531,131.852645,8.785298718,0.153332388,133.5670618,-108.6000659,-1.895428718,131.6777886,-108.4349488,-2.658035083,-2.616151465,3.612810304,-1.892546881,3.794733192,60,-8181.26237,-8904.715206,-7941.427215,25027.40479,,,28224.308,28224.308
3/16/2026 16:50:49.500,,241.5,-46629.778,None,60.023,131988.6022,132922.8251,132846.3939,132586.6169,229.6467568,,-21.0769899,-0.36786287,132539.1281,-21.07977254,-0.367911436,-140.8328767,-2.457997394,98.67100611,1.722133933,,,,130.9921955,2.286245105,133.5454979,131.7191192,2.298932318,133.4376259,9.293308599,0.162198833,133.755598,-108.6000659,-1.895428718,131.6777886,-116.5650512,-2.666843754,-2.620196227,3.617562651,-2.034443936,2.683281573,60,-8090.93958,-8855.654408,-8015.270412,24961.8644,,,28224.308,28224.308
3/16/2026 16:50:49.533,,241.5,-46750.435,None,60.021,131939.546,132871.3963,132794.056,132535.672,229.5585177,,-20.81843342,-0.363350208,132490.0953,-20.82013822,-0.363379963,-140.574063,-2.453480243,98.93117465,1.72667473,,,,131.3322119,2.292179512,132.6420748,132.0643266,2.304957323,132.5443322,9.799848669,0.171039625,133.9546192,-107.4471884,-1.87530721,132.0763416,-108.4349488,-2.668337286,-2.624519868,3.60198194,-1.892546881,3.794733192,60,-8009.878914,-8798.587211,-7792.502394,24600.96852,,,28224.308,28224.308
3/16/2026 16:50:49.567,,241.5,-46586.592,None,60.017,131900.2587,132839.8076,132754.7607,132498.955,229.494922,,-20.59553315,-0.359459865,132462.052,-20.59814171,-0.359505393,-140.3548002,-2.449653385,99.15410025,1.730565516,,,,131.3322119,2.292179512,132.6420748,132.4142057,2.311063865,131.6559152,9.799848669,0.171039625,133.9546192,-107.4471884,-1.87530721,132.0763416,-108.4349488,-2.670569258,-2.62069301,3.605872726,-1.892546881,3.794733192,60,-7973.257999,-8855.625604,-7851.254398,24680.138,,,28220.223,28220.223
3/16/2026 16:50:49.600,,241.5,-46447.56,None,60.019,131938.8038,132876.2579,132790.4694,132535.8525,229.5588304,,-20.37323866,-0.355580094,132500.6163,-20.37489992,-0.355609088,-140.125528,-2.445651829,99.3772013,1.734459364,,,,131.3322119,2.292179512,132.6420748,132.7974018,2.3177519,132.4682603,10.39733352,0.181467703,132.983608,-108.103763,-1.886766599,131.2999619,-116.5650512,-2.673360988,-2.627119532,3.621225963,-2.034443936,2.683281573,60,-7931.826152,-8695.166411,-8045.625605,24672.61817,,,28220.223,28220.223
3/16/2026 16:50:49.633,,241.5,-46707.134,None,60.022,131981.2268,132927.4081,132840.2168,132583.6381,229.6415974,,-20.12315363,-0.351215287,132543.0508,-20.12374979,-0.351225692,-139.8738964,-2.44126003,99.63079868,1.738885473,,,,131.7191192,2.298932318,133.4376259,133.1759102,2.324358117,133.2864584,9.799848669,0.171039625,133.9546192,-107.4471884,-1.87530721,132.0763416,-116.5650512,-2.675583809,-2.612299655,3.614192683,-2.034443936,2.683281573,60,-7946.85293,-8990.784011,-7986.556797,24924.19374,,,28220.223,28220.223
3/16/2026 16:50:49.667,,241.5,-46591.675,None,60.022,131976.0153,132919.8665,132835.517,132577.8188,229.6315181,,-19.85900929,-0.346605098,132537.8395,-19.85848101,-0.346595878,-139.6135895,-2.436716817,99.8937428,1.743474714,,,,132.0643266,2.304957323,132.5443322,133.5497837,2.330883441,134.1104023,10.39733352,0.181467703,132.983608,-107.102729,-1.869295258,130.5741169,-108.4349488,-2.677479319,-2.61818452,3.612769972,-1.892546881,3.794733192,60,-7863.58046,-8835.163201,-7873.459196,24572.20286,,,28220.223,28220.223
3/16/2026 16:50:49.700,,241.5,-46587.528,None,60.019,131940.4939,132892.9141,132799.422,132544.9698,229.5746219,,-19.61647599,-0.342372094,132502.3079,-19.61491483,-0.342344846,-139.3723305,-2.432506053,100.1330449,1.747651323,,,,132.4471019,2.311638012,133.3512655,133.1759102,2.324358117,133.2864584,10.90502205,0.19032854,133.2054053,-106.9492242,-1.866616095,131.7215244,-116.5650512,-2.666702963,-2.622834593,3.614267418,-2.034443936,2.683281573,60,-8079.139927,-8776.713594,-7963.819198,24819.67272,,,28220.223,28220.223
3/16/2026 16:50:49.733,,241.5,-46471.003,None,60.019,131934.6062,132895.5445,132798.8972,132543.72,229.5724573,,-19.38505954,-0.338333115,132503.7375,-19.38915845,-0.338404654,-139.1411337,-2.428470907,100.3645836,1.751692436,,,,132.4471019,2.311638012,133.3512655,133.5311993,2.330559082,132.4138966,11.00354085,0.192048017,132.0272699,-106.7983718,-1.863983223,132.8698611,-108.4349488,-2.668963736,-2.620518924,3.615675659,-1.892546881,3.794733192,60.01,-8043.680046,-8734.521608,-8055.331197,24833.53285,,,28220.223,28220.223
3/16/2026 16:50:49.767,,241.5,-46541.664,None,60.02,131968.2344,132916.1137,132828.5464,132571.6547,229.6208416,,-19.14534661,-0.334149335,132526.0643,-19.14670196,-0.33417299,-138.9021525,-2.424299899,100.6043926,1.755877893,,,,132.4471019,2.311638012,133.3512655,133.5497837,2.330883441,134.1104023,10.90502205,0.19032854,133.2054053,-106.9492242,-1.866616095,131.7215244,-108.4349488,-2.665056431,-2.614628439,3.622493988,-1.892546881,3.794733192,60.01,-8106.455909,-8904.124798,-8093.447996,25104.0287,,,28216.16,28216.16
3/16/2026 16:50:49.800,,241.5,-46514.765,None,60.022,131984.7973,132935.7514,132834.2058,132585.6037,229.645002,,-18.88440833,-0.329595103,132546.5192,-18.87973174,-0.329513481,-138.6413512,-2.419748057,100.867346,1.760467296,,,,132.7974018,2.3177519,132.4682603,133.9053094,2.337088535,133.2432362,11.41098313,0.199159226,133.4376259,-106.4486081,-1.857878696,131.3767103,-108.4349488,-2.666602016,-2.618907283,3.618345992,-1.892546881,3.794733192,60,-8029.896848,-8855.28001,-8008.358396,24893.53525,,,28216.16,28216.16
3/16/2026 16:50:49.833,,241.5,-46361.981,None,60.02,131955.03,132899.3499,132809.8551,132555.4284,229.5927367,,-18.63184076,-0.325186967,132512.8655,-18.63102541,-0.325172736,-138.3857941,-2.415287745,101.111952,1.764736475,,,,133.5311993,2.330559082,132.4138966,134.265479,2.34337468,132.3812676,12.02227669,0.209828312,132.5063017,-105.9453959,-1.849095986,131.041978,-116.5650512,-2.668547416,-2.625116057,3.613832461,-2.034443936,2.683281573,60,-7994.192131,-8696.160001,-7916.615996,24606.96813,,,28216.16,28216.16
3/16/2026 16:50:49.867,,241.5,-46255.579,None,60.018,131931.5086,132870.254,132780.8416,132528.2099,229.545593,,-18.41033371,-0.32132094,132493.1216,-18.40363696,-0.321204059,-138.1666374,-2.41146274,101.3414131,1.768741327,,,,133.5311993,2.330559082,132.4138966,134.265479,2.34337468,132.3812676,12.02227669,0.209828312,132.5063017,-105.9453959,-1.849095986,131.041978,-108.4349488,-2.664578739,-2.621291052,3.617837313,-1.892546881,3.794733192,60,-8054.918112,-8752.751991,-7976.879998,24784.5501,,,28216.16,28216.16
3/16/2026 16:50:49.900,,241.5,-46409.688,None,60.019,131963.1576,132901.9855,132810.3344,132559.1662,229.5992109,,-18.18721499,-0.317426783,132524.706,-18.17957033,-0.317293359,-137.942418,-2.407549373,101.5607071,1.77256873,,,,133.5311993,2.330559082,132.4138966,135,2.35619449,132.3703894,12.52880771,0.218668946,132.7614402,-105.4396455,-1.840268977,130.7174051,-116.5650512,-2.673487849,-2.626218319,3.612837707,-2.034443936,2.683281573,60,-7917.634351,-8696.159993,-7881.6528,24495.44714,,,28216.16,28216.16
3/16/2026 16:50:49.933,,241.5,-46540.915,None,60.022,131989.7565,132941.4236,132844.7435,132592.6642,229.6572311,,-17.93793529,-0.313076032,132551.2227,-17.92923169,-0.312924125,-137.6925652,-2.403188619,101.8113567,1.776943391,,,,134.265479,2.34337468,132.3812676,134.6350637,2.34982515,133.2216199,13.15094868,0.229527354,131.8581056,-104.7967622,-1.829048547,131.5629127,-108.4349488,-2.662749275,-2.632715973,3.605991938,-1.892546881,3.794733192,60.01,-8084.969717,-8540.265604,-7827.89761,24453.13293,,,28216.16,28216.16
3/16/2026 16:50:49.967,,241.5,-46399.018,None,60.022,131985.0777,132939.9174,132828.0385,132585.0296,229.6440075,,-17.67214386,-0.308437096,132542.803,-17.66727283,-0.308352081,-137.4326835,-2.398652827,102.0774039,1.78158679,,,,134.265479,2.34337468,132.3812676,135.3696451,2.362646014,131.5245985,13.53585637,0.236245261,133.3026631,-104.9314172,-1.831398719,130.4030674,-116.5650512,-2.670998095,-2.634898088,3.612985509,-2.034443936,2.683281573,60,-7955.725862,-8599.939196,-7866.0288,24421.69386,,,28212.094,28212.094
3/16/2026 16:50:50.000,,241.5,-46530.13,None,60.019,131940.2789,132892.212,132798.8251,132544.4644,229.5737467,,-17.43728848,-0.304338097,132509.4022,-17.43298464,-0.30426298,-137.195568,-2.394514381,102.3131662,1.785701618,,,,134.6350637,2.34982515,133.2216199,135.3649363,2.362563831,133.2216199,13.03335633,0.22747498,133.0269146,-104.7967622,-1.829048547,131.5629127,-108.4349488,-2.666826811,-2.621989361,3.614750165,-1.892546881,3.794733192,60,-8069.773005,-8777.880009,-7961.702413,24809.35543,,,28212.094,28212.094
3/16/2026 16:50:50.033,,241.5,-46350.734,None,60.017,131949.8272,132900.0022,132796.5831,132549.4876,229.582447,,-17.22403087,-0.300616049,132518.9095,-17.21880756,-0.300524885,-136.9867845,-2.390870421,102.5254383,1.789406465,,,,135,2.35619449,132.3703894,135.3696451,2.362646014,131.5245985,13.53585637,0.236245261,133.3026631,-104.7967622,-1.829048547,131.5629127,-108.4349488,-2.663170899,-2.627115682,3.618455012,-1.892546881,3.794733192,60,-8075.769731,-8717.644795,-8019.129607,24812.54413,,,28212.094,28212.094
3/16/2026 16:50:50.067,,241.5,-46256.501,None,60.02,132003.6136,132950.6536,132850.9226,132602.4107,229.6741125,,-17.00129497,-0.296728574,132561.1686,-16.99359064,-0.296594108,-136.7591858,-2.386898075,102.7482941,1.793296033,,,,135,2.35619449,132.3703894,136.1088121,2.375546913,131.5464937,13.53585637,0.236245261,133.3026631,-104.4207731,-1.822486299,130.0990392,-116.5650512,-2.672141021,-2.623143336,3.615782332,-2.034443936,2.683281573,60,-7938.294098,-8782.185591,-7892.078402,24612.55809,,,28212.094,28212.094
3/16/2026 16:50:50.100,,241.5,-46614.859,None,60.022,132027.1919,132967.6747,132867.6898,132621.5228,229.7072156,,-16.74394873,-0.292237035,132581.2054,-16.74014591,-0.292170663,-136.502915,-2.382425306,103.0120705,1.797899799,,,,135,2.35619449,132.3703894,136.0946906,2.375300445,133.2432362,14.03624347,0.244978663,133.5886223,-104.2903251,-1.820209551,131.2615709,-108.4349488,-2.667471108,-2.627403969,3.61810935,-1.892546881,3.794733192,60,-8012.497,-8736.336007,-7999.689604,24748.52261,,,28212.094,28212.094
3/16/2026 16:50:50.133,,241.5,-46525.824,None,60.021,131997.1112,132936.0872,132820.6105,132585.2622,229.6444104,,-16.48409788,-0.287701782,132539.5719,-16.47772561,-0.287590565,-136.2398798,-2.377834475,103.2666037,1.802342243,,,,135.3649363,2.362563831,133.2216199,136.0946906,2.375300445,133.2432362,14.03624347,0.244978663,133.5886223,-103.7815972,-1.811330575,130.970531,-116.5650512,-2.66289101,-2.622813138,3.613672818,-2.034443936,2.683281573,60,-8133.356469,-8805.153604,-7910.467209,24848.97728,,,28212.094,28212.094
3/16/2026 16:50:50.167,,241.5,-46252.771,None,60.019,131952.0049,132900.1425,132788.2767,132547.4832,229.5789753,,-16.25044973,-0.283623853,132505.9219,-16.2445729,-0.283521283,-136.0097061,-2.373817187,103.4987542,1.806394032,,,,135.3696451,2.362646014,131.5245985,136.4688007,2.381829899,132.4138966,14.16216806,0.247176462,132.4247711,-103.7815972,-1.811330575,130.970531,-108.4349488,-2.665351182,-2.620993649,3.617724607,-1.892546881,3.794733192,60,-7989.632265,-8753.875194,-7971.235205,24714.74266,,,28212.094,28212.094
3/16/2026 16:50:50.200,,241.5,-46474.603,None,60.018,131971.7801,132917.9527,132810.7176,132567.4917,229.6136311,,-16.03732562,-0.279904135,132525.6427,-16.03055518,-0.279785969,-135.8010571,-2.370175575,103.7148119,1.810164951,,,,135.734521,2.369014301,132.3812676,136.8240898,2.388030864,133.2864584,14.16216806,0.247176462,132.4247711,-103.6576425,-1.809167157,132.1362933,-135,-2.667816833,-2.617352037,3.619332108,-2.35619449,3.39411255,60,-8004.400477,-8810.596794,-8068.608012,24883.60528,,,28207.981,28207.981
3/16/2026 16:50:50.233,,241.5,-46345.91,None,60.021,132041.3221,132979.1818,132861.1501,132627.8738,229.718216,,-15.79724205,-0.275713887,132591.8484,-15.7944786,-0.275665655,-135.5593756,-2.365957437,103.9546614,1.814351114,,,,136.1088121,2.375546913,131.5464937,136.8476103,2.388441373,131.5902732,14.66446149,0.255943136,132.7234719,-103.1509487,-1.800323681,131.8581056,-108.4349488,-2.664107028,-2.621900573,3.614674795,-1.892546881,3.794733192,60.01,-8015.423829,-8764.948796,-7982.136011,24762.50864,,,28207.981,28207.981
3/16/2026 16:50:50.267,,241.5,-46234.771,None,60.022,132055.9109,132991.591,132867.5251,132638.9914,229.7374721,,-15.53299307,-0.271101872,132594.8399,-15.52773407,-0.271010085,-135.296109,-2.361362568,104.2207359,1.818994991,,,,136.1088121,2.375546913,131.5464937,136.8476103,2.388441373,131.5902732,14.66446149,0.255943136,132.7234719,-103.1509487,-1.800323681,131.8581056,-108.4349488,-2.659451458,-2.617305704,3.619318672,-1.892546881,3.794733192,60,-8087.639359,-8836.070393,-8054.856004,24978.56576,,,28207.981,28207.981
3/16/2026 16:50:50.300,,241.5,-46374.696,None,60.02,132007.0624,132947.4276,132841.5268,132599.3392,229.6687926,,-15.28423241,-0.266760179,132560.6711,-15.2743047,-0.266586908,-135.0438824,-2.356960382,104.4693241,1.823333673,,,,136.4688007,2.381829899,132.4138966,137.5857943,2.401325115,131.6559152,15.1644609,0.264669772,133.0323269,-102.6421523,-1.791443509,131.5902732,-116.5650512,-2.667912023,-2.621630154,3.614777182,-2.034443936,2.683281573,60,-8007.002727,-8787.398407,-7966.339186,24760.74032,,,28207.981,28207.981
3/16/2026 16:50:50.333,,241.5,-46309.09,None,60.018,131982.5934,132914.1246,132814.4067,132571.0327,229.6197642,,-15.0567351,-0.262789602,132529.8743,-15.05591248,-0.262775245,-134.8171106,-2.353002468,104.6916552,1.827214082,,,,136.8476103,2.388441373,131.5902732,137.9356734,2.407431658,132.5443322,15.30084557,0.267050134,131.8744858,-102.6421523,-1.791443509,131.5902732,-135,-2.670206903,-2.620052602,3.618657591,-2.35619449,3.39411255,60,-7919.713785,-8732.721602,-8025.019183,24677.45457,,,28207.981,28207.981
3/16/2026 16:50:50.367,,241.5,-46376.611,None,60.02,132018.0429,132942.2398,132844.9376,132602.3884,229.6740739,,-14.83252604,-0.258876416,132565.3122,-14.83077418,-0.25884584,-134.5940687,-2.349109653,104.9237492,1.831264888,,,,137.2025982,2.39463708,132.4682603,137.9356734,2.407431658,132.5443322,15.80251395,0.275805899,132.1962178,-102.1313211,-1.782527822,131.3328596,-108.4349488,-2.666277498,-2.624915552,3.61379271,-1.892546881,3.794733192,60.01,-8036.102829,-8681.673596,-7935.667205,24653.44363,,,28207.981,28207.981
3/16/2026 16:50:50.400,,241.5,-46090.541,None,60.022,132060.6199,132990.1006,132901.7862,132651.497,229.7591325,,-14.58073944,-0.254481911,132610.8859,-14.57290611,-0.254345193,-134.341961,-2.344709543,105.174354,1.835638766,,,,137.5857943,2.401325115,131.6559152,138.3231204,2.414193883,131.7433869,15.80251395,0.275805899,132.1962178,-102.2423312,-1.784465314,130.1599017,-116.5650512,-2.668539076,-2.620515442,3.62010408,-2.034443936,2.683281573,60.01,-7954.439813,-8751.974403,-7965.230396,24671.64461,,,28203.555,28203.555
3/16/2026 16:50:50.433,,241.5,-46242.634,None,60.023,132053.4268,132981.8256,132889.788,132642.3377,229.7432681,,-14.30786289,-0.249719316,132609.2983,-14.31026906,-0.249761312,-134.0713559,-2.339986592,105.4493348,1.840438086,,,,137.5857943,2.401325115,131.6559152,138.7152891,2.421038518,130.9485395,16.30170834,0.284518484,132.5280348,-101.6185244,-1.773577831,131.085926,-108.4349488,-2.67079983,-2.624505076,3.614015917,-1.892546881,3.794733192,60,-7919.188791,-8712.34561,-7926.8832,24558.4176,,,28203.555,28203.555
3/16/2026 16:50:50.467,,241.5,-46203.725,None,60.02,132008.2743,132941.5276,132846.5581,132599.4498,229.6689841,,-14.06140188,-0.24541776,132564.1646,-14.06277104,-0.245441657,-133.8223543,-2.335640695,105.6908887,1.844653997,,,,137.5857943,2.401325115,131.6559152,138.3231204,2.414193883,131.7433869,16.30170834,0.284518484,132.5280348,-101.1038334,-1.76459478,130.8495319,-116.5650512,-2.65963554,-2.620159179,3.609248777,-2.034443936,2.683281573,60,-8089.647474,-8776.1808,-7836.134402,24701.96268,,,28203.555,28203.555
3/16/2026 16:50:50.500,,241.5,-46218.154,None,60.018,132017.7523,132936,132845.2639,132600.3157,229.6704839,,-13.84252014,-0.241597553,132561.9991,-13.84172151,-0.241583614,-133.602819,-2.331809081,105.9169592,1.848599671,,,,137.5857943,2.401325115,131.6559152,138.6677881,2.420209468,132.6420748,16.30170834,0.284518484,132.5280348,-101.6185244,-1.773577831,131.085926,-116.5650512,-2.661793082,-2.616327565,3.622177502,-2.034443936,2.683281573,60,-8056.131129,-8834.284807,-8050.521603,24940.93754,,,28203.555,28203.555
3/16/2026 16:50:50.533,,241.5,-46097.726,None,60.02,132058.5345,132976.0371,132890.6299,132642.3795,229.7433405,,-13.60363139,-0.237428158,132599.9462,-13.60690883,-0.23748536,-133.3655113,-2.327667281,106.1536244,1.852730259,,,,138.3231204,2.414193883,131.7433869,138.7152891,2.421038518,130.9485395,16.94922423,0.295819769,131.7215244,-101.5138312,-1.77175059,132.261559,-116.5650512,-2.658523878,-2.62348705,3.624480849,-2.034443936,2.683281573,60,-8114.409887,-8674.444784,-8161.372795,24950.22747,,,28203.555,28203.555
3/16/2026 16:50:50.567,,241.5,-46150.546,None,60.023,132058.7787,133003.6271,132909.1619,132657.8697,229.7701703,,-13.33966492,-0.232821074,132626.3409,-13.33919668,-0.232812902,-133.0988848,-2.323013771,106.4207772,1.857392955,,,,138.3231204,2.414193883,131.7433869,139.7942321,2.439869625,131.9836353,16.94922423,0.295819769,131.7215244,-101.1038334,-1.76459478,130.8495319,-90,-2.672682527,-2.61883354,3.621987735,-1.570796327,2.4,60,-7896.137735,-8746.977582,-8036.942395,24680.05771,,,28203.555,28203.555
3/16/2026 16:50:50.600,,241.5,-46030.954,None,60.021,132041.243,132965.6214,132885.7634,132631.5353,229.7245578,,-13.08284839,-0.22833878,132585.4173,-13.07891885,-0.228270197,-132.8385758,-2.318470522,106.6774388,1.861872545,,,,138.7152891,2.421038518,130.9485395,139.7942321,2.439869625,131.9836353,16.79837178,0.293186897,132.8698611,-100.6849124,-1.757283228,129.444351,-116.5650512,-2.668139822,-2.611657419,3.619155773,-2.034443936,2.683281573,60,-7916.351745,-8930.332788,-7906.003202,24752.68773,,,28199.172,28199.172
3/16/2026 16:50:50.633,,241.5,-45977.155,None,60.019,132016.3583,132935.6344,132862.5401,132605.5005,229.6794643,,-12.84495484,-0.224186754,132569.5225,-12.84627955,-0.224209875,-132.6111632,-2.314501423,106.9128763,1.865981703,,,,139.0593464,2.42704345,131.852645,139.7942321,2.439869625,131.9836353,17.44718842,0.304510883,132.0763416,-100.1620832,-1.748158137,129.2272417,-116.5650512,-2.6640795,-2.619012306,3.61413984,-2.034443936,2.683281573,60,-8033.152892,-8763.336002,-7814.779187,24611.26808,,,28199.172,28199.172
3/16/2026 16:50:50.667,,241.5,-46161.59,None,60.019,132054.8232,132976.3295,132887.4278,132640.1762,229.7395243,,-12.61373361,-0.220151182,132596.2848,-12.61295237,-0.220137547,-132.3776822,-2.31042641,107.14229,1.869985728,,,,139.0593464,2.42704345,131.852645,140.5275402,2.452668265,132.1362933,17.44718842,0.304510883,132.0763416,-100.0690627,-1.746534623,130.4085887,-116.5650512,-2.672805812,-2.614937293,3.616520351,-2.034443936,2.683281573,60.01,-7898.972454,-8827.963208,-7924.406384,24651.34205,,,28199.172,28199.172
3/16/2026 16:50:50.700,,241.5,-46275.235,None,60.022,132085.1943,133013.7292,132935.9599,132678.9611,229.8067017,,-12.35507051,-0.21563666,132635.7964,-12.3594277,-0.215712707,-132.1186123,-2.305904787,107.4012309,1.8745051,,,,139.4556028,2.43395943,131.0694472,140.5275402,2.452668265,132.1362933,18.10376303,0.315970272,131.2999619,-99.46232221,-1.735945004,131.3876707,-108.4349488,-2.668380972,-2.621875059,3.610450104,-1.892546881,3.794733192,60.01,-7922.94053,-8673.5808,-7892.380797,24488.90213,,,28199.172,28199.172
3/16/2026 16:50:50.733,,241.5,-46117.656,None,60.023,132072.8902,132996.8711,132910.8093,132660.8449,229.7753235,,-12.08570504,-0.210935345,132623.5337,-12.08893962,-0.210991799,-131.8400414,-2.301042809,107.675892,1.879298841,,,,139.7942321,2.439869625,131.9836353,140.9315269,2.459719165,131.3767103,18.10376303,0.315970272,131.2999619,-99.46232221,-1.735945004,131.3876707,-116.5650512,-2.670710964,-2.617013081,3.615243845,-2.034443936,2.683281573,60,-7941.139861,-8746.070401,-7965.475195,24652.68546,,,28199.172,28199.172
3/16/2026 16:50:50.767,,241.5,-46222.042,None,60.02,132012.1838,132944.2139,132866.5415,132608.3187,229.6843454,,-11.83683616,-0.206591764,132562.8545,-11.83903413,-0.206630126,-131.5970329,-2.29680151,107.9211138,1.883578768,,,,140.1944289,2.446854377,131.2121946,141.2590363,2.465435282,132.3105438,18.43494882,0.321750554,132.8156617,-99.54913393,-1.737460155,130.2041474,-135,-2.672065408,-2.618552064,3.621038923,-2.35619449,3.39411255,60,-7870.109762,-8820.000007,-7980.177607,24670.28738,,,28199.172,28199.172
3/16/2026 16:50:50.800,,241.5,-46292.558,None,60.018,132006.1531,132924.5953,132851.6293,132594.7811,229.6608976,,-11.62018621,-0.202810509,132556.8391,-11.6214805,-0.202833099,-131.3766671,-2.292955401,108.1354535,1.887319702,,,,140.1944289,2.446854377,131.2121946,141.2590363,2.465435282,132.3105438,18.92464442,0.330297355,133.2,-99.02761295,-1.728357896,130.0104611,-116.5650512,-2.668268381,-2.623252756,3.615677598,-2.034443936,2.683281573,60,-7928.590822,-8772.019201,-7885.1376,24585.74762,,,28194.769,28194.769
3/16/2026 16:50:50.833,,241.5,-46104.149,None,60.02,132056.1006,132967.9151,132906.8135,132644.2626,229.7466022,,-11.38822896,-0.198762091,132606.7942,-11.38855547,-0.19876779,-131.147011,-2.288947146,108.3727846,1.891461911,,,,140.5275402,2.452668265,132.1362933,141.6666599,2.472549655,131.5629127,18.60006589,0.324632391,131.6777886,-98.94538183,-1.726922693,131.1957316,-108.4349488,-2.671317445,-2.613579537,3.618384604,-1.892546881,3.794733192,60,-7939.849663,-8821.310398,-8002.295995,24763.45606,,,28194.769,28194.769
3/16/2026 16:50:50.867,,241.5,-46169.683,None,60.023,132080.2278,133003.7311,132934.1179,132673.3567,229.7969947,,-11.11676481,-0.194024148,132628.6047,-11.12106729,-0.194099241,-130.8732352,-2.284168857,108.6361236,1.896058043,,,,140.5993393,2.453921398,130.4472307,141.6666599,2.472549655,131.5629127,19.093492,0.333244301,132.0654383,-98.42696902,-1.717874682,131.014503,-108.4349488,-2.666648896,-2.617413158,3.613932725,-1.892546881,3.794733192,60.01,-7911.562773,-8791.430398,-7923.916804,24626.90998,,,28194.769,28194.769
3/16/2026 16:50:50.900,,241.5,-46319.53,None,60.022,132046.0463,132973.5984,132907.4653,132643.043,229.7444897,,-10.84929836,-0.189355978,132606.2491,-10.85347122,-0.189428808,-130.6046596,-2.279481329,108.9077268,1.900798414,,,,140.9315269,2.459719165,131.3767103,141.9884897,2.478166646,132.5063017,19.58399377,0.341805172,132.462825,-98.42696902,-1.717874682,131.014503,-108.4349488,-2.667595454,-2.621286501,3.618673096,-1.892546881,3.794733192,60,-7951.923482,-8756.755195,-7995.743996,24704.42267,,,28194.769,28194.769
3/16/2026 16:50:50.933,,241.5,-46015.402,None,60.019,132002.1927,132931.7434,132860.1638,132598.7059,229.6676956,,-10.61009695,-0.185181126,132562.4309,-10.61325602,-0.185236262,-130.3684775,-2.275359173,109.1501065,1.905028737,,,,141.2590363,2.465435282,132.3105438,142.0789216,2.47974498,130.8220165,19.58399377,0.341805172,132.462825,-98.42696902,-1.717874682,131.014503,-116.5650512,-2.664981242,-2.617164345,3.622903419,-2.034443936,2.683281573,60,-8046.569145,-8816.903998,-8058.239991,24921.71313,,,28194.769,28194.769
3/16/2026 16:50:50.967,,241.5,-46146.024,None,60.019,132000.3949,132950.6119,132863.8754,132605.6545,229.679731,,-10.38231139,-0.181205518,132574.6238,-10.38031898,-0.181170744,-130.1379663,-2.271335994,109.3743007,1.908941664,,,,141.2590363,2.465435282,132.3105438,142.3995947,2.48534178,131.7707099,20.25063351,0.35344023,131.7433869,-97.9071627,-1.70880235,130.8440293,-116.5650512,-2.666512524,-2.624776224,3.617744014,-2.034443936,2.683281573,60.01,-8023.433033,-8654.601601,-7968.36959,24646.40422,,,28194.769,28194.769
3/16/2026 16:50:51.000,,241.5,-46030.018,None,60.021,132045.9155,132976.1606,132901.0618,132641.7171,229.7421932,,-10.13232801,-0.176842485,132604.0832,-10.13858457,-0.176951682,-129.8856744,-2.26693267,109.6211121,1.913249335,,,,141.6666599,2.472549655,131.5629127,143.1301024,2.498091545,132,20.25063351,0.35344023,131.7433869,-97.98011375,-1.710075586,129.6555437,-108.4349488,-2.675043227,-2.6203729,3.623324921,-1.892546881,3.794733192,60.01,-7847.236732,-8723.246408,-7983.547195,24554.03033,,,28190.474,28190.474
3/16/2026 16:50:51.033,,241.5,-46090.958,None,60.022,132034.1389,132981.3259,132892.4476,132636.6585,229.7334314,,-9.869805036,-0.172260594,132594.4245,-9.869822002,-0.172260891,-129.6215389,-2.262322635,109.8863038,1.917877804,,,,141.6666599,2.472549655,131.5629127,143.1301024,2.498091545,132,20.73870915,0.361958757,132.1635351,-97.45429881,-1.700898385,129.4944014,-108.4349488,-2.670352436,-2.624281392,3.618776189,-1.892546881,3.794733192,60,-7919.66173,-8691.768005,-7903.656004,24515.08574,,,28190.474,28190.474
3/16/2026 16:50:51.067,,241.5,-45964.944,None,60.02,131993.7784,132944.5951,132863.0164,132601.1614,229.6719487,,-9.614094235,-0.167797599,132565.8901,-9.613895725,-0.167794134,-129.3665493,-2.257872228,110.1387327,1.92228352,,,,142.0789216,2.47974498,130.8220165,143.2356193,2.499933163,130.320221,21.2236565,0.370422685,132.5932125,-96.92721813,-1.691699091,129.344192,-108.4349488,-2.667727297,-2.628294913,3.613982611,-1.892546881,3.794733192,60,-7913.904726,-8656.055997,-7819.473601,24389.43432,,,28190.474,28190.474
3/16/2026 16:50:51.100,,241.5,-45814.435,None,60.019,131965.8223,132922.167,132830.6978,132573.5959,229.6242039,,-9.384714588,-0.163794169,132537.9276,-9.38352161,-0.163773348,-129.1340039,-2.253813545,110.370058,1.926320907,,,,142.0789216,2.47974498,130.8220165,143.1301024,2.498091545,132,20.92450174,0.36520145,131.041978,-96.92721813,-1.691699091,129.344192,-116.5650512,-2.661864893,-2.619014995,3.618019998,-2.034443936,2.683281573,60,-8002.546025,-8693.783996,-7879.276793,24575.60681,,,28190.474,28190.474
3/16/2026 16:50:51.133,,241.5,-46101.614,None,60.02,132001.1454,132960.0894,132865.1532,132609.4978,229.6863877,,-9.151115883,-0.159717102,132571.3261,-9.154053166,-0.159768368,-128.907739,-2.249864477,110.6020756,1.93037038,,,,142.3995947,2.48534178,131.7707099,143.1301024,2.498091545,132,21.2236565,0.370422685,132.5932125,-96.86369191,-1.69059035,130.5355124,-108.4349488,-2.657859913,-2.620287162,3.62096073,-1.892546881,3.794733192,60.01,-8124.610836,-8779.766405,-7999.200015,24903.57726,,,28190.474,28190.474
3/16/2026 16:50:51.167,,241.5,-45874.8,None,60.022,132037.4352,132992.5828,132900.7108,132644.274,229.746622,,-8.88690298,-0.155105717,132595.7853,-8.887894034,-0.155123014,-128.6444678,-2.245269528,110.8618249,1.934903859,,,,142.8152935,2.492597095,131.041978,143.5490768,2.505404029,131.28351,21.41296947,0.37372682,131.4753209,-96.86369191,-1.69059035,130.5355124,-108.4349488,-2.660527043,-2.618996348,3.625494209,-1.892546881,3.794733192,60.01,-8040.115417,-8727.436793,-8071.04161,24838.59382,,,28190.474,28190.474
3/16/2026 16:50:51.200,,241.5,-45966.053,None,60.022,132013.6537,132969.8606,132887.3574,132624.3295,229.7120771,,-8.614871328,-0.150357869,132583.8729,-8.615492142,-0.150368705,-128.3747489,-2.240562045,111.1355782,1.939681755,,,,143.2356193,2.499933163,130.320221,144.2800457,2.518161842,131.5464937,22.09423034,0.385617065,130.8055045,-96.34019175,-1.681453548,130.397546,-108.4349488,-2.668530547,-2.62617911,3.621135303,-1.892546881,3.794733192,60,-7872.266599,-8573.011208,-7994.7648,24440.04261,,,28190.474,28190.474
3/16/2026 16:50:51.233,,241.5,-46148.803,None,60.019,131967.7073,132927.1351,132824.05,132573.6616,229.6243177,,-8.376603713,-0.146199315,132537.9276,-8.37619521,-0.146192185,-128.1258515,-2.236217966,111.3794249,1.943937683,,,,143.5490768,2.505404029,131.28351,144.2800457,2.518161842,131.5464937,21.89819281,0.382195565,131.9181564,-95.76263289,-1.671373244,131.4643678,-116.5650512,-2.664354027,-2.618413531,3.615310927,-2.034443936,2.683281573,60,-7992.329202,-8761.377596,-7965.964795,24719.67159,,,28186.184,28186.184
3/16/2026 16:50:51.267,,241.5,-46061.986,None,60.018,131964.8009,132919.5735,132827.9886,132571.4854,229.6205484,,-8.151378172,-0.142268388,132535.013,-8.149996465,-0.142244272,-127.9117312,-2.232480861,111.5957115,1.947712597,,,,143.5490768,2.505404029,131.28351,144.5829447,2.523448428,132.5226018,21.89819281,0.382195565,131.9181564,-95.81562653,-1.672298158,130.2704878,-108.4349488,-2.6656927,-2.614676426,3.620010755,-1.892546881,3.794733192,60,-7971.456376,-8817.580799,-7966.137597,24755.17477,,,28186.184,28186.184
3/16/2026 16:50:51.300,,241.5,-46150.186,None,60.021,132009.8402,132954.0134,132867.2644,132611.0573,229.6890889,,-7.918863815,-0.138210247,132568.1489,-7.915760702,-0.138156087,-127.6776865,-2.22839601,111.8340807,1.951872925,,,,143.5490768,2.505404029,131.28351,144.5829447,2.523448428,132.5226018,22.57957256,0.394087885,131.2615709,-95.76263289,-1.671373244,131.4643678,-90,-2.661604515,-2.622483895,3.623246169,-1.570796327,3.6,60,-8036.627159,-8657.928003,-8091.647997,24786.20316,,,28186.184,28186.184
