time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:51.333,,241.5,-45932.702,None,60.022,132035.5861,132975.5016,132886.9234,132633.3473,229.7276963,,-7.650497544,-0.133526372,132592.2579,-7.651421246,-0.133542493,-127.4097055,-2.223718859,112.1040557,1.956584876,,,,144.2800457,2.518161842,131.5464937,145.0079798,2.530866689,131.8308006,22.57957256,0.394087885,131.2615709,-95.29008121,-1.663125662,130.1543699,-90,-2.664409182,-2.617806744,3.619710538,-1.570796327,3.6,60,-8010.767488,-8730.1152,-7957.958402,24698.84109,,,28186.184,28186.184
3/16/2026 16:50:51.367,,241.5,-46237.752,None,60.021,131991.1961,132947.1443,132846.8768,132595.7663,229.6626041,,-7.385566885,-0.128902459,132559.7722,-7.386043151,-0.128910772,-127.1460621,-2.219117415,112.3626814,1.961098747,,,,144.2800457,2.518161842,131.5464937,145.3048465,2.53604799,132.8156617,23.06151953,0.402499446,131.7269904,-95.24181995,-1.662283344,131.3493053,-108.4349488,-2.664958762,-2.621616861,3.623382091,-1.892546881,3.794733192,60,-8000.290701,-8701.358402,-8085.427205,24787.07631,,,28186.184,28186.184
3/16/2026 16:50:51.400,,241.5,-46164.211,None,60.019,131968.9971,132912.0347,132806.7736,132563.2733,229.6063246,,-7.146895282,-0.124736854,132525.666,-7.145695146,-0.124715908,-126.9112814,-2.215019718,112.6051302,1.965330277,,,,144.7066524,2.525607534,130.8495319,145.5973351,2.54115288,133.8040358,23.74949449,0.414506875,131.1024027,-95.29008121,-1.663125662,130.1543699,-108.4349488,-2.665868788,-2.629526593,3.628455939,-1.892546881,3.794733192,60,-7941.830813,-8537.932792,-8087.068806,24566.83241,,,28186.184,28186.184
3/16/2026 16:50:51.433,,241.5,-45975.168,None,60.019,131977.2793,132919.9098,132830.7471,132576.6596,229.6295104,,-6.921683237,-0.120806162,132533.933,-6.919533263,-0.120768638,-126.6826471,-2.211029296,112.8308923,1.969270569,,,,144.7066524,2.525607534,130.8495319,145.7326646,2.543514824,132.1362933,23.26770481,0.406098058,130.6237344,-94.72013693,-1.653178257,131.2451142,-108.4349488,-2.664283462,-2.617127354,3.622448826,-1.892546881,3.794733192,60.01,-7966.756212,-8694.273604,-8063.611199,24724.64101,,,28181.869,28181.869
3/16/2026 16:50:51.467,,241.5,-45902.88,None,60.021,132005.869,132954.2576,132853.5088,132605.2272,229.6789909,,-6.674688258,-0.116495287,132562.4961,-6.671497223,-0.116439593,-126.4334338,-2.206679704,113.0796704,1.973612566,,,,145.0079798,2.530866689,131.8308006,146.1648802,2.55105841,131.4643678,23.74949449,0.414506875,131.1024027,-94.2363948,-1.644735364,129.9550692,-108.4349488,-2.667498003,-2.621186579,3.61834793,-1.892546881,3.794733192,60,-7978.290961,-8667.071996,-7922.879995,24568.24295,,,28181.869,28181.869
3/16/2026 16:50:51.500,,241.5,-45936.158,None,60.021,131999.8151,132940.8094,132825.1943,132589.2683,229.6513493,,-6.424392063,-0.112126794,132556.4046,-6.420145447,-0.112052677,-126.1809912,-2.20227375,113.3270516,1.977930182,,,,145.0079798,2.530866689,131.8308006,146.1648802,2.55105841,131.4643678,23.74949449,0.414506875,131.1024027,-94.19766836,-1.644059461,131.1518204,-108.4349488,-2.663111087,-2.616780625,3.621989643,-1.892546881,3.794733192,60,-8046.053523,-8732.735987,-8050.449606,24829.23912,,,28181.869,28181.869
3/16/2026 16:50:51.533,,241.5,-45867.283,None,60.019,131951.1619,132907.8363,132805.5571,132555.5457,229.5929399,,-6.186068012,-0.107967255,132519.6359,-6.181376068,-0.107885365,-125.9417978,-2.198099037,113.5677181,1.982130604,,,,145.4374754,2.538362801,131.1463305,146.1648802,2.55105841,131.4643678,24.22774532,0.422853926,131.5902732,-93.70842816,-1.635520608,129.8719369,-90,-2.658943775,-2.620952963,3.617651212,-1.570796327,3.6,60,-8066.280117,-8699.831995,-7904.275194,24670.38731,,,28181.869,28181.869
3/16/2026 16:50:51.567,,241.5,-45665.424,None,60.018,131969.4554,132919.2111,132795.6956,132562.1246,229.6043349,,-5.962022402,-0.104056921,132512.7666,-5.960465476,-0.104029748,-125.7276929,-2.194362202,113.7900607,1.986011215,,,,145.8714529,2.545937138,130.4693067,146.6015115,2.558679065,130.8,24.44395478,0.426627493,130.4968965,-93.70842816,-1.635520608,129.8719369,-108.4349488,-2.662708813,-2.620989695,3.621531823,-1.892546881,3.794733192,60,-7966.50893,-8627.731204,-7963.113595,24557.35373,,,28181.869,28181.869
3/16/2026 16:50:51.600,,241.5,-45736.747,None,60.02,132011.1923,132957.5794,132840.2547,132603.6778,229.6763072,,-5.730203845,-0.100010924,132566.4245,-5.728213359,-0.099976183,-125.4931935,-2.190269415,114.0250257,1.990112129,,,,145.8714529,2.545937138,130.4693067,146.888658,2.563690717,131.8034901,24.44395478,0.426627493,130.4968965,-93.70842816,-1.635520608,129.8719369,-108.4349488,-2.6636669,-2.616896908,3.625632737,-1.892546881,3.794733192,60.01,-7955.024262,-8691.753607,-8028.475197,24675.25307,,,28181.869,28181.869
3/16/2026 16:50:51.633,,241.5,-45811.656,None,60.021,132013.5277,132980.2712,132848.2193,132614.6968,229.6953926,,-5.474752028,-0.095552449,132568.7339,-5.471687202,-0.095498957,-125.2389613,-2.185832227,114.2730535,1.99444103,,,,146.1648802,2.55105841,131.4643678,147.3277707,2.571354679,131.1518204,24.92177052,0.434966951,130.9980153,-93.17983012,-1.626294832,129.7998459,-108.4349488,-2.666853636,-2.620799178,3.620735862,-1.892546881,3.794733192,60,-7966.478943,-8667.720003,-7949.663996,24583.86294,,,28177.615,28177.615
3/16/2026 16:50:51.667,,241.5,-45757.512,None,60.02,131982.6583,132935.7812,132825.9207,132582.1371,229.6389976,,-5.225895909,-0.09120909,132538.92,-5.216595808,-0.091046773,-124.9869357,-2.18143355,114.5274919,1.998881817,,,,146.6015115,2.558679065,130.8,147.3277707,2.571354679,131.1518204,24.92177052,0.434966951,130.9980153,-92.65068968,-1.617059589,129.7388145,-108.4349488,-2.662401452,-2.616400501,3.615941406,-1.892546881,3.794733192,60,-7993.006157,-8731.180798,-7871.183991,24595.37095,,,28177.615,28177.615
3/16/2026 16:50:51.700,,241.5,-45698.083,None,60.018,131937.7888,132888.6274,132786.9759,132538.4829,229.5633864,,-5.003229153,-0.087322822,132504.8721,-4.998632958,-0.087242603,-124.7677974,-2.177608866,114.7516342,2.00279384,,,,146.6015115,2.558679065,130.8,147.7712426,2.579094723,130.5079308,25.39591185,0.443242278,131.5081747,-93.17983012,-1.626294832,129.7998459,-90,-2.666337326,-2.620851144,3.629088672,-1.570796327,3.6,60,-7930.359156,-8694.691201,-8073.475208,24698.52557,,,28177.615,28177.615
3/16/2026 16:50:51.733,,241.5,-45988.531,None,60.017,131969.583,132913.9074,132810.2709,132565.2615,229.6097682,,-4.799402001,-0.083765367,132524.6669,-4.793495183,-0.083662274,-124.5652699,-2.174074094,114.9580965,2.006397286,,,,146.6015115,2.558679065,130.8,148.0500286,2.583960456,131.5245985,25.39591185,0.443242278,131.5081747,-92.62640564,-1.616635753,130.9375424,-90,-2.66762273,-2.617316372,3.623033039,-1.570796327,3.6,60,-7911.72516,-8749.886409,-8052.480004,24714.09157,,,28177.615,28177.615
3/16/2026 16:50:51.767,,241.5,-45817.92,None,60.02,132023.1607,132970.0718,132860.8141,132618.6901,229.7023093,,-4.568544966,-0.079736152,132577.2301,-4.566861217,-0.079706765,-124.3354245,-2.170062534,115.1879028,2.010408161,,,,146.6015115,2.558679065,130.8,148.0500286,2.583960456,131.5245985,25.62199594,0.44718819,130.4251509,-92.62640564,-1.616635753,130.9375424,-108.4349488,-2.663667221,-2.617250724,3.627043914,-1.892546881,3.794733192,60,-7975.832541,-8682.479999,-8117.323201,24775.63574,,,28177.615,28177.615
3/16/2026 16:50:51.800,,241.5,-45919.814,None,60.021,132037.4745,132971.3524,132874.7651,132628.5269,229.7193471,,-4.318368982,-0.075369757,132592.424,-4.310443174,-0.075231426,-124.0787068,-2.165581966,115.4426558,2.01485444,,,,147.3277707,2.571354679,131.1518204,148.4957333,2.591739471,130.8935445,25.86635679,0.451453092,132.0272699,-92.62640564,-1.616635753,130.9375424,-108.4349488,-2.666970897,-2.617035058,3.631490193,-1.892546881,3.794733192,60,-7947.145733,-8792.495993,-8186.515202,24926.15693,,,28177.615,28177.615
3/16/2026 16:50:51.833,,241,-45871.718,None,60.019,131997.1336,132942.1098,132832.8914,132591.3834,229.6550127,,-4.075269045,-0.071126863,132551.1488,-4.071514483,-0.071061333,-123.8378107,-2.161377535,115.6807629,2.019010194,,,,147.3277707,2.571354679,131.1518204,148.4957333,2.591739471,130.8935445,25.86635679,0.451453092,132.0272699,-92.10165433,-1.607477115,130.8880438,-116.5650512,-2.662800804,-2.612830627,3.626487309,-2.034443936,2.683281573,60,-8009.083716,-8854.358387,-8103.988804,24967.43091,,,28130.011,28130.011
3/16/2026 16:50:51.867,,241,-45807.365,None,60.017,131975.0862,132895.169,132804.7243,132558.9732,229.5988766,,-3.863082741,-0.067423513,132517.0926,-3.858085858,-0.067336301,-123.6211921,-2.157596827,115.8936018,2.022724933,,,,147.7712426,2.579094723,130.5079308,149.2158535,2.604307939,131.2999619,26.32829311,0.459515401,129.8719369,-91.57655006,-1.598312316,130.8495319,-90,-2.67164424,-2.617112228,3.621037249,-1.570796327,2.4,60,-7831.660717,-8642.851202,-8015.975998,24490.48792,,,28130.011,28130.011
3/16/2026 16:50:51.900,,241,-45789.062,None,60.018,132002.7736,132923.2346,132837.3355,132588.4312,229.6498993,,-3.64913875,-0.063689486,132544.7331,-3.643264491,-0.063586961,-123.414623,-2.153991516,116.111361,2.026525549,,,,147.7712426,2.579094723,130.5079308,148.9457289,2.599593376,130.2704878,26.56505118,0.463647609,131.4807971,-91.57655006,-1.598312316,130.8495319,-90,-2.663180337,-2.617639125,3.624837865,-1.570796327,2.4,60.01,-7963.549841,-8743.795197,-8076.499196,24783.84423,,,28130.011,28130.011
3/16/2026 16:50:51.933,,241,-45700.027,None,60.02,132018.1891,132950.3054,132850.2489,132606.906,229.6818987,,-3.414579191,-0.059595649,132571.3533,-3.413251691,-0.05957248,-123.1780122,-2.14986188,116.3451735,2.030606346,,,,147.7712426,2.579094723,130.5079308,149.6678249,2.612196329,130.6898619,26.56505118,0.463647609,131.4807971,-91.59114027,-1.598566963,129.6499904,-116.5650512,-2.671768809,-2.613509489,3.629173309,-2.034443936,2.683281573,60,-7832.945825,-8808.004793,-8069.284794,24710.23541,,,28130.011,28130.011
3/16/2026 16:50:51.967,,241,-45707.933,None,60.019,131998.4564,132929.8547,132833.1798,132587.823,229.6488459,,-3.176089698,-0.055433223,132551.6029,-3.17376258,-0.055392607,-122.9369175,-2.145653983,116.5858843,2.034807543,,,,148.4957333,2.591739471,130.8935445,149.6678249,2.612196329,130.6898619,27.26947199,0.475942071,130.9540377,-91.06091169,-1.589312729,129.6222203,-108.4349488,-2.667588936,-2.621596054,3.624120272,-1.892546881,3.794733192,60,-7919.514326,-8649.489605,-7989.552006,24558.55594,,,28130.011,28130.011
3/16/2026 16:50:52.000,,241,-45528.048,None,60.017,131972.1314,132890.8223,132807.4009,132557.4339,229.5962104,,-2.958524214,-0.051635989,132524.6343,-2.960487612,-0.051670256,-122.719994,-2.141867953,116.7942609,2.038444399,,,,148.4957333,2.591739471,130.8935445,149.2158535,2.604307939,131.2999619,27.51200262,0.48017503,129.8885676,-91.06091169,-1.589312729,129.6222203,-108.4349488,-2.655978195,-2.622042983,3.627757128,-1.892546881,3.794733192,60,-8096.566868,-8569.900796,-8043.407997,24709.87566,,,28130.011,28130.011
3/16/2026 16:50:52.033,,241,-45823.982,None,60.017,131997.3103,132908.9685,132831.5954,132579.9338,229.6351815,,-2.760855654,-0.048186021,132537.8395,-2.761740388,-0.048201463,-122.5307059,-2.138564253,116.9979269,2.041999042,,,,148.9457289,2.599593376,130.2704878,150.3851884,2.624716683,131.1298593,27.26947199,0.475942071,130.9540377,-90,-1.570796327,129.6,-116.5650512,-2.672918146,-2.614506324,3.612795369,-2.034443936,2.683281573,60,-7799.019009,-8754.998404,-7814.879998,24368.89741,,,28080.215,28080.215
3/16/2026 16:50:52.067,,241,-45746.597,None,60.019,132045.9155,132963.7413,132873.9279,132628.505,229.7193092,,-2.541811171,-0.044362974,132586.4485,-2.541798918,-0.04436276,-122.3073987,-2.134666807,117.2153227,2.045793315,,,,148.9457289,2.599593376,130.2704878,150.3851884,2.624716683,131.1298593,27.26947199,0.475942071,130.9540377,-90,-1.570796327,129.6,-116.5650512,-2.669079443,-2.610608878,3.616589642,-2.034443936,2.683281573,60,-7860.974642,-8817.192011,-7875.532799,24553.69945,,,28080.215,28080.215
3/16/2026 16:50:52.100,,241,-45551.203,None,60.02,132046.0861,132961.9624,132881.5176,132630.5018,229.7227677,,-2.303045642,-0.040195729,132587.0958,-2.296853317,-0.040087653,-122.0634847,-2.130409705,117.4582727,2.050033593,,,,149.4000213,2.607522274,129.6555437,150.8430821,2.632708437,130.541028,27.51200262,0.48017503,129.8885676,-90,-1.570796327,129.6,-116.5650512,-2.67279609,-2.610584735,3.62082992,-2.034443936,2.683281573,60,-7766.960255,-8745.695986,-7940.851204,24453.50744,,,28080.215,28080.215
3/16/2026 16:50:52.133,,241,-45707.069,None,60.019,131990.4367,132911.6143,132837.3116,132580.446,229.6360685,,-2.070218027,-0.036132121,132542.5097,-2.073668361,-0.03619234,-121.8332058,-2.126390579,117.6900783,2.054079362,,,,149.6678249,2.612196329,130.6898619,150.8430821,2.632708437,130.541028,28.44292862,0.496422753,131.014503,-90,-1.570796327,129.6,-116.5650512,-2.668900777,-2.622813332,3.624875689,-2.034443936,2.683281573,60,-7886.423251,-8633.894404,-7999.948794,24520.26645,,,28080.215,28080.215
3/16/2026 16:50:52.167,,241,-45846.259,None,60.016,131962.7298,132887.0188,132804.006,132551.9091,229.5866412,,-1.873371852,-0.032696507,132514.8269,-1.875999376,-0.032742366,-121.6390252,-2.123001488,117.8848902,2.057479472,,,,149.6678249,2.612196329,130.6898619,151.097643,2.637151362,131.5902732,28.44292862,0.496422753,131.014503,-89.46949868,-1.561537332,129.6055554,-108.4349488,-2.669893728,-2.619424241,3.619016804,-1.892546881,3.794733192,60,-7869.461583,-8683.488005,-7908.854392,24461.80398,,,28080.215,28080.215
3/16/2026 16:50:52.200,,241,-45566.899,None,60.016,131996.9203,132933.9191,132847.0589,132593.3066,229.6583438,,-1.680871899,-0.029336749,132549.0347,-1.682693568,-0.029368543,-121.4445217,-2.119606762,118.0743136,2.060785534,,,,149.6678249,2.612196329,130.6898619,151.097643,2.637151362,131.5902732,27.97947439,0.488333951,130.4472307,-90,-1.570796327,129.6,-116.5650512,-2.666519905,-2.607940713,3.631581861,-2.034443936,2.683281573,60,-7923.510006,-8820.964802,-8102.592003,24847.06681,,,28080.215,28080.215
3/16/2026 16:50:52.233,,241,-45610.618,None,60.02,132054.7528,132975.7994,132899.6625,132644.0616,229.7462541,,-1.457105366,-0.025431286,132606.8795,-1.457990669,-0.025446738,-121.2155889,-2.115611131,118.3028581,2.064774388,,,,150.1240073,2.620158214,130.0879702,151.5570714,2.6451699,131.014503,28.69490438,0.50082056,129.9606094,-89.46949868,-1.561537332,129.6055554,-116.5650512,-2.670616638,-2.616431691,3.62631172,-2.034443936,2.683281573,60.01,-7827.54939,-8664.177598,-8025.94079,24517.66778,,,28080.215,28080.215
3/16/2026 16:50:52.267,,241,-45579.701,None,60.02,132041.8608,132964.2286,132891.1273,132633.0663,229.7272095,,-1.21347042,-0.021179054,132593.7365,-1.218542945,-0.021267586,-120.9770587,-2.111447993,118.5460453,2.069018806,,,,150.3851884,2.624716683,131.1298593,151.5570714,2.6451699,131.014503,28.69490438,0.50082056,129.9606094,-88.93908831,-1.552279925,129.6222203,-116.5650512,-2.666437486,-2.612268553,3.621298731,-2.034443936,2.683281573,60,-7954.141797,-8725.593594,-7949.952009,24629.6874,,,28027.731,28027.731
3/16/2026 16:50:52.300,,241,-45760.061,None,60.018,131995.9008,132919.8443,132850.327,132589.3563,229.6515017,,-0.995987104,-0.017383254,132548.026,-0.994943979,-0.017365048,-120.7535124,-2.107546374,118.7620453,2.072788717,,,,150.8430821,2.632708437,130.541028,151.8050209,2.649497436,132.0708901,29.41559883,0.513399051,129.4944014,-88.40885973,-1.54302569,129.6499904,-108.4349488,-2.666862484,-2.620945425,3.615814407,-1.892546881,3.794733192,60,-7909.154559,-8562.153607,-7865.294408,24336.60257,,,28027.731,28027.731
3/16/2026 16:50:52.333,,241,-45734.774,None,60.016,131977.1075,132920.1753,132830.1677,132576.4979,229.6292302,,-0.804080296,-0.014033849,132541.0517,-0.807516395,-0.01409382,-120.5610089,-2.104186556,118.9500315,2.076069695,,,,150.8430821,2.632708437,130.541028,151.5570714,2.6451699,131.014503,29.61481165,0.516875971,131.1298593,-88.40885973,-1.54302569,129.6499904,-108.4349488,-2.65926372,-2.621062527,3.619095385,-1.892546881,3.794733192,60,-8025.444179,-8668.540791,-7914.326395,24608.31137,,,28027.731,28027.731
3/16/2026 16:50:52.367,,241,-45520.229,None,60.018,132019.3388,132953.0684,132877.9485,132617.4617,229.7001816,,-0.601562835,-0.010499252,132583.3075,-0.604132726,-0.010544105,-120.3606653,-2.1006899,119.1576314,2.079692996,,,,150.8430821,2.632708437,130.541028,152.0205256,2.653258703,130.4472307,29.61481165,0.516875971,131.1298593,-88.39399701,-1.542766287,128.4504574,-90,-2.663802808,-2.617565871,3.622459283,-1.570796327,3.6,60.01,-7958.322206,-8723.519994,-7894.872004,24576.7142,,,28027.731,28027.731
3/16/2026 16:50:52.400,,241,-45349.474,None,60.02,132050.7486,132982.5625,132897.4163,132644.2427,229.7465678,,-0.368139761,-0.006425251,132602.7372,-0.369678653,-0.00645211,-120.1258086,-2.096590877,119.3842447,2.083648144,,,,150.8430821,2.632708437,130.541028,152.4879974,2.661417624,129.8885676,29.41559883,0.513399051,129.4944014,-88.40885973,-1.54302569,129.6499904,-116.5650512,-2.667869734,-2.609989928,3.626673834,-2.034443936,2.683281573,60,-7896.907671,-8729.337604,-8034.076794,24660.32207,,,28027.731,28027.731
3/16/2026 16:50:52.433,,241,-45754.272,None,60.019,132012.3976,132956.2927,132871.3025,132614.0162,229.6942139,,-0.140023802,-0.002443876,132576.3959,-0.140622029,-0.002454317,-119.8994622,-2.092640387,119.6165164,2.08770205,,,,151.5570714,2.6451699,131.014503,152.730528,2.665650582,130.9540377,30.3321751,0.529396325,130.6898619,-87.8789036,-1.533776211,129.6888584,-116.5650512,-2.668104899,-2.622036712,3.621478261,-2.034443936,2.683281573,60,-7920.340442,-8627.111994,-7955.59679,24503.04923,,,28027.731,28027.731
3/16/2026 16:50:52.467,,241,-45654.682,None,60.017,131976.0786,132912.7064,132854.7206,132581.861,229.6385195,,0.067437283,0.001177003,132540.0918,0.062515828,0.001091107,-119.6897016,-2.088979374,119.8231936,2.091309249,,,,151.5570714,2.6451699,131.014503,152.730528,2.665650582,130.9540377,30.3321751,0.529396325,130.6898619,-87.8789036,-1.533776211,129.6888584,-90,-2.664559475,-2.618375699,3.62508546,-1.570796327,3.6,60,-7972.913633,-8679.427195,-8009.683198,24662.02403,,,27970.83,27970.83
3/16/2026 16:50:52.500,,241,-45719.381,None,60.016,132001.3096,132937.6817,132865.0329,132602.0235,229.6734419,,0.259325556,0.004526085,132565.3578,0.255224966,0.004454516,-119.4991847,-2.085654226,120.0176704,2.09470351,,,,152.0205256,2.653258703,130.4472307,153.1991651,2.673829841,130.4085887,31.05427112,0.541999278,130.2704878,-87.34931032,-1.524533064,129.7388145,-116.5650512,-2.669375325,-2.627653504,3.619236574,-2.034443936,2.683281573,60,-7865.831446,-8513.654392,-7923.988799,24303.47464,,,27970.83,27970.83
3/16/2026 16:50:52.533,,241,-45500.659,None,60.019,132040.6154,132992.9683,132901.0358,132645.5666,229.7488608,,0.477021712,0.008325599,132604.5958,0.479059246,0.008361161,-119.2780557,-2.081794797,120.2299975,2.098409317,,,,152.0205256,2.653258703,130.4472307,152.730528,2.665650582,130.9540377,30.59997869,0.534070379,129.6555437,-87.34931032,-1.524533064,129.7388145,-108.4349488,-2.657289421,-2.615865176,3.622942381,-1.892546881,3.794733192,60.01,-8053.76205,-8653.4064,-7982.827192,24689.99564,,,27970.83,27970.83
3/16/2026 16:50:52.567,,241,-45541.829,None,60.019,132034.2354,132979.138,132899.3044,132638.2493,229.7361869,,0.710391851,0.012398677,132598.1918,0.713426297,0.012451638,-119.0445603,-2.077719534,120.4642334,2.102497504,,,,152.4879974,2.661417624,129.8885676,153.1991651,2.673829841,130.4085887,31.32869287,0.546788841,129.2439554,-86.82016988,-1.515297822,129.7998459,-108.4349488,-2.661378203,-2.624508375,3.617795326,-1.892546881,3.794733192,60,-7956.493668,-8496.230403,-7907.673613,24360.39768,,,27970.83,27970.83
3/16/2026 16:50:52.600,,241,-45650.765,None,60.018,131981.6764,132941.7589,132854.6556,132593.4057,229.6585154,,0.933664773,0.016295524,132557.5996,0.937739332,0.016366639,-118.8230291,-2.073853085,120.6859556,2.106367286,,,,152.4879974,2.661417624,129.8885676,153.6717069,2.682077252,129.8719369,31.50426672,0.549853183,130.8935445,-86.82016988,-1.515297822,129.7998459,-90,-2.665710613,-2.623706268,3.621665108,-1.570796327,3.6,60,-7887.826215,-8614.382401,-7964.265603,24466.47422,,,27970.83,27970.83
3/16/2026 16:50:52.633,,241,-45432.259,None,60.016,131989.6894,132940.8506,132855.2988,132595.9757,229.6629667,,1.125641479,0.01964615,132553.5801,1.130451105,0.019730094,-118.628621,-2.070460024,120.8785531,2.109728747,,,,152.4879974,2.661417624,129.8885676,153.9045758,2.686141582,130.9485395,31.78091509,0.554681608,129.8719369,-87.32457334,-1.524101323,128.5401105,-90,-2.666411488,-2.625141632,3.63383007,-1.570796327,2.4,60,-7876.858786,-8525.548792,-8070.6816,24473.08918,,,27970.83,27970.83
3/16/2026 16:50:52.667,,241,-45594.979,None,60.018,132023.7453,132977.9728,132876.0266,132626.6049,229.7160182,,1.332822669,0.023262144,132587.8718,1.333309558,0.023270642,-118.4198183,-2.066815729,121.0844426,2.113322196,,,,152.9594761,2.66964648,129.3386253,153.9045758,2.686141582,130.9485395,31.50426672,0.549853183,130.8935445,-86.2570117,-1.505468857,128.674473,-90,-2.66287094,-2.616668912,3.618791053,-1.570796327,2.4,60.01,-7899.477545,-8722.943995,-7852.867205,24475.28875,,,27911.538,27911.538
3/16/2026 16:50:52.700,,241,-45566.352,None,60.02,132037.414,132994.1761,132898.8867,132644.1903,229.7464769,,1.566088721,0.027333405,132601.5312,1.567572175,0.027359296,-118.1929123,-2.062855472,121.3204309,2.11744097,,,,153.1991651,2.673829841,130.4085887,154.3780041,2.694404463,130.4251509,31.78091509,0.554681608,129.8719369,-86.29157184,-1.506072045,129.8719369,-108.4349488,-2.667045167,-2.61753708,3.623513015,-1.892546881,3.794733192,60.01,-7901.509996,-8642.937586,-7999.6176,24544.06518,,,27911.538,27911.538
3/16/2026 16:50:52.733,,241,-45615.37,None,60.019,131993.3191,132958.1615,132857.9793,132603.8608,229.6766241,,1.799954229,0.031415128,132569.4117,1.80260128,0.031461327,-117.9550709,-2.058704356,121.5495281,2.121439469,,,,153.1991651,2.673829841,130.4085887,154.6040882,2.698350375,131.5081747,32.22875744,0.562497931,130.5079308,-86.2570117,-1.505468857,128.674473,-108.4349488,-2.666889048,-2.621202287,3.626908326,-1.892546881,3.794733192,60,-7901.996724,-8627.788798,-7974.806394,24504.59192,,,27911.538,27911.538
3/16/2026 16:50:52.767,,241,-45372.701,None,60.017,131973.312,132931.1151,132833.2817,132579.9346,229.6351828,,2.013191975,0.035136828,132537.807,2.011380675,0.035105215,-117.7448096,-2.055034605,121.7689108,2.12526842,,,,153.6717069,2.682077252,129.8719369,154.8552144,2.702733355,129.9107386,32.51191423,0.567439949,129.4944014,-85.72415889,-1.496168821,128.7583784,-108.4349488,-2.66762814,-2.622474554,3.621437241,-1.892546881,3.794733192,60,-7856.285268,-8540.035205,-7895.635202,24291.95568,,,27911.538,27911.538
3/16/2026 16:50:52.800,,241,-45452.29,None,60.017,131990.5666,132949.3344,132848.7179,132596.9042,229.6645751,,2.210173435,0.038574803,132554.6094,2.214410032,0.038648746,-117.5480272,-2.051600105,121.9658844,2.128706258,,,,153.6717069,2.682077252,129.8719369,155.0782295,2.706625703,130.9980153,32.51191423,0.567439949,129.4944014,-85.72415889,-1.496168821,128.7583784,-108.4349488,-2.667976957,-2.619040054,3.624875079,-1.892546881,3.794733192,60,-7851.937786,-8592.494399,-7948.670405,24393.10259,,,27911.538,27911.538
3/16/2026 16:50:52.833,,241,-45369.994,None,60.019,132023.5005,132984.5658,132887.5172,132632.5647,229.7263408,,2.432790101,0.042460197,132587.5009,2.437976691,0.04255072,-117.3303985,-2.047801766,122.1874637,2.132573547,,,,153.6717069,2.682077252,129.8719369,155.0782295,2.706625703,130.9980153,32.51191423,0.567439949,129.4944014,-85.72415889,-1.496168821,128.7583784,-108.4349488,-2.664074983,-2.615241715,3.628742368,-1.892546881,3.794733192,60.01,-7913.619922,-8651.390404,-8009.5248,24574.53513,,,27911.538,27911.538
3/16/2026 16:50:52.867,,241,-45489.528,None,60.021,132025.2827,132983.4532,132880.3933,132630.405,229.7226002,,2.681913643,0.046808223,132589.2256,2.688164345,0.046917319,-117.0806738,-2.043443249,122.4342859,2.136881406,,,,154.1481375,2.690392534,129.344192,155.0782295,2.706625703,130.9980153,32.95742486,0.575215577,130.1433056,-85.19204604,-1.4868817,128.8534051,-108.4349488,-2.659708384,-2.618658826,3.623763106,-1.892546881,3.794733192,60,-7947.99828,-8643.484795,-7939.569596,24531.05267,,,27911.538,27911.538
3/16/2026 16:50:52.900,,241,-45401.026,None,60.019,131979.8041,132931.329,132829.6196,132580.9372,229.6369194,,2.91654532,0.050903319,132543.6831,2.923800692,0.051029949,-116.8426224,-2.039288468,122.6692929,2.140983053,,,,154.8552144,2.702733355,129.9107386,155.5560452,2.71496516,130.4968965,33.69006753,0.588002604,129.7998459,-84.61068824,-1.476735092,127.7647839,-116.5650512,-2.663935211,-2.627291072,3.617718145,-2.034443936,2.683281573,60,-7915.505591,-8487.935989,-7778.447997,24181.88958,,,27849.433,27849.433
3/16/2026 16:50:52.933,,241,-45085.824,None,60.016,131943.9383,132903.069,132798.8885,132549.3284,229.5821713,,3.114782796,0.054363215,132507.7558,3.122887289,0.054504665,-116.6460264,-2.03585722,122.8686789,2.144462995,,,,154.6284382,2.698775365,128.8254633,156.037511,2.723368324,130.004923,33.24706775,0.580270799,129.1380657,-85.14690361,-1.486093816,127.6576672,-90,-2.668863659,-2.616128019,3.630556811,-1.570796327,3.6,60,-7772.442662,-8609.140795,-7962.926401,24344.50986,,,27849.433,27849.433
3/16/2026 16:50:52.967,,241,-45473.818,None,60.017,131981.5454,132940.784,132833.1435,132585.8519,229.6454319,,3.316505292,0.057883937,132545.989,3.320268462,0.057949617,-116.4470922,-2.032385163,123.0627089,2.147849457,,,,154.8552144,2.702733355,129.9107386,156.7322952,2.735494595,130.6237344,33.98616711,0.593170516,128.8031056,-84.6607632,-1.477609065,128.9595285,-90,-2.677544978,-2.625555679,3.625458522,-1.570796327,3.6,60,-7706.797707,-8449.214402,-7969.003202,24125.01531,,,27849.433,27849.433
3/16/2026 16:50:53.000,,241,-45252.461,None,60.02,132037.1321,132985.8711,132894.9426,132640.0039,229.7392259,,3.543667307,0.061848662,132601.5366,3.548399952,0.061931262,-116.2182287,-2.028390741,123.2925951,2.151861728,,,,154.8552144,2.702733355,129.9107386,156.2505055,2.727085779,131.1024027,33.98616711,0.593170516,128.8031056,-84.61068824,-1.476735092,127.7647839,-108.4349488,-2.665154517,-2.621561257,3.62859682,-1.892546881,3.794733192,60,-7900.301423,-8511.523204,-7945.977602,24357.80223,,,27849.433,27849.433
3/16/2026 16:50:53.033,,241,-45507.542,None,60.02,132025.3437,132979.6881,132865.5964,132624.2255,229.7118968,,3.78303031,0.066026335,132588.9042,3.793982965,0.066217494,-115.977731,-2.024193266,123.5364984,2.156118643,,,,155.3361853,2.711127881,129.4054095,156.2505055,2.727085779,131.1024027,34.42647658,0.600855366,129.4777201,-84.13039956,-1.468352473,129.0767214,-90,-2.660868285,-2.625048632,3.624471116,-1.570796327,3.6,60,-7934.100412,-8503.545601,-7963.199992,24400.846,,,27849.433,27849.433
3/16/2026 16:50:53.067,,241,-45217.224,None,60.018,131975.8565,132927.0165,132811.9764,132572.2941,229.6219491,,4.008364921,0.069959165,132528.1831,4.014722735,0.07007013,-115.7531049,-2.020272801,123.7632935,2.160076965,,,,155.3361853,2.711127881,129.4054095,156.7322952,2.735494595,130.6237344,33.98616711,0.593170516,128.8031056,-83.54118362,-1.458068715,128.0124994,-108.4349488,-2.665424465,-2.613443317,3.61814568,-1.892546881,3.794733192,60,-7861.103061,-8628.091202,-7798.953595,24288.14786,,,27849.433,27849.433
3/16/2026 16:50:53.100,,241,-45335.534,None,60.016,131948.7282,132891.4318,132796.7805,132546.3245,229.5769684,,4.21205407,0.073514212,132501.8813,4.21406912,0.073549381,-115.5538772,-2.016795621,123.9672104,2.163635985,,,,155.8208929,2.719587624,128.9092704,156.7322952,2.735494595,130.6237344,34.12854707,0.595655515,130.4693067,-83.54118362,-1.458068715,128.0124994,-90,-2.661945214,-2.612451136,3.6217047,-1.570796327,2.4,60,-7882.179228,-8752.219203,-7851.772792,24486.17122,,,27786.595,27786.595
3/16/2026 16:50:53.133,,241,-45418.867,None,60.018,131985.794,132922.5229,132813.4174,132574.5712,229.625893,,4.42416873,0.077216311,132538.926,4.427072171,0.077266986,-115.3412553,-2.013084668,124.181113,2.16736929,,,,156.037511,2.723368324,130.004923,157.2175943,2.743964662,130.1543699,34.42647658,0.600855366,129.4777201,-83.07278187,-1.449893562,129.344192,-108.4349488,-2.666697676,-2.613940034,3.617262852,-1.892546881,3.794733192,60.01,-7878.65815,-8665.603204,-7866.691196,24410.95255,,,27786.595,27786.595
3/16/2026 16:50:53.167,,241,-45181.267,None,60.02,132004.6537,132945.9334,132832.4442,132595.0075,229.6612898,,4.657679703,0.081291846,132557.7538,4.661561172,0.081359591,-115.1078108,-2.009010294,124.4136201,2.171427306,,,,156.5226001,2.731834726,129.5221989,157.2175943,2.743964662,130.1543699,35.16643604,0.613770095,129.1770878,-83.54118362,-1.458068715,128.0124994,-108.4349488,-2.662605071,-2.622780389,3.629496021,-1.892546881,3.794733192,60,-7912.943844,-8515.497598,-7971.148799,24399.59024,,,27786.595,27786.595
3/16/2026 16:50:53.200,,241,-45468.619,None,60.019,131976.8751,132928.7947,132827.0915,132578.2741,229.6323067,,4.89288979,0.085397037,132530.9576,4.892567144,0.085391406,-114.8715944,-2.004887539,124.647684,2.17551249,,,,156.5226001,2.731834726,129.5221989,157.9057697,2.755975588,130.8055045,35.16643604,0.613770095,129.1770878,-83.07278187,-1.449893562,129.344192,-108.4349488,-2.670584182,-2.618657634,3.625406052,-1.892546881,3.794733192,60,-7789.540676,-8575.804799,-7991.61119,24356.95667,,,27786.595,27786.595
3/16/2026 16:50:53.233,,241,-45490.91,None,60.017,131946.9646,132906.2214,132802.4879,132552.5882,229.5878175,,5.101888396,0.089044751,132512.9986,5.102906703,0.089062523,-114.6653018,-2.001287055,124.8503588,2.179049834,,,,157.2175943,2.743964662,130.1543699,158.3944728,2.764505067,130.3588892,35.59921996,0.621323599,129.8719369,-82.47617956,-1.439480888,128.3046375,-90,-2.675442544,-2.622610654,3.618530722,-1.570796327,3.6,60,-7751.738275,-8561.289602,-7822.022405,24135.05028,,,27786.595,27786.595
3/16/2026 16:50:53.267,,241,-45316.973,None,60.017,131978.5755,132917.1554,132819.8706,132572.5369,229.6223696,,5.304334767,0.092578106,132531.5389,5.310926722,0.092693158,-114.4640755,-1.997774993,125.059873,2.182706546,,,,156.5226001,2.731834726,129.5221989,157.9057697,2.755975588,130.8055045,34.86219615,0.608460107,130.1599017,-82.47617956,-1.439480888,128.3046375,-90,-2.66328243,-2.6062351,3.622187434,-1.570796327,3.6,60,-7901.05828,-8825.817613,-7878.355207,24605.2311,,,27786.595,27786.595
3/16/2026 16:50:53.300,,241,-45414.936,None,60.02,132002.2914,132948.854,132840.2282,132597.7991,229.6661249,,5.532536296,0.096560974,132557.5045,5.529714254,0.09651172,-114.2308107,-1.993703755,125.2879839,2.186687833,,,,157.2175943,2.743964662,130.1543699,158.3944728,2.764505067,130.3588892,35.59921996,0.621323599,129.8719369,-81.94558555,-1.430220275,128.4672721,-90,-2.667993347,-2.615027354,3.616908108,-1.570796327,3.6,60.01,-7868.933641,-8677.483196,-7809.552,24355.96884,,,27722.09,27722.09
3/16/2026 16:50:53.333,,241,-45431.813,None,60.02,131984.991,132929.1435,132823.6239,132579.9257,229.6351674,,5.767888898,0.100668652,132539.02,5.771239476,0.100727131,-113.9966249,-1.98961644,125.5280499,2.190877774,,,,157.7063708,2.752495423,129.6944101,159.0754983,2.776391204,131.041978,36.33939633,0.634242114,129.6055554,-81.86989765,-1.428899272,127.2792206,-108.4349488,-2.675664073,-2.623858554,3.619777046,-1.892546881,3.794733192,60,-7722.458907,-8526.527997,-7779.455998,24028.4429,,,27722.09,27722.09
3/16/2026 16:50:53.367,,241,-45298.267,None,60.018,131939.8958,132883.5441,132800.7796,132542.0933,229.5696397,,5.988364899,0.104516684,132507.0777,5.988003407,0.104510375,-113.7733635,-1.985719794,125.7453161,2.194669785,,,,157.5035285,2.748955156,128.5849136,158.8864999,2.773092561,129.9218226,36.33939633,0.634242114,129.6055554,-81.94558555,-1.430220275,128.4672721,-90,-2.668582186,-2.619961908,3.62489006,-1.570796327,2.4,60,-7762.159426,-8581.852795,-7928.064002,24272.07622,,,27722.09,27722.09
3/16/2026 16:50:53.400,,241,-45214.387,None,60.016,131939.2316,132878.3495,132780.809,132533.4673,229.554699,,6.176868185,0.107806687,132493.1912,6.18193718,0.107895158,-113.5878988,-1.982482824,125.9367668,2.19801123,,,,157.7063708,2.752495423,129.6944101,158.8864999,2.773092561,129.9218226,36.33939633,0.634242114,129.6055554,-81.94558555,-1.430220275,128.4672721,-108.4349488,-2.665197403,-2.616724938,3.628231505,-1.892546881,3.794733192,60,-7880.046507,-8629.804802,-7977.297597,24487.14891,,,27722.09,27722.09
3/16/2026 16:50:53.433,,241,-45098.05,None,60.017,131989.115,132913.8358,132826.7771,132577.2315,229.6305009,,6.377999393,0.111317089,132544.3637,6.378733695,0.111329905,-113.3894557,-1.97901934,126.1400216,2.201558696,,,,158.1985905,2.761086276,129.2439554,159.193209,2.778445644,128.3719596,36.33939633,0.634242114,129.6055554,-81.41637852,-1.42098387,128.6408955,-90,-2.667115739,-2.613261454,3.622542566,-1.570796327,3.6,60,-7826.492921,-8683.689592,-7904.793599,24414.97611,,,27722.09,27722.09
3/16/2026 16:50:53.467,,241,-45345.312,None,60.02,132026.3592,132946.2415,132864.2151,132612.9233,229.692321,,6.61107145,0.115384964,132581.5964,6.612785741,0.115414884,-113.1469813,-1.974787362,126.372073,2.205608757,,,,158.1985905,2.761086276,129.2439554,159.3818119,2.781737385,129.4944014,37.08249697,0.647211667,129.3608905,-80.88864296,-1.411773147,128.8254633,-90,-2.666322501,-2.621999029,3.617381904,-1.570796327,3.6,60.01,-7840.779873,-8539.300793,-7839.950403,24220.03107,,,27722.09,27722.09
3/16/2026 16:50:53.500,,241,-45409.421,None,60.02,131995.7508,132921.088,132831.7228,132583.5088,229.6413736,,6.858637001,0.119705798,132540.4846,6.855599405,0.119652782,-112.9099304,-1.970650044,126.6141978,2.209834631,,,,158.6942164,2.76973658,128.8031056,160.0620083,2.793609051,130.2041474,37.08249697,0.647211667,129.3608905,-80.88864296,-1.411773147,128.8254633,-90,-2.673956269,-2.617861711,3.621607778,-1.570796327,3.6,60,-7695.50828,-8599.363195,-7902.244793,24197.11627,,,27744.877,27744.877
3/16/2026 16:50:53.533,,241,-45299.966,None,60.017,131934.8185,132867.8068,132784.833,132529.8234,229.5483877,,7.070304898,0.1234001,132491.4832,7.068781297,0.123373508,-112.695097,-1.966900493,126.8295099,2.213592536,,,,158.8864999,2.773092561,129.9218226,160.0620083,2.793609051,130.2041474,37.08249697,0.647211667,129.3608905,-80.88864296,-1.411773147,128.8254633,-90,-2.670235543,-2.61411216,3.625365683,-1.570796327,2.4,60,-7816.594361,-8651.663991,-7956.417603,24424.67595,,,27744.877,27744.877
3/16/2026 16:50:53.567,,241,-45142.906,None,60.016,131942.5779,132872.6079,132790.0687,132535.7513,229.5586551,,7.263396136,0.126770177,132499.2513,7.262687282,0.126757806,-112.4980651,-1.963461638,127.0221227,2.216954264,,,,158.6942164,2.76973658,128.8031056,160.5599652,2.802300039,129.7998459,37.08249697,0.647211667,129.3608905,-81.41637852,-1.42098387,128.6408955,-90,-2.675542233,-2.610673305,3.637938134,-1.570796327,3.6,60,-7668.943952,-8702.999991,-8134.819199,24506.76314,,,27744.877,27744.877
3/16/2026 16:50:53.600,,241,-44795.894,None,60.019,131981.882,132903.185,132840.3631,132575.8095,229.628038,,7.475690839,0.130475419,132538.5577,7.475877616,0.130478679,-112.2855876,-1.959753207,127.2394492,2.220747327,,,,158.6942164,2.76973658,128.8031056,159.8803669,2.790438811,129.0767214,37.40535663,0.652846631,128.4056074,-80.80334411,-1.410284401,127.6407458,-108.4349488,-2.659960132,-2.612599838,3.631031728,-1.892546881,3.794733192,60.01,-7907.91628,-8612.352006,-7971.465587,24491.73387,,,27744.877,27744.877
3/16/2026 16:50:53.633,,241,-45267.206,None,60.02,131981.8771,132913.0531,132837.6433,132578.1971,229.6321734,,7.711196287,0.134585764,132538.5463,7.712376379,0.134606361,-112.049242,-1.955628198,127.4682382,2.224740448,,,,159.3818119,2.781737385,129.4944014,160.5599652,2.802300039,129.7998459,38.24642596,0.66752606,129.8774807,-80.27242145,-1.401018053,127.8380225,-90,-2.667693678,-2.623154258,3.625758501,-1.570796327,3.6,60,-7832.490025,-8553.945595,-7904.476793,24290.91241,,,27744.877,27744.877
3/16/2026 16:50:53.667,,241,-45201.874,None,60.018,131953.721,132878.4037,132805.5348,132546.5512,229.5773611,,7.932716192,0.138452016,132512.0315,7.929670371,0.138398857,-111.8321563,-1.951839337,127.6879094,2.228574434,,,,159.3818119,2.781737385,129.4944014,160.5599652,2.802300039,129.7998459,38.57652956,0.673287455,128.937194,-79.74318016,-1.39178105,128.0462416,-90,-2.663901182,-2.625126792,3.620355484,-1.570796327,3.6,60,-7888.772411,-8460.432007,-7834.003199,24183.20762,,,27744.877,27744.877
3/16/2026 16:50:53.700,,241,-45137.146,None,60.016,131930.8537,132867.7765,132791.146,132530.6061,229.5497433,,8.122763328,0.141768964,132489.1845,8.120521243,0.141729833,-111.6390145,-1.948468377,127.8827036,2.231974233,,,,159.8803669,2.790438811,129.0767214,161.0609957,2.811044672,129.4054095,38.57652956,0.673287455,128.937194,-79.74318016,-1.39178105,128.0462416,-90,-2.669314839,-2.621755832,3.623755283,-1.570796327,3.6,60,-7779.640047,-8509.924804,-7884.417592,24173.98244,,,27730.023,27730.023
3/16/2026 16:50:53.733,,241,-45222.61,None,60.017,131970.5553,132885.3852,132828.8331,132562.252,229.6045556,,8.315007283,0.145124254,132517.0263,8.312825788,0.14508618,-111.4468764,-1.945114934,128.0801845,2.235420927,,,,159.8803669,2.790438811,129.0767214,161.2319399,2.814028211,130.541028,38.57652956,0.673287455,128.937194,-79.74318016,-1.39178105,128.0462416,-90,-2.668942031,-2.618402389,3.627201977,-1.570796327,3.6,60.01,-7786.953136,-8560.871995,-7938.547205,24286.37234,,,27730.023,27730.023
3/16/2026 16:50:53.767,,241,-45016.502,None,60.019,132010.5432,132938.6783,132854.7103,132601.973,229.6733545,,8.537176829,0.149001844,132568.8968,8.536688879,0.148993328,-111.2213161,-1.941178165,128.295294,2.239175296,,,,159.8803669,2.790438811,129.0767214,161.2319399,2.814028211,130.541028,38.57652956,0.673287455,128.937194,-79.64667996,-1.390096804,126.8655982,-90,-2.665034883,-2.61446562,3.6292721,-1.570796327,3.6,60,-7849.468998,-8622.691202,-7897.723211,24369.88341,,,27730.023,27730.023
3/16/2026 16:50:53.800,,241,-45160.906,None,60.019,131981.3856,132918.2111,132844.9029,132582.1823,229.639076,,8.764698969,0.152972855,132539.7392,8.765173456,0.152981136,-110.997402,-1.937270126,128.5232072,2.24315313,,,,160.3821206,2.799196066,128.6688774,161.7320938,2.822757543,130.1599017,38.57652956,0.673287455,128.937194,-79.21570213,-1.382574821,128.26535,-90,-2.669776407,-2.610557581,3.625727951,-1.570796327,3.6,60,-7751.007213,-8679.182392,-7930.871993,24361.0616,,,27730.023,27730.023
3/16/2026 16:50:53.833,,241,-45154.57,None,60.016,131944.9614,132890.1098,132809.011,132548.7175,229.5811132,,8.965883238,0.156484183,132515.1611,8.968021302,0.156521499,-110.7916047,-1.933678286,128.727723,2.246722604,,,,160.3821206,2.799196066,128.6688774,161.7320938,2.822757543,130.1599017,39.32697786,0.686385249,128.7583784,-79.21570213,-1.382574821,128.26535,-116.5650512,-2.666236044,-2.620063535,3.629297425,-2.034443936,2.683281573,60,-7803.291175,-8524.670393,-7982.495992,24310.45756,,,27730.023,27730.023
3/16/2026 16:50:53.867,,241,-45198.792,None,60.015,131951.8478,132869.3762,132804.6159,132542.6061,229.5705279,,9.15606744,0.159803523,132500.243,9.152224732,0.159736455,-110.6069193,-1.930454918,128.9153061,2.249996548,,,,160.3821206,2.799196066,128.6688774,161.7320938,2.822757543,130.1599017,39.7376046,0.693552037,129.5221989,-78.58416048,-1.37155234,127.3188124,-90,-2.663021088,-2.624006955,3.621548888,-1.570796327,3.6,60,-7851.106101,-8514.993606,-7807.348792,24173.4485,,,27730.023,27730.023
3/16/2026 16:50:53.900,,241,-44993.477,None,60.018,131967.8934,132909.1321,132822.614,132567.2271,229.6131727,,9.359122026,0.163347494,132528.157,9.356970862,0.16330995,-110.401652,-1.926872326,129.1222326,2.253608096,,,,160.3821206,2.799196066,128.6688774,161.7320938,2.822757543,130.1599017,39.32697786,0.686385249,128.7583784,-79.21570213,-1.382574821,128.26535,-116.5650512,-2.659447593,-2.613257575,3.636182917,-2.034443936,2.683281573,60.01,-7906.800025,-8626.679997,-8086.751993,24620.23201,,,27730.023,27730.023
3/16/2026 16:50:53.933,,241,-44924.89,None,60.019,131967.943,132911.5022,132840.6683,132574.0655,229.6250173,,9.580021551,0.167202918,132528.2217,9.57880822,0.167181742,-110.1806622,-1.923015327,129.336384,2.257345744,,,,160.8870263,2.808008332,128.2709632,161.7320938,2.822757543,130.1599017,39.66784112,0.692334435,127.8323903,-78.05582281,-1.362331108,127.5617498,-108.4349488,-2.655575801,-2.615349762,3.619676852,-1.892546881,3.794733192,60,-7940.607964,-8534.073594,-7796.217596,24270.89915,,,27683.349,27683.349
3/16/2026 16:50:53.967,,241,-45156.557,None,60.017,131942.2374,132882.0123,132802.2559,132542.8514,229.5709528,,9.792457716,0.170910629,132502.5225,9.792146243,0.170905193,-109.9649822,-1.919251002,129.5443963,2.260976243,,,,161.5650512,2.819842099,129.0209285,162.3953667,2.834333838,130.9320434,40.07938396,0.699517212,128.6017107,-78.05582281,-1.362331108,127.5617498,-108.4349488,-2.663428645,-2.618768214,3.623307351,-1.892546881,3.794733192,60,-7866.537643,-8532.964797,-7848.518395,24248.02083,,,27683.349,27683.349
3/16/2026 16:50:54.000,,241,-45215.525,None,60.015,131923.9297,132866.5751,132784.0473,132525.5362,229.540962,,9.993850436,0.174425595,132486.296,9.989261611,0.174345505,-109.7638207,-1.91574007,129.7459039,2.264493214,,,,161.5650512,2.819842099,129.0209285,162.3953667,2.834333838,130.9320434,40.48601154,0.706614202,129.3775869,-78.05582281,-1.362331108,127.5617498,-90,-2.659988333,-2.622354272,3.626824322,-1.570796327,3.6,60,-7917.738913,-8529.984009,-7900.185598,24347.90852,,,27683.349,27683.349
3/16/2026 16:50:54.033,,241,-44969.933,None,60.015,131948.068,132899.5124,132824.1888,132557.9599,229.5971214,,10.16516659,0.177415626,132520.1575,10.16735737,0.177453862,-109.5883993,-1.912678389,129.9202301,2.26753578,,,,161.5650512,2.819842099,129.0209285,162.7410457,2.840367076,129.4276632,40.83349511,0.712678935,128.4672721,-78.05582281,-1.362331108,127.5617498,-90,-2.662913214,-2.625357324,3.629866888,-1.570796327,3.6,60,-7875.407914,-8427.513602,-7948.137596,24251.05911,,,27683.349,27683.349
3/16/2026 16:50:54.067,,241,-45214.574,None,60.017,131975.6361,132941.025,132847.2003,132588.6663,229.6503065,,10.34753041,0.180598475,132547.7066,10.35051123,0.1806505,-109.4064696,-1.909503118,130.1011159,2.270692833,,,,161.5650512,2.819842099,129.0209285,162.897271,2.843093722,130.5741169,40.48601154,0.706614202,129.3775869,-77.52953828,-1.353145711,127.815492,-90,-2.662443222,-2.61611732,3.623838544,-1.570796327,3.6,60,-7884.178379,-8627.731208,-7874.784003,24386.69359,,,27683.349,27683.349
3/16/2026 16:50:54.100,,241,-44839.138,None,60.018,131968.3473,132933.5757,132847.6692,132583.9149,229.6420768,,10.56420869,0.184380225,132542.5879,10.56300729,0.184359256,-109.1938756,-1.905792652,130.3178073,2.274474812,,,,162.0720802,2.828691426,128.6464924,163.2497355,2.849245387,129.0767214,40.83349511,0.712678935,128.4672721,-78.05582281,-1.362331108,127.5617498,-116.5650512,-2.664886131,-2.618471587,3.63680592,-2.034443936,2.683281573,60,-7824.006854,-8531.740798,-8053.200001,24408.94765,,,27683.349,27683.349
3/16/2026 16:50:54.133,,241,-45024.408,None,60.015,131932.5701,132890.3785,132820.1747,132548.4246,229.5806058,,10.76245297,0.18784024,132506.8169,10.76211411,0.187834326,-108.9977769,-1.902370085,130.5114586,2.277854664,,,,162.5820292,2.837591714,128.2821889,163.4018956,2.851901082,130.2262646,40.77776979,0.711706345,126.7747609,-77.12499844,-1.346085158,129.2495261,-90,-2.664066756,-2.61407643,3.623939822,-1.570796327,2.4,60,-7812.11762,-8480.663985,-7963.055988,24255.83759,,,27705.363,27705.363
3/16/2026 16:50:54.167,,241,-44867.088,None,60.015,131933.7303,132890.5535,132811.121,132545.844,229.5761361,,10.95274799,0.191161515,132505.6959,10.95835379,0.191259354,-108.8063461,-1.899028986,130.7057362,2.281245447,,,,162.0720802,2.828691426,128.6464924,163.4018956,2.851901082,130.2262646,41.18592517,0.71883,127.5617498,-77.52953828,-1.353145711,127.815492,-90,-2.660641728,-2.617858986,3.634391158,-1.570796327,3.6,60,-7886.0438,-8477.855993,-8030.908804,24394.8086,,,27705.363,27705.363
3/16/2026 16:50:54.200,,241,-44670.37,None,60.015,131981.4014,132937.953,132850.1709,132590.5446,229.6535599,,11.11767572,0.194040046,132555.642,11.11888255,0.19406111,-108.6410243,-1.896143577,130.8757949,2.284213533,,,,162.5820292,2.837591714,128.2821889,163.7611584,2.8581714,128.7360089,41.18592517,0.71883,127.5617498,-76.88356387,-1.34187133,126.9109924,-108.4349488,-2.66411029,-2.614973577,3.626084863,-1.892546881,3.794733192,60,-7814.338698,-8523.215998,-7852.766396,24190.32109,,,27705.363,27705.363
3/16/2026 16:50:54.233,,241,-44908.272,None,60.019,132006.5671,132967.4565,132866.4765,132614.2009,229.6945337,,11.33841152,0.197892613,132571.3859,11.33444753,0.197823428,-108.4185973,-1.892261493,131.0890522,2.287935574,,,,162.5820292,2.837591714,128.2821889,163.7611584,2.8581714,128.7360089,41.23596514,0.719703362,129.2550966,-77.00538321,-1.343997479,128.079975,-90,-2.660347972,-2.611964855,3.631933053,-1.570796327,3.6,60.01,-7872.039102,-8682.9408,-8014.003196,24568.9831,,,27705.363,27705.363
3/16/2026 16:50:54.267,,241,-45047.822,None,60.017,131967.6097,132938.0657,132834.9126,132580.9103,229.6368728,,11.54188145,0.201443833,132544.2149,11.5398296,0.201408022,-108.2157893,-1.888721826,131.2935333,2.291504442,,,,163.2497355,2.849245387,129.0767214,164.4190762,2.869654232,129.5611053,42.34580449,0.739073713,128.26535,-77.00538321,-1.343997479,128.079975,-90,-2.66824621,-2.627795539,3.635501921,-1.570796327,3.6,60,-7799.148131,-8380.526393,-8065.6128,24245.28732,,,27705.363,27705.363
3/16/2026 16:50:54.300,,241,-44797.925,None,60.014,131925.4655,132891.2297,132789.1404,132535.9865,229.5590625,,11.73738346,0.204855987,132490.3344,11.73512526,0.204816574,-108.0210141,-1.885322357,131.4903529,2.294939592,,,,163.0948419,2.846541984,127.9281048,164.4190762,2.869654232,129.5611053,41.94711749,0.732115312,127.4601114,-77.00538321,-1.343997479,128.079975,-90,-2.664837658,-2.617437669,3.638937071,-1.570796327,2.4,60,-7777.978711,-8477.323204,-8114.227203,24369.52912,,,27705.363,27705.363
3/16/2026 16:50:54.333,,241,-45021.283,None,60.013,131928.7007,132886.7717,132800.6912,132539.4278,229.5650229,,11.89507178,0.207608167,132505.3242,11.89456299,0.207599287,-107.8639243,-1.882580624,131.6520273,2.297761343,,,,163.7611584,2.8581714,128.7360089,164.9315118,2.878597922,129.2439554,42.34580449,0.739073713,128.26535,-76.48343189,-1.33488771,128.3551323,-90,-2.670998635,-2.621654337,3.632649053,-1.570796327,3.6,60,-7734.460622,-8468.29439,-8038.008008,24240.76302,,,27643.246,27643.246
3/16/2026 16:50:54.367,,241,-44892.648,None,60.016,131987.4196,132955.5519,132855.1888,132600.0992,229.6701089,,12.05961874,0.210480054,132561.5363,12.0649233,0.210572636,-107.7023145,-1.87976,131.818343,2.3006641,,,,163.2497355,2.849245387,129.0767214,164.4190762,2.869654232,129.5611053,41.94711749,0.732115312,127.4601114,-75.96375653,-1.325817664,128.6408955,-90,-2.659081596,-2.611875312,3.626481764,-1.570796327,3.6,60,-7939.408109,-8562.902402,-7966.108805,24468.41932,,,27643.246,27643.246
3/16/2026 16:50:54.400,,241,-44876.678,None,60.017,132003.9518,132977.8266,132863.5583,132615.8246,229.697346,,12.27006159,0.214152974,132580.5705,12.27119114,0.214172689,-107.4931315,-1.876109067,132.0237537,2.304249192,,,,163.7611584,2.8581714,128.7360089,164.9315118,2.878597922,129.2439554,42.34580449,0.739073713,128.26535,-75.83294448,-1.323534563,127.4770568,-90,-2.664425233,-2.61518278,3.627783755,-1.570796327,2.4,60,-7838.683427,-8569.713604,-7914.038403,24322.43543,,,27643.246,27643.246
