time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:54.433,,241,-44906.717,None,60.016,131970.1434,132933.1262,132823.605,132576.3237,229.6289286,,12.47085136,0.217657417,132535.0326,12.47173346,0.217672812,-107.2932414,-1.872620328,132.2207621,2.307687639,,,,164.2752543,2.867144067,128.4056074,165.4464272,2.88758489,128.937194,43.1034817,0.752297675,128.1979719,-75.17352003,-1.312025435,126.6156388,-108.4349488,-2.669912078,-2.624918003,3.619713074,-1.892546881,3.794733192,60,-7732.816465,-8418.484791,-7737.940803,23889.24206,,,27643.246,27643.246
3/16/2026 16:50:54.467,,241,-45019.901,None,60.014,131941.7681,132900.6306,132803.7094,132549.4034,229.5823012,,12.65431298,0.220859426,132506.6479,12.65598073,0.220888534,-107.108054,-1.869388197,132.4035883,2.310878557,,,,164.2752543,2.867144067,128.4056074,165.9637565,2.89661399,128.6408955,42.73949809,0.745944962,129.0767214,-75.31121323,-1.314428634,127.7760541,-116.5650512,-2.675725456,-2.615333159,3.625307191,-2.034443936,2.683281573,60,-7642.918558,-8616.686406,-7891.847992,24151.45296,,,27643.246,27643.246
3/16/2026 16:50:54.500,,241,-44921.318,None,60.014,131953.5649,132924.936,132820.5108,132567.0522,229.6128698,,12.81691323,0.223697336,132530.1324,12.82043278,0.223758764,-106.9479519,-1.86659389,132.5724555,2.313825845,,,,164.2752543,2.867144067,128.4056074,165.4464272,2.88758489,128.937194,42.73949809,0.745944962,129.0767214,-75.31121323,-1.314428634,127.7760541,-90,-2.663826126,-2.612538852,3.628254479,-1.570796327,3.6,60,-7824.646107,-8659.684803,-7937.092788,24421.4237,,,27643.246,27643.246
3/16/2026 16:50:54.533,,241,-45002.318,None,60.016,131995.2288,132954.8382,132838.4656,132596.8669,229.6645105,,12.98450884,0.226622431,132557.3796,12.99266468,0.226764777,-106.7765143,-1.863601738,132.7412785,2.316772363,,,,164.7919608,2.876162297,128.0855964,166.0922222,2.898856139,129.8053928,43.1034817,0.752297675,128.1979719,-75.31121323,-1.314428634,127.7760541,-116.5650512,-2.672091362,-2.615899413,3.631200997,-2.034443936,2.683281573,60,-7681.866073,-8553.167999,-7982.337598,24217.37167,,,27643.246,27643.246
3/16/2026 16:50:54.567,,241,-44605.253,None,60.015,131996.8167,132949.2196,132838.7669,132595.6166,229.6623448,,13.17577694,0.229960689,132561.6379,13.1796755,0.230028732,-106.5882876,-1.860316563,132.931732,2.320096403,,,,164.7919608,2.876162297,128.0855964,165.9637565,2.89661399,128.6408955,43.47247456,0.758737815,127.3244674,-75.17352003,-1.312025435,126.6156388,-90,-2.666585258,-2.619054378,3.632121838,-1.570796327,3.6,60,-7765.369302,-8448.292805,-7923.527991,24137.1901,,,27591.162,27591.162
3/16/2026 16:50:54.600,,241,-44898.034,None,60.013,131973.6868,132922.0126,132815.3722,132571.0357,229.6197695,,13.35933519,0.233164385,132538.4762,13.36402001,0.23324615,-106.402968,-1.857082125,133.1181641,2.323350258,,,,164.7919608,2.876162297,128.0855964,166.0922222,2.898856139,129.8053928,43.47247456,0.758737815,127.3244674,-74.79196081,-1.30536597,128.0855964,-90,-2.665609989,-2.61581994,3.628716228,-1.570796327,3.6,59.99,-7778.732267,-8493.955201,-7962.95519,24235.64266,,,27591.162,27591.162
3/16/2026 16:50:54.633,,241,-44686.872,None,60.012,131996.2178,132946.0807,132829.8473,132591.3901,229.6550244,,13.51167057,0.235823139,132560.9763,13.51700639,0.235916267,-106.2544125,-1.854489342,133.2685081,2.325974256,,,,164.7919608,2.876162297,128.0855964,165.9637565,2.89661399,128.6408955,43.47247456,0.758737815,127.3244674,-74.79196081,-1.30536597,128.0855964,-90,-2.660697723,-2.613227157,3.631340226,-1.570796327,3.6,60,-7854.093568,-8533.425607,-8003.246394,24390.76557,,,27591.162,27591.162
3/16/2026 16:50:54.667,,241,-44931.528,None,60.015,132031.0414,132985.6789,132877.3097,132632.03,229.7254146,,13.69037259,0.238942077,132586.9405,13.69017935,0.238938705,-106.0718059,-1.851302256,133.4484814,2.329115382,,,,165.4464272,2.88758489,128.937194,166.0922222,2.898856139,129.8053928,43.86182299,0.765533227,128.1530335,-74.79196081,-1.30536597,128.0855964,-90,-2.659917434,-2.616835483,3.634481352,-1.570796327,3.6,60,-7919.685349,-8538.350406,-8053.2432,24511.27895,,,27591.162,27591.162
3/16/2026 16:50:54.700,,241,-44838.691,None,60.017,132029.1028,132977.1758,132874.7797,132627.6999,229.7179147,,13.876523,0.242191015,132593.7713,13.88341804,0.242311356,-105.8899993,-1.848129132,133.6351145,2.332372744,,,,165.4464272,2.88758489,128.937194,166.6075022,2.907849473,129.5221989,44.23610154,0.77206562,127.2905338,-74.12882139,-1.293792004,127.2509332,-90,-2.665538117,-2.620194752,3.626164748,-1.570796327,3.6,60,-7834.80942,-8431.084799,-7876.454405,24142.34862,,,27591.162,27591.162
3/16/2026 16:50:54.733,,241,-44776.714,None,60.015,131970.4685,132907.5676,132822.0649,132567.3753,229.6134295,,14.08154154,0.245769264,132526.3577,14.08299592,0.245794647,-105.6888737,-1.84461883,133.8359392,2.335877797,,,,165.4464272,2.88758489,128.937194,166.6075022,2.907849473,129.5221989,43.86182299,0.765533227,128.1530335,-74.12882139,-1.293792004,127.2509332,-108.4349488,-2.662054826,-2.610152057,3.629669801,-1.892546881,3.794733192,60,-7883.681275,-8631.662391,-7925.702398,24441.04607,,,27591.162,27591.162
3/16/2026 16:50:54.767,,241,-44664.35,None,60.011,131944.992,132889.6845,132798.6353,132545.1202,229.5748826,,14.22249279,0.248229327,132509.5538,14.2308727,0.248375584,-105.54599,-1.842125037,133.9821989,2.33843051,,,,165.8329445,2.894330889,127.4770568,166.4834319,2.905684037,128.3551323,44.6205633,0.778775744,128.1305584,-74.12882139,-1.293792004,127.2509332,-90,-2.657308453,-2.620900781,3.632222514,-1.570796327,3.6,60,-7864.459175,-8470.7136,-7962.379198,24297.55197,,,27586.013,27586.013
3/16/2026 16:50:54.800,,241,-44770.421,None,60.013,132001.7651,132942.0432,132852.3013,132599.3801,229.6688634,,14.37211924,0.250840801,132560.6086,14.36975132,0.250799473,-105.3948266,-1.839486739,134.1326693,2.341056713,,,,165.9637565,2.89661399,128.6408955,167.0053832,2.914793806,128.079975,44.6205633,0.778775744,128.1305584,-73.61045967,-1.284744885,127.5843251,-90,-2.663994333,-2.618262483,3.625801598,-1.570796327,2.4,60,-7838.239167,-8513.006394,-7890.307195,24241.55276,,,27586.013,27586.013
3/16/2026 16:50:54.833,,241,-44564.314,None,60.016,132054.1378,132997.4444,132897.8741,132650.4937,229.7573948,,14.53798684,0.253735737,132609.9824,14.54136167,0.253794639,-105.2274608,-1.836565655,134.301261,2.343999194,,,,165.8329445,2.894330889,127.4770568,166.6075022,2.907849473,129.5221989,44.23610154,0.77206562,127.2905338,-74.12882139,-1.293792004,127.2509332,-116.5650512,-2.654054834,-2.608631275,3.637791198,-2.034443936,2.683281573,60.01,-7919.054718,-8601.552003,-8051.270399,24571.87712,,,27586.013,27586.013
3/16/2026 16:50:54.867,,241,-44973.965,None,60.017,132056.3705,132991.1877,132901.4871,132650.3503,229.7571463,,14.74672954,0.257378984,132612.183,14.75098292,0.25745322,-105.0193349,-1.832933173,134.5024882,2.347511271,,,,166.4834319,2.905684037,128.3551323,167.6446401,2.925950944,128.9874412,45,0.785398163,128.9762769,-72.93714283,-1.272993289,126.7804401,-116.5650512,-2.668497724,-2.618331336,3.62050456,-2.034443936,2.683281573,60,-7755.71421,-8571.340806,-7764.393595,24091.44861,,,27586.013,27586.013
3/16/2026 16:50:54.900,,241,-44715.614,None,60.015,131990.0167,132928.6804,132847.2995,132589.3454,229.6514828,,14.94712143,0.260876483,132548.887,14.94718792,0.260877643,-104.8178033,-1.829415783,134.707229,2.351084673,,,,166.4834319,2.905684037,128.3551323,167.6446401,2.925950944,128.9874412,45.3794367,0.792020583,128.1305584,-73.4570166,-1.282066798,126.4335399,-90,-2.665073301,-2.621436366,3.633151471,-1.570796327,3.6,60,-7803.828448,-8465.284793,-7927.891202,24197.00444,,,27586.013,27586.013
3/16/2026 16:50:54.933,,241,-44644.205,None,60.012,131966.5556,132901.1897,132820.5216,132563.4301,229.6065961,,15.09449929,0.263448712,132528.5482,15.09015966,0.263372971,-104.6711502,-1.826856203,134.8572458,2.35370296,,,,166.4834319,2.905684037,128.3551323,168.1663547,2.93505658,128.7360089,45,0.785398163,127.2792206,-72.93714283,-1.272993289,126.7804401,-90,-2.671683609,-2.612254366,3.626696249,-1.570796327,3.6,60,-7702.542011,-8541.720011,-7852.04639,24096.30841,,,27586.013,27586.013
3/16/2026 16:50:54.967,,241,-44748.821,None,60.013,132014.4238,132944.2702,132862.5368,132607.7433,229.6833489,,15.24511182,0.266077396,132573.2856,15.24643981,0.266100574,-104.5166553,-1.824159757,135.0073184,2.35632222,,,,166.4834319,2.905684037,128.3551323,168.1663547,2.93505658,128.7360089,45.3794367,0.792020583,128.1305584,-72.93714283,-1.272993289,126.7804401,-90,-2.668956006,-2.61618034,3.629315509,-1.570796327,2.4,60,-7746.496727,-8543.851208,-7893.532784,24183.88072,,,27530.539,27530.539
3/16/2026 16:50:55.000,,241,-44494.776,None,60.016,132061.2714,132991.0171,132905.6125,132653.2973,229.7622507,,15.41836965,0.269101316,132608.5534,15.41904619,0.269113123,-104.3459541,-1.821180461,135.1792431,2.359322872,,,,167.0053832,2.914793806,128.079975,167.6446401,2.925950944,128.9874412,45,0.785398163,127.2792206,-72.93714283,-1.272993289,126.7804401,-90,-2.656837821,-2.606578624,3.632316161,-1.570796327,3.6,60,-7914.631911,-8630.280002,-7940.721596,24485.63351,,,27530.539,27530.539
3/16/2026 16:50:55.033,,241,-44676.144,None,60.016,132038.0961,132974.7858,132890.8656,132635.2576,229.731005,,15.61348552,0.27250673,132596.9267,15.61637241,0.272557116,-104.1503608,-1.817766714,135.3768201,2.362771242,,,,167.0053832,2.914793806,128.079975,168.1663547,2.93505658,128.7360089,45.76389846,0.798730707,127.2905338,-72.42014857,-1.263970037,127.1377206,-90,-2.662499464,-2.616497421,3.626741279,-1.570796327,3.6,60,-7828.73757,-8485.142392,-7879.017589,24192.89755,,,27530.539,27530.539
3/16/2026 16:50:55.067,,241,-44734.147,None,60.014,131998.4029,132936.813,132852.1599,132596.4693,229.6638217,,15.80646882,0.275874924,132560.4766,15.80516176,0.275852111,-103.9572166,-1.814395711,135.5708895,2.366158391,,,,167.0053832,2.914793806,128.079975,168.274888,2.936950844,129.9107386,45.76389846,0.798730707,127.2905338,-72.42014857,-1.263970037,127.1377206,-90,-2.661098733,-2.613126418,3.630128428,-1.570796327,3.6,60,-7847.682356,-8532.028792,-7927.286389,24306.99754,,,27530.539,27530.539
3/16/2026 16:50:55.100,,241,-44753.17,None,60.014,131996.3749,132929.1544,132856.4044,132594.6546,229.6606785,,15.97389417,0.278797048,132558.455,15.97330004,0.278786678,-103.7928762,-1.811527429,135.731894,2.36896845,,,,167.5295383,2.923942037,127.815492,169.2157021,2.953371148,128.26535,46.13817701,0.8052631,128.1530335,-72.42014857,-1.263970037,127.1377206,-90,-2.67458447,-2.616790529,3.632938487,-1.570796327,3.6,60.01,-7628.035025,-8535.384001,-7969.420787,24132.83981,,,27530.539,27530.539
3/16/2026 16:50:55.133,,241,-44698.622,None,60.015,132026.73,132960.4034,132887.2832,132625.4832,229.7140752,,16.13201716,0.281556814,132588.8118,16.13209635,0.281558196,-103.6298883,-1.808682755,135.896374,2.371839168,,,,167.5295383,2.923942037,127.815492,169.2157021,2.953371148,128.26535,46.13817701,0.8052631,128.1530335,-71.73711006,-1.252048766,126.3651851,-90,-2.671812952,-2.613945855,3.623887934,-1.570796327,3.6,60.01,-7671.691752,-8579.303992,-7788.513595,24039.50934,,,27530.539,27530.539
3/16/2026 16:50:55.167,,241,-44731.195,None,60.016,132020.7327,132964.3072,132877.9507,132621.6808,229.7074893,,16.3272054,0.284963492,132582.8107,16.3281156,0.284979378,-103.4380101,-1.805333848,136.086722,2.375161367,,,,168.0558228,2.933127435,127.5617498,169.3150876,2.955105752,129.444351,46.52752544,0.812058512,127.3244674,-71.73711006,-1.252048766,126.3651851,-90,-2.670126374,-2.61739236,3.627210133,-1.570796327,2.4,60,-7681.538452,-8473.622406,-7837.344002,23992.50486,,,27530.539,27530.539
3/16/2026 16:50:55.200,,241,-44491.738,None,60.015,131994.541,132922.9795,132861.4129,132593.6554,229.6589479,,16.51393901,0.288222608,132560.0199,16.51065051,0.288165213,-103.2508862,-1.802067919,136.2735178,2.378421569,,,,168.0558228,2.933127435,127.5617498,169.2157021,2.953371148,128.26535,46.52752544,0.812058512,127.3244674,-71.73711006,-1.252048766,126.3651851,-90,-2.665205935,-2.614126431,3.630470335,-1.570796327,3.6,60,-7754.250201,-8518.7952,-7884.734398,24157.7798,,,27489.539,27489.539
3/16/2026 16:50:55.233,,241,-44415.173,None,60.013,131992.6782,132923.5645,132854.1239,132590.7982,229.6539992,,16.68781747,0.29125736,132554.7316,16.69026347,0.291300051,-103.0702176,-1.798914658,136.4492901,2.381489375,,,,168.0558228,2.933127435,127.5617498,169.2157021,2.953371148,128.26535,46.52752544,0.812058512,127.3244674,-71.73711006,-1.252048766,126.3651851,-108.4349488,-2.662071097,-2.61097317,3.633538141,-1.892546881,3.794733192,60,-7801.007493,-8564.904003,-7929.734394,24295.64589,,,27489.539,27489.539
3/16/2026 16:50:55.267,,241,-44326.901,None,60.015,132034.5669,132965.9186,132898.9766,132633.8322,229.7285362,,16.86215841,0.294300183,132588.5973,16.85885182,0.294242472,-102.8961732,-1.79587701,136.6244577,2.384546625,,,,167.9432375,2.93116245,126.3879741,169.2157021,2.953371148,128.26535,46.92195596,0.818942623,126.5018577,-71.0457683,-1.239982576,125.6108276,-108.4349488,-2.659128676,-2.614819633,3.624529201,-1.892546881,3.794733192,60.01,-7774.913466,-8456.414397,-7752.182393,23983.51026,,,27489.539,27489.539
3/16/2026 16:50:55.300,,241,-44840.275,None,60.018,132057.244,133004.2156,132920.4293,132661.3201,229.7761467,,17.0478414,0.297540963,132619.2507,17.05181845,0.297610375,-102.7121563,-1.792665309,136.8108173,2.387799215,,,,168.5841605,2.942348667,127.3188124,169.7431802,2.962577377,128.0462416,47.65419551,0.831722614,128.26535,-70.70995378,-1.234121507,127.1377206,-90,-2.664967002,-2.624387923,3.621920722,-1.570796327,3.6,60.01,-7746.525596,-8435.275202,-7808.615992,23990.41679,,,27489.539,27489.539
3/16/2026 16:50:55.333,,241,-44715.226,None,60.017,132027.6762,132969.7063,132885.4128,132628.2813,229.7189218,,17.25905046,0.301227256,132581.7463,17.25740924,0.301198612,-102.5035697,-1.789024787,137.0162891,2.391385374,,,,168.5841605,2.942348667,127.3188124,170.3624619,2.973385882,129.0209285,47.65419551,0.831722614,128.26535,-71.0457683,-1.239982576,125.6108276,-90,-2.67218727,-2.620747401,3.63136795,-1.570796327,3.6,60,-7635.838437,-8487.000005,-7852.305588,23975.14403,,,27489.539,27489.539
3/16/2026 16:50:55.367,,241,-44653.795,None,60.014,131977.5625,132930.3487,132842.6428,132584.2152,229.642597,,17.45397505,0.304629332,132546.6886,17.44974438,0.304555493,-102.3060863,-1.785578052,137.2110375,2.394784374,,,,169.1144729,2.951604366,127.086742,169.8379168,2.964230843,129.2272417,48.05288251,0.838681015,127.4601114,-70.52969799,-1.23097545,126.0057142,-90,-2.65967535,-2.624259067,3.625759824,-1.570796327,2.4,60,-7807.269235,-8379.561594,-7791.494391,23978.32522,,,27489.539,27489.539
3/16/2026 16:50:55.400,,241,-44778.859,None,60.013,131986.6521,132936.2042,132849.4441,132591.4597,229.6551448,,17.61642307,0.307464585,132552.1722,17.61785813,0.307489632,-102.1467742,-1.78279753,137.3757366,2.397658916,,,,169.1144729,2.951604366,127.086742,169.8379168,2.964230843,129.2272417,48.45661917,0.845727549,126.6611227,-70.20112365,-1.225240746,127.5391705,-90,-2.656741211,-2.628525079,3.622899662,-1.570796327,3.6,60,-7851.356571,-8264.894399,-7843.795196,23960.04617,,,27447.539,27447.539
3/16/2026 16:50:55.433,,241,-44820.778,None,60.016,132034.8227,132985.0601,132900.104,132640.6904,229.7404149,,17.78891882,0.310475204,132603.9963,17.7861338,0.310426596,-101.9730672,-1.779765772,137.5432613,2.400582774,,,,169.7431802,2.962577377,128.0462416,170.3624619,2.973385882,129.0209285,48.81407483,0.851966327,127.5617498,-70.01689348,-1.222025323,126.410759,-90,-2.662959286,-2.631732099,3.622608097,-1.570796327,3.6,60.01,-7820.163621,-8279.280001,-7773.019188,23872.46281,,,27447.539,27447.539
3/16/2026 16:50:55.467,,241,-44626.896,None,60.018,132041.5707,132989.5981,132923.6685,132652.3165,229.760552,,18.00046347,0.314167355,132610.7643,17.9985905,0.314134665,-101.7560575,-1.775978237,137.7624968,2.404409156,,,,169.64668,2.96089313,126.8655982,170.888643,2.982569474,128.8254633,48.45661917,0.845727549,126.6611227,-70.01689348,-1.222025323,126.410759,-90,-2.668434809,-2.621705786,3.626434479,-1.570796327,3.6,60,-7666.570974,-8368.099203,-7831.339199,23866.00938,,,27447.539,27447.539
3/16/2026 16:50:55.500,,241,-44714.362,None,60.016,131997.0381,132953.819,132870.713,132607.8962,229.6836138,,18.20861412,0.317800269,132566.2437,18.2076381,0.317783234,-101.5533372,-1.7724401,137.9650942,2.407945147,,,,169.7431802,2.962577377,128.0462416,170.888643,2.982569474,128.8254633,48.41094496,0.844930383,128.3551323,-70.01689348,-1.222025323,126.410759,-90,-2.66478624,-2.617370483,3.62997047,-1.570796327,3.6,60,-7790.397293,-8541.864002,-7880.716792,24212.97809,,,27447.539,27447.539
3/16/2026 16:50:55.533,,241,-44461.166,None,60.014,131954.2814,132910.3023,132826.4882,132564.3954,229.6082682,,18.40049556,0.321149232,132523.4912,18.40034694,0.321146638,-101.3566002,-1.769006392,138.1566846,2.41128903,,,,169.7431802,2.962577377,128.0462416,170.888643,2.982569474,128.8254633,48.05288251,0.838681015,127.4601114,-70.01689348,-1.222025323,126.410759,-90,-2.661422836,-2.607687407,3.633314353,-1.570796327,3.6,60,-7838.54906,-8621.135997,-7927.632002,24387.31706,,,27447.539,27447.539
3/16/2026 16:50:55.567,,241,-44570.189,None,60.015,131973.6159,132929.3954,132849.539,132584.8904,229.6437664,,18.57765896,0.324241316,132546.6468,18.5733362,0.32416587,-101.1861793,-1.766031986,138.3320772,2.414350208,,,,170.2724214,2.97181438,127.8380225,171.4163785,2.991780197,128.6408955,48.81407483,0.851966327,127.5617498,-70.01689348,-1.222025323,126.410759,-90,-2.667614327,-2.617998313,3.636375531,-1.570796327,3.6,60.01,-7733.972623,-8478.288011,-7974.287998,24186.54863,,,27447.539,27447.539
3/16/2026 16:50:55.600,,241,-44630.222,None,60.017,132024.5939,132980.4185,132899.7616,132635.6309,229.7316516,,18.7563344,0.327359791,132597.6532,18.75278884,0.327297909,-101.002695,-1.762829581,138.5103872,2.417462305,,,,170.2724214,2.97181438,127.8380225,171.4163785,2.991780197,128.6408955,48.81407483,0.851966327,127.5617498,-69.50740523,-1.213133076,126.8258649,-108.4349488,-2.664482288,-2.614795908,3.630595381,-1.892546881,3.794733192,60,-7784.149227,-8528.544004,-7917.624,24230.31723,,,27401.402,27401.402
3/16/2026 16:50:55.633,,241,-44335.109,None,60.017,132013.0035,132983.9442,132887.9155,132629.0071,229.7201789,,18.96458477,0.330994446,132597.4376,18.96363549,0.330977878,-100.7917952,-1.759148686,138.7196511,2.421114649,,,,170.2724214,2.97181438,127.8380225,171.8698976,2.999695599,127.2792206,48.81407483,0.851966327,127.5617498,-69.31591973,-1.209791023,125.7025059,-90,-2.668717721,-2.611115013,3.630905672,-1.570796327,3.6,60,-7720.289783,-8582.687999,-7851.36959,24154.34737,,,27401.402,27401.402
3/16/2026 16:50:55.667,,241,-44515.282,None,60.015,131964.7726,132936.9105,132850.7042,132584.8571,229.6437088,,19.16004854,0.334405932,132537.8754,19.15825458,0.334374621,-100.6009102,-1.755817113,138.918749,2.424589563,,,,170.7164472,2.979564091,126.4563166,171.9455856,3.001016602,128.4672721,49.57392126,0.865228149,127.6858645,-69.31591973,-1.209791023,125.7025059,-90,-2.666641981,-2.621045262,3.634380586,-1.570796327,3.6,60,-7664.372187,-8442.187208,-7900.343997,24006.90339,,,27401.402,27401.402
3/16/2026 16:50:55.700,,241,-44299.368,None,60.015,131959.3792,132919.2961,132820.5216,132567.1,229.6129526,,19.34219426,0.337584974,132532.4923,19.3411913,0.337567469,-100.418198,-1.752628183,139.0994386,2.427743192,,,,170.7164472,2.979564091,126.4563166,171.9455856,3.001016602,128.4672721,49.98633377,0.872426105,126.9109924,-69.12098312,-1.206388738,124.5805763,-90,-2.663449133,-2.625054288,3.63413193,-1.570796327,2.4,60.01,-7711.609687,-8331.105604,-7824.427204,23867.1425,,,27401.402,27401.402
3/16/2026 16:50:55.733,,241,-44576.251,None,60.016,131989.9851,132948.1392,132860.6206,132600.2871,229.6704343,,19.53066304,0.340874375,132559.0905,19.53538805,0.340956842,-100.2266741,-1.749285461,139.2853219,2.430987466,,,,171.3358646,2.990374963,127.4544625,172.5457012,3.011490596,129.4944014,50.05382605,0.873604068,125.2204456,-69.00128097,-1.204299541,127.2509332,-90,-2.670533754,-2.622889529,3.635287007,-1.570796327,3.6,60.01,-7667.572134,-8253.230394,-8011.756794,23932.55932,,,27401.402,27401.402
3/16/2026 16:50:55.767,,241,-44600.242,None,60.018,132007.6209,132958.2942,132881.3833,132616.4671,229.6984589,,19.74696175,0.3446495,132584.7901,19.74281435,0.344577114,-100.0157683,-1.745604461,139.4974795,2.434690315,,,,171.3358646,2.990374963,127.4544625,173.0080747,3.019560535,128.1530335,49.98633377,0.872426105,126.9109924,-68.29946326,-1.192050511,126.5701387,-90,-2.674983421,-2.618030566,3.626740826,-1.570796327,2.4,60.01,-7601.979547,-8436.398398,-7843.276801,23881.65475,,,27401.402,27401.402
3/16/2026 16:50:55.800,,241,-44808.523,None,60.017,131977.7725,132934.7765,132844.0742,132586.2427,229.6461088,,19.95075581,0.348206377,132550.8778,19.95239567,0.348234998,-99.80753992,-1.74197019,139.7080239,2.438365008,,,,171.4163785,2.991780197,128.6408955,173.0727819,3.020689889,129.344192,50.33215888,0.878461892,127.8323903,-68.29946326,-1.192050511,126.5701387,-90,-2.672454891,-2.620432082,3.630415519,-1.570796327,3.6,60,-7709.262948,-8460.777604,-7895.678396,24065.71895,,,27442.402,27442.402
3/16/2026 16:50:55.833,,241,-44487.058,None,60.015,131960.9555,132917.0194,132824.0142,132568.0285,229.6145609,,20.15773418,0.351818831,132534.0433,20.16027315,0.351863144,-99.60944129,-1.738512717,139.9107625,2.441903465,,,,171.8698976,2.999695599,127.2792206,172.4761796,3.010277215,128.3046375,50.74866342,0.885731268,127.0697446,-68.29946326,-1.192050511,126.5701387,-90,-2.658414071,-2.624243985,3.633953976,-1.570796327,3.6,60,-7837.194609,-8353.281586,-7946.956803,24137.433,,,27442.402,27442.402
3/16/2026 16:50:55.867,,241,-44549.006,None,60.016,131972.9258,132936.319,132841.0927,132584.1544,229.6424916,,20.32169554,0.354680497,132545.9944,20.32494626,0.354737233,-99.44021506,-1.735559162,140.0791218,2.444841889,,,,171.8698976,2.999695599,127.2792206,173.0727819,3.020689889,129.344192,50.33215888,0.878461892,127.8323903,-68.09682192,-1.188513753,125.4559684,-90,-2.665952656,-2.614021054,3.633355642,-1.570796327,3.6,60,-7725.060164,-8555.183999,-7869.225612,24149.46978,,,27442.402,27442.402
3/16/2026 16:50:55.900,,241,-44580.197,None,60.018,132004.1743,132968.886,132865.5433,132613.5731,229.6934463,,20.52144742,0.358166825,132577.2132,20.52556453,0.358238682,-99.23875411,-1.732043005,140.2765866,2.4482883,,,,171.8698976,2.999695599,127.2792206,173.0080747,3.019560535,128.1530335,51.08852815,0.891663026,128.00125,-67.59016263,-1.17967088,125.9085382,-90,-2.661321853,-2.623706031,3.62795918,-1.570796327,3.6,60.01,-7796.264499,-8425.756802,-7819.372794,24041.3941,,,27442.402,27442.402
3/16/2026 16:50:55.933,,241,-44379.605,None,60.018,131978.2024,132938.1886,132853.3939,132590.6384,229.6537223,,20.74181752,0.362013009,132551.2004,20.74689224,0.362101579,-99.0261331,-1.728332068,140.4939357,2.452081758,,,,172.4053566,3.009041121,127.115066,173.5411836,3.028865042,128.0124994,50.74866342,0.885731268,127.0697446,-67.59016263,-1.17967088,125.9085382,-90,-2.666763463,-2.614063336,3.631752638,-1.570796327,2.4,60,-7703.252422,-8503.646391,-7874.697606,24081.59642,,,27442.402,27442.402
3/16/2026 16:50:55.967,,241,-44153.107,None,60.016,131932.7414,132889.2862,132796.7241,132540.2839,229.5665058,,20.93804381,0.365437803,132505.6959,20.94397248,0.365541278,-98.82522777,-1.724825609,140.6949289,2.45558975,,,,172.4053566,3.009041121,127.115066,173.5411836,3.028865042,128.0124994,51.1701751,0.893088034,126.3138947,-67.38013505,-1.176005207,124.8,-90,-2.663323764,-2.617913643,3.631594957,-1.570796327,3.6,60,-7752.089262,-8394.047993,-7799.731196,23945.86845,,,27442.402,27442.402
3/16/2026 16:50:56.000,,241,-44388.85,None,60.014,131929.2869,132884.8163,132779.5418,132531.9054,229.5519938,,21.12394904,0.368682462,132491.0006,21.12880704,0.36876725,-98.64231151,-1.721633118,140.876,2.458750037,,,,172.4053566,3.009041121,127.115066,174.075418,3.038189191,127.8830716,51.50895644,0.899000884,127.2509332,-67.59016263,-1.17967088,125.9085382,-90,-2.669421941,-2.620634002,3.638420917,-1.570796327,3.6,60,-7659.906905,-8416.166399,-7968.499204,24044.57251,,,27483.402,27483.402
3/16/2026 16:50:56.033,,241,-44459.64,None,60.016,131970.0282,132936.2459,132827.6141,132578.6671,229.6329874,,21.28891614,0.371561681,132536.0648,21.2896204,0.371573973,-98.47680444,-1.718744474,141.0394675,2.461603082,,,,172.9421534,3.018409991,126.9620416,174.075418,3.038189191,127.8830716,51.50895644,0.899000884,127.2509332,-67.0871716,-1.17089203,126.3708827,-90,-2.666615218,-2.617745358,3.632495112,-1.570796327,3.6,60,-7695.318971,-8461.771208,-7913.073592,24070.16377,,,27483.402,27483.402
3/16/2026 16:50:56.067,,241,-44258.299,None,60.018,132002.2833,132963.0655,132855.9156,132607.785,229.683421,,21.49514662,0.375161082,132568.3102,21.49673504,0.375188805,-98.27124089,-1.715156714,141.2553283,2.465370565,,,,172.9421534,3.018409991,126.9620416,174.075418,3.038189191,127.8830716,51.9343489,0.906425383,126.5075492,-66.87347961,-1.167162401,125.266436,-90,-2.663000386,-2.621582097,3.632532966,-1.570796327,3.6,60,-7751.247557,-8358.091198,-7846.142386,23955.48114,,,27483.402,27483.402
3/16/2026 16:50:56.100,,241,-44560.944,None,60.017,131969.3692,132928.8229,132816.74,132572.336,229.6220216,,21.70796374,0.378875441,132530.9391,21.71530577,0.379003584,-98.05914922,-1.711455016,141.4671202,2.469067032,,,,173.0080747,3.019560535,128.1530335,174.1303996,3.0391488,129.0767214,52.26695441,0.912230444,127.4544625,-67.0871716,-1.17089203,126.3708827,-108.4349488,-2.660145216,-2.62368546,3.639959062,-1.892546881,3.794733192,60,-7864.766543,-8387.539205,-8022.686402,24274.99215,,,27483.402,27483.402
3/16/2026 16:50:56.133,,241,-44582.27,None,60.014,131909.3214,132875.9068,132767.994,132518.4464,229.5286821,,21.91126923,0.382423791,132486.4395,21.91658937,0.382516645,-97.8586159,-1.707955049,141.6685493,2.472582631,,,,173.5411836,3.028865042,128.0124994,174.1303996,3.0391488,129.0767214,52.26695441,0.912230444,127.4544625,-66.58788583,-1.16217785,126.842895,-90,-2.656632155,-2.620185493,3.634760481,-1.570796327,3.6,60,-7906.263913,-8435.649606,-7972.689602,24314.60312,,,27483.402,27483.402
3/16/2026 16:50:56.167,,241,-44591.76,None,60.013,131923.8899,132873.1222,132759.2996,132519.4463,229.530414,,22.06932946,0.385182463,132478.731,22.07142408,0.385219021,-97.69688327,-1.705132282,141.8238664,2.475293427,,,,173.4801982,3.027800646,126.8201877,175.1469036,3.056890143,127.6576672,52.69605172,0.919719605,126.7236363,-66.09233951,-1.153528935,127.3244674,-90,-2.671671122,-2.624851887,3.628822362,-1.570796327,3.6,60,-7607.756886,-8318.880007,-7913.880007,23840.5169,,,27483.402,27483.402
3/16/2026 16:50:56.200,,241,-44428.435,None,60.016,131981.8253,132932.4518,132823.0867,132579.8015,229.6349523,,22.23200116,0.388021619,132541.1908,22.22995655,0.387985934,-97.53688141,-1.702339723,141.9901774,2.4781961,,,,173.4801982,3.027800646,126.8201877,174.6607632,3.048405392,128.9595285,52.26695441,0.912230444,127.4544625,-66.37062227,-1.158385885,125.7425942,-90,-2.660419458,-2.614570167,3.636581985,-1.570796327,2.4,60,-7779.485687,-8521.603202,-7933.593588,24234.68248,,,27501.402,27501.402
3/16/2026 16:50:56.233,,241,-44469.893,None,60.018,132004.303,132941.7567,132840.723,132596.2598,229.6634589,,22.43712555,0.391601715,132554.5203,22.445579,0.391749256,-97.3277257,-1.698689267,142.199463,2.481848823,,,,173.4801982,3.027800646,126.8201877,174.6607632,3.048405392,128.9595285,52.26695441,0.912230444,127.4544625,-65.87159707,-1.149676252,126.2283645,-90,-2.656656136,-2.610919711,3.631525075,-1.570796327,3.6,60,-7836.293066,-8575.603207,-7890.580789,24302.47706,,,27501.402,27501.402
3/16/2026 16:50:56.267,,241,-44570.16,None,60.016,131961.2436,132894.7838,132805.2708,132554.4333,229.5910132,,22.64061865,0.39515334,132516.0087,22.64511456,0.395231809,-97.12694148,-1.695184921,142.3970016,2.485296523,,,,174.075418,3.038189191,127.8830716,175.192046,3.057678027,128.8534051,53.02240365,0.925415521,127.6802256,-65.87159707,-1.149676252,126.2283645,-90,-2.662446218,-2.620600442,3.634972775,-1.570796327,3.6,60,-7812.732631,-8445.686404,-7939.425598,24197.84463,,,27501.402,27501.402
3/16/2026 16:50:56.300,,241,-44198.885,None,60.014,131910.4698,132850.8917,132771.398,132511.604,229.5168307,,22.83466123,0.398540022,132469.854,22.83517116,0.398548922,-96.93115533,-1.691767808,142.5946434,2.488746022,,,,174.0194005,3.037211501,126.6895418,175.1469036,3.056890143,127.6576672,52.69605172,0.919719605,126.7236363,-65.14841414,-1.137054329,125.6337534,-90,-2.658341221,-2.611487413,3.625800351,-1.570796327,3.6,60,-7798.189723,-8512.358408,-7764.926388,24075.47452,,,27501.402,27501.402
3/16/2026 16:50:56.333,,241,-44353.426,None,60.014,131929.0806,132864.6812,132780.3644,132525.3825,229.5406957,,23.00029829,0.401430934,132488.459,23.00151045,0.40145209,-96.76364899,-1.688844271,142.7603838,2.491638739,,,,174.559668,3.046640947,126.5701387,175.6839725,3.066263763,127.5617498,53.02240365,0.925415521,127.6802256,-65.14841414,-1.137054329,125.6337534,-90,-2.664811673,-2.614259792,3.628693068,-1.570796327,3.6,60.01,-7695.693127,-8536.896005,-7808.1264,24040.71553,,,27501.402,27501.402
3/16/2026 16:50:56.367,,241,-44308.987,None,60.016,131969.2786,132904.8259,132800.0162,132558.7009,229.5984049,,23.16861627,0.404368637,132523.9242,23.17533125,0.404485836,-96.60012934,-1.685990315,142.9292216,2.494585514,,,,174.559668,3.046640947,126.5701387,175.1469036,3.056890143,127.6576672,53.45502768,0.932966235,126.9620416,-65.37643521,-1.141034048,126.7236363,-90,-2.652404307,-2.61895655,3.635619562,-1.570796327,3.6,60,-7882.062003,-8422.862393,-7979.846404,24284.7708,,,27501.402,27501.402
3/16/2026 16:50:56.400,,241,-44139.888,None,60.016,131944.5898,132877.036,132804.0005,132542.5517,229.5704337,,23.36346804,0.407769442,132508.698,23.36143604,0.407733977,-96.40361815,-1.682560548,143.1249252,2.498001186,,,,174.559668,3.046640947,126.5701387,175.6839725,3.066263763,127.5617498,53.56914188,0.934957903,125.2836781,-64.65382406,-1.128422104,126.1427762,-90,-2.658529786,-2.617518451,3.62642329,-1.570796327,2.4,60,-7790.324003,-8330.515195,-7807.535996,23928.37519,,,27501.402,27501.402
3/16/2026 16:50:56.433,,241,-44064.13,None,60.014,131915.088,132852.1078,132756.7029,132508.6351,229.5116885,,23.55299569,0.411077323,132463.4131,23.55446885,0.411103035,-96.21217202,-1.679219182,143.3165473,2.501345624,,,,175.1009075,3.05608736,126.4620101,176.2218023,3.075650664,127.4770568,53.45502768,0.932966235,126.9620416,-64.91640599,-1.133005023,124.5458952,-90,-2.664547629,-2.612185417,3.634350647,-1.570796327,3.6,60,-7691.594749,-8518.291199,-7821.676809,24031.56276,,,27555.875,27555.875
3/16/2026 16:50:56.467,,241,-44350.07,None,60.013,131913.0395,132849.4333,132768.0054,132510.8363,229.5155009,,23.70902078,0.413800475,132477.1657,23.70846603,0.413790793,-96.05614134,-1.676495933,143.4749977,2.504111104,,,,175.1469036,3.056890143,127.6576672,176.2570117,3.076265184,128.674473,53.89254871,0.940602417,126.2511782,-64.65382406,-1.128422104,126.1427762,-90,-2.662474391,-2.61709835,3.632533208,-1.570796327,3.6,60,-7796.25322,-8399.203207,-7895.808003,24091.26443,,,27555.875,27555.875
3/16/2026 16:50:56.500,,241,-44227.858,None,60.014,131958.1728,132891.7953,132809.3135,132553.7657,229.5898569,,23.8771475,0.41673484,132517.4425,23.88207613,0.416820861,-95.88253916,-1.673466004,143.6426289,2.50703682,,,,174.559668,3.046640947,126.5701387,175.7241589,3.066965148,128.7583784,53.89254871,0.940602417,126.2511782,-64.65382406,-1.128422104,126.1427762,-90,-2.650144287,-2.614068421,3.635458924,-1.570796327,3.6,60,-7915.117179,-8445.844795,-7941.456,24302.41797,,,27555.875,27555.875
3/16/2026 16:50:56.533,,241,-44220.571,None,60.016,131971.6442,132898.3617,132830.5043,132567.5077,229.6136588,,24.05836465,0.419897676,132519.9179,24.06193684,0.419960022,-95.70544531,-1.670375133,143.8226868,2.510179424,,,,175.1009075,3.05608736,126.4620101,176.2570117,3.076265184,128.674473,53.89254871,0.940602417,126.2511782,-64.65382406,-1.128422104,126.1427762,-90,-2.656305162,-2.61097755,3.638601528,-1.570796327,3.6,60,-7817.324479,-8491.032,-7989.048,24297.40448,,,27555.875,27555.875
3/16/2026 16:50:56.567,,241,-44269.661,None,60.015,131926.7802,132865.7482,132785.9608,132526.8448,229.5432285,,24.25282782,0.423291698,132484.8809,24.24770611,0.423202308,-95.50926346,-1.666951113,144.007269,2.51340099,,,,175.1009075,3.05608736,126.4620101,176.2570117,3.076265184,128.674473,54.65183347,0.953854436,126.5246221,-64.65382406,-1.128422104,126.1427762,-90,-2.653062876,-2.620805549,3.641823094,-1.570796327,2.4,60,-7863.266738,-8364.427211,-8033.759996,24261.45395,,,27555.875,27555.875
3/16/2026 16:50:56.600,,241,-44285.544,None,60.012,131890.2706,132817.4837,132747.109,132485.6249,229.4718336,,24.41946665,0.426200095,132448.4033,24.41504868,0.426122986,-95.34487269,-1.664081953,144.180542,2.516425174,,,,175.6839725,3.066263763,127.5617498,176.7905137,3.08557655,128.6017107,54.65183347,0.953854436,126.5246221,-63.92464442,-1.115695518,125.5821643,-90,-2.659453564,-2.617936389,3.632120692,-1.570796327,3.6,60,-7833.959546,-8403.177606,-7853.414388,24090.55154,,,27555.875,27555.875
3/16/2026 16:50:56.633,,241,-44054.798,None,60.012,131900.4132,132837.6759,132772.4408,132504.1989,229.5040047,,24.55220092,0.428516745,132469.4833,24.55051092,0.428487249,-95.21411013,-1.661799716,144.3160416,2.518790089,,,,175.643025,3.065549094,126.3651851,176.7602997,3.085049217,127.4036106,54.65183347,0.953854436,126.5246221,-64.65382406,-1.128422104,126.1427762,-108.4349488,-2.656561968,-2.615654152,3.647212193,-1.892546881,3.794733192,60,-7804.563602,-8437.651206,-8112.023999,24354.23881,,,27611.895,27611.895
3/16/2026 16:50:56.667,,241,-44038.944,None,60.015,131952.2805,132887.0036,132826.4177,132555.9219,229.5935916,,24.71317688,0.431326305,132521.3593,24.7121818,0.431308938,-95.04593754,-1.658864551,144.4791707,2.52163723,,,,175.643025,3.065549094,126.3651851,176.7602997,3.085049217,127.4036106,54.65183347,0.953854436,126.5246221,-63.92464442,-1.115695518,125.5821643,-90,-2.653740279,-2.612718987,3.637332748,-1.570796327,3.6,60,-7849.390991,-8483.428799,-7934.687997,24267.50779,,,27611.895,27611.895
3/16/2026 16:50:56.700,,241,-44037.158,None,60.016,131961.6517,132900.5856,132841.0656,132568.4627,229.6153128,,24.88746023,0.434368123,132535.7845,24.88249043,0.434281384,-94.87405626,-1.655864656,144.6488391,2.524598501,,,,175.643025,3.065549094,126.3651851,177.2993707,3.09445778,127.3414308,54.65183347,0.953854436,126.5246221,-63.92464442,-1.115695518,125.5821643,-90,-2.660176396,-2.609719092,3.640294019,-1.570796327,2.4,60,-7754.866765,-8527.809606,-7978.982393,24261.65876,,,27611.895,27611.895
3/16/2026 16:50:56.733,,241,-44055.662,None,60.014,131906.2669,132863.5974,132779.0646,132517.0162,229.5262049,,25.07709325,0.437677844,132475.3488,25.07766786,0.437687873,-94.68327879,-1.652534961,144.8391439,2.527919947,,,,176.1859252,3.07502449,126.2796896,177.2993707,3.09445778,127.3414308,55.09750438,0.961632861,125.8341766,-63.43494882,-1.107148718,126.1142339,-90,-2.656769907,-2.614167822,3.635068665,-1.570796327,2.4,60,-7796.551019,-8414.726411,-7932.096007,24143.37344,,,27611.895,27611.895
3/16/2026 16:50:56.767,,241,-43899.278,None,60.011,131893.1895,132837.536,132757.8613,132496.8857,229.4913378,,25.21852903,0.440146364,132456.5224,25.2127768,0.440045969,-94.54399684,-1.650104033,144.9782803,2.530348336,,,,176.1859252,3.07502449,126.2796896,177.2993707,3.09445778,127.3414308,55.09750438,0.961632861,125.8341766,-63.1890457,-1.102856899,125.0420729,-90,-2.654411811,-2.611736894,3.633205235,-1.570796327,3.6,60,-7830.31869,-8448.163198,-7836.148805,24114.63069,,,27611.895,27611.895
3/16/2026 16:50:56.800,,241,-44008.114,None,60.012,131928.793,132873.0046,132797.4051,132533.7599,229.5552059,,25.3535806,0.442503459,132497.8618,25.35534775,0.442534301,-94.40783325,-1.64772753,145.1165627,2.532761818,,,,176.1859252,3.07502449,126.2796896,177.3245733,3.09489765,128.5401105,54.65183347,0.953854436,126.5246221,-63.1890457,-1.102856899,125.0420729,-90,-2.652363349,-2.601581966,3.635618717,-1.570796327,3.6,60,-7863.032874,-8643.657602,-7873.790403,24380.48088,,,27611.895,27611.895
3/16/2026 16:50:56.833,,241,-44228.261,None,60.015,131975.0535,132903.8795,132830.0966,132570.3467,229.6185761,,25.51865868,0.445384615,132533.279,25.51889264,0.445388698,-94.24078963,-1.644812069,145.2776749,2.535573756,,,,176.7602997,3.085049217,127.4036106,177.8590986,3.104226876,128.4896883,55.09750438,0.961632861,125.8341766,-62.94940299,-1.098674344,126.6554381,-71.56505118,-2.658838178,-2.60644493,3.6342481,-1.249045772,3.794733192,60,-7838.466604,-8528.630398,-7957.036794,24324.1338,,,27671.242,27671.242
3/16/2026 16:50:56.867,,241,-44016.394,None,60.015,131941.4887,132887.1526,132816.8462,132549.1939,229.5819383,,25.69021501,0.448378837,132510.5237,25.69343386,0.448435017,-94.07013442,-1.641833573,145.4498855,2.538579399,,,,176.2218023,3.075650664,127.4770568,177.8590986,3.104226876,128.4896883,55.09750438,0.961632861,125.8341766,-63.43494882,-1.107148718,126.1142339,-90,-2.655791859,-2.603466434,3.645728117,-1.570796327,3.6,60,-7887.180172,-8570.361609,-8091.144004,24548.68578,,,27671.242,27671.242
3/16/2026 16:50:56.900,,241,-43845.826,None,60.012,131904.5819,132838.9621,132762.059,132502.5445,229.5011392,,25.84314677,0.451048,132468.0261,25.84006292,0.450994177,-93.92114903,-1.639233288,145.6032337,2.54125583,,,,176.7295121,3.084511871,126.2055466,177.3245733,3.09489765,128.5401105,56.00354085,0.977446181,124.4765038,-63.43494882,-1.107148718,126.1142339,-90,-2.643903473,-2.616679469,3.648404548,-1.570796327,3.6,60,-7981.207078,-8286.479995,-8127.014408,24394.70148,,,27671.242,27671.242
3/16/2026 16:50:56.933,,241,-44089.762,None,60.011,131901.1774,132843.5257,132765.4257,132504.0643,229.5037716,,25.96613814,0.453194605,132459.3815,25.96826601,0.453231743,-93.79651666,-1.637058043,145.7296546,2.543462291,,,,176.7295121,3.084511871,126.2055466,177.8389205,3.103874701,127.2905338,56.15994387,0.980175928,127.1377206,-62.70042779,-1.094328907,125.5878975,-90,-2.650642958,-2.617233971,3.637791198,-1.570796327,2.4,60,-7881.508615,-8455.823996,-7938.129598,24275.46221,,,27671.242,27671.242
3/16/2026 16:50:56.967,,241,-44050.219,None,60.012,131946.6001,132905.5307,132832.5678,132562.2828,229.6046089,,26.10331654,0.455588819,132520.847,26.1036374,0.455594419,-93.6495865,-1.634493628,145.8620267,2.54577262,,,,177.2993707,3.09445778,127.3414308,177.8389205,3.103874701,127.2905338,56.15994387,0.980175928,127.1377206,-62.70042779,-1.094328907,125.5878975,-90,-2.648280282,-2.614669556,3.640101527,-1.570796327,3.6,60,-7991.274025,-8497.252795,-7976.015998,24464.54282,,,27671.242,27671.242
3/16/2026 16:50:57.000,,241,-44127.418,None,60.014,131976.2531,132930.281,132846.7516,132585.1304,229.6441822,,26.27274014,0.458545819,132539.7349,26.27149209,0.458524036,-93.4882546,-1.631677855,146.0285876,2.548679655,,,,177.273689,3.09400955,126.1427762,178.9190758,3.122726968,127.2226395,56.15994387,0.980175928,127.1377206,-62.70042779,-1.094328907,125.5878975,-90,-2.664202932,-2.611853783,3.643008562,-1.570796327,3.6,60,-7681.718107,-8539.934399,-8019.431998,24241.0845,,,27671.242,27671.242
3/16/2026 16:50:57.033,,241,-43970.213,None,60.012,131937.3479,132885.6019,132812.2058,132545.7518,229.5759765,,26.42350592,0.461177178,132511.5816,26.42522039,0.461207101,-93.3391162,-1.629074899,146.1807103,2.551334697,,,,177.273689,3.09400955,126.1427762,178.3788541,3.11329832,127.2509332,56.61148642,0.988056833,126.4733964,-62.70042779,-1.094328907,125.5878975,-90,-2.652091219,-2.617131732,3.645663604,-1.570796327,3.6,60,-7859.335902,-8415.791984,-8056.151991,24331.27988,,,27731.634,27731.634
3/16/2026 16:50:57.067,,241,-44022.744,None,60.009,131899.3978,132857.8308,132771.9316,132510.4275,229.5147929,,26.54184041,0.463242505,132473.6221,26.54407054,0.463281428,-93.22059286,-1.627006276,146.2998788,2.553414581,,,,177.8183586,3.103515828,126.0913954,178.9190758,3.122726968,127.2226395,56.61148642,0.988056833,126.4733964,-61.95984702,-1.081403335,125.0823729,-90,-2.65944554,-2.615063109,3.634817916,-1.570796327,3.6,59.99,-7745.25374,-8444.102396,-7863.105613,24052.46175,,,27731.634,27731.634
3/16/2026 16:50:57.100,,241,-44044.315,None,60.01,131926.4053,132878.5581,132808.7681,132538.6189,229.5636219,,26.65787536,0.465267697,132500.618,26.66061009,0.465315427,-93.10090048,-1.62491725,146.4161845,2.555444499,,,,177.8183586,3.103515828,126.0913954,178.3788541,3.11329832,127.2509332,56.61148642,0.988056833,126.4733964,-61.47688139,-1.072973994,125.6509451,-90,-2.647982893,-2.612974083,3.628418493,-1.570796327,2.4,60,-7915.996328,-8475.753592,-7806.816002,24198.56592,,,27731.634,27731.634
3/16/2026 16:50:57.133,,241,-43915.09,None,60.013,131964.9908,132920.7261,132843.1132,132576.9851,229.6300741,,26.80632444,0.467858622,132539.1851,26.8097043,0.467917612,-92.95487977,-1.622368708,146.5625755,2.557999502,,,,177.8183586,3.103515828,126.0913954,178.9291755,3.122903241,128.4224279,56.30993247,0.982793723,125.4731844,-61.95984702,-1.081403335,125.0823729,-71.56505118,-2.654985629,-2.605162431,3.639402837,-1.249045772,3.794733192,60,-7815.047142,-8523.633598,-7934.342409,24273.02315,,,27731.634,27731.634
3/16/2026 16:50:57.167,,241,-44004.283,None,60.013,131956.2457,132914.0547,132831.9195,132568.1153,229.6147111,,26.96644454,0.470653245,132525.1624,26.96351467,0.470602109,-92.79446662,-1.61956897,146.7205141,2.560756051,,,,177.8183586,3.103515828,126.0913954,178.9291755,3.122903241,128.4224279,56.61148642,0.988056833,126.4733964,-61.95984702,-1.081403335,125.0823729,-90,-2.652301132,-2.607625803,3.642159386,-1.570796327,3.6,60,-7853.843814,-8555.529595,-7973.884804,24383.25821,,,27731.634,27731.634
3/16/2026 16:50:57.200,,241,-43793.525,None,60.01,131910.4305,132875.7925,132791.1704,132526.5166,229.5426602,,27.09651945,0.47292348,132490.0442,27.0965237,0.472923554,-92.66576547,-1.617322711,146.8513232,2.563039101,,,,177.8183586,3.103515828,126.0913954,178.9190758,3.122726968,127.2226395,56.61148642,0.988056833,126.4733964,-61.95984702,-1.081403335,125.0823729,-90,-2.649803414,-2.605379544,3.644442436,-1.570796327,3.6,60,-7888.56865,-8585.539199,-8004.686409,24478.79426,,,27731.634,27731.634
3/16/2026 16:50:57.233,,241,-43828.013,None,60.008,131912.8916,132876.2986,132790.3604,132527.2318,229.5438989,,27.20094857,0.474746112,132492.5043,27.20141167,0.474754195,-92.55698084,-1.615424061,146.9561629,2.564868898,,,,177.8183586,3.103515828,126.0913954,178.9190758,3.122726968,127.2226395,57.06776896,0.996020465,125.81701,-62.21607359,-1.085875332,126.1427762,-90,-2.647972773,-2.611444526,3.65074423,-1.570796327,2.4,60,-7915.660474,-8453.692811,-8164.828802,24534.18209,,,27731.634,27731.634
3/16/2026 16:50:57.267,,241,-43775.654,None,60.011,131937.8215,132924.2172,132840.3539,132568.2163,229.614886,,27.32604213,0.476929407,132533.6,27.32481725,0.476908028,-92.43697811,-1.613329619,147.0750749,2.566944305,,,,178.363423,3.113028996,126.0514181,179.4594898,3.132158971,127.2056603,57.06776896,0.996020465,125.81701,-61.95984702,-1.081403335,125.0823729,-90,-2.655250943,-2.609350084,3.64834764,-1.570796327,2.4,60.01,-7808.322027,-8486.942396,-8064.446407,24359.71083,,,27783.285,27783.285
3/16/2026 16:50:57.300,,241,-43990.358,None,60.013,131959.0911,132945.8462,132849.0214,132585.3967,229.6446434,,27.47443163,0.479519292,132549.3384,27.47849959,0.479590291,-92.28647603,-1.610702862,147.2315009,2.569674454,,,,178.363423,3.113028996,126.0514181,179.464541,3.132247131,128.4056074,57.06776896,0.996020465,125.81701,-61.47688139,-1.072973994,125.6509451,-90,-2.65265684,-2.606723327,3.642648448,-1.570796327,3.6,60,-7847.5397,-8526.153601,-8018.323204,24392.0165,,,27783.285,27783.285
3/16/2026 16:50:57.333,,241,-43921.397,None,60.011,131922.0883,132908.8819,132808.1425,132547.1124,229.578333,,27.61861589,0.482035782,132506.7457,27.62794801,0.482198658,-92.1421575,-1.608184028,147.3739546,2.57216074,,,,178.363423,3.113028996,126.0514181,179.4694987,3.132333659,129.6055554,57.06776896,0.996020465,125.81701,-61.95984702,-1.081403335,125.0823729,-90,-2.650135001,-2.604204493,3.653564075,-1.570796327,3.6,60,-7882.179222,-8559.993609,-8138.145608,24580.31844,,,27783.285,27783.285
3/16/2026 16:50:57.367,,241,-44084.318,None,60.009,131911.1319,132875.2907,132773.6295,132520.7233,229.5326258,,27.73485347,0.484064511,132485.1238,27.74227587,0.484194056,-92.0287871,-1.606205341,147.4934603,2.574246507,,,,178.363423,3.113028996,126.0514181,180,3.141592654,128.4,57.82134379,1.009172827,126.1827246,-61.47688139,-1.072973994,125.6509451,-90,-2.657398598,-2.615378168,3.647220501,-1.570796327,3.6,60,-7773.74101,-8421.235205,-8080.588794,24275.56501,,,27783.285,27783.285
3/16/2026 16:50:57.400,,241,-43592.803,None,60.009,131948.1465,132902.9905,132798.5355,132550.5806,229.5843402,,27.83900909,0.485882369,132517.1002,27.83984145,0.485896897,-91.92483612,-1.604391055,147.5923417,2.575972314,,,,178.363423,3.113028996,126.0514181,179.4594898,3.132158971,127.2056603,57.52880771,1.004067109,125.1686862,-61.21338169,-1.068375057,124.5979133,-90,-2.646262074,-2.608458164,3.644347371,-1.570796327,3.6,60,-7939.772439,-8454.643201,-7972.747207,24367.16285,,,27783.285,27783.285
3/16/2026 16:50:57.433,,241,-43774.056,None,60.012,132014.3207,132977.211,132865.4664,132619.6965,229.7040524,,27.96602108,0.488099147,132577.6406,27.97200038,0.488203505,-91.79443253,-1.602115083,147.7209016,2.578216106,,,,178.363423,3.113028996,126.0514181,180,3.141592654,128.4,57.52880771,1.004067109,125.1686862,-61.21338169,-1.068375057,124.5979133,-90,-2.653389149,-2.606182192,3.646591163,-1.570796327,3.6,60,-7838.409058,-8491.968001,-8009.294398,24339.67146,,,27783.285,27783.285
3/16/2026 16:50:57.467,,241,-44002.786,None,60.013,132018.4204,132978.0773,132878.2211,132625.6059,229.7142878,,28.12830876,0.490931601,132587.357,28.13038743,0.490967881,-91.63406673,-1.599316171,147.8772435,2.580944789,,,,178.9087838,3.122547338,126.0228551,180,3.141592654,128.4,57.82134379,1.009172827,126.1827246,-60.73200479,-1.059973445,125.1801901,-90,-2.650624773,-2.608488998,3.640918234,-1.570796327,2.4,60,-7877.971223,-8527.507205,-7964.78401,24370.26244,,,27838.301,27838.301
3/16/2026 16:50:57.500,,241,-44078.933,None,60.011,131969.0827,132920.9363,132834.7121,132575.6072,229.6276874,,28.26808178,0.4933711,132542.89,28.27781981,0.493541061,-91.48988216,-1.596799676,148.024244,2.583510431,,,,178.9087838,3.122547338,126.0228551,180,3.141592654,128.4,58.57043439,1.022246924,126.5701387,-60.73200479,-1.059973445,125.1801901,-108.4349488,-2.648051593,-2.6190466,3.643483876,-1.892546881,3.794733192,60,-7913.206904,-8396.568005,-7999.603201,24309.37811,,,27838.301,27838.301
3/16/2026 16:50:57.533,,241,-43791.552,None,60.009,131939.1449,132890.9198,132799.487,132543.8774,229.5727298,,28.3777213,0.495284671,132502.3508,28.38546161,0.495419765,-91.38671038,-1.594998989,148.1367556,2.585474129,,,,178.9087838,3.122547338,126.0228551,180,3.141592654,128.4,57.52880771,1.004067109,125.1686862,-60.99830058,-1.064621183,126.2283645,-90,-2.646172889,-2.599066098,3.650095312,-1.570796327,3.6,60,-7938.40001,-8588.044801,-8161.430402,24687.87521,,,27838.301,27838.301
3/16/2026 16:50:57.567,,241,-43693.171,None,60.009,131979.5793,132921.3193,132830.8506,132577.9285,229.6317081,,28.48626022,0.497179032,132542.7504,28.49446132,0.497322169,-91.282913,-1.593187383,148.2426157,2.587321735,,,,178.9087838,3.122547338,126.0228551,180,3.141592654,127.2,57.82134379,1.009172827,126.1827246,-60.73200479,-1.059973445,125.1801901,-90,-2.644270485,-2.60236021,3.64729518,-1.570796327,3.6,60,-7968.762135,-8612.236795,-8054.870396,24635.86933,,,27838.301,27838.301
