time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:50:57.600,,241,-43892.626,None,60.011,132032.9441,132974.6878,132878.356,132629.3374,229.7207509,,28.61997737,0.499512837,132601.8184,28.62417435,0.499586088,-91.14793403,-1.590831555,148.3769048,2.589665522,,,,178.9087838,3.122547338,126.0228551,180,3.141592654,127.2,58.57043439,1.022246924,126.5701387,-60.99830058,-1.064621183,126.2283645,-90,-2.642006566,-2.613078479,3.654286705,-1.570796327,3.6,60,-8005.542157,-8486.856009,-8227.6128,24720.01097,,,27838.301,27838.301
3/16/2026 16:50:57.633,,241,-43665.84,None,60.012,132034.3864,132992.3771,132881.056,132636.6297,229.7333816,,28.76150013,0.501982875,132603.2351,28.76630679,0.502066767,-91.00300025,-1.588301984,148.5233408,2.592221312,,,,179.4543424,3.132069132,126.0057142,-179.4594898,-3.132158971,127.2056603,58.28486648,1.017262824,125.5477598,-60.73200479,-1.059973445,125.1801901,-90,3.634225738,-2.605564808,3.652194757,-1.570796327,2.4,60,-7902.36898,-8527.521594,-8129.116796,24559.00737,,,27838.301,27838.301
3/16/2026 16:50:57.667,,241,-43591.162,None,60.01,131998.2305,132951.4681,132849.8674,132600.5442,229.6708797,,28.89441128,0.504302612,132567.0518,28.89979204,0.504396524,-90.87400575,-1.586050605,148.6545849,2.594511956,,,,179.4543424,3.132069132,126.0057142,-178.9190758,-3.122726968,127.2226395,58.28486648,1.017262824,125.5477598,-60.46121774,-1.055247319,124.1347655,-90,3.627123492,-2.603313429,3.649759275,-1.570796327,2.4,60,-7795.484017,-8557.185595,-8024.270404,24376.94002,,,27867.138,27867.138
3/16/2026 16:50:57.700,,241,-43541.741,None,60.009,131993.1195,132947.863,132844.2579,132595.7701,229.6626106,,29.00825727,0.5062896,132561.9149,29.01412884,0.506392078,-90.76541532,-1.584155344,148.7681846,2.596494644,,,,179.4543424,3.132069132,126.0057142,-178.9190758,-3.122726968,127.2226395,58.28486648,1.017262824,125.5477598,-60.46121774,-1.055247319,124.1347655,-90,3.629119046,-2.601418168,3.651741963,-1.570796327,3.6,60.01,-7824.646892,-8584.099206,-8052.48,24461.2261,,,27867.138,27867.138
3/16/2026 16:50:57.733,,241,-44014.162,None,60.011,132021.1816,132980.3253,132869.9917,132624.5251,229.7124159,,29.12612431,0.508346768,132589.9479,29.13250244,0.508458087,-90.64113168,-1.581986186,148.8898162,2.598617516,,,,180,3.141592654,127.2,-178.9291755,-3.122903241,128.4224279,59.03624347,1.030376827,125.9485609,-60.2551187,-1.051650213,125.7712209,-90,3.631361328,-2.612363013,3.650267729,-1.570796327,3.6,60.01,-7933.870773,-8455.881582,-8138.707213,24528.45957,,,27867.138,27867.138
3/16/2026 16:50:57.767,,241,-43930.901,None,60.011,132035.9973,132989.0941,132877.7925,132634.9771,229.7305192,,29.26511239,0.510772567,132604.7261,29.27208849,0.510894323,-90.50149329,-1.579549036,149.0247075,2.600971812,,,,180,3.141592654,126,-178.9291755,-3.122903241,128.4224279,59.03624347,1.030376827,125.9485609,-59.2259639,-1.033688073,124.302856,-90,3.633797564,-2.609925863,3.634659885,-1.570796327,3.6,60,-7895.795409,-8491.65119,-7818.033608,24205.48021,,,27867.138,27867.138
3/16/2026 16:50:57.800,,241,-44026.286,None,60.01,132007.1213,132962.8072,132849.2685,132607.0842,229.6822072,,29.39815301,0.513094564,132571.2479,29.39860938,0.513102529,-90.3723139,-1.57729443,149.1560662,2.603264455,,,,-179.4543424,-3.132069132,126.0057142,-178.393997,-3.113562614,128.4504574,59.03624347,1.030376827,125.9485609,-59.5066416,-1.038586823,125.3353901,-90,3.626665143,-2.607671257,3.641851278,-1.570796327,2.4,60,-7788.958241,-8522.495996,-7986.556806,24298.01104,,,27867.138,27867.138
3/16/2026 16:50:57.833,,241,-43621.733,None,60.008,131998.3925,132949.4086,132847.9163,132599.2581,229.6686521,,29.50042765,0.514879593,132567.0502,29.50841956,0.515019078,-90.263748,-1.575399598,149.2581401,2.605045981,,,,180,3.141592654,126,-178.3788541,-3.11329832,127.2509332,59.03624347,1.030376827,125.9485609,-59.70355182,-1.042023554,123.6931688,-90,3.628317398,-2.605776425,3.647069535,-1.570796327,3.6,60,-7812.762405,-8548.934388,-7956.964801,24318.66159,,,27867.138,27867.138
3/16/2026 16:50:57.867,,241,-43569.49,None,60.01,132043.7382,132996.4872,132892.4997,132644.9281,229.7477549,,29.61111057,0.516811375,132601.927,29.61700356,0.516914227,-90.15509061,-1.573503169,149.3778509,2.607135327,,,,180,3.141592654,126,-178.9190758,-3.122726968,127.2226395,58.75307059,1.025434527,124.9210951,-59.5066416,-1.038586823,125.3353901,-90,3.639641195,-2.598937696,3.64572215,-1.570796327,3.6,60,-7981.538016,-8579.692797,-8045.668811,24606.89962,,,27836.509,27836.509
3/16/2026 16:50:57.900,,241,-43434.158,None,60.013,132067.2292,133008.0022,132923.6468,132666.9735,229.7859386,,29.75902697,0.519393003,132631.338,29.76102459,0.519427868,-90.01033847,-1.570976767,149.5179329,2.60958022,,,,-179.4543424,-3.132069132,126.0057142,-178.9190758,-3.122726968,127.2226395,59.2259639,1.033688073,124.302856,-59.2259639,-1.033688073,124.302856,-90,3.642154836,-2.60466484,3.643268293,-1.570796327,3.6,60.01,-8020.550472,-8456.745602,-7945.732807,24423.02888,,,27836.509,27836.509
3/16/2026 16:50:57.933,,241,-43736.17,None,60.012,132037.98,132972.3947,132889.9164,132634.1029,229.7290051,,29.90373392,0.521918616,132602.0753,29.90635021,0.521964278,-89.8603932,-1.568359728,149.6653546,2.612153214,,,,-179.4543424,-3.132069132,126.0057142,-178.393997,-3.113562614,128.4504574,59.5066416,1.038586823,125.3353901,-59.2259639,-1.033688073,124.302856,-90,3.635526892,-2.606946551,3.645841287,-1.570796327,3.6,60.01,-7921.448507,-8492.011203,-7980.955216,24394.41493,,,27836.509,27836.509
3/16/2026 16:50:57.967,,241,-43687.656,None,60.009,131985.5496,132925.4089,132844.059,132585.6876,229.6451472,,30.03054394,0.524131868,132549.6301,30.03370323,0.524187008,-89.73620438,-1.566192225,149.7916216,2.614356989,,,,-179.4543424,-3.132069132,126.0057142,-177.2993707,-3.09445778,127.3414308,59.5066416,1.038586823,125.3353901,-59.2259639,-1.033688073,124.302856,-90,3.618644788,-2.604779048,3.648045062,-1.570796327,3.6,60,-7668.935887,-8520.062396,-8010.043201,24199.04148,,,27836.509,27836.509
3/16/2026 16:50:58.000,,241,-43726.882,None,60.008,131988.3322,132926.6541,132845.3321,132587.4522,229.6482037,,30.12575809,0.525793668,132552.3998,30.12932423,0.525855909,-89.63792984,-1.56447701,149.8936987,2.61613857,,,,-179.4543424,-3.132069132,126.0057142,-178.3788541,-3.11329832,127.2509332,59.78272604,1.043405405,126.3708827,-59.5066416,-1.038586823,125.3353901,-90,3.639154229,-2.607882415,3.654725393,-1.570796327,3.6,60,-7971.77238,-8545.694406,-8173.742399,24691.20918,,,27836.509,27836.509
3/16/2026 16:50:58.033,,241,-43459.589,None,60.011,132042.4295,132988.5825,132904.9884,132646.0229,229.7496512,,30.24262879,0.527833447,132612.5234,30.24219437,0.527825865,-89.52435566,-1.562494767,150.0042283,2.618067676,,,,-179.449096,-3.131977565,124.8057691,-178.3788541,-3.11329832,127.2509332,59.98163257,1.046876979,124.73075,-59.2259639,-1.033688073,124.302856,-90,3.641124185,-2.609371746,3.651755749,-1.570796327,3.6,60,-7928.074791,-8417.4336,-8067.26881,24412.7772,,,27836.509,27836.509
3/16/2026 16:50:58.067,,241,-43485.725,None,60.013,132081.6822,133015.9252,132938.148,132679.2603,229.8072199,,30.39300468,0.530458001,132635.3546,30.39507596,0.530494152,-89.37454764,-1.559880124,150.1556859,2.62071111,,,,-179.449096,-3.131977565,124.8057691,-177.8389205,-3.103874701,127.2905338,59.98163257,1.046876979,124.73075,-59.2259639,-1.033688073,124.302856,-90,3.634368853,-2.606757103,3.654399183,-1.570796327,2.4,60,-7831.098374,-8456.515195,-8107.372801,24394.98637,,,27805.512,27805.512
3/16/2026 16:50:58.100,,241,-43408.57,None,60.012,132035.4716,132972.3465,132902.2819,132637.3844,229.7346888,,30.54757175,0.533155706,132595.2281,30.54580733,0.533124911,-89.21921235,-1.557169012,150.307736,2.623364885,,,,-178.9087838,-3.122547338,126.0228551,-177.8183586,-3.103515828,126.0913954,59.98163257,1.046876979,124.73075,-58.75307059,-1.025434527,124.9210951,-90,3.636640739,-2.604045991,3.648799412,-1.570796327,3.6,60,-7938.499825,-8492.399992,-8064.36,24495.25982,,,27805.512,27805.512
3/16/2026 16:50:58.133,,241,-43485.768,None,60.009,132006.9625,132928.3999,132865.6322,132600.9978,229.6716654,,30.66488043,0.535203128,132560.6059,30.66809318,0.535259201,-89.09997782,-1.555087976,150.4297026,2.625493603,,,,-178.8982939,-3.122364254,124.8230748,-177.2993707,-3.09445778,127.3414308,60.46121774,1.055247319,124.1347655,-58.46520809,-1.020410379,123.8967312,-90,3.629716981,-2.610335295,3.645903982,-1.570796327,2.4,60,-7759.87107,-8359.718416,-7954.329602,24073.91909,,,27805.512,27805.512
3/16/2026 16:50:58.167,,241,-43874.323,None,60.009,132003.841,132944.8069,132868.1845,132606.2972,229.6808442,,30.7787427,0.5371904,132563.6095,30.77795814,0.537176707,-88.98629584,-1.553103852,150.5433057,2.627476351,,,,-178.363423,-3.113028996,126.0514181,-177.3245733,-3.09489765,128.5401105,60.73200479,1.059973445,125.1801901,-57.99461679,-1.012197011,124.5285509,-90,3.632074357,-2.613077297,3.639673362,-1.570796327,3.6,60.01,-7871.180185,-8391.787189,-7904.635185,24167.60256,,,27805.512,27805.512
3/16/2026 16:50:58.200,,241,-43908.48,None,60.011,132048.4766,132986.4456,132917.6868,132651.5565,229.7592356,,30.90952023,0.539472898,132618.5433,30.91196496,0.539515567,-88.85733858,-1.550853123,150.6740873,2.629758921,,,,-178.363423,-3.113028996,126.0514181,-177.3245733,-3.09489765,128.5401105,60.2551187,1.051650213,125.7712209,-58.28486648,-1.017262824,125.5477598,-90,3.634413217,-2.602503336,3.647021745,-1.570796327,3.6,60.01,-7908.909115,-8586.302395,-8079.811197,24575.02271,,,27805.512,27805.512
3/16/2026 16:50:58.233,,241,-43490.506,None,60.013,132048.6238,132994.1117,132922.297,132655.707,229.7664245,,31.06067052,0.542110968,132618.6736,31.06376777,0.542165026,-88.70227605,-1.548146771,150.8293405,2.6324686,,,,-178.3476953,-3.112754497,124.8519123,-177.2993707,-3.09445778,127.3414308,60.2551187,1.051650213,125.7712209,-58.46520809,-1.020410379,123.8967312,-71.56505118,3.636622806,-2.599796984,3.652878979,-1.249045772,3.794733192,60,-7865.868524,-8625.614397,-8058.095996,24549.57892,,,27805.512,27805.512
3/16/2026 16:50:58.267,,241,-43370.798,None,60.011,132014.5634,132953.5585,132887.0643,132619.0855,229.7029942,,31.19945246,0.54453317,132574.33,31.20045186,0.544550613,-88.56738684,-1.54579251,150.9629847,2.634801132,,,,-178.3476953,-3.112754497,124.8519123,-176.7295121,-3.084511871,126.2055466,60.73200479,1.059973445,125.1801901,-58.46520809,-1.020410379,123.8967312,-90,3.629062484,-2.605765955,3.655211511,-1.570796327,2.4,60,-7752.897562,-8497.195199,-8089.430403,24339.52316,,,27805.512,27805.512
3/16/2026 16:50:58.300,,241,-43696.886,None,60.009,132009.7785,132936.7539,132865.2583,132604.599,229.6779028,,31.31598025,0.546566964,132569.5393,31.3174738,0.546593031,-88.44820925,-1.543712469,151.0760771,2.636774967,,,,-178.363423,-3.113028996,126.0514181,-176.7295121,-3.084511871,126.2055466,61.47688139,1.072973994,125.6509451,-58.28486648,-1.017262824,125.5477598,-90,3.631104902,-2.616686463,3.654037791,-1.570796327,3.6,60,-7857.238326,-8370.72,-8178.825593,24406.78392,,,27770.345,27770.345
3/16/2026 16:50:58.333,,241,-43254.014,None,60.011,132038.5389,132969.206,132907.0622,132638.9494,229.7373994,,31.44308515,0.548785363,132594.3121,31.43795832,0.548695883,-88.31926807,-1.541462021,151.2041645,2.639010513,,,,-178.3476953,-3.112754497,124.8519123,-177.273689,-3.09400955,126.1427762,60.73200479,1.059973445,125.1801901,-57.69958449,-1.007047726,123.5125905,-90,3.642705433,-2.601435466,3.646058239,-1.570796327,3.6,60.01,-7952.885261,-8560.094393,-7934.356791,24447.33644,,,27770.345,27770.345
3/16/2026 16:50:58.367,,241,-43554.082,None,60.013,132058.4058,132991.8617,132931.2879,132661.204,229.7759455,,31.59323791,0.551406023,132624.43,31.59147135,0.551375191,-88.16955808,-1.538849089,151.3573429,2.64168398,,,,-177.7974018,-3.103150064,124.8922736,-176.7602997,-3.085049217,127.4036106,60.73200479,1.059973445,125.1801901,-57.23150092,-0.998878127,124.1579639,-90,3.636424408,-2.598822534,3.640562107,-1.570796327,3.6,60.01,-7865.861007,-8598.830389,-7897.737596,24362.42899,,,27770.345,27770.345
3/16/2026 16:50:58.400,,241,-43624.354,None,60.012,132032.0885,132967.8691,132902.828,132634.948,229.7304688,,31.75255196,0.554186578,132598.1218,31.75146805,0.55416766,-88.01401776,-1.536134398,151.5096874,2.644342894,,,,-177.8183586,-3.103515828,126.0913954,-176.7602997,-3.085049217,127.4036106,61.21338169,1.068375057,124.5979133,-56.76828893,-0.990793553,124.8115379,-90,3.639216877,-2.604509455,3.635136447,-1.570796327,3.6,60,-7980.865054,-8476.473594,-7858.468812,24315.80746,,,27770.345,27770.345
3/16/2026 16:50:58.433,,241,-43496.482,None,60.01,131989.1346,132942.6281,132876.9791,132603.6269,229.676219,,31.87728735,0.556363621,132565.3622,31.87948896,0.556402046,-87.88426325,-1.533869754,151.6389668,2.646599246,,,,-177.7974018,-3.103150064,124.8922736,-176.2218023,-3.075650664,127.4770568,60.73200479,1.059973445,125.1801901,-57.23150092,-0.998878127,124.1579639,-90,3.63205271,-2.593843199,3.645477373,-1.570796327,2.4,60,-7798.585299,-8666.496001,-7965.619201,24430.7005,,,27770.345,27770.345
3/16/2026 16:50:58.467,,241,-43597.8,None,60.01,132001.5431,132952.6363,132874.5196,132610.2671,229.6877203,,31.99109019,0.558349855,132573.939,31.98661128,0.558271683,-87.77057025,-1.531885437,151.7500604,2.648538194,,,,-177.8183586,-3.103515828,126.0913954,-176.2218023,-3.075650664,127.4770568,61.21338169,1.068375057,124.5979133,-56.76828893,-0.990793553,124.8115379,-90,3.633922347,-2.600260494,3.639331747,-1.570796327,3.6,60,-7901.526445,-8535.902402,-7917.998398,24355.42725,,,27770.345,27770.345
3/16/2026 16:50:58.500,,241,-43285.046,None,60.012,132042.5179,132989.1185,132914.1587,132649.2942,229.7553171,,32.12244556,0.560642439,132608.5556,32.12294738,0.560651197,-87.63665497,-1.529548175,151.8824786,2.650849327,,,,-177.2475146,-3.093552721,124.9441475,-176.1859252,-3.07502449,126.2796896,61.69924423,1.076854958,124.0245137,-57.23150092,-0.998878127,124.1579639,-90,3.635675687,-2.606403133,3.649727454,-1.570796327,3.6,60.01,-7857.266719,-8411.961594,-8029.195203,24298.42352,,,27728.345,27728.345
3/16/2026 16:50:58.533,,241,-43372.339,None,60.013,132046.3217,133004.9778,132920.737,132658.0536,229.7704888,,32.28510314,0.563481349,132618.7632,32.2819003,0.563425449,-87.4765412,-1.526753662,152.0422237,2.653637406,,,,-177.2475146,-3.093552721,124.9441475,-176.7295121,-3.084511871,126.2055466,61.73599585,1.077496395,126.7065902,-56.92932218,-0.993604113,123.1506395,-90,3.64793732,-2.604250057,3.647241519,-1.570796327,3.6,60,-8036.151984,-8626.089598,-7928.870399,24591.11198,,,27728.345,27728.345
3/16/2026 16:50:58.567,,241,-43535.016,None,60.012,132011.5768,132960.8193,132875.2755,132616.5836,229.6986607,,32.43141737,0.566035014,132577.5999,32.4332441,0.566066897,-87.32558712,-1.524119016,152.1898863,2.656214604,,,,-176.6981343,-3.083964226,125.0075198,-175.643025,-3.065549094,126.3651851,62.44718842,1.089909047,124.522769,-56.76828893,-0.990793553,124.8115379,-90,3.631615991,-2.614028063,3.647008157,-1.570796327,3.6,60,-7800.116794,-8335.1232,-8029.670395,24164.91039,,,27728.345,27728.345
3/16/2026 16:50:58.600,,241,-43395.97,None,60.01,131985.9074,132937.4418,132853.5137,132592.9853,229.6577873,,32.55353833,0.568166427,132558.3774,32.5514983,0.568130822,-87.21120351,-1.522122646,152.3077441,2.65827161,,,,-176.6981343,-3.083964226,125.0075198,-175.643025,-3.065549094,126.3651851,61.95984702,1.081403335,125.0823729,-56.46395302,-0.985481889,123.8095311,-90,3.633679916,-2.603525981,3.643753499,-1.570796327,2.4,60,-7829.1454,-8521.531197,-7917.019195,24267.69579,,,27728.345,27728.345
3/16/2026 16:50:58.633,,241,-43490.304,None,60.011,132020.6395,132975.7344,132896.6085,132631.7003,229.7248435,,32.67322563,0.570255365,132593.118,32.67170513,0.570228827,-87.08776182,-1.519968182,152.4284424,2.660378193,,,,-176.6981343,-3.083964226,125.0075198,-175.6839725,-3.066263763,127.5617498,61.95984702,1.081403335,125.0823729,-56.46395302,-0.985481889,123.8095311,-90,3.63649259,-2.601371517,3.645860082,-1.570796327,2.4,60.01,-7872.255088,-8554.737592,-7949.952003,24376.94468,,,27728.345,27728.345
3/16/2026 16:50:58.667,,241,-43573.09,None,60.014,132038.0351,133006.4935,132922.895,132656.5315,229.7678525,,32.82587175,0.572919542,132620.6047,32.82783605,0.572953825,-86.93314579,-1.517269623,152.5859618,2.663127426,,,,-176.6981343,-3.083964226,125.0075198,-175.6839725,-3.066263763,127.5617498,61.95984702,1.081403335,125.0823729,-56.00354085,-0.977446181,124.4765038,-63.43494882,3.639217588,-2.598672958,3.640573607,-1.107148718,2.683281573,60.01,-7913.613854,-8595.1872,-7917.667203,24426.46826,,,27728.345,27728.345
3/16/2026 16:50:58.700,,241,-43429.694,None,60.013,132003.0818,132978.9907,132891.0287,132625.0995,229.7134108,,32.98821639,0.57575299,132592.1699,32.9865288,0.575723536,-86.77198747,-1.51445688,152.7477379,2.665950951,,,,-176.6981343,-3.083964226,125.0075198,-175.1469036,-3.056890143,127.6576672,62.18958456,1.085413011,123.460115,-56.00354085,-0.977446181,124.4765038,-90,3.632613679,-2.599869891,3.643397132,-1.570796327,3.6,60,-7815.560815,-8465.126397,-7956.74881,24237.43602,,,27683.181,27683.181
3/16/2026 16:50:58.733,,241,-43407.504,None,60.011,131959.5107,132912.3651,132839.3631,132571.1201,229.6199156,,33.12607727,0.578159117,132542.0485,33.12936803,0.578216551,-86.64082973,-1.512167745,152.8817303,2.668289559,,,,-176.1493612,-3.074386328,125.0823729,-175.1009075,-3.05608736,126.4620101,63.1890457,1.102856899,125.0420729,-56.46395302,-0.985481889,123.8095311,-90,3.634303911,-2.615024644,3.653771448,-1.570796327,3.6,60,-7841.984446,-8352.518398,-8060.198394,24254.70124,,,27683.181,27683.181
3/16/2026 16:50:58.767,,241,-43443.13,None,60.009,131940.6112,132904.1395,132831.8008,132559.5746,229.5999183,,33.23679897,0.580091575,132523.1332,33.24057906,0.58015755,-86.52660694,-1.510174182,152.9904993,2.670187938,,,,-176.1493612,-3.074386328,125.0823729,-174.559668,-3.046640947,126.5701387,63.1890457,1.102856899,125.0420729,-56.46395302,-0.985481889,123.8095311,-90,3.626798497,-2.613031081,3.655669827,-1.570796327,3.6,60,-7731.031799,-8380.627188,-8086.939201,24198.59819,,,27683.181,27683.181
3/16/2026 16:50:58.800,,241,-43388.122,None,60.011,131991.8703,132958.5812,132872.8008,132608.4705,229.6846084,,33.36499266,0.582328977,132574.3713,33.36933703,0.5824048,-86.39850534,-1.507938387,153.1156009,2.672371372,,,,-176.1493612,-3.074386328,125.0823729,-174.559668,-3.046640947,126.5701387,62.93889386,1.098490925,123.972255,-56.00354085,-0.977446181,124.4765038,-90,3.629045747,-2.606429312,3.649817553,-1.570796327,3.6,60,-7766.965617,-8406.115208,-8048.59201,24221.67283,,,27683.181,27683.181
3/16/2026 16:50:58.833,,241,-43464.154,None,60.013,132023.6488,132993.6548,132892.7494,132637.3991,229.7347142,,33.52036667,0.585040765,132596.1165,33.52251959,0.58507834,-86.24404248,-1.505242501,153.2706719,2.675077872,,,,-176.1493612,-3.074386328,125.0823729,-175.1469036,-3.056890143,127.6576672,63.1890457,1.102856899,125.0420729,-55.69221216,-0.97201247,123.4834402,-90,3.641968483,-2.6080994,3.647090342,-1.570796327,3.6,60,-7956.951683,-8456.990402,-7946.452808,24360.39489,,,27683.181,27683.181
3/16/2026 16:50:58.867,,241,-43200.734,None,60.013,132003.1178,132957.8621,132865.3705,132609.4804,229.6863576,,33.67568389,0.587751562,132575.5699,33.67851072,0.587800899,-86.08754628,-1.502511128,153.4326346,2.677904654,,,,-175.6012946,-3.064820762,125.1686862,-174.559668,-3.046640947,126.5701387,63.1890457,1.102856899,125.0420729,-56.15465974,-0.980083703,122.8110744,-90,3.634441846,-2.605368027,3.657988357,-1.570796327,3.6,60,-7851.397117,-8493.78239,-8056.670409,24401.84992,,,27683.181,27683.181
3/16/2026 16:50:58.900,,241,-43272.245,None,60.01,131943.4897,132917.9722,132812.0209,132558.5464,229.5981374,,33.80230201,0.589961465,132525.8969,33.80857845,0.590071009,-85.96192515,-1.500318625,153.5599677,2.680127036,,,,-175.6012946,-3.064820762,125.1686862,-174.559668,-3.046640947,126.5701387,63.1890457,1.102856899,125.0420729,-55.69221216,-0.97201247,123.4834402,-90,3.636711956,-2.603175524,3.652139506,-1.570796327,3.6,60,-7881.610327,-8522.539195,-8013.974409,24418.12393,,,27724.181,27724.181
3/16/2026 16:50:58.933,,241,-43222.608,None,60.01,131957.6769,132913.7562,132812.8774,132562.1307,229.6043455,,33.92173587,0.592045979,132523.3978,33.92995463,0.592189423,-85.84251522,-1.498234529,153.6757249,2.68214738,,,,-175.6012946,-3.064820762,125.1686862,-174.559668,-3.046640947,126.5701387,63.1890457,1.102856899,125.0420729,-55.69221216,-0.97201247,123.4834402,-90,3.63883037,-2.601091428,3.65415985,-1.570796327,3.6,60.01,-7912.363911,-8551.987189,-8042.918406,24507.26951,,,27724.181,27724.181
3/16/2026 16:50:58.967,,241,-43316.309,None,60.012,131969.2339,132948.7062,132841.4531,132587.19,229.6477495,,34.05836677,0.594430638,132548.3503,34.05853799,0.594433626,-85.70878385,-1.495900476,153.8145541,2.684570407,,,,-175.6012946,-3.064820762,125.1686862,-174.559668,-3.046640947,126.5701387,63.1890457,1.102856899,125.0420729,-55.23480276,-0.96402917,124.1637628,-90,3.641074573,-2.598757375,3.648599577,-1.570796327,3.6,60,-7946.55828,-8587.483194,-8008.919996,24542.96147,,,27724.181,27724.181
3/16/2026 16:50:59.000,,241,-43446.154,None,60.013,131988.5842,132950.3417,132855.0046,132598.6827,229.6676555,,34.20506543,0.596991013,132560.9514,34.21018842,0.597080426,-85.56361441,-1.493366791,153.9672716,2.68723583,,,,-175.0540335,-3.055269253,125.266436,-174.0194005,-3.037211501,126.6895418,63.92464442,1.115695518,125.5821643,-54.91652612,-0.958474195,123.1798685,-90,3.634291927,-2.609062309,3.645710025,-1.570796327,3.6,60,-7854.468926,-8476.905606,-7904.894415,24236.26895,,,27724.181,27724.181
3/16/2026 16:50:59.033,,241,-43172.194,None,60.011,131955.1871,132926.9921,132826.0014,132570.1114,229.6181684,,34.34045756,0.599354051,132527.5246,34.3461691,0.599453736,-85.42793487,-1.490998737,154.0993454,2.689540953,,,,-175.0540335,-3.055269253,125.266436,-173.9623175,-3.036215214,125.4961354,64.17900803,1.120135001,123.9780626,-55.23480276,-0.96402917,124.1637628,-90,3.63566895,-2.611133738,3.653570123,-1.570796327,2.4,60,-7872.622162,-8337.729591,-8079.551998,24289.90375,,,27724.181,27724.181
3/16/2026 16:50:59.067,,241,-43278.581,None,60.01,131948.5209,132912.4171,132807.7739,132556.9407,229.5953562,,34.45561585,0.601363942,132520.8307,34.46182717,0.60147235,-85.31325497,-1.488997195,154.2105768,2.691482306,,,,-175.0540335,-3.055269253,125.266436,-173.9623175,-3.036215214,125.4961354,64.41847074,1.124314414,125.0593459,-55.23480276,-0.96402917,124.1637628,-90,3.637687564,-2.613311609,3.655511476,-1.570796327,3.6,60,-7901.710749,-8378.279989,-8106.336,24386.32674,,,27724.181,27724.181
3/16/2026 16:50:59.100,,241,-43283.362,None,60.011,131986.3307,132948.2166,132838.9268,132591.8553,229.65583,,34.5819825,0.603569456,132561.6732,34.59598551,0.603813855,-85.18997506,-1.486845554,154.3377167,2.693701316,,,,-175.0540335,-3.055269253,125.266436,-174.0194005,-3.037211501,126.6895418,63.92464442,1.115695518,125.5821643,-54.91652612,-0.958474195,123.1798685,-71.56505118,3.641025356,-2.602541072,3.652175511,-1.249045772,3.794733192,60.01,-7952.846023,-8570.390406,-7996.406401,24519.64283,,,27711.181,27711.181
3/16/2026 16:50:59.133,,241,-43220.822,None,60.013,131992.257,132954.9773,132855.7107,132601.6865,229.6728581,,34.73451854,0.606231713,132557.6512,34.74621781,0.606435903,-85.03451515,-1.484132267,154.4903755,2.696365715,,,,-175.0540335,-3.055269253,125.266436,-173.4801982,-3.027800646,126.8201877,63.68191186,1.111459036,124.5054216,-55.23480276,-0.96402917,124.1637628,-90,3.634236549,-2.595591303,3.660394885,-1.570796327,3.6,60,-7853.463191,-8595.864002,-8179.315205,24628.6424,,,27711.181,27711.181
3/16/2026 16:50:59.167,,241,-43537.277,None,60.012,131965.6761,132913.8375,132819.7838,132567.1186,229.6129849,,34.88874179,0.608923416,132528.0185,34.89385042,0.609012579,-84.88237755,-1.481476965,154.6434827,2.699037939,,,,-174.5076754,-3.045733506,125.3755957,-173.4801982,-3.027800646,126.8201877,64.41847074,1.124314414,125.0593459,-54.01320436,-0.942708256,124.5747968,-71.56505118,3.636813225,-2.605791379,3.641746195,-1.249045772,3.794733192,60,-7896.245925,-8486.092797,-7934.803202,24317.14192,,,27711.181,27711.181
3/16/2026 16:50:59.200,,241,-43171.618,None,60.009,131925.1861,132877.8965,132782.9173,132529.3593,229.5475838,,35.00562379,0.610963392,132497.3315,35.01422191,0.611113457,-84.76668903,-1.47945782,154.7619464,2.701105521,,,,-174.5076754,-3.045733506,125.3755957,-173.4801982,-3.027800646,126.8201877,64.17900803,1.120135001,123.9780626,-54.46232221,-0.950546841,123.8734838,-90,3.638914103,-2.599592821,3.651652362,-1.570796327,2.4,60,-7925.107033,-8498.087991,-8030.534402,24453.72943,,,27711.181,27711.181
3/16/2026 16:50:59.233,,241,-43447.694,None,60.009,131944.1669,132889.1708,132794.4974,132543.2928,229.5717174,,35.11061843,0.612795894,132506.4593,35.11667349,0.612901575,-84.65801899,-1.47756117,154.8730055,2.703043868,,,,-174.5076754,-3.045733506,125.3755957,-173.4801982,-3.027800646,126.8201877,64.65382406,1.128422104,126.1427762,-54.46232221,-0.950546841,123.8734838,-90,3.640702221,-2.605983274,3.653590709,-1.570796327,3.6,60,-7951.747957,-8555.255985,-8059.046402,24566.05034,,,27711.181,27711.181
3/16/2026 16:50:59.267,,241,-43342.517,None,60.011,131991.2572,132928.2384,132845.0026,132588.8422,229.6506113,,35.23678712,0.614997953,132550.6404,35.23611747,0.614986265,-84.53490356,-1.4754124,154.9974892,2.70521652,,,,-174.5076754,-3.045733506,125.3755957,-172.9421534,-3.018409991,126.9620416,64.41847074,1.124314414,125.0593459,-54.46232221,-0.950546841,123.8734838,-90,3.633396256,-2.599726814,3.655763361,-1.570796327,2.4,60,-7847.584438,-8573.543989,-8093.260803,24514.38923,,,27711.181,27711.181
3/16/2026 16:50:59.300,,241,-43230.038,None,60.012,132001.0495,132937.9482,132849.1276,132596.7142,229.6642459,,35.37910776,0.617481917,132563.27,35.38630384,0.617607512,-84.38461326,-1.472789339,155.1409991,2.70772124,,,,-173.9041385,-3.035199799,124.302856,-172.9421534,-3.018409991,126.9620416,64.91640599,1.133005023,124.5458952,-54.13715101,-0.944871533,122.8989829,-90,3.636017503,-2.605794362,3.652592773,-1.570796327,3.6,60,-7819.227208,-8452.742414,-7984.728005,24256.69763,,,27711.181,27711.181
3/16/2026 16:50:59.333,,241,-43395.581,None,60.011,131957.35,132897.2023,132810.4845,132555.6907,229.5931911,,35.51777568,0.619902129,132526.5011,35.52132401,0.619964059,-84.24770913,-1.470399912,155.2758411,2.710074675,,,,-173.9041385,-3.035199799,124.302856,-172.4053566,-3.009041121,127.115066,64.91640599,1.133005023,124.5458952,-53.68635458,-0.937003651,123.6058251,-90,3.62900518,-2.603404935,3.647078326,-1.570796327,2.4,60,-7715.184186,-8484.134399,-7949.231995,24148.55058,,,27732.689,27732.689
3/16/2026 16:50:59.367,,241,-42880.594,None,60.009,131932.4123,132863.0099,132781.6479,132526.3582,229.5423857,,35.6305787,0.621870913,132491.793,35.6315784,0.621888361,-84.13699059,-1.468467509,155.3897722,2.712063149,,,,-174.4546827,-3.044808608,124.181158,-172.8749837,-3.017237659,125.7712209,64.68031309,1.128884425,123.460115,-54.46232221,-0.950546841,123.8734838,-90,3.63912602,-2.597351934,3.66260999,-1.570796327,3.6,60,-7852.341532,-8493.105586,-8187.263998,24532.71112,,,27732.689,27732.689
3/16/2026 16:50:59.400,,241,-43368.826,None,60.009,131953.9338,132887.7405,132806.0016,132549.8979,229.5831577,,35.73249705,0.623649723,132513.3094,35.73392864,0.623674709,-84.03405361,-1.466670919,155.4913478,2.713835978,,,,-173.9623175,-3.036215214,125.4961354,-172.4053566,-3.009041121,127.115066,64.91640599,1.133005023,124.5458952,-54.01320436,-0.942708256,124.5747968,-90,3.63271583,-2.599675942,3.656544234,-1.570796327,3.6,60,-7842.940882,-8536.464012,-8147.937606,24527.3425,,,27732.689,27732.689
3/16/2026 16:50:59.433,,241,-43146.36,None,60.011,131974.8074,132919.2566,132843.7338,132579.9585,229.6352242,,35.85727752,0.625827553,132543.8998,35.86228944,0.625915028,-83.9054368,-1.464426132,155.6181542,2.716049167,,,,-173.9041385,-3.035199799,124.302856,-172.3331957,-3.007781676,125.9256924,65.41842552,1.141766917,124.0419284,-53.68635458,-0.937003651,123.6058251,-90,3.633696704,-2.606193049,3.653052818,-1.570796327,3.6,60,-7784.406251,-8411.702405,-8036.913603,24233.02226,,,27732.689,27732.689
3/16/2026 16:50:59.467,,241,-43180.2,None,60.011,131969.8727,132903.7251,132834.5067,132570.0489,229.6180603,,35.98999397,0.628143893,132529.2278,35.99251682,0.628187925,-83.77463846,-1.462143271,155.7526663,2.718396846,,,,-173.3547218,-3.025610669,124.4360077,-171.7927836,-2.998349705,126.0913954,65.41842552,1.141766917,124.0419284,-53.68635458,-0.937003651,123.6058251,-90,3.62653763,-2.603910188,3.655400497,-1.570796327,3.6,60,-7687.629494,-8443.065594,-8069.947208,24200.6423,,,27732.689,27732.689
3/16/2026 16:50:59.500,,241,-43248.096,None,60.009,131930.2578,132871.6542,132792.0114,132531.9933,229.5521459,,36.10291363,0.630114712,132496.6712,36.10170532,0.630093623,-83.66380828,-1.460208919,155.8692837,2.720432202,,,,-173.3547218,-3.025610669,124.4360077,-171.8698976,-2.999695599,127.2792206,65.41842552,1.141766917,124.0419284,-53.68635458,-0.937003651,123.6058251,-90,3.629789222,-2.601975836,3.657435853,-1.570796327,3.6,60,-7733.129206,-8468.395198,-8096.443196,24297.9676,,,27732.689,27732.689
3/16/2026 16:50:59.533,,241,-42922.483,None,60.008,131946.6247,132873.1612,132796.4145,132539.3985,229.5649722,,36.19943799,0.63179938,132496.2713,36.19977165,0.631805204,-83.56495156,-1.458483544,155.9665425,2.72212969,,,,-173.3547218,-3.025610669,124.4360077,-172.3331957,-3.007781676,125.9256924,65.41842552,1.141766917,124.0419284,-53.35435084,-0.931209092,122.6409393,-63.43494882,3.63958688,-2.600250461,3.653338782,-1.107148718,2.683281573,60,-7875.398691,-8492.875199,-7975.396788,24343.67068,,,27755.406,27755.406
3/16/2026 16:50:59.567,,241,-43111.282,None,60.01,131984.6926,132903.0084,132845.0736,132578.2565,229.6322763,,36.30961632,0.633722355,132534.3367,36.31040872,0.633736185,-83.4518556,-1.456509647,156.072194,2.723973656,,,,-173.3547218,-3.025610669,124.4360077,-172.3331957,-3.007781676,125.9256924,65.64699082,1.145756134,125.134168,-53.68635458,-0.937003651,123.6058251,-90,3.641517861,-2.602265781,3.660977307,-1.570796327,2.4,60.01,-7905.624449,-8540.841602,-8150.212796,24596.67885,,,27755.406,27755.406
3/16/2026 16:50:59.600,,241,-42833.347,None,60.012,131989.2323,132915.1126,132860.2787,132588.8862,229.6506875,,36.44457014,0.636077743,132555.6523,36.44482856,0.636082254,-83.31705907,-1.454157004,156.2109064,2.726394644,,,,-173.3547218,-3.025610669,124.4360077,-172.3331957,-3.007781676,125.9256924,65.41842552,1.141766917,124.0419284,-53.35435084,-0.931209092,122.6409393,-90,3.64386393,-2.595923921,3.657603736,-1.570796327,3.6,60.01,-7940.835936,-8556.609592,-8039.750397,24537.19593,,,27755.406,27755.406
3/16/2026 16:50:59.633,,241,-43031.117,None,60.01,131963.4102,132887.9372,132837.1111,132563.4987,229.606715,,36.57209011,0.638303387,132520.1901,36.56979155,0.638263269,-83.1958572,-1.452041632,156.3365397,2.728587359,,,,-173.3547218,-3.025610669,124.4360077,-171.7927836,-2.998349705,126.0913954,65.92450174,1.150599613,123.5475617,-52.9071627,-0.923404187,123.3609338,-90,3.636612974,-2.602641245,3.651991546,-1.570796327,3.6,60,-7833.701418,-8426.304008,-8005.4208,24265.42623,,,27755.406,27755.406
3/16/2026 16:50:59.667,,241,-43117.488,None,60.008,131921.6216,132867.4904,132794.5581,132528.5867,229.5462457,,36.67063044,0.64002324,132495.2013,36.66767931,0.639971733,-83.09577802,-1.450294921,156.4302118,2.730222245,,,,-173.3547218,-3.025610669,124.4360077,-171.7927836,-2.998349705,126.0913954,65.64699082,1.145756134,125.134168,-52.9071627,-0.923404187,123.3609338,-90,3.638321438,-2.596051055,3.653626432,-1.570796327,3.6,60,-7856.999266,-8627.054399,-8026.214395,24510.26806,,,27755.406,27755.406
3/16/2026 16:50:59.700,,241,-42927.192,None,60.007,131935.469,132880.2568,132821.7353,132546.5252,229.5773159,,36.75678398,0.641526903,132509.0582,36.75420771,0.641481938,-83.0078324,-1.44875998,156.5200103,2.731789525,,,,-173.3547218,-3.025610669,124.4360077,-171.7927836,-2.998349705,126.0913954,65.41842552,1.141766917,124.0419284,-52.9071627,-0.923404187,123.3609338,-63.43494882,3.639831643,-2.590526897,3.655193712,-1.107148718,2.683281573,60,-7879.704176,-8630.280004,-8050.233591,24560.21777,,,27755.406,27755.406
3/16/2026 16:50:59.733,,241,-43067.995,None,60.01,131990.4002,132926.0453,132847.4627,132588.6466,229.6502724,,36.87404741,0.643573536,132547.2003,36.8730231,0.643555658,-82.89038109,-1.446710068,156.637632,2.733842411,,,,-172.8065299,-3.016042916,124.5805763,-171.714203,-2.996978214,124.903803,65.64699082,1.145756134,125.134168,-52.46519086,-0.915690323,124.0883556,-63.43494882,3.640533872,-2.592466202,3.649532734,-1.107148718,2.683281573,60,-7901.313588,-8681.774401,-8017.862405,24600.95039,,,27692.59,27692.59
3/16/2026 16:50:59.767,,241,-43250.947,None,60.011,131973.952,132915.8916,132854.8133,132582.2508,229.6391945,,37.00684949,0.645891369,132537.9786,37.00222504,0.645810658,-82.75949399,-1.444425657,156.774228,2.736226462,,,,-172.8065299,-3.016042916,124.5805763,-171.2538377,-2.988943325,126.2682858,66.14952609,1.154527029,124.6441334,-52.46519086,-0.915690323,124.0883556,-90,3.634753983,-2.598952686,3.651916785,-1.570796327,3.6,60,-7816.831396,-8555.270404,-8052.624006,24424.72581,,,27692.59,27692.59
3/16/2026 16:50:59.800,,241,-43002.835,None,60.009,131946.0157,132878.0152,132815.53,132547.2029,229.5784898,,37.11999174,0.647866074,132510.0623,37.11584997,0.647793787,-82.64265443,-1.442386422,156.8795793,2.738065188,,,,-172.1847065,-3.005190049,123.5475617,-171.2538377,-2.988943325,126.2682858,66.65598904,1.163366475,124.1637628,-52.56839702,-0.917491611,122.4058822,-90,3.636737112,-2.605752897,3.655556799,-1.570796327,3.6,60,-7778.964363,-8423.596806,-7992.676811,24195.23798,,,27692.59,27692.59
3/16/2026 16:50:59.833,,241,-43104.571,None,60.007,131944.6073,132890.8396,132817.5569,132551.6982,229.5862759,,37.20509037,0.649351326,132508.6676,37.20131235,0.649285387,-82.55989277,-1.440941959,156.969982,2.739643012,,,,-172.1847065,-3.005190049,123.5475617,-170.6279073,-2.978018778,125.2721837,67.16634582,1.172273881,123.6931688,-52.12501635,-0.909753158,123.1389459,-71.56505118,3.627304165,-2.61321584,3.64939617,-1.249045772,3.794733192,60,-7642.65727,-8286.768003,-7952.774395,23882.19967,,,27692.59,27692.59
3/16/2026 16:50:59.867,,241,-43146.058,None,60.009,131982.1221,132920.5555,132853.0682,132585.9374,229.6455799,,37.30355532,0.651069863,132546.1965,37.30019919,0.651011287,-82.46244012,-1.439241089,157.066433,2.741326401,,,,-172.2596588,-3.006498215,124.7365223,-171.2538377,-2.988943325,126.2682858,66.65598904,1.163366475,124.1637628,-52.46519086,-0.915690323,124.0883556,-90,3.639954612,-2.602607564,3.657016724,-1.570796327,2.4,60.01,-7902.733401,-8470.886401,-8125.776003,24499.3958,,,27692.59,27692.59
3/16/2026 16:50:59.900,,241,-43118.438,None,60.011,131986.9526,132936.4555,132876.7418,132600.7609,229.671255,,37.42692528,0.653223075,132567.8649,37.42312563,0.653156759,-82.33290002,-1.436980188,157.1886841,2.743460085,,,,-172.2596588,-3.006498215,124.7365223,-171.2538377,-2.988943325,126.2682858,67.16634582,1.172273881,123.6931688,-52.46519086,-0.915690323,124.0883556,-90,3.642100084,-2.609254069,3.659150408,-1.570796327,3.6,60,-7935.169488,-8345.808005,-8157.815995,24438.79349,,,27692.59,27692.59
3/16/2026 16:50:59.933,,241,-42910.862,None,60.01,131949.2221,132900.5981,132841.0352,132564.3326,229.6081593,,37.55056235,0.655380949,132530.1519,37.54730595,0.655324114,-82.21596109,-1.434939219,157.3056841,2.74550212,,,,-172.1847065,-3.005190049,123.5475617,-170.7164472,-2.979564091,126.4563166,66.43460413,1.159502579,123.0629107,-52.12501635,-0.909753158,123.1389459,-90,3.634888205,-2.594441798,3.655255278,-1.570796327,3.6,60,-7753.492699,-8508.859197,-8037.791993,24300.14389,,,27715.338,27715.338
3/16/2026 16:50:59.967,,241,-43175.189,None,60.007,131913.4593,132870.5916,132808.6294,132531.615,229.5514907,,37.6410466,0.656960197,132494.4003,37.6381878,0.656910302,-82.12017266,-1.433267395,157.4064182,2.747260262,,,,-172.2596588,-3.006498215,124.7365223,-170.7164472,-2.979564091,126.4563166,66.87347961,1.167162401,125.266436,-52.12501635,-0.909753158,123.1389459,-90,3.636474393,-2.600429796,3.65701342,-1.570796327,3.6,60,-7849.076252,-8573.990407,-8060.8608,24483.92746,,,27715.338,27715.338
3/16/2026 16:51:00.000,,241,-42950.693,None,60.006,131932.8293,132883.504,132819.8771,132546.1138,229.5766034,,37.71980711,0.658334827,132513.7788,37.71729553,0.658290992,-82.04258497,-1.431913235,157.4757023,2.748469496,,,,-171.6341139,-2.995580396,123.71645,-170.7164472,-2.979564091,126.4563166,67.16634582,1.172273881,123.6931688,-51.77956795,-0.903723946,122.1939442,-90,3.637855083,-2.604187116,3.652193442,-1.570796327,3.6,60,-7805.938689,-8414.135999,-7931.519999,24151.59469,,,27715.338,27715.338
3/16/2026 16:51:00.000,,241,-42950.693,None,60.006,131932.8293,132883.504,132819.8771,132546.1138,229.5766034,,37.71980711,0.658334827,132513.7788,37.71729553,0.658290992,-82.04258497,-1.431913235,157.4757023,2.748469496,,,,-171.6341139,-2.995580396,123.71645,-170.7164472,-2.979564091,126.4563166,67.16634582,1.172273881,123.6931688,-51.77956795,-0.903723946,122.1939442,-90,3.637855083,-2.604187116,3.652193442,-1.570796327,3.6,60,-7805.938689,-8414.135999,-7931.519999,24151.59469,,,27715.338,27715.338
3/16/2026 16:51:00.033,,241,-42827.414,None,60.008,131981.8733,132925.4603,132857.3604,132588.9275,229.650759,,37.81402007,0.659979154,132545.9944,37.8128457,0.659958657,-81.95109349,-1.430316407,157.572012,2.750150418,,,,-171.6341139,-2.995580396,123.71645,-171.2538377,-2.988943325,126.2682858,67.16634582,1.172273881,123.6931688,-51.77956795,-0.903723946,122.1939442,-71.56505118,3.648901982,-2.602590288,3.653874364,-1.249045772,3.794733192,60,-7966.652896,-8439.336004,-7957.555202,24363.5441,,,27715.338,27715.338
3/16/2026 16:51:00.067,,241,-43115.674,None,60.009,131952.359,132911.7622,132841.6997,132569.3262,229.6168085,,37.91684324,0.661773757,132533.3251,37.91519955,0.661745069,-81.84575586,-1.428477919,157.6699757,2.751860208,,,,-171.6341139,-2.995580396,123.71645,-170.6279073,-2.978018778,125.2721837,67.38013505,1.176005207,124.8,-51.68690933,-0.902106748,123.8792961,-71.56505118,3.639763847,-2.604483126,3.653966956,-1.249045772,3.794733192,60,-7834.597578,-8487.014395,-8067.686401,24389.29837,,,27715.338,27715.338
3/16/2026 16:51:00.100,,241,-43029.95,None,60.007,131917.9409,132869.5945,132793.1045,132527.5831,229.5445074,,38.00333297,0.663283287,132491.5234,38.00617664,0.663332918,-81.75427294,-1.42688124,157.7620853,2.753467824,,,,-171.714203,-2.996978214,124.903803,-170.7164472,-2.979564091,126.4563166,67.16634582,1.172273881,123.6931688,-51.68690933,-0.902106748,123.8792961,-90,3.642897009,-2.599155121,3.655574572,-1.570796327,2.4,59.99,-7952.803278,-8484.192007,-8087.774408,24524.76969,,,27715.338,27715.338
3/16/2026 16:51:00.133,,241,-42973.718,None,60.006,131906.8308,132880.1836,132794.236,132527.8138,229.544907,,38.07707148,0.664570267,132487.8052,38.07613293,0.664553886,-81.68696155,-1.425706435,157.8293921,2.754642548,,,,-171.6341139,-2.995580396,123.71645,-170.6279073,-2.978018778,125.2721837,67.38013505,1.176005207,124.8,-51.34019175,-0.896055385,122.9399854,-90,3.642572664,-2.601711642,3.650697933,-1.570796327,3.6,60,-7872.319166,-8524.4544,-7957.094412,24353.86798,,,27715.338,27715.338
3/16/2026 16:51:00.167,,241,-43075.843,None,60.008,131951.8559,132919.9505,132830.9986,132568.3216,229.6150686,,38.15343878,0.665903128,132534.8549,38.16015316,0.666020316,-81.60581647,-1.424290186,157.9140796,2.756120624,,,,-171.714203,-2.996978214,124.903803,-170.7164472,-2.979564091,126.4563166,67.38013505,1.176005207,124.8,-51.34019175,-0.896055385,122.9399854,-71.56505118,3.645584407,-2.600295393,3.652176009,-1.249045772,3.794733192,60.01,-7994.389056,-8547.148806,-7980.364805,24521.90267,,,27740.246,27740.246
3/16/2026 16:51:00.200,,241,-43137.533,None,60.01,131974.3317,132945.1037,132872.3321,132597.9908,229.666457,,38.26530807,0.667855615,132555.3101,38.26519865,0.667853705,-81.49761965,-1.422401795,158.0217878,2.758000488,,,,-171.1702553,-2.987484537,125.0823729,-170.1806994,-2.970213527,126.6554381,67.38013505,1.176005207,124.8,-51.34019175,-0.896055385,122.9399854,-71.56505118,3.638067232,-2.598407002,3.654055873,-1.249045772,3.794733192,60.01,-7897.688619,-8575.603209,-8009.625613,24482.91744,,,27740.246,27740.246
3/16/2026 16:51:00.233,,241,-42852.384,None,60.008,131954.1286,132921.4753,132849.5129,132575.7692,229.6279681,,38.37138329,0.669706977,132535.1065,38.37174089,0.669713218,-81.39148074,-1.420549322,158.1293951,2.759878588,,,,-171.6341139,-2.995580396,123.71645,-170.7164472,-2.979564091,126.4563166,67.68055961,1.181248605,123.2324633,-51.34019175,-0.896055385,122.9399854,-90,3.649277309,-2.601797927,3.655933973,-1.570796327,3.6,60,-7971.376986,-8418.7872,-8034.969605,24425.13379,,,27740.246,27740.246
3/16/2026 16:51:00.267,,241,-43061.875,None,60.005,131915.8515,132887.4132,132793.7079,132533.0466,229.5539704,,38.4466571,0.671020753,132489.366,38.45142832,0.671104026,-81.3159896,-1.419231753,158.2033978,2.761170179,,,,-171.1702553,-2.987484537,125.0823729,-170.1806994,-2.970213527,126.6554381,67.89055166,1.184913657,124.3433955,-51.34019175,-0.896055385,122.9399854,-90,3.641317553,-2.60414541,3.657225564,-1.570796327,2.4,60,-7941.079242,-8459.208006,-8049.945608,24450.23286,,,27740.246,27740.246
3/16/2026 16:51:00.300,,241,-42874.171,None,60.004,131930.3298,132889.1622,132798.3057,132539.9705,229.565963,,38.5212348,0.672322379,132503.8294,38.52632968,0.672411302,-81.24282363,-1.417954766,158.2822339,2.762546129,,,,-171.085073,-2.985997826,123.8967312,-170.1806994,-2.970213527,126.6554381,67.68055961,1.181248605,123.2324633,-51.34019175,-0.896055385,122.9399854,-71.56505118,3.642624829,-2.599203371,3.658601514,-1.249045772,3.794733192,60,-7885.495476,-8453.16,-8069.760005,24408.41548,,,27740.246,27740.246
3/16/2026 16:51:00.333,,241,-42896.174,None,60.007,131973.1696,132936.7182,132847.5971,132586.541,229.6466255,,38.58608836,0.673454287,132546.6555,38.59146342,0.6735481,-81.17794621,-1.416822441,158.3408278,2.763568785,,,,-171.085073,-2.985997826,123.8967312,-170.1806994,-2.970213527,126.6554381,68.40468955,1.193887056,123.8967312,-51.77956795,-0.903723946,122.1939442,-90,3.643761627,-2.610709497,3.667292731,-1.570796327,3.6,60,-7904.413017,-8338.896013,-8146.108806,24389.41784,,,27740.246,27740.246
3/16/2026 16:51:00.367,,241,-42794.222,None,60.009,131980.5978,132950.0281,132848.4902,132593.7524,229.6591159,,38.68978059,0.675264058,132554.0603,38.69560591,0.675365729,-81.07415378,-1.415010922,158.4523099,2.765514515,,,,-171.085073,-2.985997826,123.8967312,-170.0872486,-2.968582503,125.4731844,67.89055166,1.184913657,124.3433955,-50.98814838,-0.889911069,122.0052458,-63.43494882,3.643948232,-2.599924579,3.655425584,-1.107148718,2.683281573,60,-7907.540725,-8523.0576,-7966.641608,24397.23993,,,27776.515,27776.515
3/16/2026 16:51:00.400,,241,-42918.278,None,60.007,131949.0365,132912.6035,132829.5416,132564.4441,229.6083525,,38.78458074,0.676918633,132529.9933,38.78675766,0.676956627,-80.97735268,-1.413321424,158.5436606,2.767108885,,,,-171.085073,-2.985997826,123.8967312,-170.0872486,-2.968582503,125.4731844,68.40468955,1.193887056,123.8967312,-50.55297103,-0.882315791,122.7641642,-90,3.64553913,-2.60720848,3.649424676,-1.570796327,2.4,60,-7928.99016,-8387.049606,-7929.691198,24245.73096,,,27776.515,27776.515
3/16/2026 16:51:00.433,,241,-42672.312,None,60.005,131927.1514,132905.404,132819.676,132551.4818,229.5859012,,38.86886278,0.678389632,132517.4425,38.87468168,0.678491191,-80.8982806,-1.411941356,158.6253955,2.768535428,,,,-171.085073,-2.985997826,123.8967312,-169.5483671,-2.959177247,125.6853213,68.19859051,1.19028995,122.7817576,-50.98814838,-0.889911069,122.0052458,-63.43494882,3.637668438,-2.602231306,3.658446497,-1.107148718,2.683281573,60,-7814.834838,-8380.915193,-8007.508806,24203.25884,,,27776.515,27776.515
3/16/2026 16:51:00.467,,241,-42819.768,None,60.006,131966.9506,132934.3784,132840.607,132581.361,229.6376534,,38.91419524,0.679180833,132540.3558,38.92099631,0.679299534,-80.85313598,-1.411153433,158.6733853,2.769373009,,,,-171.085073,-2.985997826,123.8967312,-169.5483671,-2.959177247,125.6853213,68.40468955,1.193887056,123.8967312,-50.98814838,-0.889911069,122.0052458,-108.4349488,3.638476781,-2.605040489,3.659284078,-1.892546881,3.794733192,60.01,-7827.857493,-8419.132814,-8020.569605,24267.55991,,,27776.515,27776.515
3/16/2026 16:51:00.500,,241,-42914.693,None,60.008,132013.0515,132968.886,132860.3778,132614.7935,229.6955603,,39.00807703,0.680819379,132577.1063,39.0120053,0.68088794,-80.76124589,-1.409549649,158.7655715,2.770981962,,,,-171.085073,-2.985997826,123.8967312,-169.64668,-2.96089313,126.8655982,68.40468955,1.193887056,123.8967312,-50.98814838,-0.889911069,122.0052458,-90,3.64178107,-2.603436705,3.660893031,-1.570796327,3.6,60.01,-7877.697514,-8444.016006,-8044.41601,24366.12953,,,27776.515,27776.515
3/16/2026 16:51:00.533,,241,-42888.586,None,60.009,131988.4779,132934.6357,132845.1256,132590.099,229.6527881,,39.11021329,0.682601993,132552.5155,39.11457877,0.682678185,-80.65926874,-1.407769812,158.8684781,2.77277802,,,,-170.5376778,-2.976443976,124.0883556,-169.5483671,-2.959177247,125.6853213,68.40468955,1.193887056,123.8967312,-50.55297103,-0.882315791,122.7641642,-90,3.641855432,-2.601656868,3.655093811,-1.570796327,2.4,60,-7889.491345,-8466.998405,-8011.281591,24367.77134,,,27776.515,27776.515
3/16/2026 16:51:00.567,,241,-42713.971,None,60.006,131943.2835,132892.9401,132809.6258,132549.3119,229.5821428,,39.19302562,0.684047341,132507.3059,39.1977466,0.684129738,-80.57765376,-1.406345362,158.9513385,2.774224207,,,,-171.085073,-2.985997826,123.8967312,-170.0872486,-2.968582503,125.4731844,67.89055166,1.184913657,124.3433955,-50.55297103,-0.882315791,122.7641642,-63.43494882,3.652712241,-2.591259019,3.656539998,-1.107148718,2.683281573,60,-8030.550735,-8641.7712,-8029.670405,24701.99234,,,27776.515,27776.515
3/16/2026 16:51:00.600,,241,-42962.458,None,60.005,131926.235,132885.0401,132798.4938,132537.297,229.5613324,,39.26677185,0.685334455,132507.1287,39.27107245,0.685409515,-80.50365367,-1.405053816,159.0215916,2.775450356,,,,-171.085073,-2.985997826,123.8967312,-169.0113489,-2.949804512,125.9085382,68.40468955,1.193887056,123.8967312,-50.90614111,-0.888479772,123.6931688,-71.56505118,3.635214027,-2.598940872,3.663930128,-1.249045772,3.794733192,60,-7778.765773,-8502.163215,-8195.184006,24476.11299,,,27723.237,27723.237
3/16/2026 16:51:00.633,,241,-43110.576,None,60.006,131974.3748,132932.5407,132838.3247,132582.4479,229.639536,,39.32006466,0.68626459,132545.976,39.32129711,0.686286101,-80.44414485,-1.404015192,159.0780577,2.776435874,,,,-170.5376778,-2.976443976,124.0883556,-169.0113489,-2.949804512,125.9085382,68.60710965,1.197419954,125.0132793,-50.90614111,-0.888479772,123.6931688,-90,3.636090613,-2.601435146,3.664915646,-1.570796327,3.6,60,-7805.774256,-8546.327992,-8211.672,24563.77425,,,27723.237,27723.237
3/16/2026 16:51:00.667,,241,-42866.755,None,60.008,132005.0492,132968.5692,132859.6045,132611.7741,229.6903305,,39.40982043,0.687831124,132576.6452,39.41144125,0.687859413,-80.35236249,-1.402413287,159.1701824,2.778043754,,,,-170.5376778,-2.976443976,124.0883556,-169.0113489,-2.949804512,125.9085382,68.40468955,1.193887056,123.8967312,-50.55297103,-0.882315791,122.7641642,-90,3.637663925,-2.596300343,3.660359545,-1.570796327,3.6,60,-7830.353036,-8544.72961,-8086.852793,24461.93544,,,27723.237,27723.237
