time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:00.700,,241,-42845.544,None,60.007,131983.7472,132929.917,132832.0887,132582.5983,229.6397965,,39.5007244,0.689417698,132547.7028,39.50675878,0.689523017,-80.26557569,-1.400898572,159.2597869,2.779607648,,,,-170.4457103,-2.974838841,122.9048412,-169.0113489,-2.949804512,125.9085382,68.92250588,1.202924656,123.460115,-50.55297103,-0.882315791,122.7641642,-90,3.639327529,-2.603823228,3.661923439,-1.570796327,3.6,60,-7777.800364,-8406.345602,-8107.3152,24291.46117,,,27723.237,27723.237
3/16/2026 16:51:00.733,,241,-42801.71,None,60.004,131941.4663,132899.3028,132802.1355,132548.3338,229.5804487,,39.57636528,0.69073788,132505.403,39.5827249,0.690848876,-80.18981635,-1.399576322,159.3379133,2.780971211,,,,-169.9920202,-2.966920455,124.2912708,-169.0113489,-2.949804512,125.9085382,68.92250588,1.202924656,123.460115,-50.55297103,-0.882315791,122.7641642,-90,3.640653388,-2.602500978,3.663287002,-1.570796327,3.6,60,-7882.20739,-8423.035206,-8124.768002,24430.0106,,,27723.237,27723.237
3/16/2026 16:51:00.767,,241,-42657.451,None,60.005,131947.2003,132896.1562,132804.7682,132550.0641,229.5834455,,39.63218961,0.691712198,132518.7775,39.63477443,0.691757312,-80.13707401,-1.398655794,159.3936619,2.781944206,,,,-170.5376778,-2.976443976,124.0883556,-168.906277,-2.947970661,124.73075,68.92250588,1.202924656,123.460115,-50.55297103,-0.882315791,122.7641642,-90,3.639727973,-2.60158045,3.664259997,-1.570796327,2.4,60,-7856.768488,-8435.793613,-8138.678397,24431.2405,,,27723.237,27723.237
3/16/2026 16:51:00.800,,241,-42535.656,None,60.007,131992.9334,132946.6071,132867.9212,132603.1916,229.6754651,,39.69666409,0.69283749,132564.5035,39.6995272,0.692887461,-80.0726083,-1.397530655,159.4536452,2.782991113,,,,-169.8949636,-2.965226498,123.1097072,-168.366366,-2.938547436,124.9671957,68.72039557,1.199397166,122.3411623,-50.19442891,-0.876058051,121.8398949,-90,3.631434897,-2.596927821,3.659049164,-1.570796327,3.6,60,-7678.332034,-8427.326405,-8008.041605,24113.70004,,,27666.461,27666.461
3/16/2026 16:51:00.833,,241,-42496.574,None,60.008,131998.8567,132948.5649,132863.9203,132604.475,229.6776881,,39.78897016,0.694448535,132570.4153,39.79223284,0.69450548,-79.97823954,-1.39588361,159.5469186,2.784619041,,,,-169.8949636,-2.965226498,123.1097072,-168.906277,-2.947970661,124.73075,68.92250588,1.202924656,123.460115,-49.83041996,-0.869704896,120.9204697,-71.56505118,3.642476141,-2.598808266,3.654323937,-1.249045772,3.794733192,60,-7837.213718,-8478.115207,-7881.307203,24196.63613,,,27666.461,27666.461
3/16/2026 16:51:00.867,,241,-42879.514,None,60.005,131957.4482,132904.9148,132823.6261,132562.6898,229.6053139,,39.86468887,0.695770076,132528.9964,39.86828054,0.695832763,-79.90661197,-1.394633473,159.6232875,2.78595193,,,,-169.9920202,-2.966920455,124.2912708,-168.4762783,-2.940465768,126.1427762,68.92250588,1.202924656,123.460115,-49.76364169,-0.868539395,122.6115818,-90,3.636298531,-2.597558129,3.654491325,-1.570796327,3.6,60,-7820.551471,-8492.889606,-7991.481598,24304.92267,,,27666.461,27666.461
3/16/2026 16:51:00.900,,241,-42813.936,None,60.004,131934.6733,132885.0959,132798.9861,132540.28,229.566499,,39.93379246,0.696976161,132506.211,39.9376841,0.697044083,-79.83676371,-1.393414391,159.6966431,2.787232226,,,,-169.9920202,-2.966920455,124.2912708,-168.4762783,-2.940465768,126.1427762,68.40468955,1.193887056,123.8967312,-49.76364169,-0.868539395,122.6115818,-90,3.637509851,-2.587301447,3.655771621,-1.570796327,3.6,60,-7836.759034,-8665.689607,-8008.15679,24510.60543,,,27666.461,27666.461
3/16/2026 16:51:00.933,,241,-42611.242,None,60.006,131984.1552,132918.1326,132844.5094,132582.9437,229.6403947,,39.9829116,0.697833452,132538.7794,39.98765876,0.697916306,-79.78676082,-1.392541676,159.7480465,2.788129385,,,,-170.4457103,-2.974838841,122.9048412,-168.906277,-2.947970661,124.73075,68.92250588,1.202924656,123.460115,-49.76364169,-0.868539395,122.6115818,-90,3.645886967,-2.595466332,3.65666878,-1.570796327,2.4,60.01,-7870.995128,-8523.086402,-8023.622392,24417.70392,,,27666.461,27666.461
3/16/2026 16:51:00.967,,241,-42680.693,None,60.008,132000.3344,132946.9429,132868.2853,132605.8812,229.6801235,,40.07585099,0.69945555,132562.6661,40.07700242,0.699475646,-79.68914022,-1.390837875,159.8400525,2.789735192,,,,-169.8949636,-2.965226498,123.1097072,-168.366366,-2.938547436,124.9671957,68.92250588,1.202924656,123.460115,-49.76364169,-0.868539395,122.6115818,-63.43494882,3.638023082,-2.593762531,3.658274587,-1.107148718,2.683281573,60.01,-7772.932529,-8548.819205,-8047.814386,24369.56612,,,27666.461,27666.461
3/16/2026 16:51:01.000,,241,-42581.232,None,60.007,131983.014,132922.4275,132843.2005,132583.5631,229.6414676,,40.16752105,0.701055495,132553.0809,40.16508238,0.701012932,-79.60308656,-1.389335955,159.9297829,2.791301284,,,,-169.8949636,-2.965226498,123.1097072,-167.8285418,-2.929160633,125.2146956,68.72039557,1.199397166,122.3411623,-49.76364169,-0.868539395,122.6115818,-90,3.630173565,-2.588733121,3.659840679,-1.570796327,2.4,60,-7659.501613,-8539.487998,-8068.463987,24267.4536,,,27664.552,27664.552
3/16/2026 16:51:01.033,,241,-42709.723,None,60.004,131950.4989,132868.0664,132792.8138,132537.779,229.5621672,,40.23940531,0.702310112,132505.0683,40.24523175,0.702411802,-79.53038326,-1.388067043,160.0045076,2.792605476,,,,-169.8949636,-2.965226498,123.1097072,-168.4762783,-2.940465768,126.1427762,68.92250588,1.202924656,123.460115,-49.76364169,-0.868539395,122.6115818,-90,3.64287757,-2.590991699,3.661144871,-1.570796327,3.6,60,-7839.093908,-8582.515207,-8083.843198,24505.45231,,,27664.552,27664.552
3/16/2026 16:51:01.067,,241,-42672.614,None,60.004,131959.0109,132899.5325,132820.5108,132560.3691,229.6012944,,40.28784629,0.703155566,132521.3289,40.28990146,0.703191436,-79.48553745,-1.387284336,160.0474095,2.793354255,,,,-169.8949636,-2.965226498,123.1097072,-168.4762783,-2.940465768,126.1427762,69.44395478,1.212025657,123.0336539,-49.39870535,-0.862170055,121.6979868,-116.5650512,3.643657204,-2.599309993,3.65552431,-2.034443936,2.683281573,60,-7851.208049,-8438.687998,-7946.29441,24236.19046,,,27664.552,27664.552
3/16/2026 16:51:01.100,,241,-42563.045,None,60.007,132009.1993,132945.0761,132855.4793,132603.9219,229.6767301,,40.33351462,0.703952629,132563.7458,40.33973381,0.704061174,-79.43657653,-1.386429807,160.0969216,2.794218405,,,,-169.8949636,-2.965226498,123.1097072,-168.4762783,-2.940465768,126.1427762,69.24592868,1.208569449,121.9107871,-49.76364169,-0.868539395,122.6115818,-90,3.644526942,-2.594999256,3.6627578,-1.570796327,3.6,60,-7866.160412,-8424.302406,-8110.454394,24400.91721,,,27664.552,27664.552
3/16/2026 16:51:01.133,,241,-42509.678,None,60.008,132026.6428,132949.4644,132876.4871,132618.193,229.7014482,,40.42973407,0.705631975,132579.8129,40.42901525,0.70561943,-79.34222273,-1.384783022,160.1937236,2.795907917,,,,-169.3460974,-2.955646975,123.3259097,-168.366366,-2.938547436,124.9671957,69.44395478,1.212025657,123.0336539,-49.39870535,-0.862170055,121.6979868,-90,3.644166866,-2.596808679,3.658077972,-1.570796327,2.4,60,-7875.770948,-8476.876799,-7985.577599,24338.22535,,,27664.552,27664.552
3/16/2026 16:51:01.167,,241,-42771.816,None,60.006,131979.39,132923.922,132838.1946,132581.1882,229.637354,,40.50564235,0.706956825,132540.3558,40.50128042,0.706880695,-79.26119052,-1.383368744,160.270276,2.797244009,,,,-169.3460974,-2.955646975,123.3259097,-168.366366,-2.938547436,124.9671957,69.63839672,1.215419309,124.1579639,-48.97249594,-0.854731297,122.4823253,-90,3.645428131,-2.598788053,3.651975306,-1.570796327,2.4,60,-7891.487693,-8524.742389,-7948.238398,24364.46848,,,27664.552,27664.552
3/16/2026 16:51:01.200,,241,-42836.962,None,60.004,131966.1873,132884.6066,132830.8138,132561.2039,229.6027403,,40.57878599,0.708233422,132527.1655,40.57473455,0.708162711,-79.18423809,-1.38202567,160.340605,2.798471482,,,,-168.7992022,-2.946101853,123.5533893,-167.8285418,-2.929160633,125.2146956,69.63839672,1.215419309,124.1579639,-48.97249594,-0.854731297,122.4823253,-90,3.637323344,-2.597444979,3.653202779,-1.570796327,3.6,60,-7788.780258,-8541.187201,-7965.216006,24295.18346,,,27661.032,27661.032
3/16/2026 16:51:01.233,,241,-42715.181,None,60.005,131984.3996,132900.3949,132843.7615,132576.8477,229.6298362,,40.61986173,0.708950329,132545.3844,40.61598544,0.708882675,-79.14866748,-1.381404846,160.3865614,2.799273572,,,,-169.3460974,-2.955646975,123.3259097,-168.4762783,-2.940465768,126.1427762,69.96898732,1.221189203,122.6174539,-48.97249594,-0.854731297,122.4823253,-90,3.649348443,-2.602594049,3.654004869,-1.570796327,3.6,60.01,-7947.84576,-8364.311998,-7977.369608,24289.52737,,,27661.032,27661.032
3/16/2026 16:51:01.267,,241,-42570.907,None,60.007,132004.1067,132936.6748,132881.9473,132608.2647,229.684252,,40.69804756,0.710314929,132574.2013,40.69790046,0.710312362,-79.06739504,-1.379986374,160.463817,2.800621936,,,,-169.3460974,-2.955646975,123.3259097,-168.366366,-2.938547436,124.9671957,69.96898732,1.221189203,122.6174539,-48.97249594,-0.854731297,122.4823253,-90,3.648859798,-2.601175577,3.655353233,-1.570796327,3.6,60,-7942.591443,-8386.430403,-7998.782398,24327.80424,,,27661.032,27661.032
3/16/2026 16:51:01.300,,241,-42649.502,None,60.007,131982.397,132912.0347,132855.8066,132584.0959,229.6423903,,40.7779662,0.711709772,132543.4044,40.77476187,0.711653846,-78.98630342,-1.378571059,160.5421671,2.801989404,,,,-169.3460974,-2.955646975,123.3259097,-168.4762783,-2.940465768,126.1427762,69.96898732,1.221189203,122.6174539,-48.97249594,-0.854731297,122.4823253,-90,3.652119614,-2.599760262,3.656720701,-1.570796327,2.4,60,-7987.279277,-8404.646398,-8016.5808,24408.50648,,,27661.032,27661.032
3/16/2026 16:51:01.333,,241,-42437.822,None,60.004,131943.9988,132873.5762,132818.5945,132546.0739,229.5765343,,40.85792183,0.713105262,132512.8655,40.85111534,0.712986466,-78.90926391,-1.377226466,160.6188302,2.803327427,,,,-168.7992022,-2.946101853,123.5533893,-167.8285418,-2.929160633,125.2146956,69.96898732,1.221189203,122.6174539,-49.39870535,-0.862170055,121.6979868,-90,3.642147099,-2.598415669,3.665497482,-1.570796327,2.4,60,-7857.318381,-8420.975992,-8086.161597,24364.45597,,,27661.032,27661.032
3/16/2026 16:51:01.367,,241,-42694.301,None,60.004,131953.5982,132894.3937,132836.033,132562.0403,229.604189,,40.90235991,0.713880852,132522.4769,40.8957455,0.713765409,-78.86357066,-1.376428968,160.659879,2.804043865,,,,-169.3460974,-2.955646975,123.3259097,-167.9432375,-2.93116245,126.3879741,69.96898732,1.221189203,122.6174539,-48.97249594,-0.854731297,122.4823253,-90,3.644927859,-2.597618171,3.658775162,-1.570796327,3.6,60,-7883.262012,-8433.417596,-8044.459201,24361.13881,,,27661.032,27661.032
3/16/2026 16:51:01.400,,241,-42537.182,None,60.006,131988.0693,132950.6125,132872.2264,132604.3543,229.677479,,40.9478284,0.714674427,132566.0242,40.94482563,0.714622019,-78.82090042,-1.375684232,160.7092212,2.804905048,,,,-169.3460974,-2.955646975,123.3259097,-167.8285418,-2.929160633,125.2146956,69.44395478,1.212025657,123.0336539,-48.97249594,-0.854731297,122.4823253,-90,3.643782652,-2.587709889,3.659636345,-1.570796327,3.6,60,-7869.446544,-8603.884788,-8058.830401,24532.16173,,,27613.368,27613.368
3/16/2026 16:51:01.433,,241,-42723.029,None,60.008,132015.5625,132969.1215,132888.2449,132625.0123,229.7132596,,41.03664914,0.716224642,132585.6492,41.03796427,0.716247595,-78.72758799,-1.374055623,160.7993204,2.806477576,,,,-168.7992022,-2.946101853,123.5533893,-167.8285418,-2.929160633,125.2146956,70.68364718,1.233662371,123.343423,-48.97249594,-0.854731297,122.4823253,-71.56505118,3.645408228,-2.607717994,3.661208873,-1.249045772,3.794733192,60.01,-7908.460088,-8345.951985,-8082.028799,24336.44087,,,27613.368,27613.368
3/16/2026 16:51:01.467,,241,-42619.032,None,60.006,131959.8921,132922.0673,132843.9701,132576.0279,229.6284161,,41.12004891,0.717680242,132546.9054,41.12122629,0.717700791,-78.64441838,-1.372604039,160.8858158,2.807987205,,,,-168.7992022,-2.946101853,123.5533893,-167.2928865,-2.919811685,125.4731844,70.49755149,1.230414388,122.2116197,-48.97249594,-0.854731297,122.4823253,-90,3.637512476,-2.603018427,3.662718502,-1.570796327,3.6,60,-7792.664745,-8332.070397,-8100.647995,24225.38314,,,27613.368,27613.368
3/16/2026 16:51:01.500,,241,-42702.106,None,60.003,131907.8804,132879.9208,132796.8868,132528.9596,229.5468915,,41.18446057,0.718804438,132485.8591,41.18249281,0.718770094,-78.57743052,-1.37143488,160.9445199,2.809011785,,,,-168.7992022,-2.946101853,123.5533893,-167.2928865,-2.919811685,125.4731844,70.15930192,1.224510819,123.7455454,-48.97249594,-0.854731297,122.4823253,-63.43494882,3.638581779,-2.595945699,3.663743082,-1.107148718,2.683281573,60,-7804.466151,-8533.598409,-8112.225602,24450.29016,,,27613.368,27613.368
3/16/2026 16:51:01.533,,241,-42153.754,None,60.004,131927.0995,132884.8212,132814.8659,132542.9791,229.5711739,,41.22546339,0.719520072,132505.0813,41.22367555,0.719488868,-78.54090503,-1.37079739,160.9855319,2.80972758,,,,-168.6900675,-2.944197094,122.3764683,-167.7116768,-2.927120955,124.0419284,69.77514057,1.217805939,121.4907404,-48.97249594,-0.854731297,122.4823253,-90,3.646609823,-2.588603329,3.664458877,-1.570796327,2.4,60,-7845.425083,-8479.512005,-8123.414395,24448.35148,,,27613.368,27613.368
3/16/2026 16:51:01.567,,241,-42516.403,None,60.006,131988.1707,132943.9896,132855.6094,132596.6245,229.6640906,,41.26740958,0.720252171,132558.2405,41.26972167,0.720292525,-78.49330106,-1.369966544,161.0298981,2.810501916,,,,-168.7992022,-2.946101853,123.5533893,-167.1712171,-2.917688153,124.302856,70.15930192,1.224510819,123.7455454,-48.60127812,-0.848252324,121.5796036,-90,3.637980678,-2.594477363,3.65875424,-1.570796327,2.4,60,-7800.074743,-8558.352007,-7986.052814,24344.47956,,,27613.368,27613.368
3/16/2026 16:51:01.600,,241,-42344.87,None,60.007,131993.0933,132956.5023,132880.5651,132610.7748,229.6885996,,41.35229357,0.721733676,132571.0828,41.351062,0.721712181,-78.41522839,-1.368603919,161.1101765,2.811903038,,,,-168.7992022,-2.946101853,123.5533893,-167.8285418,-2.929160633,125.2146956,69.96898732,1.221189203,122.6174539,-48.60127812,-0.848252324,121.5796036,-90,3.650872814,-2.589793122,3.660155362,-1.570796327,2.4,60,-7985.858926,-8546.256001,-8007.220804,24539.33573,,,27583.422,27583.422
3/16/2026 16:51:01.633,,241,-42419.102,None,60.005,131963.3513,132912.9285,132841.2477,132573.2121,229.6235392,,41.43579317,0.723191019,132533.4028,41.43883309,0.723244076,-78.32687583,-1.367061876,161.1918793,2.813329022,,,,-168.1402209,-2.934600459,122.6174539,-166.6330693,-2.908295702,124.5747968,70.49755149,1.230414388,122.2116197,-48.60127812,-0.848252324,121.5796036,-71.56505118,3.631539778,-2.597476264,3.661581346,-1.249045772,3.794733192,60,-7647.340025,-8408.6496,-8024.846405,24080.83603,,,27583.422,27583.422
3/16/2026 16:51:01.667,,241,-42599.693,None,60.002,131941.1694,132894.6988,132825.5515,132554.5174,229.591159,,41.47584256,0.723890013,132519.1638,41.47515173,0.723877956,-78.28826904,-1.36638806,161.2278478,2.813956789,,,,-168.7992022,-2.946101853,123.5533893,-167.1712171,-2.917688153,124.302856,70.68364718,1.233662371,123.343423,-48.17983012,-0.840896669,122.3764683,-63.43494882,3.641566109,-2.600050431,3.654853458,-1.107148718,2.683281573,60,-7849.344897,-8449.228803,-7981.4016,24279.9753,,,27583.422,27583.422
3/16/2026 16:51:01.700,,241,-42394.781,None,60.004,131959.8424,132904.9153,132836.2953,132567.7159,229.6140193,,41.52023094,0.724664736,132529.883,41.5236357,0.72472416,-78.24162905,-1.365574039,161.2786156,2.814842855,,,,-168.7992022,-2.946101853,123.5533893,-167.2928865,-2.919811685,125.4731844,70.49755149,1.230414388,122.2116197,-48.60127812,-0.848252324,121.5796036,-71.56505118,3.644535845,-2.595988427,3.663095179,-1.249045772,3.794733192,60,-7892.62083,-8428.8096,-8045.755203,24367.18563,,,27583.422,27583.422
3/16/2026 16:51:01.733,,241,-42276.658,None,60.006,131978.6099,132926.9661,132862.3537,132590.0157,229.6526438,,41.56849318,0.725507071,132548.6436,41.57210591,0.725570125,-78.19605444,-1.364778612,161.3261292,2.815672125,,,,-168.6900675,-2.944197094,122.3764683,-167.8285418,-2.929160633,125.2146956,70.49755149,1.230414388,122.2116197,-48.60127812,-0.848252324,121.5796036,-90,3.654730758,-2.595193,3.663924449,-1.570796327,2.4,60,-7963.02848,-8441.251199,-8058.945614,24463.22529,,,27583.422,27583.422
3/16/2026 16:51:01.767,,241,-42532.949,None,60.005,131943.6562,132911.9924,132835.233,132564.3558,229.6081995,,41.63784761,0.726717534,132530.6208,41.64132873,0.726778291,-78.12599514,-1.363555847,161.3931889,2.816842537,,,,-168.2543666,-2.936592678,123.7920838,-167.2928865,-2.919811685,125.4731844,71.21137802,1.242873011,122.9516978,-48.60127812,-0.848252324,121.5796036,-63.43494882,3.646589976,-2.606428858,3.665094861,-1.107148718,2.683281573,60,-7937.423364,-8333.999994,-8073.676811,24345.10017,,,27583.422,27583.422
3/16/2026 16:51:01.800,,241,-42379.963,None,60.003,131918.8294,132882.9941,132812.1104,132538.7042,229.5637697,,41.69947281,0.727793097,132496.8256,41.69976169,0.727798139,-78.05991141,-1.362402468,161.4553677,2.817927761,,,,-168.1402209,-2.934600459,122.6174539,-167.1712171,-2.917688153,124.302856,71.21137802,1.242873011,122.9516978,-48.60127812,-0.848252324,121.5796036,-63.43494882,3.645486292,-2.605275479,3.666180085,-1.107148718,2.683281573,60,-7844.404962,-8348.385599,-8087.443207,24280.23377,,,27620.867,27620.867
3/16/2026 16:51:01.833,,241,-42355.253,None,60.003,131947.8579,132909.6479,132823.3659,132561.0026,229.6023916,,41.73307017,0.728379481,132517.8652,41.73739472,0.728454959,-78.03061484,-1.361891146,161.4897525,2.818527889,,,,-168.1402209,-2.934600459,122.6174539,-166.6330693,-2.908295702,124.5747968,71.56505118,1.249045772,121.4314622,-48.60127812,-0.848252324,121.5796036,-90,3.636750661,-2.610936918,3.666780213,-1.570796327,2.4,60,-7721.050025,-8168.140815,-8096.515201,23985.70604,,,27620.867,27620.867
3/16/2026 16:51:01.867,,241,-42486.293,None,60.006,132000.9295,132955.5622,132872.5949,132610.3985,229.6879478,,41.78212988,0.729235735,132570.928,41.78666454,0.72931488,-77.9872302,-1.361133941,161.5405064,2.819413711,,,,-168.2543666,-2.936592678,123.7920838,-167.1712171,-2.917688153,124.302856,70.68364718,1.233662371,123.343423,-48.17983012,-0.840896669,122.3764683,-90,3.647003033,-2.594796312,3.66031038,-1.570796327,2.4,60.01,-7945.769354,-8526.816,-8061.407997,24533.99335,,,27620.867,27620.867
3/16/2026 16:51:01.900,,241,-42551.582,None,60.007,131965.6433,132948.7214,132861.2612,132592.6195,229.6571537,,41.8626885,0.730641748,132560.5804,41.86328889,0.730652227,-77.90199216,-1.359646257,161.6206908,2.820813195,,,,-168.2543666,-2.936592678,123.7920838,-166.6330693,-2.908295702,124.5747968,70.68364718,1.233662371,123.343423,-48.17983012,-0.840896669,122.3764683,-90,3.638947929,-2.593308628,3.661709864,-1.570796327,2.4,60,-7829.234969,-8547.206397,-8080.473612,24456.91498,,,27620.867,27620.867
3/16/2026 16:51:01.933,,241,-42429.643,None,60.004,131921.6675,132887.6608,132804.6159,132538.7022,229.5637662,,41.93475762,0.731899592,132500.562,41.94343742,0.732051083,-77.8275501,-1.358346998,161.6943868,2.822099432,,,,-168.1402209,-2.934600459,122.6174539,-167.1712171,-2.917688153,124.302856,71.21137802,1.242873011,122.9516978,-48.17983012,-0.840896669,122.3764683,-71.56505118,3.649739236,-2.601220009,3.662996101,-1.249045772,3.794733192,60,-7905.063993,-8405.568001,-8095.161608,24405.7936,,,27620.867,27620.867
3/16/2026 16:51:01.967,,241,-42444.936,None,60.002,131892.1971,132853.4091,132770.6247,132506.1241,229.5073392,,41.96715176,0.732464976,132471.0801,41.97597567,0.732618982,-77.79789072,-1.357829344,161.7222588,2.82258589,,,,-168.2543666,-2.936592678,123.7920838,-166.7594801,-2.910501986,125.7425942,70.68364718,1.233662371,123.343423,-48.60127812,-0.848252324,121.5796036,-90,3.643120968,-2.591491715,3.670838214,-1.570796327,3.6,60,-7884.022923,-8566.473598,-8149.910403,24600.40692,,,27620.867,27620.867
3/16/2026 16:51:02.000,,241,-42356.678,None,60.004,131938.5904,132885.46,132805.0453,132543.7251,229.5724661,,42.00842458,0.733185323,132508.5431,42.01393898,0.733281567,-77.75852742,-1.357142325,161.7598728,2.823242378,,,,-168.1402209,-2.934600459,122.6174539,-166.6330693,-2.908295702,124.5747968,71.21137802,1.242873011,122.9516978,-48.60127812,-0.848252324,121.5796036,-71.56505118,3.641577269,-2.600015336,3.671494702,-1.249045772,3.794733192,60.01,-7789.419748,-8422.300805,-8161.171214,24372.89177,,,27620.867,27620.867
3/16/2026 16:51:02.033,,241,-42416.179,None,60.006,131975.2608,132936.9603,132851.083,132588.4801,229.649984,,42.06085147,0.734100344,132553.2412,42.0627229,0.734133007,-77.7051223,-1.35621023,161.8154496,2.824212376,,,,-168.1402209,-2.934600459,122.6174539,-166.6330693,-2.908295702,124.5747968,70.68364718,1.233662371,123.343423,-47.80245152,-0.83431017,121.4848139,-71.56505118,3.642428709,-2.589872601,3.658522546,-1.249045772,3.794733192,60,-7804.189211,-8594.481592,-7976.304006,24374.97481,,,27573.098,27573.098
3/16/2026 16:51:02.067,,241,-42178.896,None,60.005,131957.7751,132923.3798,132832.9657,132572.0887,229.6215932,,42.13026753,0.735311883,132536.5977,42.13980259,0.735478301,-77.6350159,-1.354986642,161.8891411,2.825498535,,,,-167.4711923,-2.922923708,121.6979868,-166.5042667,-2.906047673,123.4076173,71.74243692,1.252141738,122.5704695,-48.22452261,-0.8416767,120.6820616,-90,3.641525974,-2.60712838,3.667175235,-1.570796327,3.6,60,-7731.920216,-8299.065598,-8042.8032,24073.78902,,,27573.098,27573.098
3/16/2026 16:51:02.100,,241,-42101.453,None,60.003,131908.28,132872.259,132784.5548,132522.4126,229.5355518,,42.19898381,0.736511208,132486.2482,42.20146143,0.736554451,-77.56660566,-1.353792658,161.9531193,2.826615166,,,,-168.1402209,-2.934600459,122.6174539,-166.5042667,-2.906047673,123.4076173,71.21137802,1.242873011,122.9516978,-48.22452261,-0.8416767,120.6820616,-90,3.642602124,-2.596665669,3.668291866,-1.570796327,2.4,60,-7802.715972,-8468.308809,-8055.345603,24326.37038,,,27573.098,27573.098
3/16/2026 16:51:02.133,,241,-42086.318,None,60.003,131913.0488,132885.1901,132785.0905,132528.4956,229.5460879,,42.22866108,0.737029175,132499.899,42.23477168,0.737135825,-77.54134234,-1.35335173,161.9858665,2.827186713,,,,-168.1402209,-2.934600459,122.6174539,-166.5042667,-2.906047673,123.4076173,71.02959219,1.23970025,121.8162551,-47.80245152,-0.83431017,121.4848139,-90,3.643183498,-2.59305198,3.661496883,-1.570796327,3.6,60,-7811.803212,-8440.891203,-8014.017607,24266.71202,,,27573.098,27573.098
3/16/2026 16:51:02.167,,241,-42199.272,None,60.004,131959.03,132922.8452,132812.5066,132565.4936,229.6101703,,42.27717857,0.737875964,132536.9899,42.27999772,0.737925168,-77.49195082,-1.352489686,162.0332559,2.828013813,,,,-168.1402209,-2.934600459,122.6174539,-166.6330693,-2.908295702,124.5747968,71.21137802,1.242873011,122.9516978,-48.22452261,-0.8416767,120.6820616,-90,3.64622087,-2.595362697,3.669690513,-1.570796327,3.6,60,-7857.234864,-8489.735998,-8076.412802,24423.38366,,,27573.098,27573.098
3/16/2026 16:51:02.200,,241,-42540.005,None,60.006,131978.4795,132937.1731,132847.7402,132588.5027,229.6500231,,42.32881933,0.738777266,132548.3519,42.33571561,0.738897629,-77.44033835,-1.351588878,162.0871424,2.82895431,,,,-168.1402209,-2.934600459,122.6174539,-166.6330693,-2.908295702,124.5747968,71.38983527,1.245987678,124.0883556,-48.17983012,-0.840896669,122.3764683,-71.56505118,3.647193331,-2.597576556,3.669850979,-1.249045772,3.794733192,60,-7871.739836,-8537.918396,-8194.233603,24603.89184,,,27573.098,27573.098
3/16/2026 16:51:02.233,,241,-42133.09,None,60.005,131953.7466,132926.9688,132803.9111,132562.2484,229.6045493,,42.4017689,0.740050476,132523.5983,42.40898151,0.74017636,-77.36515873,-1.350276746,162.162628,2.830271782,,,,-167.5925815,-2.925042349,122.8696871,-165.9637565,-2.89661399,123.6931688,71.21137802,1.242873011,122.9516978,-48.22452261,-0.8416767,120.6820616,-90,3.63679035,-2.593149757,3.671948482,-1.570796327,3.6,60,-7737.836155,-8520.883202,-8107.127997,24365.84735,,,27609.566,27609.566
3/16/2026 16:51:02.267,,241,-42301.699,None,60.003,131932.229,132886.8297,132801.0555,132540.7395,229.5672949,,42.44542085,0.740812346,132502.0677,42.45282318,0.740941541,-77.32415949,-1.349561174,162.2002987,2.83092926,,,,-167.5925815,-2.925042349,122.8696871,-166.6330693,-2.908295702,124.5747968,71.56505118,1.249045772,121.4314622,-47.38594403,-0.827040742,122.2940718,-90,3.649237243,-2.598606946,3.657970002,-1.570796327,2.4,60,-7914.274261,-8337.715215,-8018.611192,24270.60067,,,27609.566,27609.566
3/16/2026 16:51:02.300,,241,-42023.794,None,60.003,131946.1838,132905.2875,132813.3464,132555.6435,229.5931093,,42.47506889,0.741329802,132516.0136,42.48259848,0.741461218,-77.28882949,-1.34894455,162.2346202,2.831528283,,,,-167.5925815,-2.925042349,122.8696871,-166.5042667,-2.906047673,123.4076173,71.56505118,1.249045772,121.4314622,-47.80245152,-0.83431017,121.4848139,-63.43494882,3.647508891,-2.597990322,3.665838453,-1.107148718,2.683281573,60,-7890.502911,-8347.392005,-8076.441607,24314.33652,,,27609.566,27609.566
3/16/2026 16:51:02.333,,241,-42011.654,None,60.005,131974.9291,132943.447,132837.5875,132586.0308,229.6457417,,42.52701705,0.742236469,132544.7429,42.53476929,0.742371771,-77.23951753,-1.348083894,162.2868779,2.832440353,,,,-167.4711923,-2.922923708,121.6979868,-166.5042667,-2.906047673,123.4076173,71.56505118,1.249045772,121.4314622,-47.80245152,-0.83431017,121.4848139,-90,3.648419444,-2.597129666,3.666750523,-1.570796327,3.6,60,-7829.796915,-8361.676805,-8090.654412,24282.12813,,,27609.566,27609.566
3/16/2026 16:51:02.367,,241,-41982.264,None,60.005,131968.4477,132925.8611,132831.79,132576.0664,229.6284829,,42.58916316,0.743321123,132530.1193,42.60101981,0.74352806,-77.1794562,-1.347035626,162.3458402,2.833469438,,,,-167.4711923,-2.922923708,121.6979868,-166.5042667,-2.906047673,123.4076173,71.56505118,1.249045772,121.4314622,-47.80245152,-0.83431017,121.4848139,-90,3.649575733,-2.596081398,3.667779608,-1.570796327,2.4,60,-7845.232771,-8375.040002,-8104.665614,24324.93839,,,27609.566,27609.566
3/16/2026 16:51:02.400,,241,-42375.139,None,60.003,131939.1394,132874.3316,132787.639,132534.3749,229.556271,,42.62902551,0.744016852,132500.7918,42.64105449,0.744226797,-77.13724898,-1.346298971,162.3886755,2.834217056,,,,-167.5925815,-2.925042349,122.8696871,-166.6330693,-2.908295702,124.5747968,71.74243692,1.252141738,122.5704695,-47.38594403,-0.827040742,122.2940718,-90,3.652522499,-2.598440709,3.661257798,-1.570796327,2.4,60,-7960.895418,-8417.447989,-8064.187196,24442.5306,,,27609.566,27609.566
3/16/2026 16:51:02.433,,241,-42280.344,None,60.002,131945.1863,132876.0038,132780.937,132534.7021,229.5568379,,42.65835454,0.74452874,132498.001,42.66697679,0.744679227,-77.11087447,-1.345838649,162.4149191,2.834675092,,,,-167.5925815,-2.925042349,122.8696871,-166.6330693,-2.908295702,124.5747968,71.21137802,1.242873011,122.9516978,-47.00253313,-0.82034896,121.413673,-63.43494882,3.652974929,-2.58871166,3.655024052,-1.107148718,2.683281573,60,-7967.151828,-8579.404795,-7918.343992,24464.90061,,,27644.518,27644.518
3/16/2026 16:51:02.467,,241,-42382.584,None,60.003,131959.3972,132920.8426,132824.2332,132568.8624,229.6160052,,42.69208998,0.745117535,132537.2947,42.69672628,0.745198453,-77.0728438,-1.345174888,162.4588439,2.835441725,,,,-167.5925815,-2.925042349,122.8696871,-166.0973129,-2.898944989,124.857679,71.21137802,1.242873011,122.9516978,-47.00253313,-0.82034896,121.413673,-90,3.644143442,-2.588047899,3.655790685,-1.570796327,3.6,60,-7843.785216,-8591.529603,-7931.692796,24367.00762,,,27644.518,27644.518
3/16/2026 16:51:02.500,,241,-42302.765,None,60.005,131981.115,132927.9655,132844.7181,132585.2906,229.6444597,,42.73636357,0.745890255,132550.1906,42.7376577,0.745912841,-77.0363979,-1.344538787,162.4996279,2.83615354,,,,-167.5925815,-2.925042349,122.8696871,-166.0973129,-2.898944989,124.857679,71.74243692,1.252141738,122.5704695,-47.80245152,-0.83431017,121.4848139,-63.43494882,3.64485783,-2.596680525,3.67046371,-1.107148718,2.683281573,60,-7854.742659,-8445.384002,-8142.883212,24443.00987,,,27644.518,27644.518
3/16/2026 16:51:02.533,,241,-42296.472,None,60.004,131948.7637,132895.61,132817.1932,132554.55,229.5912154,,42.81291188,0.747226275,132517.8348,42.81453646,0.747254629,-76.95884983,-1.343185318,162.5718601,2.837414229,,,,-167.5925815,-2.925042349,122.8696871,-165.9637565,-2.89661399,123.6931688,71.74243692,1.252141738,122.5704695,-47.38594403,-0.827040742,122.2940718,-90,3.643868619,-2.595327056,3.664454971,-1.570796327,3.6,60,-7838.711741,-8462.174394,-8111.015988,24411.90212,,,27644.518,27644.518
3/16/2026 16:51:02.567,,241,-42232.766,None,60.002,131920.4357,132865.1196,132780.6073,132522.7415,229.5361214,,42.84168815,0.747728515,132481.3446,42.84725873,0.74782574,-76.9239311,-1.342575871,162.6048918,2.837990742,,,,-166.9208762,-2.91331888,121.9639291,-166.0973129,-2.898944989,124.857679,71.56505118,1.249045772,121.4314622,-47.38594403,-0.827040742,122.2940718,-90,3.646770729,-2.591621643,3.665031484,-1.570796327,3.6,60,-7819.85221,-8432.640014,-8116.891186,24369.38341,,,27644.518,27644.518
3/16/2026 16:51:02.600,,241,-42339.629,None,60.001,131936.7579,132873.269,132796.3381,132536.1348,229.5593194,,42.8566313,0.747989322,132497.0293,42.85490012,0.747959108,-76.90881019,-1.342311962,162.6178689,2.838217235,,,,-167.0472355,-2.915524266,123.1330987,-166.0973129,-2.898944989,124.857679,71.74243692,1.252141738,122.5704695,-47.00253313,-0.82034896,121.413673,-90,3.646904097,-2.5944537,3.658566195,-1.570796327,3.6,60,-7897.6535,-8472.902388,-7968.959999,24339.51589,,,27644.518,27644.518
3/16/2026 16:51:02.633,,241,-42223.234,None,60.004,131984.4864,132918.4186,132855.0257,132586.6616,229.6468343,,42.89410848,0.748643423,132544.7603,42.89253702,0.748615995,-76.87084719,-1.341649382,162.6583244,2.838923316,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,71.74243692,1.252141738,122.5704695,-47.00253313,-0.82034896,121.413673,-90,3.645229985,-2.59379112,3.659272276,-1.570796327,3.6,60,-7801.790135,-8484.998398,-7982.380793,24269.16933,,,27593.102,27593.102
3/16/2026 16:51:02.667,,241,-42317.251,None,60.005,131996.5232,132922.3598,132853.6801,132591.5233,229.6552551,,42.95302067,0.749671634,132556.8006,42.9516994,0.749648574,-76.81812376,-1.340729185,162.7123521,2.839866277,,,,-167.0472355,-2.915524266,123.1330987,-166.0973129,-2.898944989,124.857679,71.74243692,1.252141738,122.5704695,-47.00253313,-0.82034896,121.413673,-90,3.648593563,-2.592870923,3.660215237,-1.570796327,3.6,60,-7925.334334,-8498.04479,-7995.513598,24418.89272,,,27593.102,27593.102
3/16/2026 16:51:02.700,,241,-42388.574,None,60.003,131933.2659,132876.9412,132818.0692,132543.4616,229.5720097,,42.99623602,0.750425884,132502.322,42.99865152,0.750468043,-76.76570199,-1.339814252,162.7617798,2.840728954,,,,-167.0472355,-2.915524266,123.1330987,-165.564025,-2.889637359,125.1514283,71.74243692,1.252141738,122.5704695,-47.00253313,-0.82034896,121.413673,-90,3.640105402,-2.59195599,3.661077914,-1.570796327,2.4,60,-7800.726433,-8507.8512,-8005.449605,24314.02724,,,27593.102,27593.102
3/16/2026 16:51:02.733,,241,-41998.32,None,60,131906.3504,132859.0761,132784.4816,132517.3422,229.5267695,,43.01418932,0.750739229,132475.4048,43.01668277,0.750782748,-76.75325734,-1.339597052,162.7735469,2.840934329,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,71.74243692,1.252141738,122.5704695,-47.41950922,-0.827626566,120.5985075,-71.56505118,3.647396738,-2.59173879,3.668560895,-1.249045772,3.794733192,60,-7828.351213,-8509.723195,-8053.488013,24391.56242,,,27593.102,27593.102
3/16/2026 16:51:02.767,,241,-42274.31,None,60.001,131956.6456,132887.9382,132823.226,132556.6166,229.5947948,,43.02582459,0.750942302,132516.9264,43.02481205,0.75092463,-76.74555601,-1.339462639,162.7895673,2.841213938,,,,-166.9208762,-2.91331888,121.9639291,-166.0973129,-2.898944989,124.857679,71.74243692,1.252141738,122.5704695,-47.00253313,-0.82034896,121.413673,-63.43494882,3.649869619,-2.591604377,3.661562898,-1.107148718,2.683281573,60,-7865.74376,-8513.438388,-8012.548802,24391.73095,,,27593.102,27593.102
3/16/2026 16:51:02.800,,241,-41998.738,None,60.005,132012.2531,132941.6202,132875.1113,132610.3371,229.6878415,,43.0743543,0.751789306,132572.5356,43.07354815,0.751775236,-76.69255306,-1.338537563,162.8398261,2.84209112,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,71.56505118,1.249045772,121.4314622,-47.00253313,-0.82034896,121.413673,-90,3.648389226,-2.587583335,3.66244008,-1.570796327,2.4,60,-7848.125296,-8493.004803,-8027.956802,24369.0869,,,27593.102,27593.102
3/16/2026 16:51:02.833,,241,-42130.872,None,60.004,132007.7589,132948.7154,132877.6928,132612.0791,229.6908587,,43.12945279,0.752750956,132576.8005,43.13244119,0.752803113,-76.63481287,-1.337529806,162.8889017,2.84294765,,,,-167.0472355,-2.915524266,123.1330987,-165.9637565,-2.89661399,123.6931688,71.74243692,1.252141738,122.5704695,-47.00253313,-0.82034896,121.413673,-90,3.649417103,-2.589671544,3.66329661,-1.570796327,3.6,60,-7938.280171,-8544.167998,-8040.095997,24522.54417,,,27627.104,27627.104
3/16/2026 16:51:02.867,,241,-41936.717,None,60.002,131962.8875,132904.2295,132826.5364,132565.2376,229.6097269,,43.16185147,0.753316419,132531.9252,43.16498059,0.753371033,-76.60366789,-1.336986224,162.9254331,2.843585243,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.10386707,1.258449884,121.0573418,-46.61353893,-0.81355973,120.5387904,-90,3.649985023,-2.595436108,3.657144973,-1.570796327,3.6,60,-7868.263571,-8356.752,-7893.547186,24118.56276,,,27627.104,27627.104
3/16/2026 16:51:02.900,,241,-41976.36,None,60.001,131945.3832,132883.6638,132823.0135,132551.3802,229.5857251,,43.16894996,0.753440311,132514.42,43.17211011,0.753495466,-76.59623709,-1.336856532,162.9303814,2.843671607,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.10386707,1.258449884,121.0573418,-47.00253313,-0.82034896,121.413673,-90,3.650109456,-2.595306416,3.664020567,-1.570796327,3.6,60,-7868.980985,-8357.241596,-8046.907197,24273.12978,,,27627.104,27627.104
3/16/2026 16:51:02.933,,241,-42133.997,None,60.003,131986.442,132918.1434,132854.823,132587.1508,229.6476817,,43.19141504,0.753832401,132546.7272,43.19110566,0.753827001,-76.57850799,-1.336547101,162.9562466,2.844123041,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.27676338,1.261467494,122.1998363,-47.00253313,-0.82034896,121.413673,-63.43494882,3.650440991,-2.598014595,3.664472001,-1.107148718,2.683281573,60.01,-7875.58043,-8400.686388,-8055.144003,24331.41082,,,27627.104,27627.104
3/16/2026 16:51:02.967,,241,-41887.987,None,60.004,132017.1922,132969.3879,132887.6034,132625.4278,229.7139793,,43.23608665,0.754612068,132594.4402,43.23574022,0.754606021,-76.53061321,-1.335711179,162.9984559,2.84485973,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,71.56505118,1.249045772,121.4314622,-46.61353893,-0.81355973,120.5387904,-90,3.651220011,-2.584756951,3.65841946,-1.570796327,2.4,60,-7889.415026,-8533.555208,-7914.931186,24337.90142,,,27627.104,27627.104
3/16/2026 16:51:03.000,,241,-41949.835,None,60.003,132006.3817,132942.3064,132871.043,132607.2594,229.6825107,,43.27251492,0.755247861,132574.8926,43.26875753,0.755182282,-76.49058789,-1.335012606,163.0395562,2.845577067,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.10386707,1.258449884,121.0573418,-47.00253313,-0.82034896,121.413673,-90,3.651796272,-2.59346249,3.665926027,-1.570796327,2.4,60,-7896.384352,-8386.271992,-8076.441597,24359.09794,,,27627.104,27627.104
3/16/2026 16:51:03.033,,241,-41891.717,None,60.001,131979.6623,132927.3864,132864.0439,132591.0699,229.6544698,,43.28695768,0.755499935,132556.9108,43.28683365,0.75549777,-76.47308354,-1.334707097,163.0494558,2.845749846,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.10386707,1.258449884,121.0573418,-46.61353893,-0.81355973,120.5387904,-71.56505118,3.65211176,-2.593156981,3.659309576,-1.249045772,3.794733192,60,-7899.763899,-8389.526396,-7925.918386,24215.20868,,,27627.104,27627.104
3/16/2026 16:51:03.067,,241,-42092.381,None,60.002,132012.0764,132961.9543,132873.0176,132616.3746,229.6982987,,43.30917037,0.755887619,132572.3618,43.30936083,0.755890943,-76.45539225,-1.334398326,163.0722717,2.84614806,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.27676338,1.261467494,122.1998363,-47.00253313,-0.82034896,121.413673,-71.56505118,3.652504933,-2.59586582,3.66649702,-1.249045772,3.794733192,60.01,-7906.230722,-8433.316787,-8084.5344,24424.08191,,,27640.209,27640.209
3/16/2026 16:51:03.100,,241,-42080.861,None,60.004,132026.0751,132975.6256,132909.4821,132637.7673,229.735352,,43.35358019,0.756662717,132603.3236,43.3537475,0.756665637,-76.4089411,-1.3335876,163.1094964,2.846797753,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.27676338,1.261467494,122.1998363,-47.00253313,-0.82034896,121.413673,-90,3.653279627,-2.595055094,3.667146713,-1.570796327,2.4,60.01,-7919.003842,-8445.441594,-8095.823999,24460.26943,,,27640.209,27640.209
3/16/2026 16:51:03.133,,241,-42165.13,None,60.003,131997.9807,132960.4034,132889.6287,132616.7274,229.6989099,,43.39358591,0.757360948,132575.2288,43.39392819,0.757366922,-76.37011166,-1.332909899,163.1555554,2.847601635,,,,-167.0472355,-2.915524266,123.1330987,-165.4257838,-2.887224595,123.989677,72.27676338,1.261467494,122.1998363,-47.00253313,-0.82034896,121.413673,-90,3.644591517,-2.594377393,3.667950595,-1.570796327,2.4,60,-7869.260139,-8453.879986,-8105.831998,24428.97212,,,27640.209,27640.209
3/16/2026 16:51:03.167,,241,-41994.475,None,60,131971.3523,132931.0766,132856.2294,132586.9358,229.6473092,,43.41160957,0.757675521,132548.6002,43.41203076,0.757682872,-76.35640204,-1.332670621,163.1674155,2.847808632,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.27676338,1.261467494,122.1998363,-46.61353893,-0.81355973,120.5387904,-71.56505118,3.654296862,-2.594138115,3.661368362,-1.249045772,3.794733192,60,-7930.07021,-8455.334385,-7954.084793,24339.48939,,,27640.209,27640.209
3/16/2026 16:51:03.200,,241,-41807.218,None,60,131971.3523,132945.5689,132871.1904,132596.7764,229.6643537,,43.40804501,0.757613307,132557.3177,43.41203076,0.757682872,-76.35259621,-1.332604196,163.1639611,2.847748341,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,71.74243692,1.252141738,122.5704695,-47.03091424,-0.820844304,119.7176679,-71.56505118,3.654296862,-2.584745934,3.668592645,-1.249045772,3.794733192,60,-7930.591758,-8612.208,-8000.323208,24543.12297,,,27640.209,27640.209
3/16/2026 16:51:03.233,,241,-42071.659,None,60.003,132012.1304,132997.5548,132914.7313,132642.223,229.7430694,,43.4342099,0.758069971,132598.0914,43.43831056,0.758141541,-76.3261134,-1.332141984,163.1912568,2.848224741,,,,-166.9208762,-2.91331888,121.9639291,-165.4257838,-2.887224595,123.989677,71.74243692,1.252141738,122.5704695,-46.61353893,-0.81355973,120.5387904,-71.56505118,3.645366136,-2.584283722,3.661784471,-1.249045772,3.794733192,60.01,-7806.857675,-8621.971196,-7963.372786,24392.20166,,,27640.209,27640.209
3/16/2026 16:51:03.267,,241,-42034.651,None,60.004,132051.5817,133014.316,132944.4516,132670.8404,229.7926363,,43.4859105,0.758972316,132628.8278,43.48665623,0.758985332,-76.27466664,-1.331244069,163.2383405,2.849046507,,,,-167.0472355,-2.915524266,123.1330987,-165.9637565,-2.89661399,123.6931688,72.27676338,1.261467494,122.1998363,-47.00253313,-0.82034896,121.413673,-90,3.655599322,-2.592711563,3.669395467,-1.570796327,2.4,60,-8029.463964,-8480.419192,-8129.332802,24639.21596,,,27594.015,27594.015
3/16/2026 16:51:03.300,,241,-42071.357,None,60.003,132006.7373,132975.9943,132898.4013,132627.7734,229.718042,,43.52950754,0.759733228,132592.2465,43.52666795,0.759683668,-76.23337289,-1.330523357,163.2863854,2.849885048,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,71.74243692,1.252141738,122.5704695,-46.20183306,-0.806374107,121.3662226,-90,3.656297658,-2.582665095,3.656259155,-1.570796327,2.4,60,-7960.861112,-8642.951989,-7939.598389,24543.41149,,,27594.015,27594.015
3/16/2026 16:51:03.333,,241,-41779.656,None,60.001,131971.5078,132937.9482,132846.6752,132586.0929,229.6458492,,43.54737019,0.76004499,132548.7517,43.5483852,0.760062706,-76.2133797,-1.33017441,163.3067045,2.850239683,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.10386707,1.258449884,121.0573418,-46.61353893,-0.81355973,120.5387904,-71.56505118,3.656676696,-2.588624294,3.663799413,-1.249045772,3.794733192,60,-7963.582793,-8452.3536,-7987.27679,24403.21318,,,27594.015,27594.015
3/16/2026 16:51:03.367,,241,-41826.053,None,60.001,131987.6176,132958.1854,132866.218,132604.7286,229.6781273,,43.55864708,0.760241809,132573.5566,43.56330093,0.760323034,-76.19954546,-1.329932957,163.314634,2.85037808,,,,-166.9208762,-2.91331888,121.9639291,-165.9637565,-2.89661399,123.6931688,72.10386707,1.258449884,121.0573418,-47.00253313,-0.82034896,121.413673,-71.56505118,3.656937024,-2.588382841,3.67072704,-1.249045772,3.794733192,60.01,-7968.735955,-8456.9472,-8143.099199,24568.78235,,,27594.015,27594.015
3/16/2026 16:51:03.400,,241,-41902.762,None,60.003,132036.8294,132987.0308,132903.0474,132642.9979,229.7444117,,43.59209224,0.760825537,132614.0713,43.59330227,0.760846656,-76.17065392,-1.329428704,163.3517937,2.851026639,,,,-166.3730051,-2.903756726,122.2410733,-165.8276623,-2.894238698,122.5293434,72.81429386,1.27084917,121.8398949,-47.00253313,-0.82034896,121.413673,-63.43494882,3.655085354,-2.600277874,3.671375599,-1.107148718,2.683281573,60,-7963.15212,-8348.875205,-8154.388802,24466.41613,,,27594.015,27594.015
3/16/2026 16:51:03.433,,241,-41794.618,None,60.004,132050.9324,133004.116,132918.1456,132658.4299,229.7711406,,43.64357623,0.761724103,132628.1715,43.64501119,0.761749147,-76.11922294,-1.328531064,163.4023246,2.85190857,,,,-166.7920715,-2.911070815,120.7953641,-165.2849283,-2.884766204,122.8286612,72.64597536,1.267911458,120.6939932,-46.61353893,-0.81355973,120.5387904,-71.56505118,3.646515351,-2.596442522,3.6654683,-1.249045772,3.794733192,60,-7749.931381,-8324.12161,-8014.737599,24088.79059,,,27594.015,27594.015
3/16/2026 16:51:03.467,,241,-42000.509,None,60.003,132022.9207,132989.3496,132898.8385,132637.7523,229.7353259,,43.68721678,0.762485774,132591.868,43.69260872,0.762579881,-76.08036922,-1.327852939,163.4484237,2.852713151,,,,-166.9208762,-2.91331888,121.9639291,-165.4257838,-2.887224595,123.989677,72.27676338,1.261467494,122.1998363,-46.61353893,-0.81355973,120.5387904,-90,3.649804476,-2.589320433,3.666272881,-1.570796327,3.6,60,-7869.271734,-8525.793591,-8024.731199,24419.79652,,,27546.582,27546.582
3/16/2026 16:51:03.500,,241,-41712.97,None,60.002,132004.423,132971.7504,132881.7582,132620.0283,229.7046272,,43.71637851,0.762994742,132573.3638,43.72189689,0.763091056,-76.04652485,-1.327262243,163.4732224,2.85314597,,,,-166.9208762,-2.91331888,121.9639291,-165.2849283,-2.884766204,122.8286612,72.10386707,1.258449884,121.0573418,-46.61353893,-0.81355973,120.5387904,-63.43494882,3.64785726,-2.585712127,3.6667057,-1.107148718,2.683281573,60.01,-7840.652936,-8494.358405,-8029.699188,24364.71053,,,27546.582,27546.582
3/16/2026 16:51:03.533,,241,-41700.197,None,60.003,132019.8929,132986.2312,132895.8132,132634.695,229.7300306,,43.74961537,0.763574835,132597.1249,43.7515143,0.763607977,-76.02143725,-1.326824382,163.5073967,2.853742424,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,72.64597536,1.267911458,120.6939932,-47.03091424,-0.820844304,119.7176679,-71.56505118,3.638948581,-2.59473584,3.674586728,-1.249045772,3.794733192,60.01,-7659.524699,-8346.412807,-8084.088013,24090.02552,,,27546.582,27546.582
3/16/2026 16:51:03.567,,241,-41803.042,None,60.005,132051.2917,133015.2692,132926.1358,132664.9452,229.7824255,,43.79391264,0.764347968,132628.8756,43.80336649,0.764512969,-75.97127846,-1.325948946,163.5544156,2.854563058,,,,-166.3730051,-2.903756726,122.2410733,-165.2849283,-2.884766204,122.8286612,72.27676338,1.261467494,122.1998363,-46.21887524,-0.806671549,119.669545,-71.56505118,3.649279173,-2.58741644,3.661234607,-1.249045772,3.794733192,60.01,-7881.913508,-8553.787195,-7899.033602,24334.7343,,,27546.582,27546.582
3/16/2026 16:51:03.600,,241,-41773.939,None,60.005,132031.8971,132994.9319,132900.3386,132643.0973,229.7445838,,43.85240443,0.765368842,132609.1202,43.85475257,0.765409825,-75.92112575,-1.325073616,163.6104597,2.855541212,,,,-166.2392149,-2.901421646,121.0751833,-165.4257838,-2.887224595,123.989677,72.81429386,1.27084917,121.8398949,-46.63657704,-0.813961821,118.8424167,-90,3.65263442,-2.595922786,3.669503033,-1.570796327,3.6,60,-7852.608,-8409.772805,-7956.000001,24218.38081,,,27546.582,27546.582
3/16/2026 16:51:03.633,,241,-41944.766,None,60.002,131996.2936,132942.6379,132860.3936,132600.4659,229.6707441,,43.87770383,0.7658104,132565.5257,43.89128291,0.7660474,-75.88347877,-1.324416552,163.6323627,2.855923492,,,,-166.2392149,-2.901421646,121.0751833,-165.4257838,-2.887224595,123.989677,72.81429386,1.27084917,121.8398949,-46.61353893,-0.81355973,120.5387904,-108.4349488,3.653271995,-2.595265722,3.669483222,-1.892546881,3.794733192,60,-7858.950778,-8415.56161,-8066.865589,24341.37798,,,27546.582,27546.582
3/16/2026 16:51:03.667,,241,-41670.346,None,60.001,131995.6412,132951.4226,132861.7679,132603.6443,229.6762492,,43.89610808,0.766131615,132573.1852,43.90601308,0.76630449,-75.86843298,-1.324153954,163.6487166,2.856208922,,,,-166.7920715,-2.911070815,120.7953641,-165.2849283,-2.884766204,122.8286612,72.64597536,1.267911458,120.6939932,-46.61353893,-0.81355973,120.5387904,-90,3.651070694,-2.592065412,3.669768652,-1.570796327,3.6,60,-7810.484703,-8380.799999,-8070.897599,24262.1823,,,27495.789,27495.789
3/16/2026 16:51:03.700,,241,-41932.022,None,60.004,132036.6244,132992.2905,132899.099,132643.369,229.7450544,,43.92944959,0.766713534,132614.1549,43.93949736,0.766888901,-75.84087705,-1.323673012,163.6857843,2.856855874,,,,-166.2392149,-2.901421646,121.0751833,-164.8904249,-2.877880819,124.2970635,73.19130837,1.277429315,120.341514,-46.61353893,-0.81355973,120.5387904,-90,3.64476972,-2.601102327,3.670415604,-1.570796327,3.6,60.01,-7742.520389,-8235.216001,-8082.115187,24059.85158,,,27495.789,27495.789
3/16/2026 16:51:03.733,,241,-41617.757,None,60.006,132060.3816,133033.3282,132926.4001,132674.0852,229.7982564,,43.97729703,0.767548629,132637.5916,43.98019055,0.767599131,-75.7920289,-1.322820451,163.7377263,2.857762434,,,,-166.2392149,-2.901421646,121.0751833,-165.9637565,-2.89661399,123.6931688,72.64597536,1.267911458,120.6939932,-46.21887524,-0.806671549,119.669545,-71.56505118,3.664213121,-2.590731909,3.664433983,-1.249045772,3.794733192,60.01,-8015.950592,-8404.214408,-7943.183993,24363.34899,,,27495.789,27495.789
3/16/2026 16:51:03.767,,241,-41681.88,None,60.004,132014.9097,132978.6685,132890.9761,132628.8985,229.7199908,,44.04662521,0.768758634,132592.3915,44.05718722,0.768942976,-75.71671782,-1.321506025,163.8087101,2.859001335,,,,-166.2392149,-2.901421646,121.0751833,-165.4257838,-2.887224595,123.989677,72.64597536,1.267911458,120.6939932,-46.21887524,-0.806671549,119.669545,-71.56505118,3.656167571,-2.589417483,3.665672884,-1.249045772,3.794733192,60,-7901.041444,-8418.729599,-7958.131191,24277.90223,,,27495.789,27495.789
