time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:03.800,,241,-41742.619,None,60.002,131988.2226,132946.9737,132844.5257,132593.9374,229.6594364,,44.08305237,0.769394408,132557.07,44.09015187,0.769518318,-75.68655544,-1.320979592,163.8406159,2.859558196,,,,-166.2392149,-2.901421646,121.0751833,-165.2849283,-2.884766204,122.8286612,72.81429386,1.27084917,121.8398949,-46.61353893,-0.81355973,120.5387904,-90,3.654284522,-2.591828762,3.673117926,-1.570796327,3.6,60,-7872.614588,-8463.355199,-8116.12799,24452.09778,,,27495.789,27495.789
3/16/2026 16:51:03.833,,241,-41692.579,None,60.002,132004.3925,132958.8487,132865.7563,132610.3619,229.6878845,,44.10517005,0.769780434,132573.2335,44.11236399,0.769905992,-75.66651296,-1.320629785,163.8648178,2.859980598,,,,-166.2392149,-2.901421646,121.0751833,-165.2849283,-2.884766204,122.8286612,72.64597536,1.267911458,120.6939932,-45.80692946,-0.799481739,120.502946,-90,3.654672196,-2.588541243,3.659462337,-1.570796327,2.4,60,-7878.996567,-8429.443198,-7925.788792,24234.22856,,,27495.789,27495.789
3/16/2026 16:51:03.867,,241,-41680.08,None,60.005,132036.5431,132988.6074,132911.6143,132646.2911,229.7501156,,44.15310929,0.770617132,132613.9784,44.16413528,0.770809572,-75.61642244,-1.31975554,163.9082278,2.860738247,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,73.19130837,1.277429315,120.341514,-46.21887524,-0.806671549,119.669545,-71.56505118,3.646150176,-2.597184855,3.667409796,-1.249045772,3.794733192,60.01,-7761.920426,-8288.683201,-7983.2736,24033.87723,,,27443.75,27443.75
3/16/2026 16:51:03.900,,241,-41816.189,None,60.005,132035.097,132980.6128,132904.7847,132640.8585,229.7407061,,44.2007123,0.771447961,132603.9094,44.20831618,0.771580674,-75.56749526,-1.3189016,163.9558306,2.861569072,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,72.64597536,1.267911458,120.6939932,-46.20183306,-0.806374107,121.3662226,-71.56505118,3.646921278,-2.586813058,3.667943179,-1.249045772,3.794733192,60,-7772.166153,-8454.412798,-8103.484785,24330.06374,,,27443.75,27443.75
3/16/2026 16:51:03.933,,241,-41615.482,None,60.003,131990.7597,132932.2466,132846.9147,132590.6552,229.6537515,,44.26279904,0.772531579,132559.5527,44.27067304,0.772669007,-75.50337297,-1.317782455,164.024035,2.862759463,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,73.19130837,1.277429315,120.341514,-46.21887524,-0.806671549,119.669545,-71.56505118,3.648009611,-2.59521177,3.669431012,-1.249045772,3.794733192,60,-7784.845952,-8312.155195,-8007.163196,24104.16434,,,27443.75,27443.75
3/16/2026 16:51:03.967,,241,-41607.461,None,60.001,131990.1214,132921.0365,132845.2492,132586.141,229.6459325,,44.28471115,0.772914018,132541.9382,44.29277157,0.773054699,-75.48075159,-1.317387637,164.0453622,2.863131692,,,,-166.2392149,-2.901421646,121.0751833,-165.2849283,-2.884766204,122.8286612,72.64597536,1.267911458,120.6939932,-45.80692946,-0.799481739,120.502946,-90,3.657820903,-2.585299095,3.662613431,-1.570796327,2.4,60,-7921.120261,-8471.260805,-7968.355191,24360.73626,,,27443.75,27443.75
3/16/2026 16:51:04.000,,241,-41604.178,None,60.004,132014.8557,132950.7208,132871.6347,132613.0808,229.6925937,,44.31793961,0.773493964,132583.4303,44.31868486,0.773506971,-75.45201029,-1.316886007,164.0809029,2.863751995,,,,-166.2392149,-2.901421646,121.0751833,-165.2849283,-2.884766204,122.8286612,72.81429386,1.27084917,121.8398949,-46.21887524,-0.806671549,119.669545,-63.43494882,3.658273175,-2.587735177,3.670423544,-1.107148718,2.683281573,60.01,-7929.913185,-8520.0624,-8022.283198,24472.25878,,,27443.75,27443.75
3/16/2026 16:51:04.033,,241,-41899.997,None,60.006,132055.8275,132992.5271,132914.5899,132654.9937,229.7651889,,44.36580939,0.774329449,132624.5869,44.37412318,0.774474552,-75.40326813,-1.316035296,164.1292116,2.864595142,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,73.35496179,1.280285606,121.4907404,-45.80692946,-0.799481739,120.502946,-90,3.649815156,-2.596320902,3.664076881,-1.570796327,3.6,60.01,-7814.006218,-8380.022396,-7992.835199,24186.86381,,,27443.75,27443.75
3/16/2026 16:51:04.067,,241,-41857.934,None,60.006,132011.9062,132950.6639,132880.292,132614.9745,229.6958737,,44.43527494,0.775541852,132580.476,44.43652557,0.775563679,-75.32908604,-1.314740574,164.2003041,2.86583594,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,73.35496179,1.280285606,121.4907404,-45.80692946,-0.799481739,120.502946,-63.43494882,3.650904283,-2.59502618,3.665317679,-1.107148718,2.683281573,60,-7826.675889,-8395.257596,-8007.983994,24229.91748,,,27443.75,27443.75
3/16/2026 16:51:04.100,,241,-41553.259,None,60.002,131959.8817,132908.4209,132829.6066,132566.6664,229.6122016,,44.49375004,0.776562435,132528.2977,44.48788494,0.776460069,-75.27618498,-1.313817276,164.2586622,2.866854481,,,,-165.6889587,-2.891817864,121.3662226,-164.596575,-2.872752172,121.981638,73.35496179,1.280285606,121.4907404,-46.21887524,-0.806671549,119.669545,-63.43494882,3.649212241,-2.594102882,3.67352603,-1.107148718,2.683281573,60,-7818.629304,-8405.323203,-8062.286398,24286.2389,,,27455.992,27455.992
3/16/2026 16:51:04.133,,241,-41616.72,None,60.002,131976.2624,132897.419,132831.3954,132569.0228,229.616283,,44.51212277,0.776883099,132536.4146,44.51741981,0.77697555,-75.25354058,-1.313422057,164.2750124,2.867139845,,,,-166.2392149,-2.901421646,121.0751833,-164.7448813,-2.875340604,123.1389459,72.81429386,1.27084917,121.8398949,-46.21887524,-0.806671549,119.669545,-71.56505118,3.652316154,-2.584271227,3.673811394,-1.249045772,3.794733192,60,-7843.847596,-8564.299197,-8066.30399,24474.45078,,,27455.992,27455.992
3/16/2026 16:51:04.167,,241,-41540.242,None,60.004,132017.9344,132948.1554,132886.2835,132618.1377,229.7013526,,44.5599489,0.777717823,132577.9464,44.5580822,0.777685243,-75.21116238,-1.312682418,164.3246708,2.868006547,,,,-166.2392149,-2.901421646,121.0751833,-164.596575,-2.872752172,121.981638,73.19130837,1.277429315,120.341514,-45.80692946,-0.799481739,120.502946,-71.56505118,3.650437415,-2.590111733,3.667488286,-1.249045772,3.794733192,60,-7819.982738,-8382.758392,-8038.42559,24241.16672,,,27455.992,27455.992
3/16/2026 16:51:04.200,,241,-41594.832,None,60.006,132034.0418,132981.9106,132903.3697,132640.4695,229.7400323,,44.61138601,0.77861557,132611.0276,44.60968775,0.778585929,-75.15617366,-1.311722684,164.3750899,2.868886527,,,,-165.6889587,-2.891817864,121.3662226,-164.7448813,-2.875340604,123.1389459,73.19130837,1.277429315,120.341514,-45.40634623,-0.792490243,119.6454763,-90,3.653926533,-2.589151999,3.66137677,-1.570796327,3.6,60,-7889.729596,-8397.964789,-7898.054404,24185.74879,,,27455.992,27455.992
3/16/2026 16:51:04.233,,241,-41480.453,None,60.005,131999.0542,132943.8803,132878.1235,132607.7189,229.6833066,,44.68827413,0.779957521,132567.5129,44.68324847,0.779869806,-75.07691133,-1.310339295,164.4526233,2.870239739,,,,-165.5475717,-2.889350196,120.2038269,-164.596575,-2.872752172,121.981638,73.73979529,1.287002218,120,-45.40634623,-0.792490243,119.6454763,-90,3.652621978,-2.597341513,3.662729982,-1.570796327,1.2,60,-7793.475159,-8260.243196,-7915.219192,23968.93755,,,27455.992,27455.992
3/16/2026 16:51:04.267,,241,-41638.838,None,60.003,131981.642,132904.4727,132852.4244,132580.1888,229.635623,,44.72856236,0.780660683,132541.5824,44.72004342,0.780511999,-75.04025751,-1.309699565,164.4925106,2.870935905,,,,-165.5475717,-2.889350196,120.2038269,-164.2075965,-2.865963215,123.460115,73.19130837,1.277429315,120.341514,-45.40634623,-0.792490243,119.6454763,-63.43494882,3.646475214,-2.58712888,3.663426148,-1.107148718,2.683281573,60,-7706.385219,-8420.601598,-7923.283202,24050.27002,,,27455.992,27455.992
3/16/2026 16:51:04.300,,241,-41592.643,None,60.004,131981.115,132920.802,132849.9205,132584.6342,229.6433228,,44.76892551,0.781365153,132549.6583,44.77161376,0.781412072,-74.99394645,-1.308891285,164.5351739,2.871680519,,,,-165.6889587,-2.891817864,121.3662226,-164.7448813,-2.875340604,123.1389459,73.73979529,1.287002218,120,-45.80692946,-0.799481739,120.502946,-90,3.656752676,-2.595893503,3.671162258,-1.570796327,2.4,60.01,-7925.673684,-8278.559989,-8087.039995,24291.27367,,,27405.597,27405.597
3/16/2026 16:51:04.333,,241,-41344.906,None,60.005,131997.7745,132934.1022,132885.3852,132606.4523,229.6811129,,44.8129633,0.782133757,132566.2572,44.80847458,0.782055414,-74.95264144,-1.308170376,164.5769787,2.872410152,,,,-166.1028237,-2.89904117,119.9099662,-164.7448813,-2.875340604,123.1389459,73.19130837,1.277429315,120.341514,-45.81845546,-0.799682906,118.8060605,-63.43494882,3.657396018,-2.585599691,3.672093058,-1.107148718,2.683281573,60.01,-7840.452921,-8443.2672,-7987.968005,24271.68813,,,27405.597,27405.597
3/16/2026 16:51:04.367,,241,-41546.563,None,60.004,131980.3458,132928.3484,132863.9491,132591.5865,229.6553645,,44.88997111,0.783477797,132557.3101,44.88212278,0.783340818,-74.88233538,-1.306943304,164.64957,2.873677108,,,,-165.5475717,-2.889350196,120.2038269,-164.596575,-2.872752172,121.981638,73.8986976,1.289775586,121.1524659,-45.40634623,-0.792490243,119.6454763,-71.56505118,3.65609299,-2.59671889,3.666167351,-1.249045772,3.794733192,60,-7841.069149,-8347.175998,-7961.716803,24149.96195,,,27405.597,27405.597
3/16/2026 16:51:04.400,,241,-41634.648,None,60.003,131963.2051,132907.0882,132850.1422,132574.1829,229.6252205,,44.92663797,0.784117754,132540.2037,44.9263172,0.784112156,-74.83698568,-1.306151802,164.6908659,2.874397859,,,,-165.6889587,-2.891817864,121.3662226,-164.0546041,-2.863292995,122.3058461,74.0546041,1.292496668,122.3058461,-45.81845546,-0.799682906,118.8060605,-71.56505118,3.647405151,-2.59864847,3.674080765,-1.249045772,3.794733192,60,-7793.915721,-8398.454398,-8012.89441,24205.26453,,,27405.597,27405.597
3/16/2026 16:51:04.433,,241,-41583.269,None,60.003,131980.1058,132917.5042,132865.8782,132588.5275,229.6500661,,44.95965345,0.784693983,132548.6132,44.95579599,0.784626658,-74.800684,-1.305518218,164.7249116,2.874992068,,,,-165.6889587,-2.891817864,121.3662226,-164.2075965,-2.865963215,123.460115,73.19130837,1.277429315,120.341514,-45.80692946,-0.799481739,120.502946,-71.56505118,3.650589873,-2.582947533,3.674473807,-1.249045772,3.794733192,60.01,-7839.187751,-8478.216002,-8133.7248,24451.12855,,,27405.597,27405.597
3/16/2026 16:51:04.467,,241,-41463.619,None,60.006,132014.0076,132954.2836,132890.0854,132620.1525,229.7048422,,45.00366693,0.785462163,132582.5217,45,0.785398163,-74.76211638,-1.304845087,164.7653011,2.875696998,,,,-165.6889587,-2.891817864,121.3662226,-164.7448813,-2.875340604,123.1389459,73.73979529,1.287002218,120,-45.40634623,-0.792490243,119.6454763,-90,3.660738767,-2.591847305,3.668187241,-1.570796327,3.6,60.01,-7983.391412,-8335.756788,-7991.064002,24310.2122,,,27405.597,27405.597
3/16/2026 16:51:04.500,,240,-41733.346,None,60.007,131997.1691,132943.8369,132877.6472,132606.9198,229.6819225,,45.08435012,0.786870351,132565.6946,45.08103023,0.786812408,-74.68047143,-1.303420113,164.8442672,2.877075215,,,,-164.9950796,-2.879707389,120.5089208,-164.2075965,-2.865963215,123.460115,74.29136217,1.296628876,119.669545,-45,-0.785398163,120.4909955,-90,3.652775623,-2.600048989,3.662473378,-1.570796327,3.6,60.01,-7815.28976,-8200.612799,-7967.563192,23983.46575,,,26466.91,26466.91
3/16/2026 16:51:04.533,,240,-41678.482,None,60.005,131912.7126,132872.628,132815.9924,132534.5073,229.5565004,,45.16511706,0.78828,132498.2189,45.16216439,0.788228466,-74.59693137,-1.301962064,164.9228602,2.878446923,,,,-164.2913622,-2.867425202,119.669545,-163.3549618,-2.851081933,121.4907404,74.99507962,1.308911062,120.5089208,-44.18154454,-0.771113421,118.8060605,-90,3.639310399,-2.610873126,3.649560344,-1.570796327,3.6,60,-7569.994863,-8104.708805,-7675.113608,23349.81728,,,26466.91,26466.91
3/16/2026 16:51:04.567,,240,-41459.429,None,60.002,131878.9813,132827.5468,132774.1051,132494.2588,229.486788,,45.19086288,0.788729349,132455.9772,45.19169794,0.788743924,-74.57009578,-1.301493695,164.9501668,2.878923512,,,,-164.2913622,-2.867425202,119.669545,-163.3549618,-2.851081933,121.4907404,74.84593195,1.306307944,119.3502409,-43.7635924,-0.76381878,117.9728782,-90,3.639825857,-2.607801639,3.642742292,-1.570796327,3.6,60,-7574.759677,-8066.015999,-7525.396808,23166.17248,,,26466.91,26466.91
3/16/2026 16:51:04.600,,240,-41655.845,None,60.003,131913.1667,132869.853,132819.5979,132534.935,229.5572412,,45.22016971,0.78924085,132490.1616,45.22113275,0.789257658,-74.54292069,-1.3010194,164.9768835,2.879389807,,,,-164.2913622,-2.867425202,119.669545,-163.3549618,-2.851081933,121.4907404,74.99507962,1.308911062,120.5089208,-44.18154454,-0.771113421,118.8060605,-71.56505118,3.640339591,-2.609930462,3.650503228,-1.249045772,3.794733192,60,-7583.868617,-8117.553601,-7688.318407,23389.74063,,,26466.91,26466.91
3/16/2026 16:51:04.633,,240,-41458.205,None,60.006,131981.4805,132925.0118,132864.2997,132590.9651,229.6542882,,45.26406778,0.790007016,132558.4735,45.26522224,0.790027165,-74.49582404,-1.300197408,165.0249153,2.88022812,,,,-164.8459319,-2.877104271,119.3502409,-163.5155468,-2.85388467,122.6409393,74.84593195,1.306307944,119.3502409,-44.58780726,-0.778204043,117.9484633,-63.43494882,3.643911835,-2.606505352,3.658432163,-1.107148718,2.683281573,60,-7617.116067,-8089.632009,-7743.6576,23450.40568,,,26466.91,26466.91
3/16/2026 16:51:04.667,,240,-41549.688,None,60.007,131965.5064,132930.229,132864.2883,132587.4048,229.6481216,,45.34844325,0.791479645,132551.0315,45.34630515,0.791442328,-74.41054895,-1.298709077,165.1052502,2.881630228,,,,-164.2913622,-2.867425202,119.669545,-163.3549618,-2.851081933,121.4907404,75.40342447,1.316038024,119.0421774,-44.59365377,-0.778306084,119.6454763,-71.56505118,3.642524261,-2.614747101,3.659936312,-1.249045772,3.794733192,60,-7617.767227,-7956.604811,-7875.849601,23450.22164,,,26466.91,26466.91
3/16/2026 16:51:04.700,,240,-41411.174,None,60.004,131898.8864,132856.6927,132791.8634,132516.5348,229.5253712,,45.42935251,0.792891778,132484.4179,45.42757251,0.792860711,-74.33183958,-1.29733534,165.1826473,2.882981062,,,,-164.2913622,-2.867425202,119.669545,-163.3549618,-2.851081933,121.4907404,74.84593195,1.306307944,119.3502409,-44.18154454,-0.771113421,118.8060605,-71.56505118,3.643942644,-2.603643284,3.654094483,-1.249045772,3.794733192,60,-7633.655869,-8124.479999,-7736.140809,23494.27668,,,26130.669,26130.669
3/16/2026 16:51:04.733,,240,-41455.858,None,60.002,131848.6369,132833.1949,132755.7418,132479.9453,229.4619962,,45.46252636,0.793470771,132442.5871,45.46460999,0.793507137,-74.29136217,-1.296628876,165.2213774,2.883657031,,,,-164.2913622,-2.867425202,119.669545,-162.8142939,-2.841645497,121.8398949,74.84593195,1.306307944,119.3502409,-43.7635924,-0.76381878,117.9728782,-63.43494882,3.635152634,-2.60293682,3.647475811,-1.107148718,2.683281573,60,-7508.84847,-8132.659197,-7589.289599,23230.79727,,,26130.669,26130.669
3/16/2026 16:51:04.767,,240,-41270.602,None,60.003,131874.5868,132852.7067,132775.2628,132501.5959,229.4994961,,45.49546713,0.794045696,132468.6805,45.49032576,0.793955962,-74.26147027,-1.296107164,165.2503751,2.884163136,,,,-163.5778125,-2.854971411,118.848475,-163.1913084,-2.848225642,120.341514,75.40342447,1.316038024,119.0421774,-43.7635924,-0.76381878,117.9728782,-90,3.642181604,-2.612145188,3.647981916,-1.570796327,3.6,60,-7556.068033,-7987.507198,-7597.339205,23140.91444,,,26130.669,26130.669
3/16/2026 16:51:04.800,,240,-41414.184,None,60.005,131909.7581,132873.7594,132805.8433,132530.515,229.5495856,,45.55041005,0.795004631,132495.2969,45.54916756,0.794982945,-74.21026207,-1.295213412,165.302024,2.885064579,,,,-163.5778125,-2.854971411,118.848475,-162.6459754,-2.838707785,120.6939932,75.96375653,1.325817664,118.745442,-43.7635924,-0.76381878,117.9728782,-90,3.63369073,-2.621031076,3.648883359,-1.570796327,2.4,60,-7440.016137,-7847.539193,-7611.436806,22898.99214,,,26130.669,26130.669
3/16/2026 16:51:04.833,,240,-41428.152,None,60.005,131902.7347,132871.8298,132792.6013,132523.1169,229.5367716,,45.60548592,0.795965886,132488.0959,45.6118591,0.796077119,-74.15624518,-1.294270639,165.3647496,2.886159348,,,,-163.5778125,-2.854971411,118.848475,-162.6459754,-2.838707785,120.6939932,75.96375653,1.325817664,118.745442,-44.18154454,-0.771113421,118.8060605,-71.56505118,3.634784904,-2.620088303,3.657272769,-1.249045772,3.794733192,60,-7454.791877,-7860.3264,-7779.84481,23094.96309,,,26130.669,26130.669
3/16/2026 16:51:04.867,,240,-41317.445,None,60.003,131878.3103,132843.6493,132765.3546,132496.4946,229.4906605,,45.65331241,0.796800616,132463.8534,45.65252651,0.796786899,-74.10436901,-1.293365229,165.4098455,2.886946419,,,,-163.5778125,-2.854971411,118.848475,-162.6459754,-2.838707785,120.6939932,75.40342447,1.316038024,119.0421774,-43.7635924,-0.76381878,117.9728782,-71.56505118,3.635494684,-2.609403253,3.650765199,-1.249045772,3.794733192,60,-7463.268419,-8024.356811,-7634.865594,23122.49082,,,26130.669,26130.669
3/16/2026 16:51:04.900,,240,-41261.976,None,60.003,131879.5092,132840.3084,132767.4496,132496.4756,229.4906276,,45.69372626,0.797505971,132456.4658,45.69676137,0.797558943,-74.07166678,-1.292794468,165.4475357,2.887604238,,,,-163.5778125,-2.854971411,118.848475,-162.6459754,-2.838707785,120.6939932,75.40342447,1.316038024,119.0421774,-43.33971763,-0.75642077,117.1460627,-63.43494882,3.636266728,-2.608832492,3.644025008,-1.107148718,2.683281573,60.01,-7473.551178,-8031.931202,-7489.771213,22995.25359,,,25863.976,25863.976
3/16/2026 16:51:04.933,,240,-41297.299,None,60.005,131897.5375,132866.6862,132784.2268,132516.8764,229.5259628,,45.73033391,0.798144895,132474.4896,45.73352874,0.798200655,-74.03185837,-1.29209968,165.4815098,2.888197197,,,,-163.5778125,-2.854971411,118.848475,-162.6459754,-2.838707785,120.6939932,75.96375653,1.325817664,118.745442,-43.33971763,-0.75642077,117.1460627,-90,3.63690844,-2.617917344,3.644617967,-1.570796327,2.4,60.01,-7483.458798,-7889.702393,-7498.800004,22871.9612,,,25863.976,25863.976
3/16/2026 16:51:04.967,,240,-41228.006,None,60.006,131882.6123,132860.2397,132780.0656,132508.3803,229.5112471,,45.7963861,0.799297723,132476.5244,45.79997273,0.799360321,-73.9664601,-1.290958265,165.55057,2.889402524,,,,-163.5778125,-2.854971411,118.848475,-162.1038671,-2.829246211,121.0573418,75.82193559,1.323342421,117.5816312,-43.33971763,-0.75642077,117.1460627,-90,3.628606532,-2.614300686,3.645823294,-1.570796327,2.4,60.01,-7368.315645,-7860.873601,-7514.985603,22744.17485,,,25863.976,25863.976
3/16/2026 16:51:05.000,,240,-41383.627,None,60.004,131842.5403,132819.3783,132726.621,132463.5781,229.4336475,,45.86276773,0.800456301,132427.8294,45.87028605,0.80058752,-73.89674921,-1.28974158,165.6195061,2.890605686,,,,-163.5778125,-2.854971411,118.848475,-162.1038671,-2.829246211,121.0573418,76.52684189,1.335645357,118.4601199,-43.33971763,-0.75642077,117.1460627,-71.56505118,3.629833731,-2.625386937,3.647026456,-1.249045772,3.794733192,60,-7382.670747,-7765.948805,-7528.334407,22676.95396,,,25863.976,25863.976
3/16/2026 16:51:05.033,,240,-41172.192,None,60.002,131834.9716,132809.6442,132708.7574,132451.8474,229.4133292,,45.89224822,0.800970833,132411.9004,45.89615314,0.801038986,-73.87398205,-1.289344218,165.6496174,2.891131229,,,,-163.5778125,-2.854971411,118.848475,-162.1038671,-2.829246211,121.0573418,75.82193559,1.323342421,117.5816312,-43.33971763,-0.75642077,117.1460627,-90,3.630285197,-2.612686639,3.647551999,-1.570796327,3.6,60,-7388.056556,-7879.651204,-7534.468815,22802.17657,,,25863.976,25863.976
3/16/2026 16:51:05.067,,240,-41323.795,None,60.003,131870.2626,132844.5257,132749.067,132488.6774,229.4771208,,45.92499244,0.801542327,132455.5325,45.93278535,0.801678339,-73.84061592,-1.288761869,165.6861422,2.891768706,,,,-163.0245005,-2.845314296,119.1932884,-162.1038671,-2.829246211,121.0573418,75.82193559,1.323342421,117.5816312,-42.93988898,-0.749442443,118.0216929,-63.43494882,3.63092455,-2.61210429,3.641211149,-1.107148718,2.683281573,60,-7420.843922,-7889.57281,-7506.043199,22816.45993,,,25863.976,25863.976
3/16/2026 16:51:05.100,,240,-41315.501,None,60.006,131905.8957,132877.9729,132786.4716,132524.1714,229.5385982,,45.97251447,0.802371743,132482.8114,45.97676836,0.802445987,-73.7909173,-1.287894465,165.7276627,2.892493376,,,,-163.0245005,-2.845314296,119.1932884,-162.1038671,-2.829246211,121.0573418,75.96375653,1.325817664,118.745442,-43.33971763,-0.75642077,117.1460627,-90,3.631692198,-2.613712129,3.648914146,-1.570796327,2.4,60,-7433.069467,-7947.763194,-7557.408014,22938.24067,,,25782.24,25782.24
3/16/2026 16:51:05.133,,240,-41440.003,None,60.005,131891.9301,132864.0087,132768.4208,132508.842,229.5120467,,46.04603004,0.803654832,132468.8327,46.05060595,0.803734696,-73.71909595,-1.286640946,165.8004782,2.893764246,,,,-163.0245005,-2.845314296,119.1932884,-161.384308,-2.816687536,120.2936407,75.96375653,1.325817664,118.745442,-42.93988898,-0.749442443,118.0216929,-90,3.620422232,-2.61245861,3.643206689,-1.570796327,3.6,60,-7274.817288,-7964.006395,-7534.569598,22773.39328,,,25782.24,25782.24
3/16/2026 16:51:05.167,,240,-41400.346,None,60.002,131843.2595,132802.2,132709.8983,132452.4902,229.4144427,,46.09782359,0.8045588,132420.1522,46.10262782,0.804642649,-73.66275788,-1.285657661,165.8582072,2.894771806,,,,-162.8544491,-2.842346338,118.0460927,-161.384308,-2.816687536,120.2936407,75.96375653,1.325817664,118.745442,-42.93988898,-0.749442443,118.0216929,-71.56505118,3.621330185,-2.611475325,3.644214249,-1.249045772,3.794733192,60,-7214.74559,-7973.683194,-7545.081588,22733.51037,,,25782.24,25782.24
3/16/2026 16:51:05.200,,240,-41240.174,None,60.001,131835.5991,132808.953,132712.7445,132453.1562,229.4155961,,46.11250653,0.804815065,132420.8069,46.12113389,0.804965641,-73.65282199,-1.285484247,165.8745441,2.89505694,,,,-163.0245005,-2.845314296,119.1932884,-161.384308,-2.816687536,120.2936407,75.96375653,1.325817664,118.745442,-43.33971763,-0.75642077,117.1460627,-90,3.621653177,-2.611301911,3.65147771,-1.570796327,2.4,60,-7289.418095,-7976.447994,-7588.022409,22853.8885,,,25782.24,25782.24
3/16/2026 16:51:05.233,,240,-41478.84,None,60.004,131896.8431,132862.4155,132753.3859,132504.9183,229.5052508,,46.15251462,0.805513338,132465.0698,46.16116721,0.805664354,-73.61104374,-1.284755079,165.9109992,2.895693201,,,,-163.0245005,-2.845314296,119.1932884,-161.384308,-2.816687536,120.2936407,76.52684189,1.335645357,118.4601199,-43.36342296,-0.756834506,118.8424167,-90,3.62235189,-2.620400436,3.652527707,-1.570796327,3.6,60,-7301.63784,-7836.624007,-7714.713616,22852.97546,,,25782.24,25782.24
3/16/2026 16:51:05.267,,240,-41339.693,None,60.005,131915.9127,132878.0244,132779.5266,132525.1927,229.540367,,46.19639394,0.806279177,132484.1238,46.20523428,0.80643347,-73.56987138,-1.284036486,165.9511977,2.896394798,,,,-163.0245005,-2.845314296,119.1932884,-161.5650512,-2.819842099,121.4314622,75.96375653,1.325817664,118.745442,-43.33971763,-0.75642077,117.1460627,-90,3.626275569,-2.60985415,3.652815568,-1.570796327,3.6,60,-7357.567941,-8000.294394,-7609.996807,22967.85914,,,25782.24,25782.24
3/16/2026 16:51:05.300,,240,-41349.139,None,60.004,131868.3145,132826.7771,132738.845,132478.6851,229.4598136,,46.26650588,0.807502861,132445.1721,46.27204712,0.807599574,-73.49857966,-1.282792211,166.0215447,2.897622585,,,,-162.8544491,-2.842346338,118.0460927,-161.384308,-2.816687536,120.2936407,76.52684189,1.335645357,118.4601199,-42.51044708,-0.741947268,117.2075083,-90,3.62428711,-2.618437568,3.639569853,-1.570796327,3.6,60,-7257.088932,-7861.291197,-7431.264002,22549.64413,,,25782.24,25782.24
3/16/2026 16:51:05.333,,240,-41482.93,None,60.001,131843.8138,132802.4928,132727.2584,132458.5702,229.4249735,,46.28510191,0.807827423,132420.6671,46.29072553,0.807925574,-73.47927607,-1.282455299,166.0416518,2.897973519,,,,-163.0245005,-2.845314296,119.1932884,-161.5650512,-2.819842099,121.4314622,76.52684189,1.335645357,118.4601199,-42.93988898,-0.749442443,118.0216929,-116.5650512,3.627767673,-2.618100656,3.647415962,-2.034443936,2.683281573,60,-7374.873981,-7864.444807,-7589.980791,22829.29958,,,25698.14,25698.14
3/16/2026 16:51:05.367,,240,-41179.925,None,60.002,131878.9026,132827.6536,132747.7392,132485.4618,229.4715511,,46.31054316,0.808271456,132447.4618,46.31250673,0.808305727,-73.46089775,-1.282134537,166.070532,2.898477574,,,,-162.8544491,-2.842346338,118.0460927,-161.384308,-2.816687536,120.2936407,76.52684189,1.335645357,118.4601199,-42.90984085,-0.748918004,116.3257495,-90,3.624993263,-2.617779894,3.647395578,-1.570796327,2.4,60.01,-7266.991796,-7870.305605,-7481.793596,22619.091,,,25698.14,25698.14
3/16/2026 16:51:05.400,,240,-41289.077,None,60.004,131923.8899,132869.9392,132782.9086,132526.2669,229.5422277,,46.35423188,0.809033969,132483.7614,46.35998018,0.809134295,-73.41772623,-1.281381052,166.1169702,2.899288074,,,,-162.8544491,-2.842346338,118.0460927,-160.8443876,-2.807264146,120.6820616,76.52684189,1.335645357,118.4601199,-42.90984085,-0.748918004,116.3257495,-71.56505118,3.616398441,-2.617026409,3.648206078,-1.249045772,3.794733192,60,-7149.701835,-7883.078404,-7494.724797,22527.50504,,,25698.14,25698.14
3/16/2026 16:51:05.433,,240,-41340.917,None,60.005,131918.4894,132861.6812,132777.4709,132519.8991,229.5311982,,46.40935045,0.809995969,132478.3478,46.41533291,0.810100383,-73.35726193,-1.280325751,166.1697246,2.900208811,,,,-162.8544491,-2.842346338,118.0460927,-161.2001148,-2.813472759,119.1570392,76.10282368,1.328244843,119.9099662,-42.93988898,-0.749442443,118.0216929,-63.43494882,3.623573142,-2.608570594,3.649651254,-1.107148718,2.683281573,60,-7249.015137,-8095.377604,-7623.475201,22967.86794,,,25698.14,25698.14
3/16/2026 16:51:05.467,,240,-41278.781,None,60.002,131877.5568,132806.4613,132734.1085,132473.3806,229.4506259,,46.44283032,0.810580303,132437.8351,46.44158604,0.810558586,-73.32852472,-1.279824192,166.2024562,2.900780085,,,,-162.8544491,-2.842346338,118.0460927,-161.384308,-2.816687536,120.2936407,76.52684189,1.335645357,118.4601199,-42.51044708,-0.741947268,117.2075083,-63.43494882,3.627246122,-2.615469549,3.642727353,-1.107148718,2.683281573,60,-7297.630215,-7900.502399,-7474.118404,22672.25102,,,25698.14,25698.14
3/16/2026 16:51:05.500,,240,-41421.499,None,60.001,131861.45,132790.3587,132725.5274,132459.7888,229.4270842,,46.45411905,0.810777328,132413.0309,46.45651481,0.810819142,-73.31563379,-1.279599203,166.2175484,2.901043495,,,,-162.2995722,-2.83266191,118.4054053,-161.384308,-2.816687536,120.2936407,76.6607511,1.337982514,119.6274216,-42.51044708,-0.741947268,117.2075083,-63.43494882,3.627506678,-2.617581717,3.642990763,-1.107148718,2.683281573,60,-7322.084551,-7948.353591,-7477.228807,22747.66695,,,25698.14,25698.14
3/16/2026 16:51:05.533,,240,-41267.549,None,60.003,131888.4205,132819.0905,132757.8695,132489.1419,229.4779253,,46.4793379,0.811217481,132456.9638,46.48202898,0.811264449,-73.29232671,-1.279192417,166.247633,2.901568569,,,,-162.8544491,-2.842346338,118.0460927,-161.384308,-2.816687536,120.2936407,76.52684189,1.335645357,118.4601199,-42.51044708,-0.741947268,117.2075083,-90,3.627951985,-2.614837774,3.643515837,-1.570796327,3.6,60,-7308.44313,-7909.84801,-7486.214401,22704.50554,,,25575.364,25575.364
3/16/2026 16:51:05.567,,240,-41151.139,None,60.003,131916.3144,132846.7212,132775.7444,132513.6014,229.5202903,,46.51583493,0.811854474,132476.1461,46.5222694,0.811966777,-73.25267055,-1.278500287,166.281505,2.902159747,,,,-162.2995722,-2.83266191,118.4054053,-161.2001148,-2.813472759,119.1570392,76.52684189,1.335645357,118.4601199,-42.51044708,-0.741947268,117.2075083,-90,3.625439536,-2.614145644,3.644107015,-1.570796327,3.6,60,-7296.887296,-7920.9072,-7495.286405,22713.0809,,,25575.364,25575.364
3/16/2026 16:51:05.600,,240,-41134.248,None,60.002,131901.1708,132829.5546,132758.6879,132497.1429,229.4917834,,46.54538119,0.812370153,132460.9948,46.55194181,0.812484658,-73.22341283,-1.277989643,166.3116922,2.902686613,,,,-162.2995722,-2.83266191,118.4054053,-161.2001148,-2.813472759,119.1570392,76.52684189,1.335645357,118.4601199,-42.51044708,-0.741947268,117.2075083,-71.56505118,3.625957417,-2.613635,3.644633881,-1.249045772,3.794733192,60,-7303.241902,-7926.825609,-7501.507206,22731.57472,,,25575.364,25575.364
3/16/2026 16:51:05.633,,240,-40973.27,None,60.001,131902.0944,132816.9736,132750.1734,132490.4016,229.480107,,46.56382599,0.812692076,132453.6637,46.56667978,0.812741884,-73.20555543,-1.277677973,166.3267887,2.902950097,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.3902681,1.333261695,117.2934781,-42.51044708,-0.741947268,117.2075083,-90,3.626214643,-2.610939668,3.644897365,-1.570796327,2.4,60,-7235.900019,-7884.259199,-7504.617606,22624.77682,,,25575.364,25575.364
3/16/2026 16:51:05.667,,240,-41086.195,None,60.002,131911.7432,132842.3376,132764.9897,132507.0277,229.5089043,,46.58207015,0.813010496,132463.3104,46.58500001,0.813061632,-73.18723119,-1.277358155,166.3443328,2.903256299,,,,-162.1213034,-2.829550532,117.2627818,-160.6556707,-2.803970416,119.5491531,76.3902681,1.333261695,117.2934781,-42.51044708,-0.741947268,117.2075083,-90,3.617032048,-2.61061985,3.645203567,-1.570796327,3.6,60.01,-7109.914382,-7890.062393,-7509.628803,22509.60558,,,25575.364,25575.364
3/16/2026 16:51:05.700,,240,-40924.858,None,60.004,131931.0813,132870.137,132780.1714,132527.8052,229.544892,,46.62211482,0.813709408,132491.3658,46.62163242,0.813700988,-73.14760392,-1.276666528,166.3832223,2.903935049,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.3902681,1.333261695,117.2934781,-42.07502205,-0.734347668,116.4,-63.43494882,3.627173747,-2.609928223,3.638282717,-1.107148718,2.683281573,60.01,-7251.141449,-7901.006406,-7364.880001,22517.02786,,,25575.364,25575.364
3/16/2026 16:51:05.733,,240,-41099.746,None,60.003,131908.3105,132833.615,132757.6032,132500.5067,229.4976097,,46.65921895,0.814356997,132459.868,46.66247149,0.814413765,-73.11037869,-1.276016825,166.4234896,2.904637846,,,,-162.2995722,-2.83266191,118.4054053,-161.2001148,-2.813472759,119.1570392,77.09259133,1.345519548,118.1862936,-42.07502205,-0.734347668,116.4,-90,3.627886524,-2.621536373,3.638985514,-1.570796327,2.4,60,-7329.941891,-7801.343998,-7373.1744,22504.46029,,,25493.186,25493.186
3/16/2026 16:51:05.767,,240,-41050.44,None,60.001,131875.373,132821.1157,132749.157,132482.5793,229.4665585,,46.67410844,0.814616868,132443.8918,46.67763947,0.814678496,-73.09251116,-1.275704978,166.4385934,2.904901457,,,,-161.5650512,-2.819842099,117.636729,-160.6556707,-2.803970416,119.5491531,76.96134342,1.343228839,117.0169219,-42.07502205,-0.734347668,116.4,-90,3.618648912,-2.618933817,3.639249125,-1.570796327,3.6,60,-7153.929988,-7758.504011,-7376.284805,22288.7188,,,25493.186,25493.186
3/16/2026 16:51:05.800,,240,-41043.139,None,60,131883.6065,132817.6263,132749.157,132484.1452,229.4692707,,46.67410844,0.814616868,132443.8918,46.67384676,0.814612301,-73.09746405,-1.275791423,166.4385934,2.904901457,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.52684189,1.335645357,118.4601199,-42.07502205,-0.734347668,116.4,-63.43494882,3.62808506,-2.61143678,3.639249125,-1.107148718,2.683281573,60,-7261.057516,-7955.971197,-7376.284805,22593.31352,,,25493.186,25493.186
3/16/2026 16:51:05.833,,240,-40899.37,None,60.001,131918.0298,132866.0316,132793.0069,132526.3893,229.5424397,,46.68080081,0.814733672,132495.2785,46.68078382,0.814733375,-73.0821728,-1.27552454,166.448483,2.905074063,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.3902681,1.333261695,117.2934781,-42.07502205,-0.734347668,116.4,-71.56505118,3.628206134,-2.608786235,3.639421731,-1.249045772,3.794733192,60,-7265.537519,-7916.097599,-7381.065612,22562.70073,,,25493.186,25493.186
3/16/2026 16:51:05.867,,240,-40979.534,None,60.004,131954.4718,132890.4999,132834.492,132560.5143,229.6015458,,46.72081483,0.815432048,132523.4934,46.71717953,0.8153686,-73.04752352,-1.274919796,166.4847384,2.90570684,,,,-162.2995722,-2.83266191,118.4054053,-161.2001148,-2.813472759,119.1570392,76.96134342,1.343228839,117.0169219,-42.51044708,-0.741947268,117.2075083,-71.56505118,3.628841359,-2.618148635,3.647654108,-1.249045772,3.794733192,60,-7346.705241,-7773.134407,-7546.953598,22666.79325,,,25493.186,25493.186
3/16/2026 16:51:05.900,,240,-41118.552,None,60.003,131931.8579,132869.1117,132812.0892,132538.3806,229.5632092,,46.76148827,0.816141933,132500.8853,46.75802776,0.816081536,-73.00683979,-1.274209731,166.5250064,2.906409649,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,77.66091272,1.355438627,117.9240433,-42.07502205,-0.734347668,116.4,-71.56505118,3.629554295,-2.629648358,3.640757317,-1.249045772,3.794733192,60,-7284.353824,-7675.559994,-7400.260802,22360.17462,,,25493.186,25493.186
3/16/2026 16:51:05.933,,240,-41016.413,None,60.001,131881.4921,132830.2267,132768.6941,132494.18,229.4866515,,46.7730582,0.816343867,132459.2641,46.7660757,0.816221999,-72.99088839,-1.273931326,166.5364943,2.90661015,,,,-162.1213034,-2.829550532,117.2627818,-160.6556707,-2.803970416,119.5491531,76.96134342,1.343228839,117.0169219,-42.07502205,-0.734347668,116.4,-71.56505118,3.620192415,-2.617160165,3.640957818,-1.249045772,3.794733192,60,-7153.305827,-7782.912012,-7400.563203,22336.78104,,,25411.557,25411.557
3/16/2026 16:51:05.967,,240,-41021.15,None,60,131889.1913,132823.2082,132774.284,132496.2564,229.490248,,46.75838375,0.816087749,132458.2183,46.75490873,0.816027099,-73.00078839,-1.274104114,166.5264222,2.90643436,,,,-161.5650512,-2.819842099,117.636729,-160.6556707,-2.803970416,119.5491531,76.96134342,1.343228839,117.0169219,-42.07502205,-0.734347668,116.4,-71.56505118,3.619997515,-2.617332953,3.640782028,-1.249045772,3.794733192,60,-7173.364997,-7780.176011,-7398.48961,22352.03062,,,25411.557,25411.557
3/16/2026 16:51:06.000,,240,-40920.394,None,60,131949.3421,132869.1117,132812.0892,132544.1823,229.5732579,,46.7650427,0.81620397,132509.6277,46.76516728,0.816206144,-73.00683979,-1.274209731,166.5250064,2.906409649,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.96134342,1.343228839,117.0169219,-42.07502205,-0.734347668,116.4,-90,3.629678903,-2.61743857,3.640757317,-1.570796327,2.4,60,-7286.544629,-7781.443204,-7400.260802,22468.24864,,,25411.557,25411.557
3/16/2026 16:51:06.033,,240,-40769.194,None,60.002,131967.8825,132913.1208,132850.3871,132577.8325,229.6315419,,46.78658814,0.816580009,132545.1302,46.78703388,0.816587788,-72.98018101,-1.273744447,166.544929,2.906757364,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.82744658,1.340891899,115.8481765,-42.07502205,-0.734347668,116.4,-90,3.630060547,-2.614636346,3.641105032,-1.570796327,2.4,60,-7293.735443,-7743.599999,-7407.11521,22444.45065,,,25411.557,25411.557
3/16/2026 16:51:06.067,,240,-41071.349,None,60.001,131952.5178,132912.1891,132824.7671,132563.866,229.6073512,,46.80526551,0.81690599,132521.0165,46.80935955,0.816977445,-72.96382766,-1.273459028,166.568896,2.907175666,,,,-162.1213034,-2.829550532,117.2627818,-160.6556707,-2.803970416,119.5491531,77.53506716,1.353242208,116.7520449,-42.07502205,-0.734347668,116.4,-71.56505118,3.620947861,-2.626701236,3.641523334,-1.249045772,3.794733192,60,-7167.059077,-7641.575989,-7411.363198,22219.99826,,,25411.557,25411.557
3/16/2026 16:51:06.100,,240,-40944.427,None,60,131918.5936,132869.8135,132801.4237,132530.6516,229.5498221,,46.8092798,0.816976053,132495.8409,46.809825,0.816985569,-72.95281599,-1.273266838,166.5664909,2.907133689,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,77.53506716,1.353242208,116.7520449,-42.07502205,-0.734347668,116.4,-90,3.630458328,-2.626509046,3.641481357,-1.570796327,2.4,60,-7296.480052,-7641.734388,-7409.491204,22347.70564,,,25411.557,25411.557
3/16/2026 16:51:06.133,,240,-40711.651,None,60,131918.5936,132881.2863,132824.7671,132542.283,229.5699683,,46.80904813,0.81697201,132512.803,46.809825,0.816985569,-72.95433284,-1.273293312,166.568896,2.907175666,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.82744658,1.340891899,115.8481765,-41.63353934,-0.726642341,115.599308,-90,3.630458328,-2.614185211,3.633818007,-1.570796327,3.6,60,-7297.414146,-7747.747192,-7256.3328,22301.49414,,,25411.557,25411.557
3/16/2026 16:51:06.167,,240,-40746.499,None,60.002,131944.843,132910.3581,132839.755,132565.7138,229.6105516,,46.82726611,0.817289973,132522.6301,46.82052433,0.817172307,-72.93112029,-1.272888176,166.5864031,2.907481223,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.96134342,1.343228839,117.0169219,-42.47388309,-0.741309106,115.5120773,-71.56505118,3.630645066,-2.616117015,3.648790329,-1.249045772,3.794733192,60.01,-7300.517185,-7801.646415,-7453.324805,22555.4884,,,25250.785,25250.785
3/16/2026 16:51:06.200,,240,-41049.259,None,60.002,131921.3007,132886.5181,132828.6282,132546.2193,229.5767862,,46.84950296,0.81767808,132507.3015,46.84665971,0.817628456,-72.91172612,-1.272549684,166.6065431,2.907832733,,,,-161.5650512,-2.819842099,117.636729,-160.6556707,-2.803970416,119.5491531,77.53506716,1.353242208,116.7520449,-42.07502205,-0.734347668,116.4,-63.43494882,3.621598872,-2.625791892,3.642180401,-1.107148718,2.683281573,60,-7198.173015,-7652.375991,-7420.492807,22271.04181,,,25250.785,25250.785
3/16/2026 16:51:06.233,,240,-40886.741,None,60,131895.5849,132848.5813,132790.8278,132512.3828,229.5181797,,46.84619047,0.817620266,132481.5853,46.84333194,0.817570375,-72.91211075,-1.272556397,166.6079819,2.907857845,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-90,3.631043134,-2.625798605,3.634500186,-1.570796327,3.6,60,-7303.714642,-7650.100795,-7263.705608,22217.52104,,,25250.785,25250.785
3/16/2026 16:51:06.267,,240,-41005.886,None,60,131911.4594,132860.9501,132801.9534,132525.4994,229.5408983,,46.83128453,0.817360108,132497.4581,46.82836013,0.817309068,-72.92999147,-1.272868475,166.5878361,2.907506233,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,76.96134342,1.343228839,117.0169219,-41.24144431,-0.719798992,116.498927,-63.43494882,3.630781827,-2.616097314,3.627305225,-1.107148718,2.683281573,60,-7301.0062,-7799.011203,-7222.593608,22322.61101,,,25250.785,25250.785
3/16/2026 16:51:06.300,,240,-41100.696,None,60.001,131954.6786,132925.352,132848.6447,132576.9573,229.6300259,,46.83436466,0.817413866,132540.1342,46.83881987,0.817491625,-72.9276939,-1.272828374,166.5926379,2.907590041,,,,-162.1213034,-2.829550532,117.2627818,-161.2001148,-2.813472759,119.1570392,77.66091272,1.355438627,117.9240433,-42.07502205,-0.734347668,116.4,-71.56505118,3.630964384,-2.628267001,3.641937709,-1.249045772,3.794733192,60.01,-7305.862188,-7697.678406,-7418.318403,22421.859,,,25250.785,25250.785
3/16/2026 16:51:06.333,,240,-41054.587,None,60.003,131965.6319,132938.5678,132858.0936,132588.1642,229.6494369,,46.86724053,0.817987659,132551.0815,46.87184123,0.818067956,-72.89156731,-1.272197846,166.620208,2.908071229,,,,-162.1213034,-2.829550532,117.2627818,-160.6556707,-2.803970416,119.5491531,77.53506716,1.353242208,116.7520449,-42.07502205,-0.734347668,116.4,-90,3.622038372,-2.625440054,3.642418897,-1.570796327,3.6,60.01,-7183.72054,-7660.123201,-7425.374402,22269.21814,,,25250.785,25250.785
3/16/2026 16:51:06.367,,240,-40951.21,None,60.001,131924.6212,132899.7573,132820.8713,132549.1544,229.58187,,46.8861732,0.818318096,132510.0672,46.89085935,0.818399885,-72.87559056,-1.271919,166.6429923,2.908468891,,,,-161.5650512,-2.819842099,117.636729,-160.6556707,-2.803970416,119.5491531,76.96134342,1.343228839,117.0169219,-41.63353934,-0.726642341,115.599308,-71.56505118,3.622370301,-2.615147839,3.635111232,-1.249045772,3.794733192,60,-7208.987258,-7814.059204,-7273.612816,22296.65928,,,25250.785,25250.785
3/16/2026 16:51:06.400,,240,-40881.528,None,60,131890.1396,132858.2871,132788.6188,132513.0819,229.5193906,,46.87932056,0.818198495,132475.5869,46.88397752,0.818279774,-72.88091048,-1.27201185,166.6343661,2.908318335,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-90,3.618893474,-2.625254058,3.634960676,-1.570796327,4.8,60,-7089.784203,-7658.00639,-7269.811205,22017.6018,,,25168.661,25168.661
3/16/2026 16:51:06.433,,240,-40883.069,None,60,131922.9511,132874.1625,132805.8433,132535.0269,229.5574005,,46.86795787,0.818000179,132500.1968,46.86875981,0.818014175,-72.89384714,-1.272237637,166.6254891,2.908163402,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,76.96134342,1.343228839,117.0169219,-42.07502205,-0.734347668,116.4,-90,3.618627875,-2.615466476,3.64251107,-1.570796327,3.6,60,-7064.486627,-7808.270406,-7423.703999,22296.46103,,,25168.661,25168.661
3/16/2026 16:51:06.467,,240,-40741.992,None,60.003,131958.5439,132926.2268,132832.5467,132573.1553,229.6234408,,46.88947723,0.818375762,132535.7888,46.89037309,0.818391398,-72.87369346,-1.271885889,166.644188,2.908489761,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-42.03176597,-0.733592707,114.7051873,-90,3.619005098,-2.625128097,3.642082468,-1.570796327,3.6,60.01,-7071.541194,-7663.622394,-7311.355211,22046.5188,,,25168.661,25168.661
3/16/2026 16:51:06.500,,240,-40883.832,None,60.003,131961.3702,132924.5151,132836.5224,132574.8488,229.626374,,46.92613874,0.819015626,132538.6137,46.92719495,0.819034061,-72.84098836,-1.271315077,166.6818307,2.909146749,,,,-162.1213034,-2.829550532,117.2627818,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-90,3.619647761,-2.624557285,3.63578909,-1.570796327,3.6,60,-7150.076132,-7671.225594,-7283.635199,22104.93693,,,25168.661,25168.661
3/16/2026 16:51:06.533,,240,-40817.808,None,60.001,131911.6335,132885.7374,132802.1171,132533.8957,229.5554412,,46.93775705,0.819218404,132497.0696,46.94267259,0.819304196,-72.82499516,-1.271035943,166.6995975,2.909456838,,,,-161.9395281,-2.826377954,116.1213159,-160.6556707,-2.803970416,119.5491531,77.53506716,1.353242208,116.7520449,-42.03176597,-0.733592707,114.7051873,-90,3.623274612,-2.624278151,3.643049545,-1.570796327,3.6,60,-7127.755336,-7672.751996,-7322.601598,22123.10893,,,25168.661,25168.661
3/16/2026 16:51:06.567,,240,-40863.802,None,60,131894.0984,132867.1869,132787.0491,132516.8454,229.5259091,,46.93066986,0.819094709,132479.5359,46.9355546,0.819179964,-72.83335502,-1.27118185,166.6820983,2.909151419,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-90,3.619793664,-2.624424058,3.63579376,-1.570796327,2.4,60,-7102.333214,-7669.713597,-7280.985608,22053.03242,,,25168.661,25168.661
3/16/2026 16:51:06.600,,240,-40716.403,None,60,131944.9811,132901.5836,132813.168,132553.9469,229.5901709,,46.92663202,0.819024236,132504.6917,46.9348079,0.819166932,-72.83793581,-1.2712618,166.6794457,2.909105122,,,,-161.9395281,-2.826377954,116.1213159,-161.2001148,-2.813472759,119.1570392,77.40667004,1.351001255,115.5806212,-41.63353934,-0.726642341,115.599308,-71.56505118,3.632639691,-2.622263055,3.635747463,-1.249045772,3.794733192,60.01,-7255.552043,-7623.561609,-7281.791999,22160.90565,,,25086.747,25086.747
3/16/2026 16:51:06.633,,240,-40874.846,None,60.002,131963.6705,132930.7647,132837.1517,132577.9109,229.6316777,,46.94813488,0.819399531,132540.3346,46.95665129,0.819548171,-72.81475233,-1.270857172,166.7031698,2.909519186,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-90,3.620161871,-2.62409938,3.636161527,-1.570796327,3.6,60,-7110.639846,-7677.763197,-7288.704009,22077.10705,,,25086.747,25086.747
3/16/2026 16:51:06.667,,240,-40859.122,None,60.002,131939.6851,132910.5661,132820.6105,132557.6776,229.5966325,,46.97417541,0.819854024,132516.9264,46.97544196,0.81987613,-72.79039875,-1.270432122,166.7333963,2.910046738,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-63.43494882,3.62048983,-2.62367433,3.636689079,-1.107148718,2.683281573,60,-7090.819483,-7682.327994,-7294.924808,22068.07229,,,25086.747,25086.747
3/16/2026 16:51:06.700,,240,-40644.187,None,60,131914.5372,132864.7159,132782.8175,132521.3876,229.5337763,,46.9782219,0.819924649,132491.7783,46.97950639,0.819947068,-72.78427451,-1.270325234,166.7348713,2.910072482,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,76.96134342,1.343228839,117.0169219,-42.03176597,-0.733592707,114.7051873,-71.56505118,3.620560768,-2.613554073,3.643665189,-1.249045772,3.794733192,60,-7090.442434,-7833.412808,-7329.758403,22253.61364,,,25086.747,25086.747
3/16/2026 16:51:06.733,,240,-40690.411,None,60,131922.7247,132876.9921,132788.3265,132530.0469,229.5487747,,46.97088736,0.819796637,132491.1935,46.97569603,0.819880564,-72.80216492,-1.27063748,166.724792,2.909896566,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,76.82744658,1.340891899,115.8481765,-42.07502205,-0.734347668,116.4,-71.56505118,3.620494264,-2.611529379,3.644244234,-1.249045772,3.794733192,60,-7089.50309,-7782.796798,-7446.211208,22318.5111,,,25086.747,25086.747
3/16/2026 16:51:06.767,,240,-40705.718,None,60.002,131966.5949,132925.5795,132829.5373,132574.6052,229.625952,,46.98479385,0.820039351,132543.2463,46.99347025,0.820190783,-72.78698825,-1.270372598,166.7396221,2.9101554,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-42.03176597,-0.733592707,114.7051873,-90,3.620804483,-2.623614806,3.643748107,-1.570796327,3.6,60.01,-7096.525529,-7683.998387,-7333.444805,22113.96872,,,25086.747,25086.747
3/16/2026 16:51:06.800,,240,-40709.52,None,60.003,131968.9736,132931.8864,132836.4037,132579.7955,229.6349419,,47.01411985,0.820551186,132545.6147,47.02292424,0.820704852,-72.76075498,-1.269914741,166.7722241,2.910724411,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,77.98852161,1.361156481,115.3249323,-41.18592517,-0.71883,114.8055748,-90,3.621318552,-2.631071222,3.629554411,-1.570796327,2.4,60,-7103.672381,-7490.908799,-7149.772805,21744.35398,,,25003.519,25003.519
3/16/2026 16:51:06.833,,240,-40729.334,None,60,131927.475,132893.1606,132804.8062,132542.5307,229.5703974,,47.02576512,0.820754435,132504.1119,47.03462318,0.820909037,-72.74473928,-1.269635214,166.7849741,2.910946941,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.98852161,1.361156481,115.3249323,-41.63353934,-0.726642341,115.599308,-90,3.621522737,-2.630791695,3.637589282,-1.570796327,3.6,60,-7127.337026,-7492.463998,-7306.214404,21926.01543,,,25003.519,25003.519
3/16/2026 16:51:06.867,,240,-40642.114,None,60,131909.3143,132863.1226,132775.2498,132516.5946,229.5254746,,47.01515169,0.820569195,132477.7744,47.0201516,0.82065646,-72.75155317,-1.269754139,166.7713404,2.910708988,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-90,3.62127016,-2.620755394,3.629538988,-1.570796327,3.6,60,-7122.462349,-7641.446396,-7146.273603,21910.18235,,,25003.519,25003.519
