time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:06.900,,240,-40645.181,None,60,131917.4955,132886.0435,132789.6777,132531.7882,229.5517908,,47.01489363,0.820564691,132494.7345,47.01633856,0.82058991,-72.7546215,-1.269807691,166.7674849,2.910641697,,,,-161.9395281,-2.826377954,116.1213159,-159.7174409,-2.787595217,117.6979184,76.82744658,1.340891899,115.8481765,-41.63353934,-0.726642341,115.599308,-63.43494882,3.608185127,-2.61069959,3.637284038,-1.107148718,2.683281573,60.01,-6921.083096,-7794.345596,-7301.260799,22016.68949,,,25003.519,25003.519
3/16/2026 16:51:06.933,,240,-40567.032,None,60.002,131953.2163,132900.2817,132811.0044,132555.5218,229.5928985,,47.03663507,0.820944151,132513.4941,47.03791285,0.820966452,-72.73485811,-1.269462755,166.7962372,2.911143519,,,,-161.9395281,-2.826377954,116.1213159,-161.0123759,-2.810196096,118.0216929,77.40667004,1.351001255,115.5806212,-41.63353934,-0.726642341,115.599308,-71.56505118,3.631162548,-2.62046401,3.63778586,-1.249045772,3.794733192,60,-7235.982136,-7647.465602,-7309.209601,22192.65734,,,25003.519,25003.519
3/16/2026 16:51:06.967,,240,-40586.414,None,60.002,131946.862,132895.1864,132797.3124,132547.1377,229.5783769,,47.05863391,0.821328103,132515.3132,47.06381973,0.821418613,-72.70708458,-1.268978016,166.82144,2.911583391,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,76.82744658,1.340891899,115.8481765,-41.18592517,-0.71883,114.8055748,-90,3.622032313,-2.609869915,3.630413391,-1.570796327,3.6,60,-7111.790063,-7805.89439,-7159.233601,22076.91805,,,25003.519,25003.519
3/16/2026 16:51:07.000,,240,-40235.414,None,60,131912.3327,132857.2466,132782.8929,132518.1851,229.5282295,,47.0591612,0.821337306,132481.394,47.0569843,0.821299312,-72.70741076,-1.268983708,166.8253011,2.911650781,,,,-161.9395281,-2.826377954,116.1213159,-160.820992,-2.806855816,116.8876384,76.82744658,1.340891899,115.8481765,-42.03176597,-0.733592707,114.7051873,-90,3.628155128,-2.609875607,3.645243488,-1.570796327,2.4,60,-7193.36536,-7803.5904,-7350.825609,22347.78137,,,24922.711,24922.711
3/16/2026 16:51:07.033,,240,-40477.075,None,60,131911.7247,132873.0311,132791.1027,132526.0005,229.5417663,,47.0480279,0.821142993,132488.9617,47.04961789,0.821170744,-72.72036819,-1.269209858,166.810177,2.911386814,,,,-161.1881107,-2.813263247,115.3623856,-159.9180225,-2.791096026,118.82424,77.27564431,1.348714425,114.4097898,-42.03176597,-0.733592707,114.7051873,-71.56505118,3.61226677,-2.617924283,3.644979521,-1.249045772,3.794733192,60,-6931.20847,-7601.903999,-7347.75841,21880.87088,,,24922.711,24922.711
3/16/2026 16:51:07.067,,240,-40907.678,None,60.001,131946.252,132899.5124,132814.4696,132554.1111,229.5904553,,47.05130103,0.82120012,132514.7047,47.05645528,0.821290079,-72.71850163,-1.269177281,166.8125394,2.911428046,,,,-161.3784206,-2.816584782,116.498927,-159.9180225,-2.791096026,118.82424,77.53506716,1.353242208,116.7520449,-41.18592517,-0.71883,114.8055748,-90,3.612386105,-2.622419489,3.630258046,-1.570796327,3.6,60,-7002.496127,-7698.599985,-7158.067202,21859.16331,,,24922.711,24922.711
3/16/2026 16:51:07.100,,240,-40637.304,None,60.002,131948.0887,132894.4355,132812.479,132552.3591,229.5874206,,47.07329946,0.821584065,132516.5368,47.07854841,0.821675677,-72.69072731,-1.268692527,166.8389221,2.91188851,,,,-161.3784206,-2.816584782,116.498927,-159.7174409,-2.787595217,117.6979184,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-90,3.609270894,-2.619693782,3.63071851,-1.570796327,2.4,60,-6959.698371,-7657.387209,-7164.158402,21781.24398,,,24922.711,24922.711
3/16/2026 16:51:07.133,,240,-40660.416,None,60,131914.7867,132856.4955,132771.9609,132515.0972,229.5228811,,47.08116506,0.821721346,132483.2331,47.08644923,0.821813572,-72.69104882,-1.268698139,166.8454696,2.912002787,,,,-161.3784206,-2.816584782,116.498927,-159.7174409,-2.787595217,117.6979184,77.40667004,1.351001255,115.5806212,-41.63353934,-0.726642341,115.599308,-90,3.609408789,-2.619699394,3.638645128,-1.570796327,3.6,60,-6959.848963,-7655.1264,-7318.656002,21933.63136,,,24922.711,24922.711
3/16/2026 16:51:07.167,,240,-40806.403,None,59.999,131895.9834,132834.3316,132759.5247,132497.2974,229.492051,,47.06676058,0.82146994,132465.0454,47.06461619,0.821432514,-72.70433361,-1.268930002,166.8229404,2.911609578,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.53506716,1.353242208,116.7520449,-41.63353934,-0.726642341,115.599308,-71.56505118,3.622046214,-2.62217221,3.638251919,-1.249045772,3.794733192,60,-7132.400365,-7698.153593,-7312.665614,22143.21957,,,24922.711,24922.711
3/16/2026 16:51:07.200,,240,-40454.87,None,60,131937.4679,132880.162,132808.9964,132542.9018,229.57104,,47.05509904,0.821266408,132506.5289,47.05290503,0.821228115,-72.71048684,-1.269037396,166.8226203,2.911603991,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.98852161,1.361156481,115.3249323,-42.03176597,-0.733592707,114.7051873,-90,3.618420367,-2.630193877,3.645196698,-1.570796327,2.4,60,-7015.832843,-7499.721605,-7351.646401,21867.20085,,,24838.682,24838.682
3/16/2026 16:51:07.233,,240,-40565.635,None,60.002,131973.2204,132917.3488,132835.8487,132576.1608,229.6286463,,47.07303403,0.821579433,132533.4963,47.07446614,0.821604428,-72.69380541,-1.26874625,166.8412791,2.911929648,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.98852161,1.361156481,115.3249323,-42.03176597,-0.733592707,114.7051873,-63.43494882,3.622218128,-2.629902731,3.645522355,-1.107148718,2.683281573,60.01,-7138.439748,-7505.712007,-7357.478403,22001.63016,,,24838.682,24838.682
3/16/2026 16:51:07.267,,240,-40620.384,None,60.002,131958.7359,132889.3897,132822.2026,132557.4534,229.5962443,,47.10262974,0.822095975,132519.01,47.10418767,0.822123166,-72.66295088,-1.268207737,166.8664818,2.912369519,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-90,3.622736866,-2.619208992,3.631199519,-1.570796327,2.4,60,-7144.75967,-7663.550403,-7171.156812,21979.46688,,,24838.682,24838.682
3/16/2026 16:51:07.300,,240,-40719.83,None,60,131907.8586,132839.9946,132770.0054,132506.6309,229.508217,,47.10343767,0.822110076,132468.1326,47.10499962,0.822137338,-72.66172215,-1.268186292,166.8718612,2.912463407,,,,-161.3784206,-2.816584782,116.498927,-159.9180225,-2.791096026,118.82424,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-90,3.613233364,-2.619187547,3.631293407,-1.570796327,2.4,60,-7011.68536,-7660.987201,-7169.601599,21842.27416,,,24838.682,24838.682
3/16/2026 16:51:07.333,,240,-40615.056,None,59.999,131880.8681,132829.2706,132743.13,132485.115,229.4709504,,47.08550002,0.821797005,132441.1432,47.08698608,0.821822942,-72.67654513,-1.268445002,166.8531994,2.912137697,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.98852161,1.361156481,115.3249323,-40.7321067,-0.710909373,114.0189458,-63.43494882,3.622436642,-2.629601483,3.62304707,-1.107148718,2.683281573,60,-7066.832948,-7504.761597,-7008.652794,21580.24734,,,24838.682,24838.682
3/16/2026 16:51:07.367,,240,-40363.877,None,60,131905.3826,132848.61,132774.6923,132510.2538,229.514492,,47.07763083,0.821659662,132474.4455,47.07553349,0.821623056,-72.68456794,-1.268585026,166.8404272,2.91191478,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.98852161,1.361156481,115.3249323,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.618815308,-2.629741507,3.629746776,-1.249045772,3.794733192,60,-7019.496035,-7503.983999,-7043.601591,21567.08163,,,24838.682,24838.682
3/16/2026 16:51:07.400,,240,-40315.594,None,60.001,131948.7053,132882.2399,132815.9724,132549.6549,229.5827368,,47.09176492,0.821906348,132509.5989,47.08591265,0.821804207,-72.672829,-1.268380143,166.8552229,2.912173014,,,,-161.7541455,-2.823142417,114.9810419,-160.4633451,-2.8006137,118.4175663,77.27564431,1.348714425,114.4097898,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.622417907,-2.617094568,3.637940464,-1.249045772,3.794733192,60,-7046.860238,-7613.351996,-7204.420795,21864.63303,,,24838.682,24838.682
3/16/2026 16:51:07.433,,240,-40617.518,None,60.001,131950.5682,132881.5117,132831.1628,132555.1035,229.5921741,,47.10996214,0.82222395,132519.6337,47.10800496,0.822189791,-72.65646994,-1.268094623,166.8726986,2.912478023,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-90,3.622803491,-2.619095878,3.631308023,-1.570796327,2.4,60,-7145.705085,-7664.60161,-7173.100803,21983.4075,,,24839.262,24839.262
3/16/2026 16:51:07.467,,240,-40461.725,None,60,131925.442,132858.603,132805.0648,132530.3938,229.5493757,,47.11403431,0.822295023,132494.5079,47.11209432,0.822261163,-72.65338458,-1.268040774,166.8753889,2.912524976,,,,-161.1881107,-2.813263247,115.3623856,-159.7174409,-2.787595217,117.6979184,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.60985638,-2.619042029,3.638292426,-1.249045772,3.794733192,60,-6898.642143,-7663.996796,-7208.510394,21771.14933,,,24839.262,24839.262
3/16/2026 16:51:07.500,,240,-40461.12,None,60,131907.8586,132851.4494,132787.1445,132516.1833,229.5247623,,47.10316829,0.822105375,132485.0917,47.10499962,0.822137338,-72.66326447,-1.26821321,166.8629523,2.912307917,,,,-161.3784206,-2.816584782,116.498927,-159.7174409,-2.787595217,117.6979184,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.609732555,-2.619214465,3.638075367,-1.249045772,3.794733192,60.01,-6964.406447,-7661.289607,-7204.651205,21830.34726,,,24839.262,24839.262
3/16/2026 16:51:07.533,,240,-40550.731,None,60.001,131925.442,132870.0573,132807.7901,132535.1318,229.5575821,,47.11403431,0.822295023,132494.5079,47.11209432,0.822261163,-72.6549274,-1.268067701,166.8703471,2.912436981,,,,-161.3784206,-2.816584782,116.498927,-160.2673105,-2.797192252,117.2873395,77.98852161,1.361156481,115.3249323,-41.18592517,-0.71883,114.8055748,-71.56505118,3.619453415,-2.629224182,3.631266981,-1.249045772,3.794733192,60.01,-7098.472697,-7512.105599,-7171.286411,21781.86471,,,24839.262,24839.262
3/16/2026 16:51:07.567,,240,-40432.824,None,60.001,131917.9032,132872.9222,132811.3042,132534.7617,229.556941,,47.12870165,0.822551016,132495.7643,47.12327884,0.82245637,-72.633628,-1.267695956,166.8866477,2.91272148,,,,-161.1881107,-2.813263247,115.3623856,-159.1714442,-2.778065777,118.1192618,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-90,3.600522147,-2.626664735,3.630553476,-1.570796327,2.4,60,-6771.093258,-7469.640007,-7056.244794,21296.97806,,,24839.262,24839.262
3/16/2026 16:51:07.600,,240,-40449.845,None,60,131901.5742,132842.1469,132782.4862,132509.4335,229.5130713,,47.13630877,0.822683785,132479.437,47.13091862,0.822589709,-72.62405372,-1.267528853,166.8943841,2.912856506,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.98852161,1.361156481,115.3249323,-41.12874377,-0.717831996,113.1123335,-63.43494882,3.623203409,-2.628685334,3.630688502,-1.107148718,2.683281573,60,-7079.263938,-7517.72161,-7056.503997,21653.48954,,,24839.262,24839.262
3/16/2026 16:51:07.633,,240,-40371.869,None,59.999,131883.3576,132827.82,132776.2432,132496.5164,229.4906981,,47.12191146,0.822432505,132461.2171,47.11645748,0.822337315,-72.64381384,-1.267873733,166.8831232,2.912659966,,,,-161.7541455,-2.823142417,114.9810419,-161.0123759,-2.810196096,118.0216929,77.98852161,1.361156481,115.3249323,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.632533411,-2.629030214,3.638427416,-1.249045772,3.794733192,60,-7180.520219,-7512.307196,-7208.740797,21901.56821,,,24823.308,24823.308
3/16/2026 16:51:07.667,,240,-40608.634,None,60,131907.8586,132858.603,132807.7901,132525.4701,229.5408475,,47.11050257,0.822233382,132485.7156,47.10499962,0.822137338,-72.65338458,-1.268040774,166.8703471,2.912436981,,,,-161.9395281,-2.826377954,116.1213159,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-75.96375653,3.622751038,-2.619042029,3.631266981,-1.325817664,4.947726751,60,-7120.005194,-7663.996796,-7171.286411,21955.2884,,,24823.308,24823.308
3/16/2026 16:51:07.700,,240,-40609.181,None,60.002,131935.4919,132895.8284,132822.9913,132552.1561,229.587069,,47.12462674,0.822479895,132520.8877,47.13037056,0.822580144,-72.63671644,-1.26774986,166.8878221,2.912741978,,,,-161.3784206,-2.816584782,116.498927,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-71.56505118,3.623193844,-2.618751115,3.631571978,-1.249045772,3.794733192,60.01,-7151.114242,-7670.016,-7176.21121,21997.34145,,,24823.308,24823.308
3/16/2026 16:51:07.733,,240,-40491.187,None,60.002,131911.6379,132887.2572,132800.4223,132533.8391,229.555343,,47.15070212,0.822934997,132497.6651,47.14919674,0.822908723,-72.61387568,-1.267351213,166.9068169,2.913073499,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.86317554,1.358968779,114.1514783,-41.18592517,-0.71883,114.8055748,-90,3.623522423,-2.626319992,3.631903499,-1.570796327,2.4,60,-7084.559166,-7474.996808,-7179.451201,21739.00717,,,24823.308,24823.308
3/16/2026 16:51:07.767,,240,-40425.667,None,60,131860.762,132841.4509,132762.6398,132489.0312,229.4777335,,47.15152865,0.822949422,132446.7893,47.15002635,0.822923202,-72.60768947,-1.267243243,166.9083415,2.913100109,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-90,3.623536902,-2.618244498,3.638867559,-1.570796327,2.4,60,-7082.034903,-7673.616007,-7213.852798,21969.50371,,,24823.308,24823.308
3/16/2026 16:51:07.800,,240,-40360.262,None,59.999,131858.8618,132830.6945,132761.8334,132484.5365,229.4699485,,47.1330513,0.822626932,132453.6827,47.1279196,0.822537367,-72.62250791,-1.267501874,166.8869916,2.912727483,,,,-161.9395281,-2.826377954,116.1213159,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-42.03176597,-0.733592707,114.7051873,-71.56505118,3.619729619,-2.618503129,3.64632019,-1.249045772,3.794733192,60,-7077.056141,-7669.555204,-7364.016008,22110.62735,,,24823.308,24823.308
3/16/2026 16:51:07.833,,240,-40184.006,None,60,131900.9443,132865.0518,132796.8949,132521.6918,229.5343033,,47.13250497,0.822617397,132487.6003,47.12355197,0.822461137,-72.62714452,-1.267582798,166.8905155,2.912788986,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.619653389,-2.616297223,3.638556436,-1.249045772,3.794733192,60,-7008.325116,-7622.855999,-7211.577601,21842.75872,,,24801.656,24801.656
3/16/2026 16:51:07.867,,240,-40492.987,None,60.002,131928.5965,132902.2949,132823.7985,132552.2991,229.5873167,,47.15042676,0.822930191,132514.6237,47.14892034,0.822903899,-72.61048454,-1.267292027,166.9091622,2.913114432,,,,-161.3784206,-2.816584782,116.498927,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.18592517,-0.71883,114.8055748,-71.56505118,3.620096151,-2.618293282,3.631944432,-1.249045772,3.794733192,60,-7108.359879,-7676.481599,-7181.265604,21966.10708,,,24801.656,24801.656
3/16/2026 16:51:07.900,,240,-40361.098,None,60.001,131896.5986,132878.7071,132801.2458,132526.2671,229.5422279,,47.16917425,0.823257396,132490.7849,47.17157364,0.823299273,-72.59103198,-1.266952515,166.9281605,2.913446015,,,,-161.9395281,-2.826377954,116.1213159,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.63353934,-0.726642341,115.599308,-71.56505118,3.620491525,-2.61566694,3.640088356,-1.249045772,3.794733192,60,-7089.443827,-7631.928006,-7339.737601,22061.10943,,,24801.656,24801.656
3/16/2026 16:51:07.933,,240,-40206.499,None,60,131870.8397,132837.1761,132768.8942,132493.035,229.4846683,,47.16239437,0.823139065,132456.2267,47.16830866,0.823242289,-72.59626385,-1.267043829,166.9196024,2.913296649,,,,-161.7541455,-2.823142417,114.9810419,-160.0674634,-2.793704262,116.1585124,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-90,3.616946551,-2.618045084,3.639064099,-1.570796327,3.6,60,-6970.036659,-7676.020798,-7216.804802,21862.86226,,,24801.656,24801.656
3/16/2026 16:51:07.967,,240,-40360.32,None,60,131895.3169,132867.9407,132774.3279,132513.2527,229.5196864,,47.15478269,0.823006216,132472.546,47.15684009,0.823042124,-72.60584493,-1.26721105,166.9095145,2.913120581,,,,-161.9395281,-2.826377954,116.1213159,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-42.03176597,-0.733592707,114.7051873,-71.56505118,3.620234376,-2.618212305,3.646713288,-1.249045772,3.794733192,60.01,-7084.956959,-7675.574405,-7369.948805,22130.48017,,,24801.656,24801.656
3/16/2026 16:51:08.000,,240,-40523.141,None,60.001,131938.6734,132898.0188,132815.6493,132551.4914,229.5859178,,47.16509152,0.823186139,132515.9017,47.16719334,0.823222823,-72.59906424,-1.267092705,166.9242888,2.913378441,,,,-161.9395281,-2.826377954,116.1213159,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.63353934,-0.726642341,115.599308,-63.43494882,3.620415075,-2.61809396,3.640020782,-1.107148718,2.683281573,60.01,-7089.743716,-7678.886402,-7339.622414,22108.25253,,,24801.656,24801.656
3/16/2026 16:51:08.033,,240,-40374.922,None,60.001,131923.003,132900.9318,132819.1989,132548.4515,229.5806525,,47.18356185,0.823508507,132509.0321,47.18220256,0.823484783,-72.57777054,-1.26672106,166.940587,2.913662898,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.18592517,-0.71883,114.8055748,-90,3.620677035,-2.625689839,3.632492898,-1.570796327,3.6,60,-7046.596256,-7484.083199,-7188.393601,21719.07305,,,24863.788,24863.788
3/16/2026 16:51:08.067,,240,-40510.973,None,60,131881.5794,132855.1346,132778.7078,132505.8779,229.5069128,,47.1914556,0.823646279,132475.7635,47.19395564,0.823689913,-72.57157252,-1.266612884,166.9471653,2.913777711,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.98852161,1.361156481,115.3249323,-41.18592517,-0.71883,114.8055748,-63.43494882,3.620882165,-2.627769365,3.632607711,-1.107148718,2.683281573,60,-7047.608946,-7530.681597,-7187.745607,21766.03615,,,24863.788,24863.788
3/16/2026 16:51:08.100,,240,-40159.296,None,59.999,131880.2844,132844.3566,132772.4408,132499.7529,229.496304,,47.17325854,0.82332868,132465.6688,47.17922063,0.823432739,-72.58638651,-1.266871437,166.9359065,2.913581209,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.58341181,-0.72576745,113.9052238,-90,3.620624991,-2.615585862,3.639348659,-1.570796327,3.6,60,-7020.301105,-7631.020798,-7220.779203,21872.10111,,,24863.788,24863.788
3/16/2026 16:51:08.133,,240,-40322.491,None,60,131923.003,132878.7071,132798.5323,132534.121,229.5558313,,47.17270197,0.823318966,132499.5855,47.18220256,0.823484783,-72.59103198,-1.266952515,166.9332037,2.913534036,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.620677035,-2.61795377,3.639301486,-1.249045772,3.794733192,60,-7022.802224,-7679.635209,-7221.571197,21924.00863,,,24863.788,24863.788
3/16/2026 16:51:08.167,,240,-40017.629,None,60.002,131958.8674,132919.5686,132825.468,132568.6732,229.6156775,,47.19794548,0.823759549,132527.2878,47.20373094,0.823860524,-72.56944855,-1.266575814,166.9518416,2.913859328,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-71.56505118,3.621052776,-2.615290239,3.64667443,-1.249045772,3.794733192,60.01,-7029.351005,-7639.228795,-7263.345606,21931.92541,,,24863.788,24863.788
3/16/2026 16:51:08.200,,240,-40365,None,60.001,131935.0689,132907.4609,132826.3305,132557.0187,229.5954913,,47.21641593,0.824081919,132520.4427,47.22256703,0.824189276,-72.55154254,-1.266263295,166.9731808,2.914231768,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.18592517,-0.71883,114.8055748,-71.56505118,3.621381528,-2.625232074,3.633061768,-1.249045772,3.794733192,60,-7056.758964,-7490.491199,-7196.428806,21743.67897,,,24863.788,24863.788
3/16/2026 16:51:08.233,,240,-40414.277,None,60,131918.1111,132880.9671,132791.2572,132530.8234,229.5501197,,47.21317504,0.824025355,132494.678,47.22285288,0.824194265,-72.55337571,-1.26629529,166.9696796,2.91417066,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-90,3.624807965,-2.617296545,3.63993811,-1.570796327,3.6,60,-7101.80495,-7688.505595,-7229.635202,22019.94575,,,24863.788,24863.788
3/16/2026 16:51:08.267,,240,-40158.763,None,60,131917.454,132892.4151,132805.6541,132539.24,229.5646977,,47.20936695,0.823958891,132502.8296,47.21548759,0.824065716,-72.55492688,-1.266322363,166.9658031,2.914103001,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.58341181,-0.72576745,113.9052238,-90,3.621257968,-2.615036788,3.639870451,-1.570796327,2.4,60.01,-7030.827246,-7640.999992,-7229.519993,21901.34723,,,24842.571,24842.571
3/16/2026 16:51:08.300,,240,-40313.477,None,60.002,131952.6859,132914.6592,132823.6261,132564.3662,229.6082176,,47.21993971,0.824143421,132529.2501,47.22964458,0.824312802,-72.54167285,-1.266091036,166.978224,2.914319788,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-90,3.621505054,-2.617092291,3.640087238,-1.570796327,3.6,60.01,-7058.903249,-7693.171202,-7233.379193,21985.45364,,,24842.571,24842.571
3/16/2026 16:51:08.333,,240,-40181.803,None,60.002,131954.6764,132909.7811,132807.4215,132557.9845,229.5971641,,47.24955231,0.824660258,132514.9394,47.2517341,0.824698337,-72.5138951,-1.265606223,167.0084875,2.914847986,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-42.43622979,-0.740651932,113.8166947,-63.43494882,3.621890589,-2.616607478,3.655499918,-1.107148718,2.683281573,60,-7040.019691,-7699.3344,-7430.630406,22169.9845,,,24842.571,24842.571
3/16/2026 16:51:08.367,,240,-40326.019,None,60,131921.4295,132871.839,132790.3349,132528.5657,229.5462093,,47.25365108,0.824731795,132489.8366,47.25967821,0.824836988,-72.51416607,-1.265610952,167.0174139,2.91500378,,,,-161.9395281,-2.826377954,116.1213159,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-42.03176597,-0.733592707,114.7051873,-63.43494882,3.62202924,-2.616612207,3.648596487,-1.107148718,2.683281573,60,-7110.380867,-7697.073606,-7395.926404,22203.38088,,,24842.571,24842.571
3/16/2026 16:51:08.400,,240,-40420.397,None,59.999,131927.5798,132876.7174,132789.4343,132531.936,229.5520468,,47.23165081,0.824347818,132487.8443,47.23375703,0.824384578,-72.54195174,-1.266095904,166.9960691,2.914631244,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.98852161,1.361156481,115.3249323,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.624998278,-2.627252385,3.63246324,-1.249045772,3.794733192,60,-7104.014258,-7538.803197,-7080.393605,21723.21106,,,24842.571,24842.571
3/16/2026 16:51:08.433,,240,-40281.566,None,60,131960.8349,132922.5072,132835.3175,132573.5977,229.624207,,47.22346303,0.824204914,132538.0579,47.22581983,0.824246048,-72.54815897,-1.26620424,166.9793903,2.914340143,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.6214383,-2.617205495,3.632172139,-1.249045772,3.794733192,60,-7035.13442,-7692.120007,-7078.98239,21806.23682,,,24842.571,24842.571
3/16/2026 16:51:08.467,,240,-40284.677,None,60.002,132005.5488,132963.4061,132862.2881,132611.1105,229.689181,,47.2410726,0.824512259,132582.1047,47.25086588,0.824683184,-72.52659583,-1.265827893,166.9980136,2.914665181,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.621875436,-2.616829148,3.632497177,-1.249045772,3.794733192,60,-7066.743003,-7699.492797,-7084.727995,21850.96379,,,24842.312,24842.312
3/16/2026 16:51:08.500,,240,-40256.122,None,60.002,131972.9716,132932.0472,132848.8019,132585.3166,229.6445048,,47.26744649,0.82497257,132542.0474,47.26616871,0.824950269,-72.50064967,-1.265375047,167.0232273,2.915105243,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,76.82744658,1.340891899,115.8481765,-41.58341181,-0.72576745,113.9052238,-108.4349488,3.622142521,-2.606266946,3.640872693,-1.892546881,3.794733192,60,-7044.864613,-7855.833587,-7245.187195,22145.88539,,,24842.312,24842.312
3/16/2026 16:51:08.533,,240,-40289.357,None,60,131930.9143,132879.0523,132799.3331,132537.1288,229.561041,,47.26450598,0.824921249,132499.3187,47.27057944,0.825027251,-72.50429576,-1.265438683,167.023622,2.915112132,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-90,3.622219503,-2.616439938,3.640879582,-1.570796327,2.4,60,-7043.633461,-7699.780804,-7242.580796,21985.99506,,,24842.312,24842.312
3/16/2026 16:51:08.567,,240,-40297.666,None,60,131937.7189,132876.0759,132807.4215,132541.0935,229.5679081,,47.24603011,0.824598784,132506.1279,47.25202366,0.824703391,-72.52559134,-1.265810361,167.0084875,2.914847986,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.40667004,1.351001255,115.5806212,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.621895643,-2.616811616,3.640615436,-1.249045772,3.794733192,60.01,-7039.619858,-7694.668803,-7239.513606,21973.80227,,,24842.312,24842.312
3/16/2026 16:51:08.600,,240,-40353.826,None,60.001,131972.3016,132917.6218,132830.8073,132574.2634,229.62536,,47.25278563,0.82471669,132540.7089,47.25880671,0.824821778,-72.52038309,-1.26571946,167.0108147,2.914888604,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.98852161,1.361156481,115.3249323,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.62201403,-2.626875941,3.640656054,-1.249045772,3.794733192,60.01,-7066.415885,-7546.147201,-7241.328003,21853.89109,,,24842.312,24842.312
3/16/2026 16:51:08.633,,240,-40313.765,None,60.002,131982.4592,132920.6026,132855.1086,132586.7465,229.6469813,,47.27096631,0.825034003,132550.862,47.27706522,0.825140449,-72.49909429,-1.2653479,167.0344754,2.915301561,,,,-161.1881107,-2.813263247,115.3623856,-159.7174409,-2.787595217,117.6979184,77.86317554,1.358968779,114.1514783,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.612735666,-2.624316679,3.641069011,-1.249045772,3.794733192,60,-6940.83646,-7503.307201,-7248.139203,21692.28286,,,24842.312,24842.312
3/16/2026 16:51:08.667,,240,-39946.061,None,60.001,131958.0375,132908.546,132823.6467,132564.1057,229.6077664,,47.28239921,0.825233544,132526.4375,47.28854849,0.82534087,-72.48118202,-1.265035272,167.0472859,2.915525146,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.622533122,-2.613749697,3.64039129,-1.249045772,3.794733192,60,-6979.479072,-7658.841599,-7129.785606,21768.10628,,,24842.312,24842.312
3/16/2026 16:51:08.700,,240,-40180.176,None,60,131922.7721,132874.8252,132793.9459,132531.2152,229.5507984,,47.27183868,0.825049228,132499.9903,47.27440782,0.825094068,-72.49287007,-1.265239267,167.0337127,2.915288248,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.98852161,1.361156481,115.3249323,-41.12874377,-0.717831996,113.1123335,-63.43494882,3.631949884,-2.626395748,3.633120244,-1.107148718,2.683281573,60,-7174.78081,-7550.121599,-7089.335994,21814.2384,,,24884.307,24884.307
3/16/2026 16:51:08.733,,240,-40019.083,None,60,131930.243,132890.4972,132796.639,132539.8312,229.5657217,,47.26450598,0.824921249,132499.3187,47.26321511,0.824898719,-72.50585119,-1.26546583,167.0286672,2.915200188,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.40667004,1.351001255,115.5806212,-41.9872125,-0.732815102,113.010442,-63.43494882,3.631754535,-2.616467085,3.64801529,-1.107148718,2.683281573,60,-7172.118874,-7700.083206,-7279.372798,22151.57488,,,24884.307,24884.307
3/16/2026 16:51:08.767,,240,-39946.291,None,60.002,131948.5449,132893.4906,132826.337,132556.8232,229.5951527,,47.2788795,0.825172114,132517.6213,47.2776508,0.825150669,-72.48455836,-1.2650942,167.0422413,2.915437101,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.622342921,-2.613808625,3.640303245,-1.249045772,3.794733192,60,-7046.273838,-7657.200004,-7128.777604,21832.25145,,,24884.307,24884.307
3/16/2026 16:51:08.800,,240,-40200.466,None,60.001,131949.8981,132877.8298,132815.582,132548.4466,229.580644,,47.29735545,0.82549458,132510.8366,47.29237719,0.825407693,-72.47157503,-1.264867598,167.0624209,2.915789302,,,,-161.1881107,-2.813263247,115.3623856,-160.4633451,-2.8006137,118.4175663,77.27564431,1.348714425,114.4097898,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.626021393,-2.613582023,3.633621298,-1.249045772,3.794733192,60,-7119.091417,-7659.273602,-7097.126399,21875.49142,,,24884.307,24884.307
3/16/2026 16:51:08.833,,240,-40250.189,None,60,131924.8024,132862.7731,132780.4962,132523.3692,229.5372086,,47.29764963,0.825499714,132493.8797,47.29650167,0.825479679,-72.47495107,-1.264926521,167.058943,2.9157286,,,,-161.1881107,-2.813263247,115.3623856,-159.7174409,-2.787595217,117.6979184,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-90,3.613074896,-2.6238953,3.633560596,-1.570796327,2.4,60,-6942.472417,-7505.596807,-7094.448001,21542.51722,,,24884.307,24884.307
3/16/2026 16:51:08.867,,240,-40089.802,None,60,131924.1235,132859.1601,132797.5677,132527.6383,229.544603,,47.29031673,0.825371731,132493.2004,47.28913713,0.825351143,-72.47988589,-1.26501265,167.0500106,2.915572701,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.622543395,-2.613727075,3.633404697,-1.249045772,3.794733192,60.01,-7047.683059,-7656.292801,-7093.295999,21797.27186,,,24884.307,24884.307
3/16/2026 16:51:08.900,,240,-40130.698,None,60.001,131949.8981,132892.887,132818.2692,132554.3758,229.5909137,,47.29354265,0.825428034,132518.9752,47.29237719,0.825407693,-72.46819976,-1.264808689,167.0573757,2.915701246,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.622599945,-2.613523114,3.641468696,-1.249045772,3.794733192,60.01,-7049.817992,-7660.915195,-7251.436794,21962.16998,,,24883.451,24883.451
3/16/2026 16:51:08.933,,240,-40135.752,None,60.002,131952.6308,132895.9129,132839.9328,132563.5297,229.6067686,,47.32286804,0.825939859,132521.7092,47.32182908,0.825921726,-72.44690818,-1.264437081,167.0860749,2.916202141,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.623113978,-2.62340586,3.634034137,-1.249045772,3.794733192,60,-7080.311095,-7513.919998,-7103.8944,21698.12549,,,24883.451,24883.451
3/16/2026 16:51:08.967,,240,-40120.646,None,60,131919.4063,132857.3913,132808.4976,132529.1329,229.5471917,,47.33431301,0.826139611,132497.3087,47.32979097,0.826060687,-72.4307969,-1.264155886,167.0988991,2.916425965,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-90,3.623252939,-2.623124665,3.634257961,-1.570796327,2.4,60,-7080.889892,-7515.446402,-7105.175995,21701.51229,,,24883.451,24883.451
3/16/2026 16:51:09.000,,240,-40116.47,None,60,131901.7609,132842.329,132776.0871,132507.4189,229.509582,,47.3310945,0.826083438,132471.5285,47.32272502,0.825937363,-72.43416884,-1.264214737,167.0903831,2.916277333,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-63.43494882,3.623129615,-2.623183516,3.634109329,-1.107148718,2.683281573,60,-7077.841857,-7513.819206,-7101.475197,21693.13626,,,24883.451,24883.451
3/16/2026 16:51:09.033,,240,-39841.344,None,60,131918.0309,132854.3515,132793.1473,132522.5334,229.535761,,47.31612985,0.825822255,132487.109,47.31506155,0.82580361,-72.45209429,-1.264527595,167.0814464,2.916121358,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.632659426,-2.61324202,3.64893646,-1.570796327,2.4,60,-7183.616642,-7662.384003,-7291.2672,22137.26784,,,24883.451,24883.451
3/16/2026 16:51:09.067,,240,-39849.84,None,60.002,131970.9666,132906.7745,132846.2681,132575.3593,229.6272581,,47.33723106,0.826190541,132540.0456,47.33625419,0.826173491,-72.43211129,-1.264178826,167.0973208,2.916398419,,,,-161.5650512,-2.819842099,113.8419958,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.633029307,-2.612893251,3.649213521,-1.570796327,2.4,60.01,-7120.215851,-7669.987198,-7297.819201,22088.02225,,,24883.451,24883.451
3/16/2026 16:51:09.100,,240,-39999.485,None,60.003,131956.7951,132905.6477,132839.2352,132567.9315,229.6143928,,47.37036747,0.82676888,132534.7039,47.36600461,0.826692734,-72.39939675,-1.26360785,167.1337923,2.917034967,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-90,3.623884986,-2.622576629,3.649850069,-1.570796327,2.4,60,-6997.991157,-7525.396799,-7305.782396,21829.17035,,,24964.364,24964.364
3/16/2026 16:51:09.133,,240,-39984.739,None,60.001,131932.4145,132867.1571,132798.7958,132533.472,229.5547072,,47.38212506,0.826974089,132493.3694,47.37750656,0.826893481,-72.38327289,-1.263326435,167.1404285,2.91715079,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-71.56505118,3.624085733,-2.622295214,3.649965892,-1.249045772,3.794733192,60,-7068.514454,-7526.923207,-7305.076802,21900.51446,,,24964.364,24964.364
3/16/2026 16:51:09.167,,240,-39970.181,None,60,131914.7556,132848.4577,132789.7683,132518.3484,229.5285124,,47.37509669,0.826851421,132475.7092,47.3704477,0.82677028,-72.39157201,-1.263471282,167.1342283,2.917042576,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.40667004,1.351001255,115.5806212,-41.9872125,-0.732815102,113.010442,-71.56505118,3.633626096,-2.614472537,3.649857678,-1.249045772,3.794733192,60,-7195.979688,-7724.131204,-7303.161607,22223.2725,,,24964.364,24964.364
3/16/2026 16:51:09.200,,240,-40061.52,None,60.001,131923.5848,132890.0318,132824.8647,132546.8942,229.5779551,,47.37448851,0.826840806,132509.6211,47.37397737,0.826831885,-72.38640459,-1.263381094,167.1376861,2.917102926,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.12874377,-0.717831996,113.1123335,-90,3.624024137,-2.612095519,3.634934922,-1.570796327,2.4,60.01,-7068.550121,-7679.491198,-7115.011194,21863.05251,,,24964.364,24964.364
3/16/2026 16:51:09.233,,240,-40059.36,None,60.002,131950.7826,132904.5643,132837.5875,132565.0242,229.6093572,,47.39617616,0.827219327,132528.6959,47.39192613,0.82714515,-72.36668168,-1.263036864,167.1601744,2.917495422,,,,-161.1881107,-2.813263247,115.3623856,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.12874377,-0.717831996,113.1123335,-63.43494882,3.624337402,-2.611751289,3.635327418,-1.107148718,2.683281573,60,-7097.256904,-7684.848001,-7120.886397,21902.9913,,,24964.364,24964.364
3/16/2026 16:51:09.267,,240,-40097.146,None,60.002,131936.6777,132911.3174,132838.6298,132562.9496,229.6057638,,47.42198718,0.827669814,132522.7149,47.42168706,0.827664576,-72.34046496,-1.262579296,167.1815102,2.917867802,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.624856828,-2.621548075,3.635699798,-1.249045772,3.794733192,60,-7080.486241,-7539.264,-7125.868795,21745.61904,,,24964.364,24964.364
3/16/2026 16:51:09.300,,240,-40082.486,None,60,131903.4853,132865.5802,132798.2032,132523.1484,229.5368263,,47.42993991,0.827808615,132489.5225,47.42967505,0.827803993,-72.33418568,-1.262469702,167.188161,2.917983879,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-63.43494882,3.624996245,-2.621438481,3.635815875,-1.107148718,2.683281573,60,-7080.593384,-7538.112001,-7125.235198,21743.94058,,,25050.482,25050.482
3/16/2026 16:51:09.333,,240,-40229.438,None,60,131911.6035,132877.0144,132812.5657,132534.4606,229.5564194,,47.42611836,0.827741917,132497.6407,47.42583654,0.827736998,-72.3357559,-1.262497107,167.184261,2.917915811,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.18592517,-0.71883,114.8055748,-71.56505118,3.62492925,-2.611211532,3.636745811,-1.249045772,3.794733192,60,-7080.123525,-7690.334407,-7245.1584,22015.61633,,,25050.482,25050.482
3/16/2026 16:51:09.367,,240,-39840.12,None,60.002,131947.6784,132914.4534,132839.6905,132568.0016,229.6145142,,47.44748718,0.828114873,132533.7157,47.44730035,0.828111612,-72.31917929,-1.262207791,167.2028457,2.918240177,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-42.43622979,-0.740651932,113.8166947,-90,3.634967428,-2.610922216,3.658892109,-1.570796327,2.4,60.01,-7217.139693,-7696.296,-7477.056003,22390.4917,,,25050.482,25050.482
3/16/2026 16:51:09.400,,240,-39948.797,None,60.003,131950.5944,132913.4762,132838.1165,132568.1167,229.6147136,,47.47680601,0.828626583,132536.6319,47.4767494,0.828625595,-72.28646578,-1.261636832,167.2292286,2.918700644,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-41.58341181,-0.72576745,113.9052238,-63.43494882,3.635481411,-2.610351257,3.644468094,-1.107148718,2.683281573,60,-7224.196101,-7703.726407,-7292.318398,22220.24091,,,25050.482,25050.482
3/16/2026 16:51:09.433,,240,-39861.59,None,60.001,131918.1564,132886.4894,132813.1621,132540.0004,229.5660146,,47.49210293,0.828893565,132504.194,47.49211426,0.828893763,-72.2718858,-1.261382364,167.253328,2.919121258,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.86317554,1.358968779,114.1514783,-42.43622979,-0.740651932,113.8166947,-90,3.635749579,-2.620351143,3.65977319,-1.570796327,3.6,60,-7226.025156,-7553.606399,-7487.135996,22266.76755,,,25050.482,25050.482
3/16/2026 16:51:09.467,,240,-39939.581,None,60,131900.465,132859.9752,132795.052,132519.2206,229.5300231,,47.48508981,0.828771163,132486.5026,47.48506998,0.828770817,-72.27366347,-1.26141339,167.2409434,2.918905106,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-71.56505118,3.625963069,-2.620382169,3.651720208,-1.249045772,3.794733192,60,-7093.469165,-7551.691203,-7327.857596,21973.01796,,,25050.482,25050.482
3/16/2026 16:51:09.500,,240,-39783.398,None,60,131917.4196,132890.6142,132821.1098,132543.7892,229.5725771,,47.47744026,0.828637653,132502.7225,47.48475039,0.828765239,-72.28331744,-1.261581884,167.2381812,2.918856897,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.635621055,-2.610296309,3.651671999,-1.570796327,3.6,60,-7224.220997,-7703.121592,-7328.664006,22256.0066,,,25050.482,25050.482
3/16/2026 16:51:09.533,,240,-39786.106,None,60.003,131962.3937,132935.4004,132857.3333,132585.7773,229.6453027,,47.50229877,0.829071516,132547.6892,47.50971667,0.829200983,-72.25690469,-1.261120894,167.2629429,2.91928907,,,,-161.5650512,-2.819842099,113.8419958,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.636056799,-2.609835319,3.652104172,-1.570796327,3.6,60,-7160.870746,-7711.7616,-7336.324803,22208.95715,,,25049.314,25049.314
3/16/2026 16:51:09.567,,240,-40163.962,None,60.003,131966.1366,132934.5057,132847.9071,132583.5717,229.6414824,,47.54627004,0.829838959,132552.1738,47.54652191,0.829843355,-72.2241959,-1.260550018,167.3044688,2.920013834,,,,-161.7541455,-2.823142417,114.9810419,-160.4633451,-2.8006137,118.4175663,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-90,3.630457055,-2.619518797,3.63784583,-1.570796327,3.6,60,-7157.527343,-7567.286406,-7154.740797,21879.55455,,,25049.314,25049.314
3/16/2026 16:51:09.600,,240,-39920.472,None,60.001,131926.4053,132888.3711,132816.5855,132544.5095,229.5738247,,47.56541135,0.830173038,132511.6815,47.57311128,0.830307427,-72.20151751,-1.260154205,167.3173438,2.920238545,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.73522627,1.356735643,112.978582,-41.58341181,-0.72576745,113.9052238,-71.56505118,3.627499679,-2.616889848,3.646005995,-1.249045772,3.794733192,60,-7045.038891,-7521.120004,-7311.513596,21877.67249,,,25049.314,25049.314
3/16/2026 16:51:09.633,,240,-39806.28,None,60,131917.5479,132876.9455,132802.244,132532.9621,229.553824,,47.56573983,0.830178771,132494.728,47.56959503,0.830246057,-72.19993587,-1.260126601,167.3212581,2.920306862,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-71.56505118,3.623950319,-2.61909538,3.653121964,-1.249045772,3.794733192,60,-6996.753409,-7569.575996,-7346.606406,21912.93581,,,25049.314,25049.314
3/16/2026 16:51:09.667,,240,-39728.534,None,60.001,131935.2632,132907.1343,132823.026,132555.8703,229.5935022,,47.57274174,0.830300978,132512.4422,47.57662705,0.830368789,-72.19324767,-1.26000987,167.3285806,2.920434664,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.86317554,1.358968779,114.1514783,-42.43622979,-0.740651932,113.8166947,-90,3.633818914,-2.618978649,3.661086596,-1.570796327,2.4,60.01,-7129.232674,-7572.830401,-7504.934402,22206.99748,,,25049.314,25049.314
3/16/2026 16:51:09.700,,240,-40068.864,None,60.003,131955.2853,132929.1701,132847.6312,132578.0961,229.6319984,,47.59789854,0.830740047,132540.5514,47.60574087,0.830876921,-72.16370061,-1.259494176,167.3521841,2.920846623,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.58341181,-0.72576745,113.9052238,-90,3.628069173,-2.618462955,3.646614073,-1.570796327,3.6,60,-7124.751434,-7580.865605,-7321.276794,22026.89383,,,25049.314,25049.314
3/16/2026 16:51:09.733,,240,-39845.059,None,60.001,131932.5701,132894.5129,132808.4645,132545.895,229.5762245,,47.62788512,0.831263411,132509.7401,47.63201175,0.831335434,-72.14258695,-1.259125673,167.3802253,2.921336034,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-71.56505118,3.628527686,-2.607840098,3.654151136,-1.249045772,3.794733192,60,-7058.644629,-7735.521599,-7360.415999,22154.58223,,,25063.732,25063.732
3/16/2026 16:51:09.767,,240,-39733.128,None,60,131898.6647,132871.6694,132791.5126,132521.3493,229.5337102,,47.63205565,0.831336201,132484.7005,47.6326888,0.831347251,-72.13941341,-1.259070285,167.3891992,2.921492659,,,,-161.7541455,-2.823142417,114.9810419,-160.820992,-2.806855816,116.8876384,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.638203067,-2.618039064,3.646358803,-1.249045772,3.794733192,60,-7257.843698,-7583.155197,-7206.01921,22047.01811,,,25063.732,25063.732
3/16/2026 16:51:09.800,,240,-39859.258,None,60.001,131932.5701,132894.5129,132817.5537,132548.9308,229.5814827,,47.62788512,0.831263411,132509.7401,47.63201175,0.831335434,-72.14258695,-1.259125673,167.3864079,2.92144394,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-90,3.628527686,-2.618094452,3.646310084,-1.570796327,3.6,60,-7129.269898,-7583.731204,-7206.796802,21919.7979,,,25063.732,25063.732
3/16/2026 16:51:09.833,,240,-39849.149,None,60.003,131978.4795,132954.5549,132865.6371,132600.2894,229.6704383,,47.65618497,0.831757337,132563.7268,47.66428439,0.831898698,-72.11288909,-1.258607348,167.4122576,2.921895103,,,,-161.7541455,-2.823142417,114.9810419,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.62909095,-2.607321773,3.654710205,-1.570796327,3.6,60.01,-7139.760922,-7745.803193,-7370.899203,22256.46332,,,25063.732,25063.732
3/16/2026 16:51:09.867,,240,-39805.819,None,60.004,131974.3753,132949.8202,132844.7484,132590.3687,229.6532552,,47.70049108,0.832530624,132551.5329,47.70493393,0.832608167,-72.06875174,-1.257837006,167.452667,2.922600381,,,,-161.5650512,-2.819842099,113.8419958,-159.5129858,-2.784026802,116.5730672,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-90,3.616634969,-2.606551431,3.647466525,-1.570796327,3.6,60,-6901.773475,-7755.609595,-7223.356802,21880.73987,,,25063.732,25063.732
3/16/2026 16:51:09.900,,240,-39867.005,None,60.001,131917.0545,132888.7141,132782.2666,132530.0594,229.5487964,,47.72002776,0.832871604,132494.2085,47.72455801,0.832950671,-72.04934916,-1.257498367,167.4784935,2.923051139,,,,-161.1881107,-2.813263247,115.3623856,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.626654933,-2.616467146,3.640883135,-1.249045772,3.794733192,60,-7126.766033,-7604.769601,-7191.288002,21922.82364,,,25063.732,25063.732
3/16/2026 16:51:09.933,,240,-39656.822,None,60,131899.2974,132847.0703,132761.4402,132503.294,229.5024373,,47.7168843,0.83281674,132468.3788,47.71754492,0.83282827,-72.05441106,-1.257586714,167.4711923,2.922923708,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.626532532,-2.606301139,3.647789852,-1.249045772,3.794733192,60,-7029.836558,-7752.887996,-7223.040011,22005.76456,,,25086.635,25086.635
3/16/2026 16:51:09.967,,240,-39720.024,None,60.001,131934.0059,132888.7141,132808.2976,132544.3777,229.5735964,,47.71967954,0.832865526,132511.1599,47.72420769,0.832944557,-72.04934916,-1.257498367,167.4756845,2.923002111,,,,-160.9940158,-2.809875652,114.2271421,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.12874377,-0.717831996,113.1123335,-90,3.626648819,-2.61423401,3.640834107,-1.570796327,2.4,60,-7057.454822,-7555.622397,-7192.051194,21805.12841,,,25086.635,25086.635
