time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:10.000,,240,-39892.162,None,60.003,131988.9186,132937.4542,132851.2824,132593.2434,229.6582343,,47.7517809,0.8334258,132557.183,47.75994987,0.833568376,-72.01809563,-1.25695289,167.511609,2.923629113,,,,-161.1881107,-2.813263247,115.3623856,-159.7174409,-2.787595217,117.6979184,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.621163593,-2.605667315,3.648495257,-1.249045772,3.794733192,60,-7055.758829,-7766.452794,-7237.123206,22059.33483,,,25086.635,25086.635
3/16/2026 16:51:10.033,,240,-39649.608,None,60.003,131967.1923,132929.176,132833.1435,132577.2098,229.6304633,,47.78877067,0.834071394,132544.3333,47.79359984,0.834155679,-71.97886773,-1.256268234,167.546984,2.924246523,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.627859941,-2.604982659,3.649112667,-1.249045772,3.794733192,60,-7051.581202,-7774.919995,-7244.179208,22070.6804,,,25086.635,25086.635
3/16/2026 16:51:10.067,,240,-39669.379,None,60,131934.1199,132883.5316,132792.816,132537.5129,229.5617062,,47.79717189,0.834218023,132494.309,47.80167938,0.834296693,-71.97246497,-1.256156484,167.5537461,2.924364544,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-71.56505118,3.628000955,-2.604870909,3.657179646,-1.249045772,3.794733192,60,-7050.800176,-7773.710404,-7399.1232,22223.63378,,,25086.635,25086.635
3/16/2026 16:51:10.100,,240,-39552.192,None,60,131934.1199,132883.5316,132801.9485,132540.563,229.5669891,,47.80065759,0.83427886,132503.1985,47.80167938,0.834296693,-71.97246497,-1.256156484,167.5599175,2.924472255,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.637746818,-2.604870909,3.657287357,-1.570796327,2.4,60.01,-7180.896411,-7773.710404,-7401.038398,22355.64521,,,25086.635,25086.635
3/16/2026 16:51:10.133,,240,-39825.95,None,60.003,131961.6255,132913.5217,132829.3551,132568.8657,229.6160108,,47.81843978,0.834589217,132530.7033,47.81953804,0.834608386,-71.94947105,-1.255755165,167.5784267,2.9247953,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-71.56505118,3.631800638,-2.614723944,3.657610402,-1.249045772,3.794733192,60.01,-7103.364803,-7629.062405,-7406.783996,22139.2112,,,25087.06,25087.06
3/16/2026 16:51:10.167,,240,-39779.597,None,60.002,131965.8267,132913.0341,132837.3273,132572.7594,229.6227549,,47.84775045,0.835100785,132534.0585,47.8563341,0.835250598,-71.91675533,-1.255184168,167.6109816,2.925363492,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.27564431,1.348714425,114.4097898,-41.12874377,-0.717831996,113.1123335,-90,3.62895486,-2.603898593,3.643195488,-1.570796327,3.6,60,-7065.635459,-7788.139195,-7224.753595,22078.52825,,,25087.06,25087.06
3/16/2026 16:51:10.200,,240,-39766.723,None,60.001,131951.4243,132878.5884,132801.0241,132544.3443,229.5735386,,47.87394782,0.835558015,132511.5989,47.87878065,0.835642364,-71.89557491,-1.2548145,167.6340437,2.925766001,,,,-160.9940158,-2.809875652,114.2271421,-160.2673105,-2.797192252,117.2873395,77.73522627,1.356735643,112.978582,-41.12874377,-0.717831996,113.1123335,-90,3.632834616,-2.611550143,3.643597997,-1.570796327,3.6,60,-7140.173048,-7589.836796,-7228.079993,21958.08984,,,25087.06,25087.06
3/16/2026 16:51:10.233,,240,-39711.269,None,60,131934.4752,132878.5884,132801.0241,132538.7201,229.5637972,,47.87394782,0.835558015,132511.5989,47.87915079,0.835648824,-71.89557491,-1.2548145,167.6340437,2.925766001,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-90,3.632841076,-2.603528925,3.650632145,-1.570796327,3.6,60,-7116.184038,-7790.947195,-7262.208002,22169.33924,,,25087.06,25087.06
3/16/2026 16:51:10.267,,240,-39611.966,None,60.002,131970.0822,132901.1848,132828.4862,132567.2587,229.6132275,,47.88823501,0.835807374,132530.2541,47.89312781,0.835892769,-71.88243075,-1.254585091,167.6525376,2.926088781,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.633085021,-2.611320734,3.650954925,-1.107148718,2.683281573,60.01,-7120.430935,-7594.099199,-7267.910401,21982.44054,,,25087.06,25087.06
3/16/2026 16:51:10.300,,240,-39680.77,None,60.003,131983.3004,132919.6666,132845.7213,132583.5774,229.6414924,,47.92834705,0.836507461,132543.4641,47.9334096,0.836595819,-71.84149254,-1.253870584,167.6912487,2.926764416,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-90,3.630300081,-2.612839363,3.659579518,-1.570796327,2.4,60,-7084.065268,-7654.118407,-7433.395201,22171.57888,,,25087.06,25087.06
3/16/2026 16:51:10.333,,240,-39608.482,None,60.002,131952.896,132881.3751,132806.9401,132547.7398,229.5794197,,47.95840927,0.837032146,132513.0535,47.96360061,0.837122752,-71.80884761,-1.253300823,167.7193897,2.92725557,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-71.56505118,3.630827014,-2.602015248,3.660070672,-1.249045772,3.794733192,60,-7089.457485,-7810.862395,-7437.628805,22337.94869,,,25087.06,25087.06
3/16/2026 16:51:10.367,,240,-39668.904,None,60,131910.0877,132843.4281,132769.2115,132508.2528,229.5110262,,47.95954582,0.837051982,132462.2097,47.96087267,0.83707514,-71.80891725,-1.253302038,167.7211453,2.927286211,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.634267392,-2.602016463,3.652152355,-1.249045772,3.794733192,60,-7132.48949,-7808.616001,-7280.236803,22221.34229,,,25155.896,25155.896
3/16/2026 16:51:10.400,,240,-39558.974,None,60,131917.2493,132851.083,132797.7678,132522.7252,229.5360931,,47.94798334,0.836850179,132486.32,47.9496408,0.836879107,-71.8154496,-1.253416049,167.7132295,2.927148055,,,,-161.5650512,-2.819842099,113.8419958,-160.820992,-2.806855816,116.8876384,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-90,3.643734923,-2.602130474,3.652014199,-1.570796327,3.6,60,-7259.277857,-7807.579203,-7280.006411,22346.86347,,,25155.896,25155.896
3/16/2026 16:51:10.433,,240,-39786.624,None,60.002,131978.7567,132911.669,132839.5653,132577.3411,229.6306906,,47.96497806,0.837146793,132547.8261,47.96670802,0.837176986,-71.80224862,-1.253185649,167.7277497,2.92740148,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.12874377,-0.717831996,113.1123335,-90,3.630881248,-2.612154428,3.645233476,-1.570796327,3.6,60,-7092.040176,-7662.6288,-7251.710399,22006.37938,,,25155.896,25155.896
3/16/2026 16:51:10.467,,240,-39303.907,None,60.003,131983.1755,132941.6809,132871.1888,132599.3991,229.6688963,,48.00507708,0.837846653,132561.1605,48.00349448,0.837819031,-71.7629435,-1.252499645,167.7624872,2.928007762,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.14190983,1.346380318,113.2395691,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.641269156,-2.598879963,3.652873906,-1.249045772,3.794733192,60,-7230.739126,-7774.934402,-7295.212807,22300.88633,,,25155.896,25155.896
3/16/2026 16:51:10.500,,240,-39568.637,None,60.002,131960.8807,132899.7318,132841.6802,132568.1268,229.6147311,,48.03168364,0.838311025,132521.9205,48.0298276,0.838278631,-71.73519405,-1.252015326,167.7967968,2.928606578,,,,-161.5650512,-2.819842099,113.8419958,-159.5129858,-2.784026802,116.5730672,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.622305433,-2.608750969,3.653472722,-1.570796327,3.6,60,-6976.195631,-7627.276794,-7301.376004,21904.84843,,,25155.896,25155.896
3/16/2026 16:51:10.533,,240,-39572.194,None,60,131918.9626,132850.3893,132803.9572,132525.1293,229.5402572,,48.03245994,0.838324574,132488.0269,48.03448179,0.838359862,-71.73362064,-1.251987865,167.7985739,2.928637595,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.27564431,1.348714425,114.4097898,-41.9872125,-0.732815102,113.010442,-90,3.632064124,-2.60070229,3.661452697,-1.570796327,3.6,60,-7104.583265,-7826.155193,-7455.470402,22386.20886,,,25155.896,25155.896
3/16/2026 16:51:10.567,,240,-39439.44,None,60,131926.9871,132865.5461,132803.9572,132532.8567,229.5536415,,48.03592999,0.838385138,132496.9495,48.03060673,0.838292229,-71.73032858,-1.251930407,167.7985739,2.928637595,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.631996491,-2.60866605,3.653503739,-1.570796327,3.6,60,-7104.161826,-7626.412806,-7299.705605,22030.28024,,,25139.778,25139.778
3/16/2026 16:51:10.600,,240,-39592.022,None,60.002,131955.5603,132891.9952,132834.0752,132561.2359,229.6027958,,48.05366402,0.838694655,132524.6229,48.05577676,0.838731529,-71.71229872,-1.251615727,167.8119739,2.928871469,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.632435791,-2.610584506,3.653737613,-1.249045772,3.794733192,60,-7111.491463,-7682.039998,-7304.400004,22097.93146,,,25139.778,25139.778
3/16/2026 16:51:10.633,,240,-39429.662,None,60.002,131958.2841,132888.0504,132830.6241,132559.6688,229.6000814,,48.07950375,0.839145643,132519.3273,48.07785099,0.839116797,-71.68448879,-1.251130352,167.8434235,2.929420368,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.632821059,-2.607865995,3.654286512,-1.570796327,2.4,60,-7116.332799,-7638.048001,-7311.340809,22065.72161,,,25139.778,25139.778
3/16/2026 16:51:10.667,,240,-39400.618,None,60.001,131917.2886,132869.0386,132802.1095,132530.1887,229.5490203,,48.09108725,0.839347813,132495.2785,48.08988071,0.839326755,-71.67632404,-1.25098785,167.8513653,2.929558979,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.14190983,1.346380318,113.2395691,-41.9872125,-0.732815102,113.010442,-71.56505118,3.633031017,-2.597368168,3.662374081,-1.249045772,3.794733192,60,-7117.833647,-7790.155206,-7467.364807,22375.35366,,,25139.778,25139.778
3/16/2026 16:51:10.700,,240,-39343.478,None,60,131890.4999,132853.8746,132804.6354,132517.0771,229.5263104,,48.08415403,0.839226806,132477.4185,48.07943435,0.839144432,-71.67960985,-1.251045198,167.8463041,2.929470644,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.639121595,-2.610013977,3.654336788,-1.107148718,2.683281573,60,-7197.726115,-7687.296009,-7310.563206,22195.58533,,,25139.778,25139.778
3/16/2026 16:51:10.733,,240,-39470.789,None,60.001,131934.2345,132872.8117,132825.5721,132544.9093,229.5745172,,48.09069157,0.839340908,132512.2243,48.08948345,0.839319822,-71.67141192,-1.250902118,167.853544,2.929597004,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.12874377,-0.717831996,113.1123335,-90,3.629467682,-2.607637761,3.647429,-1.570796327,3.6,60.01,-7071.305951,-7640.121596,-7279.819193,21991.24674,,,25139.778,25139.778
3/16/2026 16:51:10.767,,240,-39567.686,None,60.003,131954.8559,132906.8601,132836.4254,132566.7547,229.6123546,,48.11959976,0.839845451,132532.8471,48.11851845,0.839826578,-71.64357435,-1.25041626,167.8810223,2.930076591,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.63353084,-2.609385039,3.654942735,-1.107148718,2.683281573,60,-7126.49976,-7698.585606,-7320.182399,22145.26776,,,25165.232,25165.232
3/16/2026 16:51:10.800,,240,-39283.2,None,60.002,131932.683,132887.8207,132823.8418,132548.8321,229.5813117,,48.14584312,0.840303484,132510.6753,48.1448766,0.840286615,-71.61904359,-1.249988118,167.9063275,2.93051825,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.64373674,-2.606723761,3.655384394,-1.249045772,3.794733192,60,-7260.636375,-7652.793599,-7325.2224,22238.65237,,,25165.232,25165.232
3/16/2026 16:51:10.833,,240,-39388.954,None,60,131907.7314,132857.4433,132783.6135,132516.9648,229.5261159,,48.15011134,0.840377978,132485.7238,48.14916334,0.840361432,-71.60923688,-1.249816958,167.9131991,2.930638182,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.634065694,-2.606552601,3.655504326,-1.249045772,3.794733192,60,-7131.075169,-7653.254406,-7324.560005,22108.88958,,,25165.232,25165.232
3/16/2026 16:51:10.867,,240,-39391.344,None,60,131908.6648,132868.8305,132797.8605,132525.8386,229.5414858,,48.15011134,0.840377978,132485.7238,48.15652353,0.840489892,-71.61086946,-1.249845452,167.9092206,2.930568744,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.634194154,-2.606581095,3.655434888,-1.249045772,3.794733192,60,-7132.782361,-7653.542406,-7324.444808,22110.76957,,,25165.232,25165.232
3/16/2026 16:51:10.900,,240,-39376.166,None,60.002,131935.4859,132895.3668,132816.3041,132549.7662,229.5829297,,48.16782299,0.840687105,132513.4789,48.16695278,0.840671917,-71.59286387,-1.249531195,167.9215129,2.930783286,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.27564431,1.348714425,114.4097898,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.644122042,-2.59824562,3.65564943,-1.249045772,3.794733192,60.01,-7265.884426,-7860.801605,-7328.246408,22454.93244,,,25165.232,25165.232
3/16/2026 16:51:10.933,,240,-39274.085,None,60.003,131922.3093,132891.5564,132812.9924,132543.0149,229.571236,,48.19366938,0.841138209,132508.3024,48.1967972,0.8411928,-71.56505118,-1.249045772,167.9529695,2.931332306,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.63134066,-2.605781415,3.65619845,-1.570796327,2.4,60,-7096.041784,-7665.177606,-7335.187202,22096.40659,,,25165.232,25165.232
3/16/2026 16:51:10.967,,240,-39110.731,None,60,131898.3154,132864.9976,132793.747,132519.75,229.53094,,48.20914388,0.84140829,132476.3097,48.20845449,0.841396258,-71.55032345,-1.248788725,167.9670795,2.931578572,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.06982445,-0.71680366,111.4192084,-71.56505118,3.641373421,-2.605524368,3.648382232,-1.249045772,3.794733192,60,-7227.490984,-7666.963198,-7181.467197,22075.92138,,,25232.93,25232.93
3/16/2026 16:51:11.000,,240,-39416.486,None,60,131896.4201,132853.6091,132787.0165,132513.0671,229.5193648,,48.19448721,0.841152483,132474.414,48.19373359,0.84113933,-71.56505118,-1.249045772,167.9558719,2.931382963,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.63128719,-2.608014551,3.656249107,-1.249045772,3.794733192,60,-7093.515394,-7713.403211,-7334.409601,22141.32821,,,25232.93,25232.93
3/16/2026 16:51:11.033,,240,-39158.669,None,60.001,131930.3085,132887.7621,132824.7281,132548.3208,229.580426,,48.19366938,0.841138209,132508.3024,48.19291237,0.841124997,-71.56995958,-1.24913144,167.9540499,2.931351163,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.64110216,-2.605867083,3.656217307,-1.570796327,3.6,60,-7225.644664,-7663.8528,-7336.080009,22225.57747,,,25232.93,25232.93
3/16/2026 16:51:11.067,,240,-39368.534,None,60.002,131959.0458,132918.1261,132840.6927,132573.3352,229.6237524,,48.21482562,0.841507455,132545.0362,48.21804651,0.84156367,-71.54705781,-1.248731729,167.9713955,2.931653901,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.14190983,1.346380318,113.2395691,-41.12874377,-0.717831996,113.1123335,-71.56505118,3.645013795,-2.595112047,3.649485897,-1.249045772,3.794733192,60,-7279.40411,-7822.065601,-7307.668795,22409.13851,,,25232.93,25232.93
3/16/2026 16:51:11.100,,240,-39366,None,60.001,131936.9784,132899.1825,132828.2016,132555.5105,229.5928791,,48.24108245,0.841965724,132522.9653,48.2444205,0.842023983,-71.52251534,-1.248303382,167.9967084,2.932095695,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.635728245,-2.605039025,3.656961839,-1.249045772,3.794733192,60,-7155.171574,-7675.200002,-7345.929608,22176.30118,,,25232.93,25232.93
3/16/2026 16:51:11.133,,240,-39160.253,None,60,131895.1007,132861.2352,132764.5227,132507.6651,229.5100083,,48.2423274,0.841987452,132472.1351,48.2491437,0.842106419,-71.52250319,-1.24830317,168.0014544,2.932178527,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.9872125,-0.732815102,113.010442,-71.56505118,3.642083582,-2.605038813,3.664993629,-1.249045772,3.794733192,60,-7236.661321,-7673.011203,-7499.318403,22408.99093,,,25232.93,25232.93
3/16/2026 16:51:11.167,,240,-39649.723,None,60,131892.2249,132861.2124,132786.2466,132513.9591,229.5209098,,48.22380013,0.84166409,132478.2141,48.22706252,0.84172103,-71.5388678,-1.248588786,167.9822718,2.931843728,,,,-161.5650512,-2.819842099,113.8419958,-160.2673105,-2.797192252,117.2873395,77.86317554,1.358968779,114.1514783,-41.9872125,-0.732815102,113.010442,-90,3.638913282,-2.607557565,3.66465883,-1.570796327,3.6,60,-7195.00838,-7719.811207,-7496.193605,22411.01319,,,25232.93,25232.93
3/16/2026 16:51:11.200,,240,-39203.784,None,60.001,131935.0618,132918.1434,132833.1949,132562.8795,229.6056424,,48.22988751,0.841770335,132530.0003,48.22970442,0.841767139,-71.53070021,-1.248446235,167.9865827,2.931918967,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.14190983,1.346380318,113.2395691,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.645217264,-2.594826553,3.656785111,-1.107148718,2.683281573,60,-7281.267167,-7825.737599,-7343.913599,22450.91836,,,25268.27,25268.27
3/16/2026 16:51:11.233,,240,-39517.819,None,60.002,131964.8009,132937.1634,132841.7046,132581.9452,229.6386652,,48.25877005,0.84227443,132550.7854,48.26218594,0.842334049,-71.50617223,-1.248018141,168.0191114,2.932486699,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.636038311,-2.60698692,3.657352843,-1.107148718,2.683281573,60,-7160.792451,-7731.676803,-7351.7472,22244.21645,,,25268.27,25268.27
3/16/2026 16:51:11.267,,240,-39275.093,None,60.001,131925.8377,132903.0707,132808.2699,132546.4565,229.5771971,,48.28545353,0.842740145,132511.8185,48.28898895,0.84280185,-71.48488982,-1.247646693,168.037219,2.932802737,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.9872125,-0.732815102,113.010442,-71.56505118,3.63294971,-2.604382336,3.665617839,-1.249045772,3.794733192,60,-7117.640782,-7683.897598,-7509.902405,22311.44079,,,25268.27,25268.27
3/16/2026 16:51:11.300,,240,-39115.21,None,59.999,131898.9655,132842.316,132763.8015,132502.3836,229.5008606,,48.26818474,0.842438748,132467.0363,48.27858377,0.842620245,-71.49794672,-1.247874579,168.027859,2.932639374,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.642597408,-2.604610222,3.657505518,-1.249045772,3.794733192,60,-7170.788937,-7677.446397,-7349.414408,22197.64974,,,25268.27,25268.27
3/16/2026 16:51:11.333,,240,-39280.421,None,60,131905.9836,132868.8435,132771.2738,132516.0735,229.5245722,,48.25311136,0.842175667,132482.0489,48.26733387,0.842423897,-71.51268742,-1.248131853,168.0126615,2.932374129,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.12874377,-0.717831996,113.1123335,-90,3.64240106,-2.604867496,3.650206125,-1.570796327,3.6,60,-7169.03005,-7675.660795,-7313.299199,22157.99004,,,25268.27,25268.27
3/16/2026 16:51:11.367,,240,-39250.339,None,60.002,131940.8377,132903.023,132815.7365,132553.9111,229.5901088,,48.26692983,0.842416845,132517.8652,48.27385136,0.842537649,-71.50124926,-1.247932219,168.0220261,2.932537571,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.632685509,-2.604667862,3.657403715,-1.249045772,3.794733192,60,-7114.451102,-7680.2112,-7350.969603,22145.6319,,,25268.27,25268.27
3/16/2026 16:51:11.400,,240,-39301.142,None,60.002,131960.6974,132925.885,132838.5171,132575.7497,229.6279342,,48.29235778,0.842860647,132529.7347,48.29549974,0.842915484,-71.47181824,-1.247418551,168.0505643,2.933035657,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.14190983,1.346380318,113.2395691,-41.53177074,-0.724866144,112.2112294,-90,3.636619746,-2.593798869,3.657901801,-1.570796327,2.4,60,-7167.375739,-7839.403197,-7358.688014,22365.46695,,,25275.27,25275.27
3/16/2026 16:51:11.433,,240,-39339.36,None,60,131927.7893,132895.5662,132810.0693,132545.1968,229.5750152,,48.30010474,0.842995857,132513.768,48.30370518,0.843058696,-71.46198073,-1.247246854,168.05855,2.933175034,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.636762958,-2.603982497,3.658041178,-1.570796327,3.6,60,-7168.413261,-7688.620799,-7358.918404,22215.95246,,,25275.27,25275.27
3/16/2026 16:51:11.467,,240,-39149.122,None,60,131926.8124,132887.9377,132789.0726,132535.3105,229.5578916,,48.29320071,0.842875359,132495.8496,48.29634712,0.842930274,-71.47179162,-1.247418086,168.0513417,2.933049224,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.9872125,-0.732815102,113.010442,-90,3.642907437,-2.604153729,3.665864326,-1.570796327,3.6,60,-7248.856857,-7685.971201,-7512.019198,22446.84726,,,25275.27,25275.27
3/16/2026 16:51:11.500,,240,-39343.349,None,60.001,131953.6921,132903.1292,132819.3274,132559.411,229.5996349,,48.30355606,0.843056094,132522.7279,48.30674648,0.843111777,-71.46853038,-1.247361167,168.0646857,2.933282122,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.636816039,-2.60409681,3.658148266,-1.249045772,3.794733192,60.01,-7169.602569,-7687.583998,-7360.819212,22218.00578,,,25275.27,25275.27
3/16/2026 16:51:11.533,,240,-39254.357,None,60.003,131965.6024,132926.0301,132832.892,132575.5469,229.627583,,48.32897978,0.843499821,132534.6349,48.33227955,0.843557413,-71.43910502,-1.246847597,168.0870832,2.933673032,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.14190983,1.346380318,113.2395691,-41.06982445,-0.71680366,111.4192084,-71.56505118,3.637261675,-2.593227915,3.650476692,-1.249045772,3.794733192,60.01,-7176.162021,-7846.747201,-7210.670409,22233.57963,,,25275.27,25275.27
3/16/2026 16:51:11.567,,240,-39218.616,None,60,131933.6964,132895.7244,132801.981,132544.5082,229.5738225,,48.33715799,0.843642558,132501.7379,48.34785125,0.843829191,-71.42926006,-1.24667577,168.100143,2.933900968,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.633977051,-2.603411413,3.658767112,-1.249045772,3.794733192,60,-7059.491311,-7695.993606,-7367.875201,22123.36012,,,25275.27,25275.27
3/16/2026 16:51:11.600,,240,-39214.584,None,60,131915.7648,132865.3315,132790.2389,132524.4793,229.5391314,,48.3337084,0.843582351,132492.7733,48.34092335,0.843708276,-71.43577465,-1.246789471,168.0990753,2.933882334,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.633856136,-2.603525114,3.658748478,-1.249045772,3.794733192,60,-7128.669251,-7692.768008,-7366.982402,22188.41966,,,25317.27,25317.27
3/16/2026 16:51:11.633,,240,-39169.526,None,60,131931.7187,132876.7071,132795.1903,132535.2283,229.5577493,,48.32983205,0.843514696,132500.7511,48.33313633,0.843572367,-71.437422,-1.246818223,168.0889429,2.933705489,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.14190983,1.346380318,113.2395691,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.633720227,-2.593198541,3.658571633,-1.107148718,2.683281573,60,-7127.291767,-7844.212798,-7364.966401,22336.47097,,,25317.27,25317.27
3/16/2026 16:51:11.667,,240,-39480.61,None,60.002,131976.5461,132903.3697,132834.7343,132572.2206,229.6218218,,48.34362783,0.843755478,132536.6102,48.35045311,0.843874602,-71.41945219,-1.246504591,168.1084096,2.934045248,,,,-161.5650512,-2.819842099,113.8419958,-160.0674634,-2.793704262,116.1585124,77.86317554,1.358968779,114.1514783,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.637578864,-2.60547337,3.658911392,-1.249045772,3.794733192,60,-7180.478465,-7749.460798,-7371.561603,22301.50087,,,25317.27,25317.27
3/16/2026 16:51:11.700,,240,-39167.266,None,60.002,131971.5602,132911.1273,132831.6604,132572.1319,229.6216681,,48.37292259,0.844266768,132540.5867,48.37641168,0.844327664,-71.39328704,-1.246047923,168.1398663,2.934594271,,,,-161.5650512,-2.819842099,113.8419958,-159.8636966,-2.79014786,115.0311262,77.00538321,1.343997479,112.0699781,-41.12874377,-0.717831996,113.1123335,-63.43494882,3.634475524,-2.590045402,3.652426267,-1.107148718,2.683281573,60,-7139.47653,-7805.24639,-7345.742401,22290.46532,,,25317.27,25317.27
3/16/2026 16:51:11.733,,240,-39044.218,None,60,131938.6788,132877.0095,132791.4974,132536.4056,229.5597883,,48.38499057,0.844477394,132499.7344,48.38463661,0.844471216,-71.38833412,-1.245961478,168.1468082,2.934715429,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.94130243,-0.73201382,111.3157671,-90,3.634619076,-2.602697121,3.666729249,-1.570796327,2.4,60,-7067.831729,-7704.1152,-7410.571203,22182.51813,,,25317.27,25317.27
3/16/2026 16:51:11.767,,240,-39040.099,None,60,131920.7369,132846.6058,132770.475,132513.2704,229.5197171,,48.37464996,0.844296916,132472.8221,48.37771397,0.844350393,-71.39484027,-1.246075032,168.1396127,2.934589845,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.94130243,-0.73201382,111.3157671,-71.56505118,3.634498253,-2.602810675,3.666603665,-1.249045772,3.794733192,60,-7064.807037,-7700.889595,-7407.792,22173.48863,,,25317.27,25317.27
3/16/2026 16:51:11.800,,240,-38877.984,None,60.001,131937.678,132873.1801,132805.7067,132539.5395,229.5652164,,48.37378606,0.844281838,132506.7044,48.37727976,0.844342815,-71.39323799,-1.246047067,168.1428048,2.934645558,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,77.14190983,1.346380318,113.2395691,-41.94130243,-0.73201382,111.3157671,-90,3.644319978,-2.592427385,3.666659378,-1.570796327,3.6,60.01,-7171.384813,-7853.903992,-7410.470403,22435.75921,,,25317.27,25317.27
3/16/2026 16:51:11.833,,240,-38878.934,None,60.002,131966.6014,132918.9126,132842.8319,132576.8195,229.6297873,,48.39877152,0.844717917,132535.6242,48.4023722,0.844780761,-71.36712496,-1.245591308,168.1673196,2.935073421,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.14190983,1.346380318,113.2395691,-41.94130243,-0.73201382,111.3157671,-90,3.644757924,-2.591971626,3.667087241,-1.570796327,3.6,60,-7202.791084,-7862.457602,-7418.016001,22483.26469,,,25275.27,25275.27
3/16/2026 16:51:11.867,,240,-39144.557,None,60.002,131961.6697,132888.7786,132832.9976,132561.8283,229.6038218,,48.42850356,0.845236839,132522.7257,48.42833466,0.845233891,-71.34090195,-1.24513363,168.1875838,2.935427098,,,,-161.3721368,-2.816475109,112.7042147,-160.0674634,-2.793704262,116.1585124,77.60459317,1.354455665,111.806261,-41.53177074,-0.724866144,112.2112294,-90,3.638938153,-2.599589295,3.660293242,-1.570796327,3.6,60,-7125.818445,-7664.443211,-7389.359999,22179.62166,,,25275.27,25275.27
3/16/2026 16:51:11.900,,240,-38901.341,None,60,131919.8271,132858.512,132790.3934,132523.5999,229.5376082,,48.4367072,0.84538002,132489.8616,48.43311534,0.84531733,-71.33103184,-1.244961365,168.1996082,2.935636964,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.94130243,-0.73201382,111.3157671,-90,3.645294493,-2.601697008,3.667650784,-1.570796327,3.6,60,-7207.322148,-7715.923194,-7422.292801,22345.53814,,,25275.27,25275.27
3/16/2026 16:51:11.933,,240,-39177.749,None,60,131909.835,132846.9928,132783.5577,132514.1518,229.5212436,,48.42593768,0.845192056,132479.8679,48.422299,0.845128549,-71.34574139,-1.245218095,168.1884122,2.935441557,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.635276409,-2.601953738,3.660307701,-1.249045772,3.794733192,60,-7075.416261,-7711.948796,-7386.796807,22174.16186,,,25275.27,25275.27
3/16/2026 16:51:11.967,,240,-39068.698,None,60,131952.6924,132873.5703,132818.7956,132549.0239,229.5816438,,48.4250607,0.84517675,132513.7484,48.42487715,0.845173546,-71.34414894,-1.245190301,168.1915911,2.935497039,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.645150709,-2.601925944,3.660363183,-1.570796327,3.6,60,-7279.494899,-7713.849601,-7389.475211,22382.81971,,,25275.27,25275.27
3/16/2026 16:51:12.000,,240,-39174.091,None,60.001,131963.7037,132915.5113,132846.6735,132576.0045,229.6283756,,48.44659276,0.845552555,132533.7396,48.44304479,0.845490631,-71.32295317,-1.244820365,168.2099664,2.935817748,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.648940756,-2.601556008,3.660683892,-1.107148718,2.683281573,60,-7330.626387,-7721.049599,-7395.177604,22446.85359,,,25275.27,25275.27
3/16/2026 16:51:12.033,,240,-39060.749,None,60.001,131965.7465,132896.6194,132827.575,132563.9901,229.607566,,48.45779881,0.845748138,132526.8026,48.45775447,0.845747364,-71.31473855,-1.244676993,168.2241099,2.936064599,,,,-161.5650512,-2.819842099,113.8419958,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.645724527,-2.601412636,3.660930743,-1.570796327,2.4,60,-7287.793461,-7721.798401,-7397.308807,22406.90067,,,25316.27,25316.27
3/16/2026 16:51:12.067,,240,-39053.088,None,60,131930.8444,132862.5173,132815.8276,132537.0895,229.5609729,,48.45480021,0.845695802,132500.8815,48.45128682,0.845634482,-71.30976492,-1.244590187,168.2230534,2.93604616,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-63.43494882,3.645611645,-2.60132583,3.660912304,-1.107148718,2.683281573,60,-7212.069195,-7720.934394,-7396.41601,22329.4196,,,25316.27,25316.27
3/16/2026 16:51:12.100,,240,-38898.562,None,60.001,131939.8254,132877.7301,132815.8276,132545.153,229.5749393,,48.45824138,0.845755862,132509.8629,48.4547431,0.845694805,-71.3065216,-1.24453358,168.2230534,2.93604616,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.94130243,-0.73201382,111.3157671,-90,3.645671968,-2.601269223,3.66805998,-1.570796327,3.6,60.01,-7213.346905,-7722.547198,-7428.945606,22364.83971,,,25316.27,25316.27
3/16/2026 16:51:12.133,,240,-38935.685,None,60.002,131959.8424,132896.9726,132831.9808,132563.6205,229.606926,,48.47976906,0.846131591,132529.883,48.4763643,0.846072166,-71.28201845,-1.244105919,168.2403677,2.936348351,,,,-161.3721368,-2.816475109,112.7042147,-160.0674634,-2.793704262,116.1585124,77.60459317,1.354455665,111.806261,-41.47854662,-0.723937208,110.517329,-90,3.639776428,-2.598561584,3.660285559,-1.570796327,3.6,60.01,-7137.204936,-7677.993609,-7277.659213,22092.85776,,,25316.27,25316.27
3/16/2026 16:51:12.167,,240,-39061.944,None,60.002,131954.988,132889.6563,132831.5146,132559.4092,229.5996317,,48.50562402,0.846582845,132525.032,48.50233083,0.846525368,-71.25909701,-1.243705865,168.2667599,2.936808982,,,,-161.5650512,-2.819842099,113.8419958,-160.6258602,-2.803450125,115.7549135,77.14190983,1.346380318,113.2395691,-41.06982445,-0.71680366,111.4192084,-71.56505118,3.649975493,-2.590086183,3.653612642,-1.249045772,3.794733192,60,-7343.785398,-7884.907198,-7251.091199,22479.78379,,,25316.27,25316.27
3/16/2026 16:51:12.200,,240,-38792.088,None,60,131921.1102,132847.8545,132808.0162,132526.3507,229.5423728,,48.50308313,0.846538498,132482.1663,48.50323137,0.846541085,-71.26391068,-1.243789879,168.2646544,2.936772233,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.14190983,1.346380318,113.2395691,-41.47854662,-0.723937208,110.517329,-71.56505118,3.646518248,-2.590170197,3.660709441,-1.249045772,3.794733192,60,-7222.901001,-7881.350403,-7281.748805,22386.00021,,,25316.27,25316.27
3/16/2026 16:51:12.233,,240,-38931.61,None,60,131910.055,132851.5122,132803.5945,132522.4278,229.5355781,,48.4884315,0.846282779,132480.0967,48.48506289,0.846223985,-71.27537519,-1.243989973,168.2483944,2.936488444,,,,-161.3721368,-2.816475109,112.7042147,-160.2239234,-2.796435004,113.4936122,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.642658989,-2.600725616,3.661354588,-1.249045772,3.794733192,60,-7172.302384,-7728.019194,-7401.456005,22301.77758,,,25281.27,25281.27
3/16/2026 16:51:12.267,,240,-38638.21,None,60,131942.9031,132893.1222,132831.9808,132556.7133,229.5949623,,48.47632986,0.846071565,132520.8986,48.47681116,0.846079966,-71.28691851,-1.244191442,168.2403677,2.936348351,,,,-161.3721368,-2.816475109,112.7042147,-160.2239234,-2.796435004,113.4936122,77.60459317,1.354455665,111.806261,-41.94130243,-0.73201382,111.3157671,-90,3.64251497,-2.598647107,3.668362171,-1.570796327,3.6,60,-7172.624676,-7676.683202,-7433.712007,22283.01988,,,25281.27,25281.27
3/16/2026 16:51:12.300,,240,-38844.446,None,60.001,131961.9049,132919.8941,132862.3374,132582.1045,229.6389411,,48.4939682,0.846379412,132548.8864,48.49107389,0.846328897,-71.26898118,-1.243878376,168.2536643,2.93658042,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.14190983,1.346380318,113.2395691,-41.94130243,-0.73201382,111.3157671,-90,3.64630606,-2.590258694,3.66859424,-1.570796327,3.6,60,-7223.764129,-7884.4896,-7438.377598,22546.63133,,,25281.27,25281.27
3/16/2026 16:51:12.333,,240,-38730.283,None,60.001,131948.0762,132893.5123,132829.0749,132557.5895,229.5964799,,48.50951023,0.846650672,132517.0818,48.51358896,0.846721859,-71.25419763,-1.243620354,168.2718279,2.936897436,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.60459317,1.354455665,111.806261,-41.94130243,-0.73201382,111.3157671,-63.43494882,3.646699022,-2.598076019,3.668911256,-1.107148718,2.683281573,60,-7227.167451,-7683.969613,-7440.566403,22351.70347,,,25281.27,25281.27
3/16/2026 16:51:12.367,,240,-38809.526,None,60,131922.1483,132878.2926,132808.0162,132536.8666,229.5605868,,48.50263474,0.846530672,132499.1051,48.51058816,0.846669486,-71.25743457,-1.24367685,168.2646544,2.936772233,,,,-161.3721368,-2.816475109,112.7042147,-160.2239234,-2.796435004,113.4936122,77.60459317,1.354455665,111.806261,-41.9872125,-0.732815102,113.010442,-90,3.64310449,-2.598132515,3.669587335,-1.570796327,2.4,60,-7179.165703,-7682.371203,-7561.411199,22422.94811,,,25281.27,25281.27
3/16/2026 16:51:12.400,,240,-39040.819,None,60,131928.0267,132878.0943,132815.343,132541.198,229.568089,,48.491424,0.846335008,132506.0219,48.49197148,0.846344563,-71.27379687,-1.243962426,168.2494488,2.936506846,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.646321726,-2.600698069,3.66137299,-1.249045772,3.794733192,60,-7221.632846,-7729.919999,-7402.348809,22353.90165,,,25281.27,25281.27
3/16/2026 16:51:12.433,,240,-38741.141,None,60,131952.9189,132904.6764,132838.8401,132566.1888,229.6113744,,48.49097717,0.846327209,132522.961,48.48762065,0.846268627,-71.27221917,-1.24393489,168.2515569,2.93654364,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,77.60459317,1.354455665,111.806261,-41.94130243,-0.73201382,111.3157671,-90,3.64624579,-2.598390555,3.66855746,-1.570796327,3.6,60.01,-7197.371729,-7680.614403,-7436.592008,22314.57814,,,25281.27,25281.27
3/16/2026 16:51:12.467,,240,-38947.406,None,60,131946.0004,132912.3841,132845.7045,132568.7621,229.6158315,,48.50173828,0.846515026,132532.9829,48.49887819,0.846465108,-71.26242104,-1.24376388,168.262745,2.936738908,,,,-162.1399059,-2.829875207,113.4682334,-160.6258602,-2.803450125,115.7549135,77.00538321,1.343997479,112.0699781,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.649915233,-2.587761359,3.661605052,-1.249045772,3.794733192,60,-7319.322049,-7834.276796,-7407.043203,22560.64205,,,25209.86,25209.86
3/16/2026 16:51:12.500,,240,-38972.966,None,60,131911.0877,132881.9473,132812.8997,132536.0496,229.5591717,,48.49530991,0.84640283,132498.0694,48.49242045,0.846352399,-71.26889663,-1.2438769,168.2545171,2.936595305,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.60459317,1.354455665,111.806261,-41.06982445,-0.71680366,111.4192084,-90,3.636500259,-2.598332565,3.653398965,-1.570796327,3.6,60,-7092.476655,-7680.038411,-7247.318401,22019.83347,,,25209.86,25209.86
3/16/2026 16:51:12.533,,240,-39162.485,None,59.999,131907.9961,132866.541,132801.6313,132526.1112,229.5419579,,48.4698942,0.845959242,132485.9917,48.47034743,0.845967152,-71.28849928,-1.244219031,168.227065,2.936116175,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-90,3.636115012,-2.600954674,3.660982319,-1.570796327,2.4,60,-7086.767435,-7725.945605,-7396.531203,22209.24424,,,25209.86,25209.86
3/16/2026 16:51:12.567,,240,-38801.506,None,60,131922.8857,132892.9434,132834.9267,132550.9964,229.5850603,,48.45435804,0.845688085,132517.8212,48.45518725,0.845702557,-71.30327902,-1.244476986,168.2089088,2.93579929,,,,-161.3721368,-2.816475109,112.7042147,-160.2239234,-2.796435004,113.4936122,77.60459317,1.354455665,111.806261,-41.53177074,-0.724866144,112.2112294,-90,3.642137561,-2.598932651,3.660665434,-1.570796327,2.4,60,-7167.513407,-7673.040011,-7394.284808,22234.83823,,,25209.86,25209.86
3/16/2026 16:51:12.600,,240,-38756.866,None,60.001,131965.7465,132919.5236,132844.2222,132577.2044,229.6304539,,48.45735635,0.845740415,132543.7423,48.45775447,0.845747364,-71.30169561,-1.244449351,168.2150328,2.935906174,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.60459317,1.354455665,111.806261,-41.94130243,-0.73201382,111.3157671,-90,3.645724527,-2.598905016,3.667919994,-1.570796327,3.6,60,-7215.878647,-7674.926399,-7428.74401,22319.54906,,,25209.86,25209.86
3/16/2026 16:51:12.633,,240,-38704.018,None,60,131941.875,132919.5236,132827.575,132563.7241,229.6071053,,48.46512234,0.845875957,132527.8272,48.46945525,0.845951581,-71.30169561,-1.244449351,168.2241099,2.936064599,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,76.86597769,1.341564394,110.901037,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.645928744,-2.586013745,3.660930743,-1.249045772,3.794733192,60,-7193.50432,-7774.87679,-7397.308807,22365.68992,,,25209.86,25209.86
3/16/2026 16:51:12.667,,240,-38968.776,None,60,131905.9459,132885.2519,132797.2343,132530.2156,229.549067,,48.45135856,0.845635734,132491.9006,48.45563151,0.845710311,-71.31308096,-1.244648062,168.2108031,2.935832351,,,,-161.3721368,-2.816475109,112.7042147,-159.8636966,-2.79014786,115.0311262,77.00538321,1.343997479,112.0699781,-41.53177074,-0.724866144,112.2112294,-90,3.635858171,-2.588645541,3.660698495,-1.570796327,3.6,60,-7083.707501,-7821.475199,-7392.61441,22297.79711,,,25227.423,25227.423
3/16/2026 16:51:12.700,,240,-39057.062,None,59.999,131893.909,132854.6713,132786.0145,132512.2542,229.517957,,48.42593768,0.845192056,132479.8679,48.43009808,0.845264669,-71.33593474,-1.245046936,168.183344,2.9353531,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.645241832,-2.601782579,3.660219244,-1.249045772,3.794733192,60,-7206.089861,-7714.598405,-7385.78881,22306.47708,,,25227.423,25227.423
3/16/2026 16:51:12.733,,240,-38915.323,None,60,131916.7881,132877.2652,132816.8815,132537.7061,229.5620409,,48.41084793,0.84492869,132494.7845,48.41104241,0.844932084,-71.355609,-1.245390317,168.1702633,2.935124798,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.94130243,-0.73201382,111.3157671,-63.43494882,3.644909247,-2.60212596,3.667138618,-1.107148718,2.683281573,60,-7202.551127,-7711.487997,-7417.224009,22331.26313,,,25227.423,25227.423
3/16/2026 16:51:12.767,,240,-39076.618,None,60,131933.7286,132900.006,132819.342,132551.7483,229.5863627,,48.40653095,0.844853345,132519.6908,48.41060391,0.844924431,-71.35891683,-1.245448049,168.1651966,2.935036368,,,,-161.3721368,-2.816475109,112.7042147,-160.4268742,-2.799977163,114.6235578,77.73522627,1.356735643,112.978582,-41.53177074,-0.724866144,112.2112294,-71.56505118,3.644901594,-2.602183692,3.659902512,-1.249045772,3.794733192,60,-7203.804932,-7712.064007,-7383.5424,22299.41134,,,25227.423,25227.423
3/16/2026 16:51:12.800,,240,-38816.366,None,60,131923.7463,132892.3366,132810.059,132542.7726,229.5708164,,48.39964163,0.844733103,132501.7428,48.39978701,0.844735641,-71.36872146,-1.245619172,168.159068,2.934929404,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.73522627,1.356735643,112.978582,-41.94130243,-0.73201382,111.3157671,-71.56505118,3.641170645,-2.602354815,3.666943224,-1.249045772,3.794733192,60,-7130.007279,-7709.414407,-7414.344011,22253.7657,,,25227.423,25227.423
3/16/2026 16:51:12.833,,240,-38498.587,None,59.999,131920.7369,132888.382,132798.8966,132536.7243,229.5603403,,48.37766488,0.844349537,132498.7335,48.37771397,0.844350393,-71.38998537,-1.245990298,168.1316072,2.934450123,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.00538321,1.343997479,112.0699781,-42.81419919,-0.747248743,111.238123,-71.56505118,3.640785397,-2.589987777,3.681698866,-1.249045772,3.794733192,60,-7124.811862,-7804.641592,-7596.31681,22525.77026,,,25227.423,25227.423
3/16/2026 16:51:12.867,,240,-38481.365,None,59.999,131943.6562,132903.3697,132822.9919,132557.3854,229.5961264,,48.35138056,0.843890789,132520.6595,48.35867127,0.844018035,-71.41945219,-1.246504591,168.107343,2.934026631,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.00538321,1.343997479,112.0699781,-42.35745471,-0.739277047,110.4260839,-90,3.640453039,-2.59050207,3.673303678,-1.570796327,2.4,60,-7121.646868,-7798.996789,-7436.361593,22357.00525,,,25236.634,25236.634
3/16/2026 16:51:12.900,,240,-38739.744,None,60,131943.6562,132918.5681,132834.7343,132566.3869,229.6117175,,48.34750396,0.843823129,132528.6346,48.35867127,0.844018035,-71.41619732,-1.246447782,168.1084096,2.934045248,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,77.14190983,1.346380318,113.2395691,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.643995198,-2.5928281,3.673322295,-1.249045772,3.794733192,60,-7168.334686,-7851.441606,-7437.254394,22457.03069,,,25236.634,25236.634
3/16/2026 16:51:12.933,,240,-38739.773,None,60,131934.6886,132891.9952,132811.2495,132546.6867,229.5775957,,48.34793242,0.843830607,132511.6929,48.35520855,0.8439576,-71.41780364,-1.246475818,168.1062761,2.934008011,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,77.00538321,1.343997479,112.0699781,-41.94130243,-0.73201382,111.3157671,-90,3.643934763,-2.590473297,3.666021831,-1.570796327,3.6,60,-7166.629923,-7798.694392,-7402.622399,22367.94671,,,25236.634,25236.634
3/16/2026 16:51:12.967,,240,-38632.982,None,59.998,131906.7996,132861.5115,132771.7071,132514.0385,229.5210475,,48.32680782,0.843461913,132474.8456,48.33745869,0.843647806,-71.44068032,-1.246875091,168.0868053,2.933668182,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,77.60459317,1.354455665,111.806261,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.643624969,-2.601330756,3.672945229,-1.249045772,3.794733192,60,-7160.596407,-7640.697609,-7428.960002,22230.25402,,,25236.634,25236.634
3/16/2026 16:51:13.000,,240,-38754.907,None,59.998,131909.87,132868.9345,132777.3326,132519.417,229.5303632,,48.29362234,0.842882717,132478.9071,48.29677097,0.842937671,-71.47996012,-1.247560653,168.0502696,2.933030513,,,,-161.9521789,-2.826598753,112.3266665,-160.4268742,-2.799977163,114.6235578,77.00538321,1.343997479,112.0699781,-41.94130243,-0.73201382,111.3157671,-90,3.642914834,-2.591558132,3.665044333,-1.570796327,3.6,60,-7151.550635,-7783.574396,-7388.222399,22323.34743,,,25236.634,25236.634
3/16/2026 16:51:13.033,,240,-38627.222,None,59.999,131957.7805,132914.403,132827.4753,132567.2566,229.6132238,,48.26651174,0.842409548,132534.8082,48.27343056,0.842530304,-71.50289053,-1.247960864,168.0231003,2.93255632,,,,-161.9521789,-2.826598753,112.3266665,-160.9940158,-2.809875652,114.2271421,77.00538321,1.343997479,112.0699781,-41.47854662,-0.723937208,110.517329,-90,3.652405956,-2.591958343,3.656493528,-1.570796327,3.6,60,-7278.153593,-7781.155199,-7229.016004,22288.3248,,,25236.634,25236.634
3/16/2026 16:51:13.067,,240,-38572.488,None,60,131974.7234,132929.5904,132850.9529,132585.7953,229.6453337,,48.26609375,0.842402253,132551.7512,48.27300986,0.842522962,-71.49962639,-1.247903895,168.0252483,2.932593809,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.60459317,1.354455665,111.806261,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.638957966,-2.60235956,3.671870856,-1.249045772,3.794733192,60,-7103.76239,-7631.496,-7419.801593,22155.05998,,,25175.385,25175.385
