time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:13.100,,240,-38516.213,None,59.999,131956.8126,132895.4101,132806.489,132553.579,229.5895336,,48.25960426,0.84228899,132516.8992,48.26607394,0.842401907,-71.51106185,-1.248103481,168.0158873,2.932430429,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.00538321,1.343997479,112.0699781,-42.35745471,-0.739277047,110.4260839,-90,3.638836911,-2.59210096,3.671707476,-1.570796327,2.4,60,-7100.310928,-7778.231991,-7415.251196,22293.79412,,,25175.385,25175.385
3/16/2026 16:51:13.133,,240,-38570.069,None,59.997,131909.1686,132857.413,132786.2466,132518.311,229.5284476,,48.22380013,0.84166409,132478.2141,48.22664757,0.841713787,-71.54377657,-1.248674461,167.9822718,2.931843728,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.60459317,1.354455665,111.806261,-42.35745471,-0.739277047,110.4260839,-90,3.638148791,-2.603130126,3.671120775,-1.570796327,3.6,60,-7089.236719,-7617.528002,-7406.697599,22113.46232,,,25175.385,25175.385
3/16/2026 16:51:13.167,,240,-38387.894,None,59.998,131921.364,132872.5949,132785.3058,132527.117,229.5437,,48.17942302,0.840889563,132489.4714,48.18943805,0.841064359,-71.58959599,-1.24947416,167.9345358,2.931010577,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,76.86597769,1.341564394,110.901037,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.637499363,-2.591038554,3.670287624,-1.249045772,3.794733192,60,-7081.340017,-7709.126398,-7396.09919,22186.56561,,,25175.385,25175.385
3/16/2026 16:51:13.200,,240,-38596.291,None,60,131969.3752,132910.5639,132828.0385,132570.0089,229.617991,,48.16009197,0.840552173,132529.487,48.16613869,0.840657708,-71.60594752,-1.249759548,167.9225961,2.93080219,,,,-161.9521789,-2.826598753,112.3266665,-160.9940158,-2.809875652,114.2271421,77.60459317,1.354455665,111.806261,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.65053336,-2.604215213,3.670079237,-1.249045772,3.794733192,60,-7253.530578,-7606.728006,-7395.839997,22256.09858,,,25175.385,25175.385
3/16/2026 16:51:13.233,,240,-38685.312,None,60,131977.3792,132921.9509,132842.284,132581.228,229.6374231,,48.15968757,0.840545115,132546.4317,48.16225711,0.840589962,-71.60757973,-1.249788036,167.9186179,2.930732757,,,,-161.7605992,-2.823255055,111.1863301,-160.2239234,-2.796435004,113.4936122,77.00538321,1.343997479,112.0699781,-41.47854662,-0.723937208,110.517329,-71.56505118,3.637024966,-2.593785515,3.654669965,-1.249045772,3.794733192,60,-7006.314077,-7758.37439,-7206.508805,21971.19727,,,25175.385,25175.385
3/16/2026 16:51:13.267,,240,-38288.376,None,59.999,131950.56,132887.8207,132809.5944,132550.0051,229.5833433,,48.14584312,0.840303484,132510.6753,48.15183022,0.840407978,-71.61904359,-1.249988118,167.910305,2.93058767,,,,-161.9521789,-2.826598753,112.3266665,-160.7960265,-2.806420086,113.0932359,76.86597769,1.341564394,110.901037,-42.35745471,-0.739277047,110.4260839,-63.43494882,3.646828064,-2.591552512,3.669864717,-1.107148718,2.683281573,60,-7204.289725,-7703.553595,-7392.096004,22299.93932,,,25175.385,25175.385
3/16/2026 16:51:13.300,,240,-38350.93,None,59.997,131928.0551,132865.1949,132797.0608,132530.7903,229.5500623,,48.10227773,0.839543124,132488.1807,48.10808089,0.839644408,-71.66487236,-1.250787981,167.8614883,2.929735658,,,,-161.7605992,-2.823255055,111.1863301,-160.7960265,-2.806420086,113.0932359,77.47119229,1.352127381,110.6345335,-42.35745471,-0.739277047,110.4260839,-63.43494882,3.646064494,-2.602915362,3.669012705,-1.107148718,2.683281573,60,-7120.096659,-7540.847996,-7380.604793,22041.54945,,,25190.186,25190.186
3/16/2026 16:51:13.333,,240,-38559.758,None,59.999,131940.4278,132888.1349,132812.2193,132547.6248,229.5792205,,48.06870989,0.838957255,132509.4891,48.07088776,0.838995266,-71.70085005,-1.25141591,167.8311216,2.92920566,,,,-162.5360731,-2.836789629,111.9607074,-160.9940158,-2.809875652,114.2271421,76.40905155,1.333589528,112.3458945,-42.81419919,-0.747248743,111.238123,-90,3.648870918,-2.585005438,3.676454403,-1.570796327,3.6,60.01,-7207.259829,-7887.096,-7530.523207,22624.87904,,,25190.186,25190.186
3/16/2026 16:51:13.367,,240,-38591.035,None,60,131981.4325,132914.7833,132843.272,132580.5077,229.6361754,,48.05327322,0.838687834,132541.5694,48.05886605,0.838785447,-71.71554508,-1.251672387,167.8181256,2.928978836,,,,-161.9521789,-2.826598753,112.3266665,-160.9940158,-2.809875652,114.2271421,77.00538321,1.343997479,112.0699781,-42.35745471,-0.739277047,110.4260839,-63.43494882,3.648661099,-2.595669866,3.668255883,-1.107148718,2.683281573,60,-7229.837767,-7733.98079,-7373.577594,22337.39615,,,25190.186,25190.186
3/16/2026 16:51:13.400,,240,-38598.854,None,60,131954.6568,132895.8609,132810.6163,132554.3927,229.590943,,48.04633733,0.83856678,132523.72,48.04841848,0.838603103,-71.72374671,-1.251815532,167.809788,2.928833318,,,,-161.9521789,-2.826598753,112.3266665,-160.2239234,-2.796435004,113.4936122,77.00538321,1.343997479,112.0699781,-42.35745471,-0.739277047,110.4260839,-90,3.635038107,-2.595813011,3.668110365,-1.570796327,3.6,60,-7050.924513,-7731.057595,-7369.920001,22151.90211,,,25190.186,25190.186
3/16/2026 16:51:13.433,,240,-38393.41,None,59.997,131924.3052,132865.7867,132793.1955,132528.4527,229.5460136,,48.00661601,0.837873512,132493.3716,48.0085263,0.837906853,-71.76305654,-1.252501618,167.7710822,2.928157774,,,,-162.5360731,-2.836789629,111.9607074,-160.9940158,-2.809875652,114.2271421,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-90,3.647782505,-2.583554836,3.667434821,-1.570796327,3.6,60,-7192.266562,-7822.108801,-7360.387197,22374.76256,,,25190.186,25190.186
3/16/2026 16:51:13.467,,240,-38603.578,None,59.997,131943.9836,132881.3751,132818.6655,132548.6987,229.5810806,,47.95840927,0.837032146,132513.0535,47.96011136,0.837061853,-71.80884761,-1.253300823,167.7204908,2.927274787,,,,-162.5360731,-2.836789629,111.9607074,-160.9940158,-2.809875652,114.2271421,76.40905155,1.333589528,112.3458945,-42.81419919,-0.747248743,111.238123,-71.56505118,3.646937505,-2.586890351,3.67452353,-1.249045772,3.794733192,60,-7182.367888,-7862.788798,-7506.331207,22551.48789,,,25190.186,25190.186
3/16/2026 16:51:13.500,,240,-38524.406,None,60,131983.3004,132938.5499,132854.8881,132592.9497,229.6577256,,47.93182265,0.836568122,132552.3721,47.9334096,0.836595819,-71.83327563,-1.253727172,167.6974082,2.926871919,,,,-162.5360731,-2.836789629,111.9607074,-161.5650512,-2.819842099,113.8419958,77.00538321,1.343997479,112.0699781,-42.35745471,-0.739277047,110.4260839,-90,3.656437918,-2.597724651,3.666148966,-1.570796327,3.6,60.01,-7307.542318,-7709.183998,-7347.484795,22364.21111,,,25118.894,25118.894
3/16/2026 16:51:13.533,,240,-38441.563,None,60,131991.3406,132927.1481,132857.4455,132592.6613,229.6572261,,47.93182265,0.836568122,132552.3721,47.92954258,0.836528327,-71.83166297,-1.253699026,167.6923519,2.926783671,,,,-162.3498758,-2.833539873,110.8166053,-160.9940158,-2.809875652,114.2271421,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-90,3.646403979,-2.584752244,3.666060718,-1.570796327,3.6,60,-7104.223756,-7810.704,-7346.505597,22261.43335,,,25118.894,25118.894
3/16/2026 16:51:13.567,,240,-38760.077,None,59.999,131946.8075,132885.6453,132827.3924,132553.9776,229.5902239,,47.91443998,0.836264737,132507.8373,47.91208523,0.836223639,-71.85301657,-1.254071717,167.6789272,2.926549366,,,,-161.9521789,-2.826598753,112.3266665,-160.9940158,-2.809875652,114.2271421,77.00538321,1.343997479,112.0699781,-41.47854662,-0.723937208,110.517329,-63.43494882,3.646099291,-2.598069196,3.650486574,-1.107148718,2.683281573,60,-7194.641581,-7701.724792,-7152.134418,22048.50079,,,25118.894,25118.894
3/16/2026 16:51:13.600,,240,-38602.267,None,59.997,131924.7244,132852.0477,132801.0241,132526.6156,229.5428315,,47.86698624,0.835436513,132493.7998,47.86829421,0.835459341,-71.89727754,-1.254844216,167.6340437,2.925766001,,,,-162.5360731,-2.836789629,111.9607074,-160.9940158,-2.809875652,114.2271421,76.26373169,1.331053218,111.1798543,-41.94130243,-0.73201382,111.3157671,-71.56505118,3.645334993,-2.585897434,3.657779821,-1.249045772,3.794733192,60,-7160.514577,-7791.926405,-7296.335999,22248.77698,,,25118.894,25118.894
3/16/2026 16:51:13.633,,240,-38258.366,None,59.998,131944.6755,132894.4225,132809.8963,132550.3596,229.5839574,,47.82612932,0.834723425,132514.589,47.81990054,0.834614712,-71.94134586,-1.255613354,167.5924804,2.925040584,,,,-162.5360731,-2.836789629,111.9607074,-160.7960265,-2.806420086,113.0932359,76.86597769,1.341564394,110.901037,-42.78034445,-0.746657866,109.5423206,-90,3.641034798,-2.597177748,3.67169845,-1.570796327,3.6,60,-7105.697573,-7633.137594,-7355.980807,22094.81597,,,25118.894,25118.894
3/16/2026 16:51:13.667,,240,-38333.606,None,60,131984.9708,132921.2137,132857.9571,132588.7355,229.6504264,,47.80690897,0.834387967,132554.8794,47.80059909,0.834277839,-71.95599185,-1.255868974,167.5705451,2.924657742,,,,-162.5360731,-2.836789629,111.9607074,-160.9940158,-2.809875652,114.2271421,76.26373169,1.331053218,111.1798543,-42.78034445,-0.746657866,109.5423206,-63.43494882,3.644153491,-2.586922192,3.671315608,-1.107148718,2.683281573,60,-7148.454086,-7783.113605,-7353.835206,22285.4029,,,25118.894,25118.894
3/16/2026 16:51:13.700,,240,-38429.914,None,60,131968.0205,132917.4972,132846.2383,132577.9551,229.6317542,,47.80342505,0.834327161,132545.989,47.8009591,0.834284122,-71.9609102,-1.255954816,167.5694312,2.9246383,,,,-162.3498758,-2.833539873,110.8166053,-160.7960265,-2.806420086,113.0932359,76.86597769,1.341564394,110.901037,-42.35745471,-0.739277047,110.4260839,-90,3.640704208,-2.59751921,3.663915347,-1.570796327,2.4,60,-7030.489471,-7630.156793,-7318.627199,21979.27346,,,25046.233,25046.233
3/16/2026 16:51:13.733,,240,-38347.258,None,59.998,131938.8846,132872.395,132812.2968,132541.8787,229.569268,,47.7748262,0.833828017,132508.7849,47.76837554,0.833715432,-71.98722641,-1.25641412,167.5396963,2.924119328,,,,-162.3498758,-2.833539873,110.8166053,-160.9940158,-2.809875652,114.2271421,76.86597769,1.341564394,110.901037,-42.31622484,-0.73855745,108.7308604,-71.56505118,3.643591084,-2.597978514,3.662676778,-1.249045772,3.794733192,60,-7065.70674,-7621.776001,-7188.926387,21876.40913,,,25046.233,25046.233
3/16/2026 16:51:13.767,,240,-38445.221,None,59.998,131934.8135,132865.5694,132809.6122,132537.3503,229.5614245,,47.73468854,0.833127482,132495.8235,47.73156922,0.83307304,-72.02979597,-1.257157099,167.4970222,2.923374525,,,,-161.7605992,-2.823255055,111.1863301,-160.7960265,-2.806420086,113.0932359,76.86597769,1.341564394,110.901037,-42.35745471,-0.739277047,110.4260839,-90,3.639493126,-2.598721493,3.662651572,-1.570796327,3.6,60.01,-7035.606012,-7612.012801,-7300.5408,21948.15961,,,25046.233,25046.233
3/16/2026 16:51:13.800,,240,-38196.878,None,59.999,131957.4237,132907.8488,132848.6463,132572.0191,229.6214728,,47.70816506,0.83266456,132535.3819,47.70528168,0.832614236,-72.05745917,-1.257639913,167.4689469,2.922884518,,,,-162.3498758,-2.833539873,110.8166053,-161.3721368,-2.816475109,112.7042147,76.72360296,1.339079486,109.7327663,-42.35745471,-0.739277047,110.4260839,-90,3.649089345,-2.596719399,3.662161565,-1.570796327,2.4,60.01,-7137.808243,-7559.207996,-7296.451198,21993.46744,,,25046.233,25046.233
3/16/2026 16:51:13.833,,240,-38416.435,None,60,131990.5273,132938.4031,132862.9644,132597.996,229.666466,,47.6966548,0.832463668,132559.6092,47.69722773,0.832473668,-72.06715942,-1.257809215,167.4650181,2.922815947,,,,-162.5360731,-2.836789629,111.9607074,-161.5650512,-2.819842099,113.8419958,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-90,3.652315767,-2.588862433,3.662092994,-1.570796327,2.4,60.01,-7254.631257,-7759.727993,-7296.364796,22310.72405,,,25046.233,25046.233
3/16/2026 16:51:13.867,,240,-38411.28,None,60,131946.9521,132908.1803,132844.7484,132567.3536,229.6133919,,47.69001626,0.832347804,132524.9081,47.68705315,0.832296088,-72.07381739,-1.257925418,167.452667,2.922600381,,,,-162.5360731,-2.836789629,111.9607074,-161.5650512,-2.819842099,113.8419958,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-90,3.652138187,-2.588978636,3.661877428,-1.570796327,2.4,60,-7250.433418,-7756.502397,-7292.620793,22299.55661,,,25046.233,25046.233
3/16/2026 16:51:13.900,,240,-38447.453,None,59.998,131917.9654,132874.6177,132799.2355,132531.3178,229.550976,,47.65754534,0.83178108,132495.9175,47.65443932,0.831726869,-72.10176409,-1.25841318,167.4217747,2.922061208,,,,-162.5360731,-2.836789629,111.9607074,-161.5650512,-2.819842099,113.8419958,76.26373169,1.331053218,111.1798543,-42.81419919,-0.747248743,111.238123,-90,3.651568968,-2.589466398,3.669309951,-1.570796327,2.4,60,-7241.478976,-7748.409598,-7438.795209,22428.68378,,,25059.353,25059.353
3/16/2026 16:51:13.933,,240,-38125.843,None,59.998,131930.2419,132879.4115,132811.0868,132540.9515,229.5676622,,47.61322461,0.831007537,132508.1883,47.60992472,0.830949943,-72.14592523,-1.259183937,167.3751735,2.921247863,,,,-162.5360731,-2.836789629,111.9607074,-161.5650512,-2.819842099,113.8419958,76.11533231,1.32846316,110.0145445,-42.78034445,-0.746657866,109.5423206,-90,3.650792042,-2.587647097,3.667905729,-1.570796327,3.6,60,-7232.08784,-7690.104004,-7308.388802,22230.58065,,,25059.353,25059.353
3/16/2026 16:51:13.967,,240,-38195.611,None,60,131971.468,132929.1701,132871.0489,132591.2871,229.6548459,,47.59756606,0.830734244,132557.5045,47.59804571,0.830742615,-72.16370061,-1.259494176,167.3544501,2.920886173,,,,-162.9430344,-2.843892444,110.4586801,-161.3721368,-2.816475109,112.7042147,76.11533231,1.32846316,110.0145445,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.647217724,-2.587957336,3.66016322,-1.249045772,3.794733192,60,-7091.978505,-7689.124804,-7272.230397,22053.33371,,,25059.353,25059.353
3/16/2026 16:51:14.000,,240,-38561.558,None,60,131980.3294,132944.2691,132868.4224,132598.3958,229.6671585,,47.60106346,0.830795285,132566.3659,47.6015586,0.830803927,-72.16036156,-1.259435899,167.3594993,2.920974297,,,,-163.1237354,-2.847046271,111.6064514,-161.7541455,-2.823142417,114.9810419,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-63.43494882,3.653946344,-2.590489117,3.660251344,-1.107148718,2.683281573,60,-7253.082064,-7739.596794,-7273.209595,22265.88845,,,25059.353,25059.353
3/16/2026 16:51:14.033,,240,-38449.786,None,60,131953.7466,132910.3971,132835.9224,132567.4007,229.6134734,,47.59440024,0.83067899,132531.6905,47.59101849,0.830619967,-72.1719649,-1.259638415,167.3510508,2.920826843,,,,-162.5360731,-2.836789629,111.9607074,-161.5650512,-2.819842099,113.8419958,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.650462066,-2.590691633,3.66010389,-1.249045772,3.794733192,60,-7229.095031,-7735.075203,-7269.551991,22233.72222,,,25059.353,25059.353
3/16/2026 16:51:14.067,,240,-38241.043,None,59.998,131916.7881,132876.9455,132802.244,132532.71,229.5533873,,47.56191013,0.83011193,132502.8252,47.56223157,0.830117541,-72.19993587,-1.260126601,167.3212581,2.920306862,,,,-162.3498758,-2.833539873,110.8166053,-161.3721368,-2.816475109,112.7042147,76.72360296,1.339079486,109.7327663,-42.35745471,-0.739277047,110.4260839,-90,3.64659265,-2.599206087,3.659583909,-1.570796327,3.6,60,-7103.992929,-7526.419188,-7261.0848,21891.49692,,,25059.353,25059.353
3/16/2026 16:51:14.100,,240,-38255.155,None,59.999,131921.8732,132881.4705,132818.0654,132541.194,229.5680821,,47.52875818,0.82953332,132507.9106,47.52893234,0.829536359,-72.22773163,-1.260611728,167.2909557,2.919777985,,,,-162.3498758,-2.833539873,110.8166053,-161.3721368,-2.816475109,112.7042147,76.72360296,1.339079486,109.7327663,-42.35745471,-0.739277047,110.4260839,-90,3.646011468,-2.599691214,3.659055032,-1.570796327,3.6,60.01,-7096.795533,-7520.615997,-7255.209592,21872.62112,,,24989.226,24989.226
3/16/2026 16:51:14.133,,240,-38205.677,None,60,131946.1838,132912.0915,132849.4008,132569.9599,229.6179061,,47.52078181,0.829394106,132541.0712,47.51740152,0.829335109,-72.23739462,-1.260780379,167.278087,2.919553385,,,,-162.5360731,-2.836789629,111.9607074,-162.1399059,-2.829875207,113.4682334,76.26373169,1.331053218,111.1798543,-42.78034445,-0.746657866,109.5423206,-90,3.659210316,-2.591833597,3.666211251,-1.570796327,3.6,60.01,-7342.698766,-7720.7904,-7289.164803,22352.65397,,,24989.226,24989.226
3/16/2026 16:51:14.167,,240,-38263.622,None,60,131946.9302,132908.4312,132849.4008,132568.9843,229.6162163,,47.52110451,0.829399738,132524.1171,47.5247636,0.829463601,-72.24232112,-1.260866363,167.278087,2.919553385,,,,-162.3498758,-2.833539873,110.8166053,-160.7960265,-2.806420086,113.0932359,76.72360296,1.339079486,109.7327663,-43.23760898,-0.754638637,110.3608626,-63.43494882,3.635883687,-2.599945849,3.674192022,-1.107148718,2.683281573,60,-6967.090591,-7518.959995,-7444.670393,21930.72098,,,24989.226,24989.226
3/16/2026 16:51:14.200,,240,-38367.446,None,59.999,131910.7886,132882.3699,132807.8687,132534.4111,229.5563338,,47.50325997,0.829088292,132496.8261,47.50332087,0.829089355,-72.26045345,-1.261182832,167.2634269,2.919297517,,,,-162.5360731,-2.836789629,111.9607074,-161.3721368,-2.816475109,112.7042147,76.26373169,1.331053218,111.1798543,-42.35745471,-0.739277047,110.4260839,-71.56505118,3.645564464,-2.59223605,3.658574564,-1.249045772,3.794733192,60,-7163.65917,-7713.993594,-7248.527995,22126.18076,,,24989.226,24989.226
3/16/2026 16:51:14.233,,240,-38106.763,None,59.998,131916.685,132886.963,132800.3545,132535.3926,229.5580338,,47.47393292,0.828576438,132493.8786,47.47738645,0.828636714,-72.28824599,-1.261667903,167.2308445,2.918728847,,,,-162.9430344,-2.843892444,110.4586801,-161.9521789,-2.826598753,112.3266665,76.26373169,1.331053218,111.1798543,-42.78034445,-0.746657866,109.5423206,-71.56505118,3.655235467,-2.592721121,3.665386713,-1.249045772,3.794733192,60,-7191.003378,-7708.147202,-7276.089609,22175.24019,,,24989.226,24989.226
3/16/2026 16:51:14.267,,240,-38084.386,None,60,131941.0194,132913.9594,132822.6742,132559.9437,229.6005575,,47.45863925,0.828309514,132526.3278,47.46586468,0.828435621,-72.3028226,-1.261922313,167.2117949,2.918396369,,,,-162.9430344,-2.843892444,110.4586801,-161.3721368,-2.816475109,112.7042147,76.11533231,1.32846316,110.0145445,-42.78034445,-0.746657866,109.5423206,-71.56505118,3.64491073,-2.590385473,3.665054235,-1.249045772,3.794733192,60.01,-7060.746065,-7658.020802,-7273.123208,21991.89008,,,24989.226,24989.226
3/16/2026 16:51:14.300,,240,-38132.05,None,60,131949.132,132902.5273,132829.0668,132560.9497,229.6023,,47.46596943,0.828437449,132527.0569,47.46202504,0.828368607,-72.30124997,-1.261894865,167.2230362,2.918592567,,,,-162.3498758,-2.833539873,110.8166053,-161.3721368,-2.816475109,112.7042147,76.72360296,1.339079486,109.7327663,-42.78034445,-0.746657866,109.5423206,-90,3.644843716,-2.600974351,3.665250433,-1.570796327,3.6,60.01,-7082.802206,-7505.7696,-7275.945606,21864.51741,,,24989.226,24989.226
3/16/2026 16:51:14.333,,239,-38289.24,None,60,131906.3804,132872.3679,132787.5674,132522.8249,229.536266,,47.45576007,0.828259262,132483.5766,47.45913435,0.828318155,-72.30796293,-1.262012028,167.2083566,2.918336359,,,,-162.3498758,-2.833539873,110.8166053,-160.7960265,-2.806420086,113.0932359,77.33493623,1.349749264,109.4634185,-42.78034445,-0.746657866,109.5423206,-71.56505118,3.634738241,-2.611761292,3.664994225,-1.249045772,3.794733192,60,-6950.150866,-7350.696006,-7270.444801,21571.29167,,,24090.974,24090.974
3/16/2026 16:51:14.367,,239,-38294.525,None,59.998,131852.6194,132831.2783,132739.6976,132475.2669,229.4538931,,47.42705066,0.827758189,132446.7746,47.43061293,0.827820362,-72.32947338,-1.262387457,167.182418,2.917883645,,,,-161.5650512,-2.819842099,110.0472626,-160.5940292,-2.802894569,111.9607074,77.47119229,1.352127381,110.6345335,-42.31622484,-0.73855745,108.7308604,-63.43494882,3.630714931,-2.614514838,3.656441095,-1.107148718,2.683281573,60,-6848.272448,-7392.095995,-7106.80319,21347.17163,,,24090.974,24090.974
3/16/2026 16:51:14.400,,239,-38241.576,None,59.999,131875.5471,132851.5496,132755.6892,132494.9901,229.4880545,,47.39740377,0.827240753,132460.8731,47.40436099,0.827362179,-72.37027507,-1.263099581,167.152118,2.91735481,,,,-161.5650512,-2.819842099,110.0472626,-160.0168935,-2.79282165,112.3651191,77.33493623,1.349749264,109.4634185,-41.84515714,-0.730335768,107.9266418,-71.56505118,3.620183829,-2.612848845,3.647690578,-1.249045772,3.794733192,60,-6713.112614,-7335.892791,-6945.695998,20994.7014,,,24090.974,24090.974
3/16/2026 16:51:14.433,,239,-38409.264,None,60,131917.5806,132885.8593,132793.4563,132533.0169,229.553919,,47.38945747,0.827102064,132494.0759,47.39990578,0.827284421,-72.37497612,-1.263181629,167.1505239,2.917326989,,,,-161.5650512,-2.819842099,110.0472626,-160.0168935,-2.79282165,112.3651191,77.33493623,1.349749264,109.4634185,-41.42366563,-0.722979353,108.8235269,-71.56505118,3.620106071,-2.612930893,3.640306342,-1.249045772,3.794733192,60.01,-6713.788935,-7336.756802,-6911.884795,20962.43053,,,24090.974,24090.974
3/16/2026 16:51:14.467,,239,-38132.971,None,60.001,131918.2923,132881.6921,132788.121,132530.0784,229.5488293,,47.40412206,0.827358009,132495.4953,47.4072701,0.827412953,-72.36354693,-1.262982152,167.1606202,2.917503202,,,,-162.1597957,-2.830222349,109.6736978,-160.5940292,-2.802894569,111.9607074,77.33493623,1.349749264,109.4634185,-41.84515714,-0.730335768,107.9266418,-63.43494882,3.630307522,-2.612731416,3.64783897,-1.107148718,2.683281573,60,-6822.309427,-7339.032002,-6949.252802,21110.59423,,,24090.974,24090.974
3/16/2026 16:51:14.500,,239,-38159.654,None,60,131874.8363,132832.8459,132743.9897,132484.5956,229.4700508,,47.39037572,0.82711809,132443.2085,47.39699427,0.827233605,-72.37857333,-1.263244412,167.1509662,2.917334709,,,,-161.5650512,-2.819842099,110.0472626,-160.5940292,-2.802894569,111.9607074,77.33493623,1.349749264,109.4634185,-42.31622484,-0.73855745,108.7308604,-71.56505118,3.630128174,-2.612993676,3.655892159,-1.249045772,3.794733192,60,-6840.53765,-7333.041605,-7100.135999,21273.71525,,,24090.974,24090.974
3/16/2026 16:51:14.533,,239,-38167.085,None,59.998,131837.4024,132807.441,132713.2279,132453.4106,229.4160367,,47.35400037,0.82648322,132422.7403,47.3607669,0.826601319,-72.41311217,-1.263847229,167.1160519,2.916725339,,,,-161.5650512,-2.819842099,110.0472626,-160.5940292,-2.802894569,111.9607074,77.19573393,1.347319726,108.2929361,-41.8939729,-0.731187764,109.6211658,-90,3.629495888,-2.611166955,3.647913103,-1.570796327,3.6,60,-6831.342833,-7275.916798,-7055.323205,21162.58284,,,23663.088,23663.088
3/16/2026 16:51:14.567,,239,-37991.491,None,59.999,131869.2279,132827.2671,132726.6194,132475.0689,229.4535501,,47.33169174,0.826093861,132437.6155,47.33805763,0.826204967,-72.43754153,-1.264273602,167.090803,2.916284663,,,,-162.1597957,-2.830222349,109.6736978,-160.5940292,-2.802894569,111.9607074,77.19573393,1.347319726,108.2929361,-41.84515714,-0.730335768,107.9266418,-90,3.629099536,-2.611593328,3.646620431,-1.570796327,2.4,60,-6803.832247,-7271.711994,-6930.763208,21006.30745,,,23663.088,23663.088
3/16/2026 16:51:14.600,,239,-38208.715,None,60.001,131886.1844,132850.1487,132764.3904,132500.9572,229.49839,,47.3310945,0.826083438,132471.5285,47.33775687,0.826199718,-72.44066482,-1.264328113,167.0892261,2.91625714,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.94921512,1.360470453,109.2065932,-41.84515714,-0.730335768,107.9266418,-71.56505118,3.615334749,-2.624798566,3.646592908,-1.249045772,3.794733192,60,-6582.064195,-7168.392009,-6932.390405,20682.84661,,,23663.088,23663.088
3/16/2026 16:51:14.633,,239,-38150.064,None,60,131885.4932,132838.7079,132752.6938,132492.9977,229.4846037,,47.32405818,0.825960631,132453.8828,47.33039038,0.826071148,-72.43910331,-1.26430086,167.0880689,2.916236943,,,,-161.5650512,-2.819842099,110.0472626,-160.5940292,-2.802894569,111.9607074,77.33493623,1.349749264,109.4634185,-41.84515714,-0.730335768,107.9266418,-90,3.628965717,-2.614050124,3.646572711,-1.570796327,3.6,60,-6826.122267,-7320.096001,-6931.526404,21077.74467,,,23663.088,23663.088
3/16/2026 16:51:14.667,,239,-38149.128,None,59.999,131850.2041,132824.2332,132725.6554,132467.421,229.4403035,,47.30968399,0.825709754,132435.554,47.31625312,0.825824407,-72.45884391,-1.264645398,167.0694485,2.915911956,,,,-161.5650512,-2.819842099,110.0472626,-160.5940292,-2.802894569,111.9607074,77.33493623,1.349749264,109.4634185,-41.84515714,-0.730335768,107.9266418,-71.56505118,3.628718976,-2.614394662,3.646247724,-1.249045772,3.794733192,60,-6822.000126,-7314.969602,-6926.039998,21063.00973,,,23663.088,23663.088
3/16/2026 16:51:14.700,,239,-38427.869,None,59.999,131856.2954,132809.7743,132715.7055,132461.2865,229.4296783,,47.28415372,0.825264166,132424.695,47.29031531,0.825371706,-72.4785888,-1.264990012,167.0418838,2.91543086,,,,-161.5650512,-2.819842099,110.0472626,-160.0168935,-2.79282165,112.3651191,77.33493623,1.349749264,109.4634185,-41.42366563,-0.722979353,108.8235269,-71.56505118,3.618193356,-2.614739276,3.638410213,-1.249045772,3.794733192,60.01,-6685.517823,-7309.843194,-6883.77599,20879.13701,,,23663.088,23663.088
3/16/2026 16:51:14.733,,239,-38174.602,None,60,131863.7591,132836.8829,132741.7854,132481.5333,229.4647468,,47.27652525,0.825131024,132440.9769,47.27911605,0.825176243,-72.49313511,-1.265243893,167.039159,2.915383304,,,,-161.5650512,-2.819842099,110.0472626,-159.8056658,-2.789135031,111.238123,77.33493623,1.349749264,109.4634185,-41.84515714,-0.730335768,107.9266418,-90,3.614311274,-2.614993157,3.645719072,-1.570796327,3.6,60.01,-6636.014476,-7308.143995,-6920.251201,20864.40967,,,23396.77,23396.77
3/16/2026 16:51:14.767,,239,-38373.005,None,60,131863.7591,132829.0494,132741.7854,132478.9152,229.4602121,,47.27652525,0.825131024,132440.9769,47.27911605,0.825176243,-72.48664156,-1.265130559,167.039159,2.915383304,,,,-161.5650512,-2.819842099,110.0472626,-159.8056658,-2.789135031,111.238123,78.07926146,1.36274019,110.380433,-41.84515714,-0.730335768,107.9266418,-71.56505118,3.614311274,-2.627870749,3.645719072,-1.249045772,3.794733192,60,-6636.014476,-7205.097596,-6920.251201,20761.36327,,,23396.77,23396.77
3/16/2026 16:51:14.800,,239,-37910.851,None,59.999,131854.2706,132788.1156,132700.3955,132448.2632,229.4071213,,47.26243295,0.824885067,132405.7183,47.26820988,0.824985894,-72.5082142,-1.265507073,167.0244123,2.915125926,,,,-161.3654151,-2.816357793,108.9095037,-160.3879063,-2.799297045,110.8295989,77.94921512,1.360470453,109.2065932,-41.79478407,-0.729456592,106.2321985,-90,3.624282939,-2.625977526,3.644582518,-1.570796327,3.6,60,-6693.353473,-7150.175996,-6795.446403,20638.97587,,,23396.77,23396.77
3/16/2026 16:51:14.833,,239,-38347.2,None,59.998,131842.7915,132792.9873,132693.1964,132443.678,229.3991794,,47.23308064,0.824372773,132403.0559,47.23519429,0.824409663,-72.53601761,-1.265992334,166.9917903,2.914556564,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.94921512,1.360470453,109.2065932,-40.94644577,-0.714650296,108.0333282,-71.56505118,3.613544694,-2.626462787,3.62920686,-1.249045772,3.794733192,60,-6555.68179,-7144.315194,-6716.361605,20416.35859,,,23396.77,23396.77
3/16/2026 16:51:14.867,,239,-38402.323,None,60,131874.7315,132824.3834,132741.7875,132480.9971,229.463818,,47.20668948,0.82391216,132443.1498,47.21251632,0.824013858,-72.56198258,-1.266445508,166.9700545,2.914177203,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.94921512,1.360470453,109.2065932,-41.42366563,-0.722979353,108.8235269,-71.56505118,3.613148889,-2.626915961,3.637156556,-1.249045772,3.794733192,60.01,-6552.581348,-7140.283201,-6869.203189,20562.06774,,,23396.77,23396.77
3/16/2026 16:51:14.900,,239,-38214.446,None,60,131882.8831,132839.4282,132753.4786,132492.6345,229.4839746,,47.21021597,0.823973709,132451.9557,47.20869037,0.823947082,-72.55859571,-1.266386396,166.9712222,2.914197583,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.94921512,1.360470453,109.2065932,-41.36704926,-0.721991211,107.1298278,-90,3.613082113,-2.626856849,3.636188794,-1.570796327,3.6,60.01,-6552.158869,-7141.838399,-6750.77759,20444.77486,,,23396.77,23396.77
3/16/2026 16:51:14.933,,239,-38209.205,None,60,131865.9252,132816.5318,132741.7875,132475.4512,229.4542122,,47.21049912,0.823978651,132434.9978,47.20897455,0.823952042,-72.55549249,-1.266332234,166.9700545,2.914177203,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.94921512,1.360470453,109.2065932,-41.36704926,-0.721991211,107.1298278,-90,3.613087073,-2.626802687,3.636168414,-1.570796327,3.6,60,-6551.383726,-7141.291206,-6749.927988,20442.60292,,,23314.91,23314.91
3/16/2026 16:51:14.967,,239,-38199.73,None,59.999,131838.8595,132787.1076,132714.8381,132447.6363,229.4060354,,47.18876951,0.823599398,132416.0857,47.19097659,0.823637919,-72.57863873,-1.266736212,166.9514086,2.913851771,,,,-161.3654151,-2.816357793,108.9095037,-160.3879063,-2.799297045,110.8295989,77.33493623,1.349749264,109.4634185,-40.94644577,-0.714650296,108.0333282,-71.56505118,3.622934964,-2.616485476,3.628502067,-1.249045772,3.794733192,60,-6676.652833,-7286.644803,-6708.528002,20671.82564,,,23314.91,23314.91
3/16/2026 16:51:15.000,,239,-37866.974,None,59.998,131835.6428,132784.8861,132722.1401,132448.2656,229.4071254,,47.15208001,0.822959045,132412.8721,47.15412651,0.822994763,-72.61632204,-1.26739391,166.9149128,2.913214799,,,,-161.1615664,-2.812799962,107.773095,-159.8056658,-2.789135031,111.238123,77.19573393,1.347319726,108.2929361,-41.79478407,-0.729456592,106.2321985,-90,3.612129794,-2.614713636,3.642671391,-1.570796327,3.6,60,-6469.767329,-7230.643201,-6772.939198,20473.34973,,,23314.91,23314.91
3/16/2026 16:51:15.033,,239,-37862.107,None,60,131875.8207,132808.4938,132744.7029,132477.0222,229.4569333,,47.12951973,0.822565294,132444.8877,47.12764583,0.822532588,-72.63578385,-1.267733583,166.8959054,2.912883058,,,,-161.1615664,-2.812799962,107.773095,-160.1775354,-2.795625381,109.6999544,77.81634341,1.358151404,108.0333282,-41.36704926,-0.721991211,107.1298278,-63.43494882,3.618157969,-2.625884987,3.634874269,-1.107148718,2.683281573,60,-6547.908654,-7075.598404,-6733.872,20357.37906,,,23314.91,23314.91
3/16/2026 16:51:15.067,,239,-38281.219,None,60,131892.7795,132827.82,132761.8334,132494.8294,229.4877763,,47.12571536,0.822498895,132453.0522,47.12737213,0.822527811,-72.64381384,-1.267873733,166.8869916,2.912727483,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.94921512,1.360470453,109.2065932,-41.84515714,-0.730335768,107.9266418,-71.56505118,3.611662842,-2.628344186,3.643063251,-1.249045772,3.794733192,60,-6533.966783,-7122.427196,-6887.952007,20544.34599,,,23314.91,23314.91
3/16/2026 16:51:15.100,,239,-38004.134,None,59.999,131866.3986,132794.1764,132729.496,132464.0322,229.4344339,,47.11511773,0.822313932,132426.6719,47.1167298,0.822342068,-72.65555024,-1.268078572,166.878421,2.912577897,,,,-161.3654151,-2.816357793,108.9095037,-159.8056658,-2.789135031,111.238123,77.19573393,1.347319726,108.2929361,-40.8818103,-0.713522194,106.3405849,-90,3.611477099,-2.615398298,3.626100091,-1.570796327,3.6,60,-6530.276997,-7222.636795,-6574.161604,20327.0754,,,23314.91,23314.91
3/16/2026 16:51:15.133,,239,-38117.419,None,59.997,131837.5449,132757.7024,132701.8512,132433.036,229.380747,,47.07515932,0.821616526,132397.8207,47.07660193,0.821641704,-72.68861074,-1.268655586,166.8383949,2.91187931,,,,-161.9657144,-2.826834992,108.5320229,-160.3879063,-2.799297045,110.8295989,77.33493623,1.349749264,109.4634185,-41.84515714,-0.730335768,107.9266418,-90,3.620938749,-2.61840485,3.642215078,-1.570796327,3.6,60,-6627.155396,-7260.883199,-6874.185598,20762.22419,,,23314.91,23314.91
3/16/2026 16:51:15.167,,239,-37919.088,None,59.998,131859.6356,132790.0253,132723.7432,132458.4794,229.4248163,,47.03440121,0.820905163,132419.9135,47.0356704,0.820927314,-72.73091651,-1.269393961,166.7980411,2.911175003,,,,-161.9657144,-2.826834992,108.5320229,-160.974394,-2.809533186,110.4326039,77.81634341,1.358151404,108.0333282,-41.84515714,-0.730335768,107.9266418,-90,3.6304605,-2.627545365,3.641510771,-1.570796327,3.6,60,-6749.380804,-7053.883208,-6866.467198,20669.73121,,,23230.575,23230.575
3/16/2026 16:51:15.200,,239,-37860.638,None,60,131900.5354,132828.7421,132767.0163,132499.4422,229.4957659,,47.01894853,0.820635463,132469.5931,47.01659793,0.820594437,-72.74694868,-1.269673775,166.786464,2.910972945,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-41.36704926,-0.721991211,107.1298278,-71.56505118,3.616219818,-2.616993501,3.632964156,-1.249045772,3.794733192,60,-6501.436275,-7204.665604,-6711.0624,20417.16428,,,23230.575,23230.575
3/16/2026 16:51:15.233,,239,-37981.498,None,60,131900.5354,132840.2022,132769.7597,132504.1882,229.5039861,,47.01894853,0.820635463,132469.5931,47.01659793,0.820594437,-72.74848378,-1.269700568,166.7814226,2.910884956,,,,-161.1615664,-2.812799962,107.773095,-159.8056658,-2.789135031,111.238123,77.68055474,1.355781445,106.8606569,-41.36704926,-0.721991211,107.1298278,-90,3.609729468,-2.625482013,3.632876167,-1.570796327,3.6,60,-6441.975646,-7005.441597,-6710.097598,20157.51484,,,23230.575,23230.575
3/16/2026 16:51:15.267,,239,-38167.258,None,59.999,131856.6487,132799.4973,132745.7009,132467.9878,229.4412853,,46.99745325,0.820260299,132433.8887,46.9988225,0.820284197,-72.77013507,-1.270078454,166.7577006,2.910470929,,,,-161.3654151,-2.816357793,108.9095037,-160.3879063,-2.799297045,110.8295989,77.94921512,1.360470453,109.2065932,-41.36704926,-0.721991211,107.1298278,-90,3.619581242,-2.630548907,3.63246214,-1.570796327,3.6,60,-6634.637528,-7093.0368,-6703.689591,20431.36392,,,23230.575,23230.575
3/16/2026 16:51:15.300,,239,-38010.715,None,59.998,131827.9852,132771.0932,132718.2515,132439.8167,229.3924915,,46.9574715,0.819562486,132405.2273,46.95866597,0.819583334,-72.80970362,-1.270769056,166.7176545,2.909771991,,,,-161.3654151,-2.816357793,108.9095037,-160.3879063,-2.799297045,110.8295989,77.19573393,1.347319726,108.2929361,-41.84515714,-0.730335768,107.9266418,-90,3.618880379,-2.618088782,3.640107759,-1.570796327,3.6,60,-6624.226178,-7187.903992,-6848.539195,20660.66936,,,23230.575,23230.575
3/16/2026 16:51:15.333,,239,-37810.498,None,59.998,131859.0344,132807.1618,132752.0175,132473.4506,229.4507471,,46.92028156,0.818913399,132436.2781,46.92131294,0.8189314,-72.84702862,-1.2714205,166.6785191,2.909088951,,,,-161.9657144,-2.826834992,108.5320229,-160.974394,-2.809533186,110.4326039,77.81634341,1.358151404,108.0333282,-42.27368901,-0.73781506,107.035695,-63.43494882,3.628464586,-2.629571904,3.646904011,-1.107148718,2.683281573,60,-6724.873463,-7029.460802,-6878.390399,20632.72466,,,23230.575,23230.575
3/16/2026 16:51:15.367,,239,-38010.11,None,60,131891.8231,132838.0233,132780.9028,132504.2912,229.5041646,,46.9051176,0.818648738,132469.0675,46.90608236,0.818665576,-72.85655369,-1.271586744,166.6708278,2.908954713,,,,-161.3654151,-2.816357793,108.9095037,-160.3879063,-2.799297045,110.8295989,77.19573393,1.347319726,108.2929361,-41.36704926,-0.721991211,107.1298278,-90,3.617962621,-2.61890647,3.630945924,-1.570796327,2.4,60,-6615.656404,-7181.337593,-6686.438394,20483.43239,,,23091.906,23091.906
3/16/2026 16:51:15.400,,239,-37906.344,None,60,131882.4982,132830.9509,132774.7618,132496.7826,229.4911593,,46.89423471,0.818458796,132459.743,46.89515191,0.818474804,-72.86644598,-1.271759397,166.6595564,2.908757989,,,,-161.1615664,-2.812799962,107.773095,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-40.94644577,-0.714650296,108.0333282,-90,3.614100185,-2.616596506,3.623408285,-1.570796327,3.6,60,-6497.116526,-7131.844799,-6646.896012,20275.85734,,,23091.906,23091.906
3/16/2026 16:51:15.433,,239,-38015.136,None,59.999,131863.3092,132813.2873,132741.9193,132473.5429,229.450907,,46.86891518,0.818016887,132432.3507,46.86591646,0.817964549,-72.89118132,-1.27219111,166.6295767,2.908234745,,,,-161.3654151,-2.816357793,108.9095037,-160.3879063,-2.799297045,110.8295989,77.19573393,1.347319726,108.2929361,-41.36704926,-0.721991211,107.1298278,-90,3.617261594,-2.619510836,3.630225956,-1.570796327,2.4,60,-6604.835795,-7172.467196,-6675.43679,20452.73978,,,23091.906,23091.906
3/16/2026 16:51:15.467,,239,-37986.091,None,59.998,131852.3638,132811.5422,132735.2411,132467.0976,229.4397433,,46.83577474,0.817438477,132438.363,46.83286899,0.817387762,-72.92886181,-1.272848758,166.5969444,2.907665203,,,,-161.9657144,-2.826834992,108.5320229,-159.8056658,-2.789135031,111.238123,77.19573393,1.347319726,108.2929361,-41.79478407,-0.729456592,106.2321985,-90,3.606522793,-2.620168484,3.637121795,-1.570796327,3.6,60,-6444.643651,-7164.172802,-6704.870402,20313.68685,,,23091.906,23091.906
3/16/2026 16:51:15.500,,239,-37776.398,None,59.999,131876.4567,132823.9231,132763.6209,132488.7082,229.4771741,,46.8135279,0.817050196,132453.7039,46.81409187,0.817060039,-72.94674595,-1.273160895,166.5679186,2.907158608,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-41.79478407,-0.729456592,106.2321985,-90,3.61268542,-2.620480621,3.6366152,-1.570796327,2.4,60.01,-6455.898402,-7160.947202,-6700.017603,20316.86321,,,23091.906,23091.906
3/16/2026 16:51:15.533,,239,-37808.208,None,60,131850.2101,132793.9411,132740.2775,132462.1832,229.4312315,,46.80286829,0.816864151,132427.4575,46.80338571,0.816873182,-72.95360905,-1.273280679,166.5655122,2.907116608,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-71.56505118,3.612498563,-2.620600405,3.644931668,-1.249045772,3.794733192,60,-6520.768222,-7157.836801,-6853.247998,20531.85302,,,23091.906,23091.906
3/16/2026 16:51:15.567,,239,-37969.934,None,59.998,131805.9483,132749.9033,132695.879,132417.9509,229.3546187,,46.77775155,0.816425781,132383.1962,46.77815914,0.816432895,-72.98028295,-1.273746226,166.5342951,2.906571767,,,,-161.1615664,-2.812799962,107.773095,-160.1775354,-2.795625381,109.6999544,77.81634341,1.358151404,108.0333282,-41.36704926,-0.721991211,107.1298278,-71.56505118,3.612058276,-2.63189763,3.628562978,-1.249045772,3.794733192,60,-6467.407848,-6997.334411,-6652.238395,20116.98065,,,23009.813,23009.813
3/16/2026 16:51:15.600,,239,-37941.091,None,59.996,131784.8425,132749.2617,132691.6771,132409.3304,229.3396877,,46.72280008,0.815466697,132370.8273,46.71939049,0.815407189,-73.03435568,-1.274689974,166.4752451,2.90554115,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-41.36704926,-0.721991211,107.1298278,-90,3.61103257,-2.6220097,3.627532361,-1.570796327,3.6,59.99,-6499.203931,-7137.849594,-6639.076801,20276.13033,,,23009.813,23009.813
3/16/2026 16:51:15.633,,239,-37967.213,None,59.998,131840.9505,132801.6443,132743.1219,132462.6354,229.4320147,,46.67432295,0.814620612,132426.9285,46.67069935,0.814557368,-73.0845463,-1.275565965,166.4273086,2.9047045,,,,-161.9657144,-2.826834992,108.5320229,-160.3879063,-2.799297045,110.8295989,77.05349048,1.344837109,107.1231068,-41.84515714,-0.730335768,107.9266418,-71.56505118,3.613854413,-2.620403074,3.635040268,-1.249045772,3.794733192,60,-6538.102198,-7083.360007,-6785.971208,20407.43341,,,23009.813,23009.813
3/16/2026 16:51:15.667,,239,-37922.429,None,60,131882.6194,132840.5897,132798.2319,132507.884,229.5103875,,46.66278123,0.814419171,132468.5957,46.65910749,0.814355052,-73.10047369,-1.275843951,166.4170702,2.904525807,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.68055474,1.355781445,106.8606569,-41.84515714,-0.730335768,107.9266418,-63.43494882,3.609980433,-2.631625396,3.634861575,-1.107148718,2.683281573,60.01,-6490.510324,-6929.481594,-6786.532798,20206.52472,,,23009.813,23009.813
3/16/2026 16:51:15.700,,239,-38099.059,None,60,131856.9288,132814.1379,132763.2391,132478.8317,229.4600675,,46.65943153,0.814360707,132442.9046,46.65574219,0.814296316,-73.10241719,-1.275877871,166.4134215,2.904462125,,,,-161.1615664,-2.812799962,107.773095,-159.8056658,-2.789135031,111.238123,77.81634341,1.358151404,108.0333282,-41.79478407,-0.729456592,106.2321985,-90,3.603431347,-2.634029275,3.633918717,-1.570796327,3.6,60,-6360.324652,-6974.006411,-6666.508801,20000.83986,,,23009.813,23009.813
3/16/2026 16:51:15.733,,239,-37710.331,None,59.998,131804.0937,132781.7444,132704.545,132430.8713,229.3769976,,46.63070382,0.813859314,132390.0651,46.62688528,0.813792668,-73.13063904,-1.276370435,166.3859746,2.903983086,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-63.43494882,3.609418049,-2.621207544,3.641798146,-1.107148718,2.683281573,60,-6479.451225,-7072.372808,-6812.380796,20364.20483,,,23009.813,23009.813
3/16/2026 16:51:15.767,,239,-37883.117,None,59.996,131800.7746,132769.9447,132686.2009,132419.6993,229.3576472,,46.57574172,0.812900045,132378.0222,46.57526458,0.812891717,-73.1832012,-1.277287818,166.3307341,2.903018957,,,,-161.7675089,-2.823375653,107.3916198,-160.3879063,-2.799297045,110.8295989,77.54175356,1.353358907,105.6885992,-41.84515714,-0.730335768,107.9266418,-90,3.612188762,-2.630646725,3.633354725,-1.570796327,3.6,60,-6445.917281,-6861.816007,-6761.793604,20069.52689,,,22927.375,22927.375
3/16/2026 16:51:15.800,,239,-37906.056,None,59.998,131849.3626,132814.6019,132732.2365,132466.1208,229.4380516,,46.5384374,0.812248961,132426.6094,46.53779712,0.812237786,-73.22687503,-1.27805007,166.2929163,2.902358911,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-71.56505118,3.607863167,-2.625369796,3.640173971,-1.249045772,3.794733192,60,-6393.393466,-7099.372802,-6793.545595,20286.31186,,,22927.375,22927.375
3/16/2026 16:51:15.833,,239,-37817.136,None,60,131882.3852,132853.6389,132781.438,132506.5573,229.5080896,,46.51960084,0.811920201,132467.8886,46.52266113,0.811973613,-73.24275909,-1.278327299,166.2714443,2.901984155,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.68055474,1.355781445,106.8606569,-42.27368901,-0.73781506,107.035695,-63.43494882,3.607598994,-2.634108744,3.639799215,-1.107148718,2.683281573,60,-6392.029216,-6899.371205,-6791.385598,20082.78602,,,22927.375,22927.375
3/16/2026 16:51:15.867,,239,-37926.605,None,60,131872.7823,132843.2639,132775.4792,132497.9136,229.4931183,,46.50492549,0.811664068,132466.9928,46.50433227,0.811653715,-73.25762667,-1.278586788,166.2601547,2.901787114,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-71.56505118,3.607279096,-2.625906514,3.639602174,-1.249045772,3.794733192,60,-6387.920099,-7094.188792,-6788.620801,20270.72969,,,22927.375,22927.375
3/16/2026 16:51:15.900,,239,-38197.152,None,59.998,131837.0878,132811.0478,132728.6108,132459.6495,229.4268429,,46.47237676,0.811095986,132422.5968,46.47522837,0.811145756,-73.28588006,-1.279079902,166.2338754,2.901328454,,,,-161.1615664,-2.812799962,107.773095,-160.3879063,-2.799297045,110.8295989,77.81634341,1.358151404,108.0333282,-41.36704926,-0.721991211,107.1298278,-71.56505118,3.610442801,-2.637231306,3.623319665,-1.249045772,3.794733192,60,-6448.773679,-6933.657609,-6587.899195,19970.33048,,,22927.375,22927.375
3/16/2026 16:51:15.933,,239,-38056.032,None,59.998,131834.9306,132806.4613,132728.1811,132457.2574,229.4226997,,46.4356747,0.810455414,132420.4437,46.43836336,0.81050234,-73.32852472,-1.279824192,166.1911594,2.90058292,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-41.36704926,-0.721991211,107.1298278,-71.56505118,3.606127721,-2.627143918,3.622574131,-1.249045772,3.794733192,60.01,-6371.041177,-7076.735995,-6578.481598,20026.25877,,,22927.375,22927.375
3/16/2026 16:51:15.967,,239,-37692.605,None,59.999,131875.8665,132835.2498,132768.6882,132493.9902,229.4863227,,46.40595187,0.809936653,132452.6912,46.41210274,0.810044006,-73.35925624,-1.280360558,166.1634582,2.900099443,,,,-161.7675089,-2.823375653,107.3916198,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.615998109,-2.625197667,3.637914503,-1.570796327,2.4,60.01,-6497.80153,-7025.904008,-6767.193606,20290.89914,,,22927.375,22927.375
3/16/2026 16:51:16.000,,239,-37884.931,None,60,131883.3106,132851.3751,132762.7786,132499.8753,229.496516,,46.39485421,0.809742962,132460.5518,46.39358564,0.809720821,-73.37213751,-1.280585379,166.1521627,2.899902298,,,,-161.7675089,-2.823375653,107.3916198,-160.3879063,-2.799297045,110.8295989,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-90,3.609017866,-2.625422488,3.62935889,-1.570796327,2.4,60,-6409.700234,-7023.974401,-6609.743989,20043.41862,,,22845.568,22845.568
3/16/2026 16:51:16.033,,239,-37978.877,None,59.999,131865.1165,132845.718,132742.2025,132485.076,229.4708828,,46.36567505,0.809233689,132441.9511,46.37165023,0.809337976,-73.39841414,-1.281043993,166.1232984,2.899398521,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.81634341,1.358151404,108.0333282,-41.79478407,-0.729456592,106.2321985,-63.43494882,3.604963357,-2.639195397,3.628855113,-1.107148718,2.683281573,60,-6357.265662,-6910.775999,-6602.443193,19870.48485,,,22845.568,22845.568
3/16/2026 16:51:16.067,,239,-37869.235,None,59.998,131862.7184,132833.2443,132739.0777,132479.0676,229.460476,,46.3289767,0.808593182,132439.9559,46.32741955,0.808566005,-73.4346149,-1.281675815,166.0856141,2.898740807,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-42.74542503,-0.746048407,107.8465577,-90,3.604191386,-2.626512924,3.644789214,-1.570796327,3.6,60,-6414.749245,-7009.516805,-6903.316803,20327.58285,,,22845.568,22845.568
3/16/2026 16:51:16.100,,239,-37923.869,None,59.999,131887.1916,132862.1645,132756.41,132502.6421,229.5013082,,46.29928429,0.808074952,132472.3313,46.30873699,0.808239933,-73.46531717,-1.282211671,166.0554518,2.898214375,,,,-161.9657144,-2.826834992,108.5320229,-160.7693276,-2.805954103,109.2988564,77.19573393,1.347319726,108.2929361,-42.74542503,-0.746048407,107.8465577,-71.56505118,3.614194036,-2.629531397,3.644262782,-1.249045772,3.794733192,60.01,-6544.69187,-7049.779192,-6897.614402,20492.08546,,,22845.568,22845.568
3/16/2026 16:51:16.133,,239,-38008.152,None,60,131912.062,132866.8406,132773.8415,132518.2785,229.5283913,,46.28819462,0.807881401,132480.2397,46.29743064,0.8080426,-73.47671135,-1.282410537,166.0466482,2.898060723,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-71.56505118,3.603667981,-2.629730263,3.635875783,-1.249045772,3.794733192,60.01,-6409.964802,-7047.532791,-6741.964794,20199.46239,,,22845.568,22845.568
3/16/2026 16:51:16.167,,239,-38055.341,None,59.999,131885.6587,132856.6066,132756.3401,132500.2525,229.4971693,,46.27743351,0.807693584,132454.2203,46.27925424,0.807725362,-73.49159559,-1.282670316,166.0340981,2.897841683,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.68055474,1.355781445,106.8606569,-41.84515714,-0.730335768,107.9266418,-90,3.603350743,-2.638451761,3.628177451,-1.570796327,3.6,60,-6337.326596,-6845.572796,-6699.888004,19882.7874,,,22845.568,22845.568
