time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:16.200,,239,-38122.848,None,59.997,131858.158,132817.8518,132730.0645,132469.3997,229.4437308,,46.23355597,0.806927777,132435.0228,46.23895348,0.807021981,-73.52983056,-1.283337642,165.9939089,2.897140249,,,,-161.9657144,-2.826834992,108.5320229,-160.3879063,-2.799297045,110.8295989,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-63.43494882,3.606319026,-2.630657368,3.634955309,-1.107148718,2.683281573,60,-6441.863032,-7033.305595,-6728.227204,20203.39583,,,22763.678,22763.678
3/16/2026 16:51:16.233,,239,-38149.488,None,59.997,131881.6231,132836.7067,132741.6905,132487.3699,229.474856,,46.1967005,0.806284527,132450.1901,46.19817323,0.806310231,-73.57540852,-1.284133127,165.9524504,2.896416661,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-41.36704926,-0.721991211,107.1298278,-90,3.601935612,-2.631452853,3.618407872,-1.570796327,2.4,60,-6386.209904,-7024.319999,-6526.569598,19937.0995,,,22763.678,22763.678
3/16/2026 16:51:16.267,,239,-38060.482,None,59.999,131923.1602,132884.0892,132791.1867,132533.5186,229.5547879,,46.17423024,0.805892347,132500.0376,46.17936567,0.805981977,-73.59761216,-1.284520654,165.9311065,2.89604414,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.81634341,1.358151404,108.0333282,-41.79478407,-0.729456592,106.2321985,-90,3.601607358,-2.642672058,3.625500732,-1.570796327,2.4,60,-6317.299864,-6868.987206,-6563.030398,19749.31747,,,22763.678,22763.678
3/16/2026 16:51:16.300,,239,-37792.454,None,60,131931.4693,132892.213,132808.6624,132544.8272,229.574375,,46.16689333,0.805764294,132499.6909,46.17560558,0.805916351,-73.60403631,-1.284632776,165.9223216,2.895890814,,,,-161.7675089,-2.823375653,107.3916198,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.611870454,-2.629469885,3.633705874,-1.570796327,3.6,60,-6447.804427,-6975.964806,-6716.5632,20140.33243,,,22763.678,22763.678
3/16/2026 16:51:16.333,,239,-37863.605,None,60,131905.155,132844.1327,132779.5852,132510.3163,229.5146003,,46.1487716,0.80544801,132473.383,46.15740751,0.805598735,-73.61951404,-1.284902914,165.9084978,2.895649544,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-71.56505118,3.601224116,-2.629740023,3.625106136,-1.249045772,3.794733192,60,-6311.143144,-6970.089599,-6557.529601,19838.76234,,,22763.678,22763.678
3/16/2026 16:51:16.367,,239,-37903.363,None,59.998,131877.8517,132835.3604,132747.6563,132487.6611,229.4753603,,46.11596273,0.804875387,132446.4229,46.11708742,0.804895017,-73.65076889,-1.285448414,165.8783361,2.895123123,,,,-161.9657144,-2.826834992,108.5320229,-160.974394,-2.809533186,110.4326039,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.614428203,-2.630285523,3.632938183,-1.570796327,2.4,60,-6546.408816,-6962.860805,-6703.8624,20213.13202,,,22763.678,22763.678
3/16/2026 16:51:16.400,,239,-37849.061,None,59.999,131893.5132,132849.6609,132768.1757,132504.4901,229.5045091,,46.08272426,0.804295267,132470.4089,46.08746061,0.804377932,-73.68493611,-1.286044744,165.8431816,2.894509561,,,,-162.5701372,-2.837384159,108.1665383,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.74542503,-0.746048407,107.8465577,-90,3.610332035,-2.630881853,3.640557968,-1.570796327,2.4,60.01,-6473.236937,-6956.208007,-6851.692801,20281.13774,,,22691.155,22691.155
3/16/2026 16:51:16.433,,239,-38086.229,None,60,131935.4515,132877.4733,132788.6199,132534.5286,229.5565374,,46.07151019,0.804099544,132495.3817,46.07605818,0.804178922,-73.69922869,-1.286294197,165.8293864,2.894268789,,,,-161.9657144,-2.826834992,108.5320229,-160.974394,-2.809533186,110.4326039,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-90,3.613712108,-2.633613923,3.632083849,-1.570796327,3.6,60,-6539.659407,-6999.321596,-6695.222397,20234.2034,,,22691.155,22691.155
3/16/2026 16:51:16.467,,239,-37895.4,None,60,131909.5244,132859.2208,132768.289,132513.0355,229.5193102,,46.06057197,0.803908636,132486.4243,46.06521086,0.8039896,-73.70771016,-1.286442226,165.8218299,2.894136903,,,,-161.7675089,-2.823375653,107.3916198,-160.3879063,-2.799297045,110.8295989,77.68055474,1.355781445,106.8606569,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.603286645,-2.642223671,3.63118568,-1.107148718,2.683281573,60,-6338.050926,-6798.744001,-6577.099201,19713.89413,,,22691.155,22691.155
3/16/2026 16:51:16.500,,239,-37942.459,None,59.999,131891.3122,132827.5203,132745.1542,132488.6716,229.4771107,,46.03882417,0.803529066,132451.5562,46.03586383,0.803477398,-73.73606839,-1.286937171,165.7979372,2.893719896,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.68055474,1.355781445,106.8606569,-41.79478407,-0.729456592,106.2321985,-71.56505118,3.599102779,-2.642718616,3.623176488,-1.249045772,3.794733192,60,-6283.046432,-6790.953597,-6531.724792,19605.72482,,,22691.155,22691.155
3/16/2026 16:51:16.533,,239,-37986.566,None,59.998,131890.1024,132833.7717,132748.2556,132491.3952,229.481828,,46.00572983,0.80295146,132458.6776,46.0063792,0.802962794,-73.76381199,-1.287421388,165.7715612,2.893259549,,,,-161.7675089,-2.823375653,107.3916198,-160.7693276,-2.805954103,109.2988564,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-71.56505118,3.608916897,-2.634741114,3.631074609,-1.249045772,3.794733192,60,-6408.327298,-6982.848001,-6680.5344,20071.7097,,,22691.155,22691.155
3/16/2026 16:51:16.567,,239,-38111.501,None,60,131906.4787,132846.7554,132771.6925,132508.9958,229.5123131,,45.99092364,0.802693044,132475.0543,45.99150911,0.802703262,-73.78161339,-1.287732081,165.7527557,2.892931331,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-90,3.598328643,-2.635051807,3.630746391,-1.570796327,2.4,60,-6340.905718,-6979.622401,-6677.596801,19998.12492,,,22691.155,22691.155
3/16/2026 16:51:16.600,,239,-37986.682,None,60,131914.8162,132858.2779,132774.6463,132516.5995,229.5254832,,45.98358491,0.802564959,132474.7619,45.9877604,0.802637835,-73.78305878,-1.287757308,165.7477366,2.892843732,,,,-161.7675089,-2.823375653,107.3916198,-160.3879063,-2.799297045,110.8295989,76.57816493,1.336541113,108.5651878,-42.2297842,-0.737048777,105.3405905,-90,3.60193488,-2.624298421,3.629892509,-1.570796327,3.6,60,-6320.269609,-7132.996804,-6561.446406,20014.71282,,,22615.397,22615.397
3/16/2026 16:51:16.633,,239,-37922.141,None,59.999,131905.6075,132821.8334,132757.2967,132495.5704,229.4890597,,45.96903149,0.802310953,132457.2154,45.96939794,0.802317349,-73.80004951,-1.288053852,165.7351474,2.892624009,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-71.56505118,3.59794273,-2.632890961,3.622080601,-1.249045772,3.794733192,60,-6268.506293,-6929.798403,-6518.6208,19716.9255,,,22615.397,22615.397
3/16/2026 16:51:16.667,,239,-37851.336,None,59.998,131870.54,132805.1065,132748.8365,132475.5188,229.4543293,,45.93979265,0.801800639,132439.1165,45.94015783,0.801807013,-73.82490735,-1.288487703,165.7074968,2.892141415,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.607761116,-2.633324812,3.629956475,-1.570796327,2.4,60,-6370.712716,-6923.534405,-6666.537601,19960.78472,,,22615.397,22615.397
3/16/2026 16:51:16.700,,239,-37710.216,None,59.999,131886.6828,132826.3218,132763.6615,132492.9164,229.4844628,,45.91765249,0.801414221,132455.2596,45.91792217,0.801418928,-73.84911889,-1.288910274,165.6824046,2.891703472,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,76.42956561,1.333947566,107.398324,-42.27368901,-0.73781506,107.035695,-90,3.603718967,-2.62285784,3.629518532,-1.570796327,2.4,60.01,-6320.251305,-7072.488002,-6661.785595,20054.5249,,,22615.397,22615.397
3/16/2026 16:51:16.733,,239,-37952.107,None,60,131920.0804,132860.9013,132795.8219,132526.2955,229.5422772,,45.91007932,0.801282044,132488.9258,45.90294653,0.801157553,-73.85343741,-1.288985647,165.6699153,2.891485493,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-63.43494882,3.596782934,-2.633822756,3.620942085,-1.107148718,2.683281573,60.01,-6255.189638,-6920.251198,-6506.265595,19681.70643,,,22615.397,22615.397
3/16/2026 16:51:16.767,,239,-37837.037,None,60,131903.1119,132857.5647,132795.8219,132519.5504,229.5305943,,45.90646831,0.80121902,132480.3071,45.9030627,0.801159581,-73.85840835,-1.289072406,165.6699153,2.891485493,,,,-161.7675089,-2.823375653,107.3916198,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-63.43494882,3.607113684,-2.633909515,3.620942085,-1.107148718,2.683281573,60,-6386.459302,-6918.998405,-6506.265595,19811.7233,,,22615.397,22615.397
3/16/2026 16:51:16.800,,239,-38101.219,None,60,131885.6128,132821.1721,132766.8861,132491.9176,229.4827328,,45.8882924,0.80090179,132454.1899,45.8884355,0.800904288,-73.87541983,-1.289369312,165.656035,2.891243237,,,,-161.9657144,-2.826834992,108.5320229,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-41.79478407,-0.729456592,106.2321985,-90,3.596529669,-2.636689038,3.620699829,-1.570796327,2.4,60,-6316.686465,-6957.676802,-6501.815992,19776.17926,,,22538.636,22538.636
3/16/2026 16:51:16.833,,239,-37803.24,None,59.999,131884.5777,132827.5799,132758.5143,132490.9191,229.4810034,,45.86254667,0.800452443,132461.7667,45.85894836,0.80038964,-73.9031581,-1.289853437,165.6283815,2.890760591,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-42.2297842,-0.737048777,105.3405905,-45,3.596015021,-2.634690546,3.627809368,-0.785398163,1.697056275,60,-6244.094042,-6907.723198,-6534.907202,19686.72444,,,22538.636,22538.636
3/16/2026 16:51:16.867,,239,-37657.829,None,60,131901.5464,132850.6391,132787.7214,132514.0108,229.5209995,,45.8588218,0.800387431,132470.1235,45.85883785,0.800387712,-73.90602796,-1.289903525,165.6209203,2.890630369,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,76.90810694,1.342299688,105.9539523,-42.2297842,-0.737048777,105.3405905,-90,3.596013093,-2.632203213,3.627679146,-1.570796327,3.6,60.01,-6244.463327,-6864.105594,-6534.734403,19643.30332,,,22538.636,22538.636
3/16/2026 16:51:16.900,,239,-37584.086,None,60.001,131910.1582,132845.7652,132781.7634,132513.2495,229.5196808,,45.86616104,0.800515525,132470.379,45.86246782,0.800451066,-73.89464781,-1.289704904,165.6309519,2.890805455,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,77.05349048,1.344837109,107.1231068,-42.2297842,-0.737048777,105.3405905,-90,3.602751105,-2.634542013,3.627854232,-1.570796327,1.2,60,-6308.68745,-6910.516804,-6536.60641,19755.81066,,,22538.636,22538.636
3/16/2026 16:51:16.933,,239,-38062.483,None,60,131867.8646,132807.8492,132758.5143,132478.7802,229.4599783,,45.86999783,0.80058249,132445.0546,45.86643168,0.800520249,-73.89531327,-1.289716518,165.6283815,2.890760591,,,,-161.7675089,-2.823375653,107.3916198,-160.3879063,-2.799297045,110.8295989,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-90,3.599817294,-2.634553627,3.620217183,-1.570796327,2.4,60,-6291.854108,-6908.400007,-6495.364794,19695.61891,,,22538.636,22538.636
3/16/2026 16:51:16.967,,239,-37798.344,None,59.998,131841.5267,132776.3642,132723.9433,132447.9724,229.4066176,,45.84085058,0.800073774,132410.1038,45.84078914,0.800072702,-73.92372709,-1.290212433,165.6031655,2.89032049,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-42.2297842,-0.737048777,105.3405905,-90,3.595698083,-2.635049542,3.627369267,-1.570796327,2.4,60,-6237.608996,-6900.595207,-6527.764804,19665.96901,,,22538.636,22538.636
3/16/2026 16:51:17.000,,239,-37587.514,None,59.999,131857.5169,132812.5267,132738.8742,132470.3498,229.4453764,,45.81499456,0.799622502,132434.6988,45.81118736,0.799556054,-73.94438449,-1.290572973,165.5780802,2.889882669,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.90810694,1.342299688,105.9539523,-41.79478407,-0.729456592,106.2321985,-90,3.615913847,-2.632872661,3.619339261,-1.570796327,3.6,60,-6473.509959,-6853.910393,-6483.412791,19810.83314,,,22460.691,22460.691
3/16/2026 16:51:17.033,,239,-37977.221,None,60,131900.0594,132855.3379,132776.7286,132511.416,229.5165051,,45.81468139,0.799617036,132485.6053,45.81461198,0.799615825,-73.95508299,-1.290759697,165.5769343,2.889862668,,,,-161.7675089,-2.823375653,107.3916198,-160.974394,-2.809533186,110.4326039,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-71.56505118,3.609149011,-2.635596806,3.61931926,-1.249045772,3.794733192,60,-6412.578262,-6897.888004,-6485.011196,19795.47746,,,22460.691,22460.691
3/16/2026 16:51:17.067,,239,-37750.997,None,60.001,131900.5464,132857.0813,132779.3889,132513.0488,229.5193332,,45.83308087,0.799938167,132477.731,45.82935405,0.799873122,-73.9337586,-1.290387516,165.5932688,2.89014776,,,,-161.7675089,-2.823375653,107.3916198,-160.5599652,-2.802300039,108.1665383,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-90,3.602173161,-2.635224625,3.619604352,-1.570796327,2.4,60,-6323.448206,-6902.611204,-6488.711995,19714.77141,,,22460.691,22460.691
3/16/2026 16:51:17.100,,239,-38155.55,None,60,131858.0018,132804.3144,132732.8988,132465.7704,229.4374446,,45.82967712,0.799878761,132435.1859,45.8259342,0.799813435,-73.93797742,-1.290461148,165.5881137,2.890057786,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.19573393,1.347319726,108.2929361,-42.27368901,-0.73781506,107.035695,-63.43494882,3.595438816,-2.637780874,3.627872846,-1.107148718,2.683281573,60,-6235.476658,-6943.046399,-6639.580801,19818.10386,,,22460.691,22460.691
3/16/2026 16:51:17.133,,239,-38005.272,None,59.998,131831.7056,132791.0419,132712.9821,132445.9576,229.4031278,,45.80051706,0.799369822,132400.2825,45.80028166,0.799365713,-73.95787965,-1.290808508,165.5591569,2.889552395,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.594991094,-2.635645617,3.627367455,-1.570796327,2.4,60,-6228.1111,-6893.942398,-6632.236805,19754.2903,,,22460.691,22460.691
3/16/2026 16:51:17.167,,239,-37790.971,None,60,131865.1739,132807.4784,132745.2047,132473.3178,229.4505171,,45.78562914,0.799109979,132433.7506,45.78532961,0.799104751,-73.97069181,-1.291032122,165.5466927,2.889334854,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-63.43494882,3.615462544,-2.635869231,3.627149914,-1.107148718,2.683281573,60.01,-6467.772625,-6892.012805,-6631.113602,19990.89903,,,22460.691,22460.691
3/16/2026 16:51:17.200,,239,-37717.013,None,60.001,131890.9786,132845.3923,132768.4452,132502.3126,229.5007375,,45.79276737,0.799234564,132467.9223,45.79623547,0.799295094,-73.97000484,-1.291020132,165.5492778,2.889379971,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.2297842,-0.737048777,105.3405905,-90,3.605249197,-2.635857241,3.626428748,-1.570796327,3.6,60,-6340.266635,-6894.129606,-6518.318398,19752.71464,,,22460.749,22460.749
3/16/2026 16:51:17.233,,239,-38019.571,None,60,131874.2466,132840.4889,132762.4581,132493.1227,229.4848202,,45.80382808,0.79942761,132459.7925,45.80371047,0.799425557,-73.9586266,-1.290821544,165.5593077,2.889555026,,,,-161.7675089,-2.823375653,107.3916198,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-41.36704926,-0.721991211,107.1298278,-63.43494882,3.60537966,-2.635658653,3.611546237,-1.107148718,2.683281573,60,-6363.418982,-6896.347209,-6440.731191,19700.49738,,,22460.749,22460.749
3/16/2026 16:51:17.267,,239,-37751.4,None,60,131839.837,132807.4784,132745.2047,132464.9115,229.4359569,,45.78935042,0.799174927,132425.3828,45.78916848,0.799171752,-73.97069181,-1.291032122,165.5466927,2.889334854,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-63.43494882,3.601471791,-2.635869231,3.618791446,-1.107148718,2.683281573,60,-6290.302405,-6892.012805,-6476.8608,19659.17601,,,22460.749,22460.749
3/16/2026 16:51:17.300,,239,-37907.712,None,60,131839.3739,132809.0766,132745.574,132465.4153,229.4368296,,45.77094627,0.798853714,132433.2896,45.77441948,0.798914333,-73.98704842,-1.291317599,165.5253379,2.888962141,,,,-161.7675089,-2.823375653,107.3916198,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.604868436,-2.636154708,3.626777201,-1.570796327,3.6,60.01,-6355.642245,-6888.5424,-6626.447995,19870.63264,,,22460.749,22460.749
3/16/2026 16:51:17.333,,239,-37644.754,None,60,131864.9424,132832.1456,132754.1945,132484.4873,229.4698632,,45.77456737,0.798916914,132441.8885,45.77795653,0.798976066,-73.98990411,-1.29136744,165.5316471,2.889072259,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,77.05349048,1.344837109,107.1231068,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.615333859,-2.636204549,3.634491735,-1.249045772,3.794733192,60.01,-6466.546988,-6889.118405,-6668.064004,20023.7294,,,22460.749,22460.749
3/16/2026 16:51:17.367,,239,-37981.555,None,60.001,131865.4076,132830.5455,132759.8202,132485.9859,229.4724589,,45.79286894,0.799236337,132450.9533,45.79270266,0.799233435,-73.97355037,-1.291082013,165.5429703,2.889269886,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-71.56505118,3.594858816,-2.635919122,3.618726478,-1.249045772,3.794733192,60,-6228.803166,-6892.588811,-6476.759994,19598.15197,,,22460.749,22460.749
3/16/2026 16:51:17.400,,239,-37973.218,None,60,131839.837,132807.4784,132721.9644,132457.1488,229.4225115,,45.78572982,0.799111736,132416.7817,45.78916848,0.799171752,-73.97069181,-1.291032122,165.5441068,2.889289721,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-90,3.594797133,-2.635869231,3.618746313,-1.570796327,2.4,60,-6226.407572,-6892.012805,-6475.161604,19593.58198,,,22460.749,22460.749
3/16/2026 16:51:17.433,,239,-37900.685,None,59.998,131805.2075,132776.08,132710.717,132431.4094,229.3779295,,45.76380055,0.798728998,132399.1242,45.76724245,0.79878907,-73.99912355,-1.291528349,165.521453,2.888894338,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-90,3.604743173,-2.636365458,3.626709398,-1.570796327,3.6,60,-6330.559786,-6884.20801,-6623.856002,19838.6238,,,22492.292,22492.292
3/16/2026 16:51:17.467,,239,-37678.896,None,60,131847.069,132815.6097,132734.3439,132466.4006,229.4385361,,45.74529876,0.798406081,132424.0192,45.74856031,0.798463005,-74.01478377,-1.291801672,165.5026865,2.888566801,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-90,3.604417108,-2.625749238,3.625615578,-1.570796327,3.6,60,-6327.615523,-7036.070397,-6506.582406,19870.26833,,,22492.292,22492.292
3/16/2026 16:51:17.500,,239,-37685.578,None,60.002,131881.455,132860.134,132763.1935,132502.3257,229.5007602,,45.75978802,0.798658966,132458.4031,45.76311209,0.798716982,-74.00413452,-1.291615808,165.5166035,2.888809699,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.27770287,1.331297061,106.2321985,-41.79478407,-0.729456592,106.2321985,-71.56505118,3.604671085,-2.622912869,3.618266291,-1.249045772,3.794733192,60.01,-6332.479884,-6996.801593,-6471.158401,19800.43988,,,22492.292,22492.292
3/16/2026 16:51:17.533,,239,-37785.917,None,60.001,131864.9424,132832.1456,132730.9558,132476.7257,229.4564198,,45.77456737,0.798916914,132441.8885,45.77795653,0.798976066,-73.98990411,-1.29136744,165.5290587,2.889027082,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-90,3.594601447,-2.625315006,3.626075859,-1.570796327,3.6,60,-6225.085711,-7042.334398,-6512.112002,19779.53211,,,22492.292,22492.292
3/16/2026 16:51:17.567,,239,-38167.459,None,60,131805.4359,132779.3883,132684.4792,132423.827,229.3647966,,45.77124276,0.798858889,132382.3825,45.77461889,0.798917813,-73.99414603,-1.291441475,165.5238792,2.888936682,,,,-161.7675089,-2.823375653,107.3916198,-160.1775354,-2.795625381,109.6999544,77.81634341,1.358151404,108.0333282,-41.79478407,-0.729456592,106.2321985,-90,3.594543194,-2.649592879,3.618393274,-1.570796327,2.4,60,-6221.544141,-6776.236809,-6468.911996,19466.69295,,,22492.292,22492.292
3/16/2026 16:51:17.600,,239,-37487.045,None,59.999,131795.941,132774.393,132676.2552,132416.2606,229.3516911,,45.74186543,0.798346158,132381.4862,45.74147246,0.798339299,-74.02046179,-1.291900772,165.4962002,2.888453592,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,76.90810694,1.342299688,105.9539523,-42.70938996,-0.745419476,106.1508361,-90,3.600639338,-2.63420046,3.633873068,-1.570796327,2.4,60,-6277.646434,-6835.622397,-6656.471993,19769.74082,,,22492.292,22492.292
3/16/2026 16:51:17.633,,239,-37495.354,None,60,131838.2544,132790.8619,132705.5021,132445.572,229.4024599,,45.73070832,0.79815143,132406.6128,45.73754653,0.798270779,-74.0332678,-1.292124279,165.4887635,2.888323798,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.90810694,1.342299688,105.9539523,-42.70938996,-0.745419476,106.1508361,-90,3.614628572,-2.634423967,3.633743274,-1.570796327,3.6,60.01,-6455.929478,-6833.721598,-6656.328002,19945.97908,,,22477.837,22477.837
3/16/2026 16:51:17.667,,239,-37765.771,None,60.001,131864.0382,132809.0023,132737.3484,132470.8261,229.4462014,,45.74158024,0.79834118,132432.3936,45.74846397,0.798461324,-74.02473736,-1.291975395,165.4976717,2.888479275,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.604415427,-2.636812504,3.633898751,-1.249045772,3.794733192,60,-6327.994359,-6880.348801,-6659.855993,19868.19915,,,22477.837,22477.837
3/16/2026 16:51:17.700,,239,-37649.174,None,60,131838.6956,132800.7693,132711.1082,132450.9019,229.4116916,,45.74539429,0.798407748,132407.05,45.75229579,0.798528202,-74.0183351,-1.291863654,165.5000927,2.888521529,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,76.90810694,1.342299688,105.9539523,-42.27368901,-0.73781506,107.035695,-71.56505118,3.600828241,-2.634163342,3.626336589,-1.249045772,3.794733192,60,-6281.258309,-6837.436802,-6619.190394,19737.88551,,,22477.837,22477.837
3/16/2026 16:51:17.733,,239,-37716.062,None,59.999,131804.316,132772.7244,132682.2679,132420.4897,229.3590161,,45.72717662,0.79808979,132381.0511,45.73773646,0.798274094,-74.04180057,-1.292273204,165.4861666,2.888278474,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.2297842,-0.737048777,105.3405905,-90,3.604228197,-2.637110313,3.625327251,-1.570796327,2.4,60,-6323.167403,-6874.761604,-6500.462409,19698.39142,,,22477.837,22477.837
3/16/2026 16:51:17.767,,239,-37683.461,None,60,131829.0185,132785.9082,132682.6895,132433.233,229.3810882,,45.70505284,0.797703657,132397.384,45.71178092,0.797821084,-74.05958275,-1.292583562,165.4648018,2.887905588,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.603775187,-2.626531128,3.624954365,-1.107148718,2.683281573,60.01,-6318.202745,-7024.795192,-6495.86881,19838.86675,,,22477.837,22477.837
3/16/2026 16:51:17.800,,239,-37777.853,None,60.001,131863.1689,132823.8196,132729.1538,132472.7527,229.4495383,,45.71221381,0.797828639,132431.5324,45.71897101,0.797946575,-74.0588703,-1.292571127,165.4700021,2.88799635,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.90810694,1.342299688,105.9539523,-42.27368901,-0.73781506,107.035695,-90,3.603900678,-2.634870815,3.62581141,-1.570796327,3.6,60.01,-6321.424299,-6829.919996,-6613.488006,19764.8323,,,22477.837,22477.837
3/16/2026 16:51:17.833,,239,-37773.461,None,60.001,131863.5992,132807.3374,132720.1264,132464.3721,229.4350226,,45.72327261,0.798021652,132423.3667,45.73371754,0.79820395,-74.04607064,-1.292347731,165.4850464,2.888258922,,,,-161.7675089,-2.823375653,107.3916198,-160.5599652,-2.802300039,108.1665383,77.05349048,1.344837109,107.1231068,-41.79478407,-0.729456592,106.2321985,-90,3.600503989,-2.63718484,3.617715514,-1.570796327,3.6,60,-6299.580505,-6875.6256,-6462.158401,19637.36451,,,22548.171,22548.171
3/16/2026 16:51:17.867,,239,-37917.533,None,60,131820.8526,132785.9082,132676.6682,132428.5126,229.3729123,,45.71611405,0.797896711,132389.2151,45.72289023,0.798014978,-74.05958275,-1.292583562,165.4748344,2.888080689,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.27368901,-0.73781506,107.035695,-71.56505118,3.603969081,-2.637420671,3.625895749,-1.249045772,3.794733192,60,-6320.271766,-6871.579199,-6611.932805,19803.78377,,,22548.171,22548.171
3/16/2026 16:51:17.900,,239,-37688.501,None,59.998,131811.4266,132780.9826,132671.5148,132422.0178,229.3616628,,45.67939378,0.797255822,132388.1818,45.68974398,0.797436467,-74.08589966,-1.293042878,165.4421346,2.887509971,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.60339057,-2.626990444,3.624558748,-1.107148718,2.683281573,60,-6312.885444,-7018.833605,-6490.425608,19822.14466,,,22548.171,22548.171
3/16/2026 16:51:17.933,,239,-37700.986,None,60,131844.9611,132797.4853,132703.7963,132449.4412,229.4091616,,45.66824911,0.797061311,132413.3365,45.67481771,0.797175954,-74.09869691,-1.293266233,165.429695,2.887292858,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.603130057,-2.627213799,3.624341635,-1.249045772,3.794733192,60.01,-6310.779651,-7016.93279,-6489.316799,19817.02924,,,22548.171,22548.171
3/16/2026 16:51:17.967,,239,-37706.976,None,60.001,131879.1008,132815.6032,132738.6388,132478.461,229.4594254,,45.67913262,0.797251264,132439.0899,45.68201651,0.797301597,-74.09015797,-1.2931172,165.4336042,2.887361086,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.6032557,-2.627064766,3.624409863,-1.107148718,2.683281573,60,-6313.601523,-7019.740797,-6491.865602,19825.20792,,,22548.171,22548.171
3/16/2026 16:51:18.000,,239,-37477.526,None,60,131862.3346,132807.3532,132720.9901,132464.2462,229.4348046,,45.68284701,0.797316092,132430.706,45.68947767,0.797431819,-74.08376008,-1.293005536,165.4423291,2.887513365,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.90810694,1.342299688,105.9539523,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.613789612,-2.635305224,3.624562142,-1.249045772,3.794733192,60,-6446.517062,-6823.727994,-6492.888014,19763.13307,,,22548.171,22548.171
3/16/2026 16:51:18.033,,239,-37733.299,None,59.998,131819.2096,132753.0019,132683.5881,132419.2812,229.3569229,,45.66099108,0.796934634,132396.1702,45.6638843,0.79698513,-74.10938288,-1.293452738,165.4220726,2.887159822,,,,-162.3777028,-2.834025545,107.0222407,-161.5650512,-2.819842099,110.0472626,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.616827229,-2.627400304,3.632579298,-1.107148718,2.683281573,60,-6483.137206,-7012.267198,-6640.775991,20136.1804,,,22619.915,22619.915
3/16/2026 16:51:18.067,,239,-37597.55,None,59.998,131826.8317,132771.2153,132701.7286,132433.9558,229.3823401,,45.627904,0.796357156,132403.796,45.63065224,0.796405122,-74.13853931,-1.293961614,165.3919864,2.88663472,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.602359225,-2.625258675,3.632054196,-1.107148718,2.683281573,60,-6300.543139,-6963.364795,-6635.160004,19899.06794,,,22619.915,22619.915
3/16/2026 16:51:18.100,,239,-37302.955,None,60,131860.4016,132799.2892,132722.4238,132461.3887,229.4298553,,45.61677042,0.796162838,132428.9739,45.61574276,0.796144902,-74.15274488,-1.294209547,165.3782543,2.886395048,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.67218491,-0.744770126,104.4551578,-90,3.612502695,-2.625506608,3.631165174,-1.570796327,2.4,60,-6430.184039,-6961.795206,-6519.311999,19911.29124,,,22619.915,22619.915
3/16/2026 16:51:18.133,,239,-37723.147,None,60,131852.0083,132799.2892,132734.0352,132462.482,229.4317489,,45.61677042,0.796162838,132428.9739,45.61946942,0.796209944,-74.15274488,-1.294209547,165.3795619,2.88641787,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.602164047,-2.628157113,3.623466647,-1.249045772,3.794733192,60,-6299.263387,-7005.312006,-6479.956805,19784.5322,,,22619.915,22619.915
3/16/2026 16:51:18.167,,239,-37719.475,None,59.999,131843.2507,132781.1929,132713.8425,132446.7842,229.4045595,,45.60587395,0.795972659,132403.2479,45.60844746,0.796017575,-74.1612934,-1.294358747,165.3719336,2.886284731,,,,-162.5701372,-2.837384159,108.1665383,-161.5650512,-2.819842099,110.0472626,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.615859674,-2.628306313,3.623333508,-1.249045772,3.794733192,60,-6540.481699,-7002.504001,-6477.321605,20020.3073,,,22619.915,22619.915
3/16/2026 16:51:18.200,,239,-37620.562,None,59.998,131842.5474,132784.6524,132720.4345,132449.9087,229.4099713,,45.57642639,0.795458702,132419.5172,45.57894904,0.79550273,-74.19400788,-1.294929723,165.3405502,2.885736988,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.611860523,-2.628877289,3.622785765,-1.107148718,2.683281573,60,-6421.613347,-6995.591994,-6470.856004,19888.06135,,,22619.915,22619.915
3/16/2026 16:51:18.233,,239,-37480.118,None,60,131893.118,132816.0244,132755.8069,132488.9872,229.4776573,,45.56159738,0.795199887,132453.1196,45.56398193,0.795241505,-74.20321896,-1.295090486,165.3231297,2.885432943,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.611599298,-2.615443723,3.630852419,-1.249045772,3.794733192,60.01,-6398.516855,-7105.219208,-6622.919994,20126.65606,,,22627.611,22627.611
3/16/2026 16:51:18.267,,239,-37791.101,None,60.001,131901.6867,132834.1061,132772.9462,132503.5974,229.5029628,,45.57257169,0.795391425,132461.8564,45.56763133,0.795305199,-74.19466696,-1.294941226,165.3357726,2.885653603,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.601259302,-2.628888792,3.631073079,-1.249045772,3.794733192,60.01,-6289.335426,-6998.054397,-6626.519992,19913.90981,,,22627.611,22627.611
3/16/2026 16:51:18.300,,239,-37471.622,None,60,131859.5171,132799.4675,132735.0811,132465.3824,229.4367725,,45.57635253,0.795457413,132436.4869,45.57887453,0.79550143,-74.1904365,-1.29486739,165.3368498,2.885672404,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.611859223,-2.626164451,3.622721181,-1.249045772,3.794733192,60,-6422.419858,-6953.731202,-6470.769601,19846.92066,,,22627.611,22627.611
3/16/2026 16:51:18.333,,239,-37620.677,None,59.999,131825.073,132763.3041,132686.1575,132425.5277,229.3677422,,45.5545409,0.795076728,132385.0752,45.5568967,0.795117844,-74.20754613,-1.29516601,165.3152524,2.885295457,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.601071947,-2.626463071,3.630714933,-1.107148718,2.683281573,60,-6283.310777,-6948.172794,-6617.735991,19849.21956,,,22627.611,22627.611
3/16/2026 16:51:18.367,,239,-37750.493,None,59.998,131824.1226,132771.8579,132698.9202,132432.3336,229.3795304,,45.51411318,0.794371131,132392.6897,45.51264247,0.794345462,-74.25163781,-1.295935555,165.2738427,2.884572722,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-90,3.600299565,-2.629883121,3.621621499,-1.570796327,2.4,60,-6273.861512,-6982.415997,-6455.376004,19711.65351,,,22627.611,22627.611
3/16/2026 16:51:18.400,,239,-37508.731,None,60,131874.5868,132819.8445,132760.6034,132485.7169,229.471993,,45.49553062,0.794046804,132451.7106,45.49032576,0.793955962,-74.27360946,-1.296319032,165.2540648,2.884227533,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.596256001,-2.627616093,3.62127631,-1.570796327,3.6,60,-6225.213859,-6936.969601,-6454.094408,19616.27787,,,22627.611,22627.611
3/16/2026 16:51:18.433,,239,-37317.168,None,60.001,131908.8214,132867.5121,132803.9702,132527.4908,229.5443474,,45.50274261,0.794172677,132485.7982,45.50494169,0.794211058,-74.2578932,-1.296044732,165.2643425,2.884406913,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,75.4889405,1.317530561,105.3610934,-42.2297842,-0.737048777,105.3405905,-90,3.610568851,-2.613575293,3.62145569,-1.570796327,2.4,60,-6408.495828,-7053.033596,-6458.428809,19919.95823,,,22653.219,22653.219
3/16/2026 16:51:18.467,,239,-37616.458,None,60,131900.4115,132832.8627,132786.2618,132507.2065,229.509214,,45.51014688,0.794301906,132468.9783,45.50865992,0.794275954,-74.25368029,-1.295971203,165.2730406,2.884558723,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.600230057,-2.61632444,3.629978199,-1.249045772,3.794733192,60,-6276.593126,-7095.3408,-6613.56,19985.49393,,,22653.219,22653.219
3/16/2026 16:51:18.500,,239,-37850.054,None,59.999,131857.7632,132796.7431,132745.9445,132467.5186,229.4404726,,45.49559411,0.794047912,132434.7406,45.49776277,0.794085763,-74.27080283,-1.296270047,165.2577553,2.884291944,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,77.05349048,1.344837109,107.1231068,-42.70938996,-0.745419476,106.1508361,-90,3.600039866,-2.641107156,3.62971142,-1.570796327,2.4,60,-6272.553689,-6826.17601,-6608.231994,19706.96169,,,22653.219,22653.219
3/16/2026 16:51:18.533,,239,-37392.163,None,59.999,131848.9164,132798.5399,132734.9596,132461.5145,229.4300731,,45.47727022,0.7937281,132425.8955,45.47935883,0.793764553,-74.28715691,-1.29655548,165.2350817,2.883896215,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.1224702,1.32858774,105.0668359,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.610122346,-2.62514322,3.629315691,-1.249045772,3.794733192,60.01,-6378.594672,-6889.795199,-6602.760004,19871.14988,,,22653.219,22653.219
3/16/2026 16:51:18.567,,239,-37510.56,None,60,131857.3307,132821.6432,132758.1672,132479.779,229.4617082,,45.47720907,0.793727033,132442.8654,45.47564102,0.793699665,-74.28996066,-1.296604415,165.2377214,2.883942287,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.610057458,-2.627901476,3.620991064,-1.107148718,2.683281573,60.01,-6378.594165,-6933.556796,-6450.436804,19762.58776,,,22653.219,22653.219
3/16/2026 16:51:18.600,,239,-37623.47,None,60,131874.3007,132836.4444,132766.7142,132493.2106,229.4849724,,45.47714793,0.793725966,132459.8354,45.47557981,0.793698597,-74.28637958,-1.296541913,165.2440487,2.884052718,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.5996527,-2.61689515,3.629472194,-1.249045772,3.794733192,60,-6268.820011,-7088.544002,-6606.287993,19963.65201,,,22653.219,22653.219
3/16/2026 16:51:18.633,,239,-37287.014,None,59.999,131857.0533,132803.5945,132741.0781,132467.9471,229.4412148,,45.46252636,0.793470771,132442.5871,45.46089311,0.793442266,-74.29852642,-1.296753915,165.2250645,2.883721382,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.606242228,-2.628050976,3.636872663,-1.249045772,3.794733192,60,-6330.443511,-6930.777605,-6641.510408,19902.73152,,,22653.219,22653.219
3/16/2026 16:51:18.667,,239,-37257.552,None,59.999,131865.074,132833.5847,132759.458,132486.77,229.4738169,,45.43680349,0.793021822,132450.606,45.43505612,0.792991325,-74.32904385,-1.297286545,165.1950184,2.88319698,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-90,3.619826317,-2.617639782,3.636348261,-1.570796327,2.4,60,-6501.804476,-7079.270404,-6635.980808,20217.05569,,,22685.59,22685.59
3/16/2026 16:51:18.700,,239,-37424.117,None,60,131907.5638,132868.2469,132800.3963,132526.1253,229.5419824,,45.43299432,0.79295534,132492.9668,45.43860177,0.793053208,-74.33323708,-1.297359731,165.1889765,2.883091527,,,,-162.992053,-2.84474798,106.6650833,-162.1597957,-2.830222349,109.6736978,76.1224702,1.32858774,105.0668359,-42.70938996,-0.745419476,106.1508361,-90,3.623275557,-2.625947471,3.628511003,-1.570796327,2.4,60.01,-6547.12223,-6883.646396,-6595.991999,20026.76063,,,22685.59,22685.59
3/16/2026 16:51:18.733,,239,-37418.486,None,60.002,131916.3804,132872.9092,132796.6737,132529.3653,229.5475941,,45.45501007,0.793339587,132493.3613,45.45700026,0.793374323,-74.3069285,-1.296900559,165.2153271,2.883551433,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.1224702,1.32858774,105.0668359,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.609732116,-2.625488299,3.628970909,-1.249045772,3.794733192,60.01,-6376.92326,-6889.464003,-6601.535993,19867.92326,,,22685.59,22685.59
3/16/2026 16:51:18.767,,239,-37400.688,None,60,131865.7455,132829.9465,132752.6813,132483.5133,229.4681763,,45.46986772,0.793598902,132442.7252,45.47192368,0.793634785,-74.29634501,-1.296715843,165.2263853,2.883744434,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-63.43494882,3.609992578,-2.628012904,3.636895715,-1.107148718,2.683281573,60,-6377.769587,-6932.620793,-6642.374399,19952.76478,,,22685.59,22685.59
3/16/2026 16:51:18.800,,239,-37551.47,None,59.999,131831.396,132793.8565,132715.4565,132447.622,229.4060106,,45.44795839,0.793216512,132408.3774,45.44991899,0.793250731,-74.31347952,-1.297014896,165.2060729,2.883389917,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.620085723,-2.630962462,3.620438694,-1.107148718,2.683281573,60,-6502.983968,-6970.147202,-6441.508803,19914.63997,,,22685.59,22685.59
3/16/2026 16:51:18.833,,239,-37147.018,None,59.999,131847.8505,132812.3104,132736.9302,132466.421,229.4385715,,45.41853151,0.792702916,132424.8342,45.42036309,0.792734883,-74.34259878,-1.297523123,165.1710164,2.882778064,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-43.60281897,-0.761012754,104.4,-71.56505118,3.619569875,-2.628820184,3.643790818,-1.249045772,3.794733192,60,-6497.323278,-6921.7776,-6670.468792,20089.56967,,,22685.59,22685.59
3/16/2026 16:51:18.867,,239,-37386.288,None,60.001,131898.7608,132861.7679,132798.0031,132520.2401,229.5317889,,45.41467431,0.792635595,132484.1679,45.42020083,0.792732051,-74.34320241,-1.297533659,165.1726368,2.882806346,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,75.65066796,1.320353237,106.5232369,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.619567043,-2.617886896,3.619855123,-1.107148718,2.683281573,60,-6500.198905,-7077.743999,-6438.268802,20016.21171,,,22684.729,22684.729
3/16/2026 16:51:18.900,,239,-37316.074,None,60.001,131915.9842,132883.0418,132803.4644,132534.8883,229.5571603,,45.43299432,0.79295534,132492.9668,45.43488821,0.792988395,-74.32965243,-1.297297167,165.1839713,2.88300417,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.1224702,1.32858774,105.0668359,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.619823387,-2.625884907,3.628423646,-1.249045772,3.794733192,60,-6503.847143,-6885.172795,-6595.055997,19984.07594,,,22684.729,22684.729
3/16/2026 16:51:18.933,,239,-37455.71,None,60,131873.7547,132851.6228,132756.3921,132494.6546,229.4874735,,45.44044575,0.793085392,132459.156,45.44608772,0.793183863,-74.32047588,-1.297137006,165.2000255,2.88328437,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.605983825,-2.628434067,3.628703846,-1.249045772,3.794733192,60,-6327.971414,-6928.574395,-6596.207997,19852.75381,,,22684.729,22684.729
3/16/2026 16:51:18.967,,239,-37409.198,None,59.999,131839.5547,132815.5495,132719.189,132458.8257,229.425416,,45.4258739,0.792831065,132424.9592,45.43145263,0.792928432,-74.33761415,-1.297436125,165.1797064,2.882929734,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.619763424,-2.628733186,3.619978511,-1.249045772,3.794733192,60,-6499.756795,-6923.015997,-6435.979209,19858.752,,,22684.729,22684.729
3/16/2026 16:51:19.000,,239,-37334.794,None,60,131864.6972,132820.6273,132740.0019,132475.816,229.4548442,,45.41113641,0.792573848,132441.6814,45.41293541,0.792605246,-74.34898028,-1.297634501,165.1660092,2.882690673,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-90,3.608963039,-2.617987738,3.627460799,-1.570796327,2.4,60.01,-6364.738277,-7074.316806,-6474.801598,19913.85668,,,22684.729,22684.729
3/16/2026 16:51:19.033,,239,-37423.483,None,60.001,131881.7907,132846.9749,132771.7315,132500.8907,229.4982748,,45.41842426,0.792701044,132458.7744,45.4202549,0.792732995,-74.34678914,-1.297596259,165.1749924,2.882847459,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-63.43494882,3.609090788,-2.62889332,3.63599874,-1.107148718,2.683281573,60,-6367.171024,-6922.684796,-6632.294401,19922.15022,,,22684.729,22684.729
3/16/2026 16:51:19.067,,239,-37305.936,None,60.001,131873.4948,132841.8981,132762.5248,132493.3665,229.4852425,,45.43310527,0.792957276,132459.0266,45.43134158,0.792926494,-74.33542518,-1.29739792,165.1900116,2.883109594,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.605726456,-2.628694981,3.636260875,-1.249045772,3.794733192,60,-6324.713824,-6924.859202,-6635.059207,19884.63223,,,22685.593,22685.593
3/16/2026 16:51:19.100,,239,-37495.022,None,60,131856.5248,132815.5495,132730.7898,132468.3307,229.4418791,,45.42951756,0.792894659,132433.5076,45.4313971,0.792927463,-74.33761415,-1.297436125,165.1810314,2.882952859,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.90810694,1.342299688,105.9539523,-43.62516522,-0.76140277,106.0965598,-71.56505118,3.609285256,-2.639735813,3.644355629,-1.249045772,3.794733192,60,-6368.40865,-6769.555195,-6785.5248,19923.48864,,,22685.593,22685.593
3/16/2026 16:51:19.133,,239,-37299.283,None,60,131847.9761,132827.104,132730.7898,132469.3561,229.4436552,,45.42217565,0.792766519,132433.3815,45.42773761,0.792863593,-74.33901158,-1.297460515,165.1810314,2.882952859,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.616239246,-2.617813752,3.628372335,-1.107148718,2.683281573,60.01,-6455.931018,-7076.7936,-6590.807995,20123.53261,,,22685.593,22685.593
3/16/2026 16:51:19.167,,239,-37571.141,None,60.001,131882.044,132853.4524,132750.9235,132496.1899,229.4901328,,45.42940751,0.792892738,132467.4478,45.43500013,0.792990348,-74.33682252,-1.297422308,165.1886877,2.883086487,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,75.80890345,1.323114968,107.6862108,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.60579031,-2.620537276,3.628505963,-1.107148718,2.683281573,60.01,-6325.922698,-7121.707197,-6593.471993,20041.10189,,,22685.593,22685.593
3/16/2026 16:51:19.200,,239,-37342.296,None,60.001,131882.4404,132854.8664,132764.9295,132501.4718,229.4992813,,45.45142752,0.79327706,132467.8391,45.45711787,0.793376375,-74.31549326,-1.297050043,165.2063553,2.883394845,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.616752028,-2.628347104,3.628814321,-1.249045772,3.794733192,60,-6464.054424,-6929.812795,-6598.007998,19991.87522,,,22685.593,22685.593
3/16/2026 16:51:19.233,,239,-37625.486,None,60,131865.6069,132823.4526,132732.5359,132474.5685,229.4526834,,45.46252636,0.793470771,132442.5871,45.46455019,0.793506094,-74.30631141,-1.296889789,165.2187348,2.883610908,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.613348193,-2.62818685,3.620659685,-1.107148718,2.683281573,60,-6420.025839,-6930.143999,-6445.080007,19795.24984,,,22685.593,22685.593
3/16/2026 16:51:19.267,,239,-37512.922,None,60,131856.9179,132816.9628,132715.4565,132463.8124,229.4340533,,45.44790098,0.79321551,132425.3474,45.45351913,0.793313565,-74.31627879,-1.297063753,165.2060729,2.883389917,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-90,3.609671358,-2.61741699,3.628809393,-1.570796327,2.4,60,-6372.88385,-7081.113601,-6595.487996,20049.48545,,,22768.202,22768.202
