time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:19.300,,239,-37519.459,None,60,131865.336,132840.0694,132741.7252,132483.1014,229.4674628,,45.44784359,0.793214509,132442.3175,45.44980319,0.79324871,-74.31907709,-1.297112592,165.2037102,2.883348679,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-90,3.613090809,-2.628409653,3.63649996,-1.570796327,3.6,60,-6416.773661,-6928.272003,-6636.96,19982.00566,,,22768.202,22768.202
3/16/2026 16:51:19.333,,239,-37298.304,None,60.002,131908.2407,132876.1555,132767.3449,132517.9542,229.5278295,,45.46604775,0.793532231,132485.0809,45.47545744,0.793696461,-74.30194702,-1.296813616,165.2226984,2.883680086,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-90,3.620531453,-2.628110677,3.636831367,-1.570796327,3.6,60.01,-6512.34189,-6933.830399,-6642.316798,20088.48909,,,22768.202,22768.202
3/16/2026 16:51:19.367,,239,-37289.333,None,60.002,131908.673,132869.3003,132775.2628,132518.4508,229.5286897,,45.49176569,0.793981094,132477.0924,45.49757065,0.79408241,-74.27423874,-1.296330015,165.2503751,2.884163136,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-90,3.620917402,-2.627627076,3.637314417,-1.570796327,3.6,60,-6516.788821,-6939.417604,-6648.652808,20104.85923,,,22768.202,22768.202
3/16/2026 16:51:19.400,,239,-37388.203,None,60.001,131875.0323,132829.6066,132754.4966,132487.0873,229.4743665,,45.50657429,0.794239553,132443.4482,45.51244457,0.794342008,-74.25866221,-1.296058154,165.2640818,2.884402363,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-90,3.610699801,-2.627355215,3.637553644,-1.570796327,3.6,60,-6386.717698,-6940.684793,-6650.553599,19977.95609,,,22768.202,22768.202
3/16/2026 16:51:19.433,,239,-37428.034,None,60,131857.9117,132811.5471,132731.2861,132467.619,229.4406464,,45.50293587,0.79417605,132434.8885,45.50513665,0.794214461,-74.26722321,-1.296207571,165.2614466,2.88435637,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-90,3.607014423,-2.627504632,3.629775846,-1.570796327,2.4,60,-6339.825314,-6937.905602,-6608.303995,19886.03491,,,22768.202,22768.202
3/16/2026 16:51:19.467,,239,-37543.579,None,60.001,131883.4416,132844.4124,132751.4447,132493.8063,229.4860042,,45.50650939,0.79423842,132460.4181,45.50872538,0.794277096,-74.25508483,-1.295995717,165.2690907,2.884489785,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.610634889,-2.627292778,3.629909261,-1.249045772,3.794733192,60.01,-6408.10324,-6942.225595,-6610.968001,19961.29684,,,22765.726,22765.726
3/16/2026 16:51:19.500,,239,-37344.283,None,60.002,131909.4371,132868.9941,132771.0217,132517.1855,229.5264982,,45.53580194,0.794749671,132478.0054,45.53442567,0.794725651,-74.23656706,-1.295672521,165.2980823,2.884995783,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.611083444,-2.616025758,3.638147064,-1.249045772,3.794733192,60,-6393.21919,-7100.927995,-6658.675206,20152.82239,,,22765.726,22765.726
3/16/2026 16:51:19.533,,239,-37370.909,None,60.002,131876.1483,132835.8525,132732.5902,132482.2286,229.4659511,,45.55796279,0.795136451,132444.5518,45.56405451,0.795242772,-74.21101746,-1.295226596,165.3205048,2.885387131,,,,-162.3777028,-2.834025545,107.0222407,-161.1615664,-2.812799962,107.773095,76.42956561,1.333947566,107.398324,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.608042734,-2.629174162,3.630157257,-1.249045772,3.794733192,60,-6374.539778,-6994.598397,-6507.475206,19876.61338,,,22765.726,22765.726
3/16/2026 16:51:19.567,,239,-37249.07,None,60,131859.3467,132801.2111,132714.9015,132459.1686,229.42601,,45.56537637,0.795265843,132427.7484,45.57150082,0.795372734,-74.20679132,-1.295152836,165.3292151,2.885539153,,,,-162.8014588,-2.841421483,105.5181501,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-90,3.608172696,-2.626449897,3.638690434,-1.570796327,2.4,60,-6285.776584,-6950.318395,-6662.534399,19898.62938,,,22765.726,22765.726
3/16/2026 16:51:19.600,,239,-37365.523,None,60,131859.3467,132816.0244,132729.5497,132469.0115,229.4430583,,45.56537637,0.795265843,132427.7484,45.57150082,0.795372734,-74.20321896,-1.295090486,165.3255158,2.885474589,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.608172696,-2.626387547,3.622523366,-1.570796327,2.4,60.01,-6354.100051,-6951.859204,-6468.048004,19774.00726,,,22765.726,22765.726
3/16/2026 16:51:19.633,,239,-37281.845,None,60.002,131902.2009,132840.645,132755.2629,132500.047,229.4968135,,45.58354455,0.795582937,132470.598,45.5897453,0.795691161,-74.18470684,-1.294767389,165.3444822,2.885805615,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.4889405,1.317530561,105.3610934,-42.2297842,-0.737048777,105.3405905,-90,3.612048954,-2.61229795,3.622854392,-1.570796327,3.6,60,-6405.02523,-7067.044795,-6473.4048,19945.47482,,,22765.726,22765.726
3/16/2026 16:51:19.667,,239,-37507.968,None,60.003,131885.9475,132845.4655,132760.2872,132497.943,229.4931692,,45.61661239,0.79616008,132462.913,45.61931,0.796207162,-74.15839811,-1.294308215,165.3771651,2.886376039,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.612564955,-2.625605276,3.631795515,-1.249045772,3.794733192,60,-6432.618523,-6963.0048,-6634.871999,20030.49532,,,22765.726,22765.726
3/16/2026 16:51:19.700,,239,-37448.122,None,60.001,131860.9586,132782.7584,132710.315,132452.0052,229.4136026,,45.6351659,0.7964839,132420.9526,45.63786346,0.796530981,-74.13995452,-1.293986314,165.3983064,2.886745024,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.612888774,-2.625283375,3.623793801,-1.570796327,3.6,60,-6434.670044,-6963.667194,-6482.851203,19881.18844,,,22849.047,22849.047
3/16/2026 16:51:19.733,,239,-37445.227,None,60,131852.3796,132774.4955,132698.7026,132442.5188,229.3971716,,45.63153518,0.796420532,132412.374,45.6342175,0.796467347,-74.13355815,-1.293874676,165.3970002,2.886722227,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.61282514,-2.625171737,3.623771004,-1.570796327,2.4,60,-6433.449723,-6964.603196,-6482.001606,19880.05453,,,22849.047,22849.047
3/16/2026 16:51:19.767,,239,-37493.669,None,60.001,131877.9281,132812.4047,132733.54,132475.3001,229.4539505,,45.63508451,0.796482479,132437.9221,45.63778138,0.796529548,-74.13282452,-1.293861872,165.4009181,2.886790607,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.612887341,-2.625158933,3.632210083,-1.249045772,3.794733192,60,-6413.999899,-6966.748792,-6638.688001,20019.43669,,,22849.047,22849.047
3/16/2026 16:51:19.800,,239,-37606.219,None,60.002,131904.0568,132843.6493,132767.9046,132505.889,229.506932,,45.66427977,0.796992032,132472.6308,45.66345724,0.796977677,-74.10436901,-1.293365229,165.4261848,2.887231593,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.61333547,-2.627312795,3.62428037,-1.249045772,3.794733192,60,-6442.823193,-7018.142403,-6491.692807,19952.6584,,,22849.047,22849.047
3/16/2026 16:51:19.833,,239,-37700.194,None,60.003,131888.0973,132832.0632,132755.3969,132492.544,229.4838178,,45.70106655,0.797634083,132456.6724,45.70040251,0.797622493,-74.06526894,-1.292682804,165.4675874,2.887954205,,,,-162.5701372,-2.837384159,108.1665383,-161.5650512,-2.819842099,110.0472626,76.27770287,1.331297061,106.2321985,-41.79478407,-0.729456592,106.2321985,-90,3.617464592,-2.623979865,3.617410797,-1.570796327,3.6,60,-6563.568677,-6982.243203,-6460.055995,20005.86787,,,22849.047,22849.047
3/16/2026 16:51:19.867,,239,-37374.408,None,60.001,131846.1997,132795.7997,132720.1264,132454.7429,229.4183444,,45.71964767,0.797958385,132414.7752,45.71906355,0.79794819,-74.04464753,-1.292322893,165.4850464,2.888258922,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,76.27770287,1.331297061,106.2321985,-42.67218491,-0.744770126,104.4551578,-90,3.617790289,-2.623619954,3.633029048,-1.570796327,3.6,60,-6474.501476,-6984.748797,-6541.992004,20001.24228,,,22849.047,22849.047
3/16/2026 16:51:19.900,,239,-37454.702,None,60,131837.6088,132780.9636,132708.5094,132443.0542,229.3980991,,45.71602226,0.797895109,132406.1843,45.71542247,0.797884641,-74.04820273,-1.292384943,165.4837479,2.888236259,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,75.80890345,1.323114968,107.6862108,-42.70938996,-0.745419476,106.1508361,-90,3.610684603,-2.615499911,3.633655735,-1.570796327,2.4,60,-6384.729293,-7180.199993,-6655.392001,20220.32129,,,22897.721,22897.721
3/16/2026 16:51:19.933,,239,-37525.133,None,60.002,131863.5992,132817.2371,132737.3484,132473.4325,229.4507157,,45.73423867,0.798213046,132432.1751,45.73371754,0.79820395,-74.03113883,-1.292087122,165.4976717,2.888479275,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.618046049,-2.612440359,3.633898751,-1.249045772,3.794733192,60.01,-6478.562932,-7141.996799,-6659.855993,20280.41572,,,22897.721,22897.721
3/16/2026 16:51:19.967,,239,-37449.418,None,60.003,131881.6821,132813.9931,132754.1945,132483.9751,229.4689761,,45.7708475,0.79885199,132450.2586,45.77048427,0.798845651,-73.9984283,-1.291516215,165.5316471,2.889072259,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.615203444,-2.622813276,3.634491735,-1.249045772,3.794733192,60.01,-6465.310555,-6995.591998,-6668.064004,20128.96656,,,22897.721,22897.721
3/16/2026 16:51:20.000,,239,-37393.776,None,60.002,131865.4076,132799.2593,132736.224,132467.6491,229.4406986,,45.80031191,0.799366241,132434.2204,45.79270266,0.799233435,-73.96428612,-1.290920322,165.5617404,2.889597485,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.67218491,-0.744770126,104.4551578,-63.43494882,3.615591228,-2.624867888,3.634367611,-1.107148718,2.683281573,60,-6447.828519,-7046.135993,-6559.142403,20053.10691,,,22897.721,22897.721
3/16/2026 16:51:20.033,,239,-37382.947,None,60,131848.6745,132776.1933,132718.6204,132448.5091,229.4075471,,45.80413714,0.799433004,132408.8858,45.80017866,0.799363916,-73.96142528,-1.290870391,165.5704825,2.889750063,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-90,3.615721709,-2.611223628,3.635169539,-1.570796327,3.6,60,-6469.825932,-7154.639994,-6674.687995,20299.15392,,,22897.721,22897.721
3/16/2026 16:51:20.067,,239,-37383.667,None,60.001,131848.9126,132794.3586,132730.2419,132458.5401,229.4249214,,45.80775675,0.799496178,132417.4896,45.8075526,0.799492615,-73.95290372,-1.290721661,165.5717733,2.889772592,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.615850408,-2.611074898,3.635192068,-1.107148718,2.683281573,60.01,-6450.270875,-7157.433608,-6675.551996,20283.25648,,,22897.721,22897.721
3/16/2026 16:51:20.100,,239,-37158.466,None,60.003,131866.8556,132810.9567,132741.5353,132473.8125,229.451374,,45.83329435,0.799941893,132443.7934,45.8369404,0.800005529,-73.9280278,-1.290287495,165.5944194,2.890167842,,,,-162.8014588,-2.841421483,105.5181501,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-63.43494882,3.612805491,-2.621584556,3.643319123,-1.107148718,2.683281573,60,-6344.294451,-7010.481592,-6720.652799,20075.42884,,,22900.842,22900.842
3/16/2026 16:51:20.133,,239,-37673.035,None,60.003,131851.1537,132799.6497,132740.9343,132464.6234,229.4354579,,45.87372411,0.800647526,132436.6994,45.87391689,0.80065089,-73.88890294,-1.289604637,165.6371309,2.890913298,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-90,3.606604993,-2.623552203,3.636332774,-1.570796327,2.4,60,-6355.954173,-7062.465598,-6690.239997,20108.65977,,,22900.842,22900.842
3/16/2026 16:51:20.167,,239,-37616.99,None,60.001,131809.1231,132768.3953,132711.7321,132430.4793,229.3763187,,45.88501921,0.800844663,132394.6687,45.88526222,0.800848904,-73.8796166,-1.28944256,165.6445983,2.891043628,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,75.80890345,1.323114968,107.6862108,-41.79478407,-0.729456592,106.2321985,-90,3.617206697,-2.612557528,3.62050022,-1.570796327,3.6,60,-6487.84414,-7215.868789,-6496.617593,20200.33052,,,22900.842,22900.842
3/16/2026 16:51:20.200,,239,-37613.376,None,60,131808.862,132765.064,132703.0828,132426.3903,229.3692362,,45.881404,0.800781565,132386.0536,45.8778862,0.800720168,-73.88459167,-1.289529391,165.6382944,2.890933604,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,75.80890345,1.323114968,107.6862108,-42.70938996,-0.745419476,106.1508361,-90,3.620562267,-2.612644359,3.63635308,-1.570796327,2.4,60,-6507.860337,-7214.615997,-6688.583995,20411.06033,,,22900.842,22900.842
3/16/2026 16:51:20.233,,239,-37403.093,None,60.001,131851.4136,132802.9802,132737.9581,132464.8285,229.4358131,,45.88117809,0.800777622,132419.9908,45.88129056,0.800779585,-73.88392906,-1.289517826,165.6421488,2.891000876,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,75.80890345,1.323114968,107.6862108,-42.70938996,-0.745419476,106.1508361,-90,3.613579547,-2.612632794,3.636420352,-1.570796327,2.4,60,-6421.84118,-7216.819198,-6691.175998,20329.83638,,,22900.842,22900.842
3/16/2026 16:51:20.267,,239,-37401.552,None,60.003,131878.063,132818.1342,132757.972,132485.4198,229.4714784,,45.91404106,0.801351189,132446.6398,45.91429519,0.801355625,-73.8427066,-1.288798359,165.6710876,2.891505954,,,,-162.3777028,-2.834025545,107.0222407,-161.1615664,-2.812799962,107.773095,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.614155587,-2.622745925,3.628554731,-1.107148718,2.683281573,60,-6451.912188,-7073.438393,-6544.094406,20069.44499,,,22900.842,22900.842
3/16/2026 16:51:20.300,,239,-37340.899,None,60.001,131836.6034,132793.5816,132728.5429,132453.6289,229.4164149,,45.93991309,0.801802741,132422.1482,45.94039986,0.801811237,-73.82346501,-1.28846253,165.6999194,2.892009164,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.61816903,-2.619759591,3.629057941,-1.249045772,3.794733192,60,-6479.615988,-7031.894394,-6548.860806,20060.37119,,,22952.711,22952.711
3/16/2026 16:51:20.333,,239,-37373.314,None,60,131802.6669,132759.0073,132690.6944,132418.1727,229.355003,,45.94015405,0.801806947,132388.2117,45.94064201,0.801815464,-73.8191365,-1.288386983,165.7011009,2.892029784,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,77.05349048,1.344837109,107.1231068,-42.67218491,-0.744770126,104.4551578,-90,3.618173257,-2.633224092,3.63679991,-1.570796327,2.4,60,-6499.699429,-6922.382403,-6586.574394,20008.65623,,,22952.711,22952.711
3/16/2026 16:51:20.367,,239,-37377.043,None,60,131810.7356,132778.7138,132708.2517,132433.3001,229.3812044,,45.9328104,0.801678776,132387.9343,45.92951775,0.801621309,-73.82699553,-1.288524149,165.6923396,2.891876872,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-90,3.617979102,-2.61982121,3.637296348,-1.570796327,2.4,60,-6497.241345,-7030.353598,-6700.535994,20228.13094,,,22952.711,22952.711
3/16/2026 16:51:20.400,,239,-37266.422,None,60.002,131845.2271,132800.2699,132737.2079,132461.6195,229.4302551,,45.94725482,0.801930879,132422.4277,45.94402628,0.80187453,-73.81352033,-1.288288962,165.7062181,2.892119097,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-90,3.628709522,-2.619586023,3.637538573,-1.570796327,3.6,60.01,-6611.560213,-7034.3712,-6705,20350.93141,,,22952.711,22952.711
3/16/2026 16:51:20.433,,239,-37379.275,None,60.002,131854.7031,132817.0083,132736.9948,132470.2862,229.4452663,,45.97288832,0.802378268,132431.907,45.96977222,0.802323882,-73.78866303,-1.287855121,165.7275747,2.89249184,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.90810694,1.342299688,105.9539523,-42.2297842,-0.737048777,105.3405905,-90,3.618681675,-2.630154809,3.629540617,-1.570796327,3.6,60,-6508.24677,-6887.51999,-6555.240013,19951.00677,,,22952.711,22952.711
3/16/2026 16:51:20.467,,239,-37320.581,None,60,131812.7162,132774.2694,132707.8199,132432.3277,229.3795201,,45.98048073,0.80251078,132398.2601,45.9811478,0.802522423,-73.77790782,-1.287667407,165.7350622,2.892622521,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.618880216,-2.618964468,3.629671298,-1.570796327,3.6,60,-6509.092194,-7040.591996,-6555.412807,20105.097,,,22952.711,22952.711
3/16/2026 16:51:20.500,,239,-37320.869,None,60,131803.7987,132764.2169,132687.5179,132419.2283,229.3568313,,45.96952834,0.802319625,132389.3429,45.9701468,0.802330419,-73.79282544,-1.287927768,165.7274866,2.892490302,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.618688212,-2.619224829,3.629539079,-1.570796327,2.4,60,-6506.237273,-7036.876804,-6552.777599,20095.89168,,,23007.613,23007.613
3/16/2026 16:51:20.533,,239,-37130.587,None,60,131820.4807,132787.2632,132716.6951,132442.2107,229.3966381,,45.96206149,0.802189304,132406.025,45.96264671,0.802199518,-73.79571582,-1.287978215,165.7199996,2.89235963,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-90,3.618557311,-2.608331452,3.637129756,-1.570796327,2.4,60,-6483.69925,-7190.495999,-6591.888,20266.08325,,,23007.613,23007.613
3/16/2026 16:51:20.567,,239,-37335.499,None,60.002,131863.912,132820.359,132731.08,132472.486,229.4490764,,45.98022945,0.802506395,132432.1963,45.98814175,0.80264449,-73.78369232,-1.287768365,165.737615,2.892667075,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.90810694,1.342299688,105.9539523,-42.67218491,-0.744770126,104.4551578,-90,3.608598593,-2.630068053,3.637437201,-1.570796327,3.6,60,-6380.980784,-6888.758401,-6596.351997,19866.09118,,,23007.613,23007.613
3/16/2026 16:51:20.600,,239,-37512.547,None,60.002,131830.864,132807.3738,132719.2627,132453.2344,229.4157317,,46.00238108,0.802893014,132416.1091,46.01051988,0.803035062,-73.76588758,-1.287457614,165.7576982,2.893017594,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.27368901,-0.73781506,107.035695,-90,3.619392855,-2.618754675,3.630832654,-1.570796327,2.4,60,-6516.421807,-7044.912,-6676.041602,20237.37541,,,23007.613,23007.613
3/16/2026 16:51:20.633,,239,-37237.205,None,60,131796.6299,132761.2883,132681.417,132413.8333,229.3474869,,46.00263806,0.802897499,132382.1731,46.00340366,0.802910861,-73.76009634,-1.287356538,165.7588962,2.893038503,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.615710823,-2.618653599,3.638457979,-1.249045772,3.794733192,60,-6446.797008,-7043.702393,-6713.567994,20204.06739,,,23007.613,23007.613
3/16/2026 16:51:20.667,,239,-37354.795,None,59.999,131795.7482,132756.0439,132681.6031,132411.8502,229.3440521,,45.98060641,0.802512974,132381.292,45.98127413,0.802524628,-73.78640669,-1.28781574,165.7375306,2.892665604,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-90,3.618882421,-2.619112801,3.63808508,-1.570796327,3.6,60,-6486.566121,-7037.812796,-6708.960003,20233.33892,,,23007.613,23007.613
3/16/2026 16:51:20.700,,239,-37471.709,None,60,131829.976,132797.314,132716.4938,132448.6528,229.4077961,,45.98408915,0.802573759,132406.8896,45.98839614,0.80264893,-73.78080057,-1.287717895,165.7413596,2.892732431,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.80890345,1.323114968,107.6862108,-42.70938996,-0.745419476,106.1508361,-90,3.619006723,-2.610832863,3.638151907,-1.570796327,2.4,60,-6489.379678,-7238.72159,-6711.551998,20439.65327,,,23064,23064
3/16/2026 16:51:20.733,,239,-37627.502,None,60.001,131839.1986,132818.8953,132719.2627,132459.8504,229.4271909,,45.99864611,0.802827826,132424.4449,46.00676781,0.802969577,-73.76733477,-1.287482872,165.7576982,2.893017594,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.60892368,-2.621430438,3.63843707,-1.249045772,3.794733192,60,-6384.720869,-7089.767997,-6715.224,20189.71287,,,23064,23064
3/16/2026 16:51:20.767,,239,-37545.494,None,60,131830.864,132795.8523,132690.097,132439.6428,229.3921902,,46.00611652,0.802958209,132407.7738,46.01051988,0.803035062,-73.76444015,-1.287432352,165.7651933,2.893148408,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-43.18169704,-0.75366279,106.9684066,-71.56505118,3.619392855,-2.621379918,3.646811198,-1.249045772,3.794733192,60,-6494.26621,-7089.163192,-6869.707204,20453.13661,,,23064,23064
3/16/2026 16:51:20.800,,239,-37504.714,None,59.999,131813.5978,132777.6222,132672.7386,132422.0237,229.3616731,,45.99155872,0.802704128,132390.2141,46.00327448,0.802908606,-73.77293579,-1.287580628,165.7525983,2.892928584,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.619266399,-2.621528194,3.63834806,-1.249045772,3.794733192,60,-6513.556358,-7086.355201,-6711.767994,20311.67955,,,23064,23064
3/16/2026 16:51:20.833,,239,-37477.714,None,60,131846.944,132797.314,132704.8635,132450.3983,229.4108194,,45.98408915,0.802573759,132406.8896,45.98826893,0.80264671,-73.78080057,-1.287717895,165.7400835,2.892710159,,,,-162.5701372,-2.837384159,108.1665383,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.2297842,-0.737048777,105.3405905,-90,3.619004503,-2.621665461,3.629758936,-1.570796327,3.6,60.01,-6580.698215,-7085.707194,-6556.348804,20222.75421,,,23064,23064
3/16/2026 16:51:20.867,,239,-37518.998,None,60.001,131864.5017,132827.0633,132722.2155,132471.9619,229.4481685,,45.99491161,0.802762647,132432.7813,46.00288714,0.802901846,-73.77375166,-1.287594868,165.752677,2.892929958,,,,-162.5701372,-2.837384159,108.1665383,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-90,3.619259639,-2.621542434,3.638349434,-1.570796327,3.6,60,-6585.230953,-7088.817595,-6714.287994,20388.33654,,,23064,23064
3/16/2026 16:51:20.900,,239,-37509.682,None,60.001,131856.4658,132802.5644,132713.3602,132458.1502,229.424246,,46.00972301,0.803021155,132416.407,46.01401135,0.803096,-73.75449862,-1.287258839,165.7677411,2.893192876,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.619453793,-2.621206405,3.638612352,-1.249045772,3.794733192,60,-6517.203324,-7091.668801,-6717.095995,20325.96812,,,23122.467,23122.467
3/16/2026 16:51:20.933,,239,-37386.691,None,60,131796.9282,132761.2883,132663.8833,132408.0761,229.3375152,,46.00637448,0.802962712,132373.8379,46.0107801,0.803039604,-73.76009634,-1.287356538,165.767668,2.8931916,,,,-162.3777028,-2.834025545,107.0222407,-161.1615664,-2.812799962,107.773095,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-90,3.615839566,-2.621304104,3.638611076,-1.570796327,2.4,60,-6469.598853,-7088.255993,-6714.575997,20272.43084,,,23122.467,23122.467
3/16/2026 16:51:20.967,,239,-37620.144,None,59.999,131796.0399,132767.5667,132667.0169,132410.9264,229.342452,,45.98434146,0.802578163,132372.9535,45.98865067,0.802653373,-73.78785265,-1.287840977,165.7412766,2.892730983,,,,-162.5701372,-2.837384159,108.1665383,-160.7693276,-2.805954103,109.2988564,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-90,3.608607476,-2.621788543,3.638150459,-1.570796327,2.4,60,-6446.435727,-7082.596794,-6709.031992,20238.06451,,,23122.467,23122.467
3/16/2026 16:51:21.000,,239,-37478.434,None,60,131846.6524,132810.31,132710.7773,132456.6201,229.4215958,,45.97301301,0.802380444,132414.9389,45.98089523,0.802518015,-73.7986052,-1.288028644,165.7300411,2.892534887,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.80890345,1.323114968,107.6862108,-42.70938996,-0.745419476,106.1508361,-90,3.618875808,-2.611143612,3.637954363,-1.570796327,2.4,60,-6488.131825,-7235.596797,-6708.816003,20432.54462,,,23122.467,23122.467
3/16/2026 16:51:21.033,,239,-37179.835,None,60.001,131872.5426,132831.8816,132751.3851,132485.9823,229.4724526,,45.98744401,0.802632313,132449.4557,45.99176429,0.802707716,-73.78513782,-1.287793594,165.7451865,2.892799223,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.619065509,-2.619090655,3.637569349,-1.249045772,3.794733192,60,-6513.942015,-7042.103998,-6598.972797,20155.01881,,,23122.467,23122.467
3/16/2026 16:51:21.067,,239,-37213.632,None,60,131864.2058,132823.7107,132733.8465,132474.6276,229.4527858,,45.99491161,0.802762647,132432.7813,45.99551446,0.802773168,-73.77872186,-1.287681614,165.7539518,2.892952208,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.619130961,-2.618978675,3.646103489,-1.249045772,3.794733192,60,-6492.207352,-7043.040005,-6754.348805,20289.59616,,,23122.467,23122.467
3/16/2026 16:51:21.100,,239,-37359.418,None,59.999,131829.6843,132767.5667,132690.2777,132429.8584,229.3752433,,45.98048073,0.80251078,132398.2601,45.9810215,0.802520219,-73.78785265,-1.287840977,165.7438291,2.892775532,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.618878012,-2.619138038,3.638195008,-1.107148718,2.683281573,60,-6487.342236,-7038.115195,-6710.759994,20236.21742,,,23122.467,23122.467
3/16/2026 16:51:21.133,,239,-37215.058,None,59.999,131837.4488,132777.2215,132693.4368,132436.7165,229.3871218,,45.95845161,0.8021263,132397.3987,45.9625228,0.802197355,-73.81063333,-1.288238575,165.7174435,2.892315017,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-90,3.618555148,-2.619535636,3.645466298,-1.570796327,2.4,60,-6483.249698,-7033.766394,-6744.499204,20261.51529,,,23096.698,23096.698
3/16/2026 16:51:21.167,,239,-37379.65,None,60,131862.7588,132826.6638,132719.6555,132470.3951,229.4454548,,45.95447422,0.802056881,132439.6776,45.95865057,0.802129772,-73.81143517,-1.288252569,165.7149792,2.892272008,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-90,3.618487565,-2.61954963,3.637691484,-1.570796327,3.6,60.01,-6484.47183,-7036.2144,-6706.008001,20226.69423,,,23096.698,23096.698
3/16/2026 16:51:21.200,,239,-37381.982,None,60.002,131905.8957,132836.7051,132757.2967,132500.6357,229.497833,,45.97263906,0.802373917,132465.8433,45.97676836,0.802445987,-73.79652315,-1.287992306,165.7351474,2.892624009,,,,-162.3777028,-2.834025545,107.0222407,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.61880378,-2.619289367,3.638043485,-1.249045772,3.794733192,60,-6511.45225,-7039.929592,-6712.272001,20263.65384,,,23096.698,23096.698
3/16/2026 16:51:21.233,,239,-37327.838,None,60,131872.25,132817.0083,132731.08,132474.1328,229.4519288,,45.97649633,0.802441239,132440.5354,45.98439204,0.802579046,-73.78866303,-1.287855121,165.737615,2.892667075,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.618936839,-2.608208358,3.638086551,-1.249045772,3.794733192,60,-6490.151823,-7193.606396,-6711.479994,20395.23821,,,23096.698,23096.698
3/16/2026 16:51:21.267,,239,-37326.326,None,60,131863.3311,132787.2632,132722.407,132458.3364,229.4245686,,45.96927985,0.802315288,132423.2792,45.97339622,0.802387132,-73.79571582,-1.287978215,165.731318,2.892557173,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-90,3.618744925,-2.608331452,3.637976649,-1.570796327,2.4,60.01,-6486.898318,-7190.495999,-6709.679995,20387.07431,,,23096.698,23096.698
3/16/2026 16:51:21.300,,239,-37415.506,None,60,131854.133,132800.2699,132716.6951,132457.7231,229.4235063,,45.95459653,0.802059016,132422.7094,45.95502559,0.802066504,-73.81352033,-1.288288962,165.7199996,2.89235963,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-90,3.628901496,-2.622236528,3.637779106,-1.570796327,2.4,60,-6613.970368,-7078.795199,-6706.943997,20399.70956,,,23096.698,23096.698
3/16/2026 16:51:21.333,,239,-37067.27,None,60.001,131871.3852,132815.1397,132739.9537,132476.1851,229.4554834,,45.96181495,0.802185001,132439.9613,45.96227508,0.802193032,-73.80999189,-1.288227379,165.7225549,2.892404228,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-90,3.629028024,-2.608580616,3.645555509,-1.570796327,2.4,60,-6616.411339,-7188.969608,-6747.955211,20553.33616,,,23036.973,23036.973
3/16/2026 16:51:21.367,,239,-37448.381,None,60,131854.417,132792.0916,132725.3652,132457.9801,229.4239513,,45.96193821,0.802187152,132422.9932,45.96239892,0.802195193,-73.8071046,-1.288176987,165.7262976,2.89246955,,,,-162.3777028,-2.834025545,107.0222407,-160.7693276,-2.805954103,109.2988564,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-90,3.608149296,-2.619474048,3.629518327,-1.570796327,2.4,60,-6374.851012,-7035.307192,-6554.390406,19964.54861,,,23036.973,23036.973
3/16/2026 16:51:21.400,,239,-37188.547,None,59.999,131853.8513,132793.5816,132719.6555,132456.3832,229.4211855,,45.94725482,0.801930879,132422.4277,45.94765222,0.801937815,-73.82346501,-1.28846253,165.7149792,2.892272008,,,,-162.3777028,-2.834025545,107.0222407,-160.5599652,-2.802300039,108.1665383,76.27770287,1.331297061,106.2321985,-42.67218491,-0.744770126,104.4551578,-63.43494882,3.604237854,-2.619759591,3.637042134,-1.107148718,2.683281573,60,-6325.266226,-7031.894394,-6590.966404,19948.12702,,,23036.973,23036.973
3/16/2026 16:51:21.433,,239,-37240.56,None,60,131869.9874,132809.9484,132734.473,132472.1559,229.4485047,,45.92884091,0.801609495,132430.2173,45.92541284,0.801549664,-73.83629353,-1.28868643,165.6898806,2.891833954,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-63.43494882,3.614349626,-2.619983491,3.628882731,-1.107148718,2.683281573,60,-6432.023793,-7030.022395,-6546.988805,20009.03499,,,23036.973,23036.973
3/16/2026 16:51:21.467,,239,-37353.586,None,60.001,131912.8218,132836.3403,132778.0197,132509.7334,229.5135908,,45.93221293,0.801668348,132472.7759,45.93617041,0.801737419,-73.83420399,-1.28864996,165.7000177,2.89201088,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.618095212,-2.609003197,3.637430356,-1.249045772,3.794733192,60.01,-6481.166424,-7184.966403,-6705.720003,20371.85283,,,23036.973,23036.973
3/16/2026 16:51:21.500,,239,-37304.395,None,60.002,131905.3215,132841.5339,132774.842,132507.9188,229.5104478,,45.96156854,0.8021807,132473.8977,45.96202748,0.80218871,-73.80790766,-1.288191003,165.7263861,2.892471094,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.2297842,-0.737048777,105.3405905,-90,3.618546503,-2.60854424,3.629519871,-1.570796327,3.6,60.01,-6486.887185,-7190.8416,-6556.8528,20234.58159,,,23036.973,23036.973
3/16/2026 16:51:21.533,,239,-37173.658,None,60,131854.7031,132798.7866,132725.3652,132460.3123,229.4279909,,45.96927985,0.802315288,132423.2792,45.96977222,0.802323882,-73.79716064,-1.288003432,165.7262976,2.89246955,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-90,3.618681675,-2.608356669,3.645620831,-1.570796327,3.6,60,-6486.10469,-7190.812801,-6748.012804,20424.93029,,,23051.6,23051.6
3/16/2026 16:51:21.567,,239,-37132.33,None,59.998,131811.2906,132770.532,132687.7312,132423.8958,229.3649156,,45.94015405,0.801806947,132388.2117,45.94426935,0.801878773,-73.82057958,-1.288412169,165.7061221,2.892117421,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-90,3.618236566,-2.608765406,3.636887547,-1.570796327,2.4,60,-6478.80283,-7184.304009,-6587.496007,20250.60285,,,23051.6,23051.6
3/16/2026 16:51:21.600,,239,-36884.347,None,59.999,131835.7777,132780.2169,132717.153,132445.0842,229.401615,,45.91800533,0.801420379,132404.3545,45.91827664,0.801425114,-73.84335737,-1.288809717,165.67728,2.891614032,,,,-162.8014588,-2.841421483,105.5181501,-161.1615664,-2.812799962,107.773095,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-90,3.614225076,-2.606340278,3.636384158,-1.570796327,3.6,60,-6360.070526,-7135.646393,-6582.816002,20078.53292,,,23051.6,23051.6
3/16/2026 16:51:21.633,,239,-37172.246,None,60.001,131895.5772,132821.474,132760.6945,132493.2567,229.4850523,,45.92499244,0.801542327,132455.5325,45.92891979,0.801610872,-73.83773458,-1.288711581,165.6874226,2.891791053,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,76.27770287,1.331297061,106.2321985,-42.70938996,-0.745419476,106.1508361,-63.43494882,3.624986525,-2.620008642,3.637210529,-1.107148718,2.683281573,60,-6566.685524,-7030.32479,-6702.119999,20299.13031,,,23051.6,23051.6
3/16/2026 16:51:21.667,,239,-37350.95,None,60.002,131896.4124,132841.5339,132780.7613,132506.9398,229.5087521,,45.95422968,0.802052613,132473.614,45.95103291,0.801996819,-73.80790766,-1.288191003,165.7163496,2.892295925,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,76.27770287,1.331297061,106.2321985,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.618354612,-2.619488064,3.629344702,-1.249045772,3.794733192,60,-6484.464303,-7037.755196,-6554.980802,20077.2003,,,23051.6,23051.6
3/16/2026 16:51:21.700,,239,-37287.706,None,60,131845.7906,132803.6156,132739.9537,132463.8418,229.4341041,,45.95459653,0.802059016,132422.7094,45.95877396,0.802131926,-73.80854837,-1.288202185,165.7225549,2.892404228,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.621974025,-2.608555422,3.645555509,-1.249045772,3.794733192,60,-6527.352743,-7188.652804,-6747.955211,20463.96076,,,23051.6,23051.6
3/16/2026 16:51:21.733,,239,-37179.346,None,59.999,131836.6034,132782.0567,132716.9148,132445.8934,229.4030167,,45.94003355,0.801804844,132405.18,45.94039986,0.801811237,-73.82202242,-1.288437352,165.6986398,2.891986831,,,,-162.992053,-2.84474798,106.6650833,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-90,3.61816903,-2.608790589,3.645138112,-1.570796327,3.6,60.01,-6478.785709,-7184.620797,-6741.67681,20405.08332,,,23077.726,23077.726
3/16/2026 16:51:21.767,,239,-37450.57,None,60,131853.5717,132805.1065,132743.1354,132467.9844,229.4412794,,45.93618222,0.801737626,132430.4935,45.94027883,0.801809125,-73.82490735,-1.288487703,165.6961797,2.891943894,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-90,3.621651224,-2.60884094,3.63736337,-1.570796327,3.6,60.01,-6523.692385,-7185.254403,-6703.128003,20412.07479,,,23077.726,23077.726
3/16/2026 16:51:21.800,,239,-37227.643,None,60.002,131879.727,132826.6638,132760.4651,132489.6551,229.4788141,,45.95074293,0.801991758,132448.0206,45.95852721,0.802127619,-73.81143517,-1.288252569,165.7087754,2.892163729,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.628962611,-2.608605806,3.637583205,-1.249045772,3.794733192,60,-6615.997449,-7189.286404,-6706.727995,20512.01185,,,23077.726,23077.726
3/16/2026 16:51:21.833,,239,-37066.061,None,60,131837.4488,132798.7866,132739.9537,132459.4604,229.4265153,,45.96193821,0.802187152,132422.9932,45.9625228,0.802197355,-73.79716064,-1.288003432,165.7225549,2.892404228,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.629032347,-2.619300493,3.637174354,-1.249045772,3.794733192,60,-6615.6176,-7037.783997,-6593.587208,20246.98881,,,23077.726,23077.726
3/16/2026 16:51:21.867,,239,-37095.077,None,59.999,131819.6351,132785.4007,132725.5794,132444.2754,229.4002142,,45.94364442,0.801867866,132413.8036,45.94052092,0.80181335,-73.81704956,-1.288350559,165.7049391,2.892096775,,,,-162.992053,-2.84474798,106.6650833,-161.5650512,-2.819842099,110.0472626,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.621655449,-2.60588112,3.636866901,-1.249045772,3.794733192,60,-6522.923148,-7141.449595,-6589.123204,20253.49595,,,23077.726,23077.726
3/16/2026 16:51:21.900,,239,-36994.853,None,60,131836.0507,132801.7641,132737.4395,132459.1518,229.4259808,,45.92522952,0.801546465,132421.5958,45.92565107,0.801553822,-73.82987966,-1.288574487,165.6848616,2.891746355,,,,-162.8014588,-2.841421483,105.5181501,-161.3654151,-2.816357793,108.9095037,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-90,3.617911615,-2.606105048,3.636516481,-1.570796327,3.6,60.01,-6406.719903,-7139.635187,-6585.436798,20131.79189,,,23077.726,23077.726
3/16/2026 16:51:21.933,,239,-36968.53,None,60.002,131870.54,132831.4995,132754.7634,132486.3185,229.473035,,45.93967225,0.801798538,132456.0848,45.94015783,0.801807013,-73.82281999,-1.288451272,165.6974593,2.891966226,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,76.1224702,1.32858774,105.0668359,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.628642005,-2.617039012,3.645117507,-1.249045772,3.794733192,60.01,-6612.397666,-6989.6304,-6743.347199,20345.37527,,,23021.446,23021.446
3/16/2026 16:51:21.967,,239,-37228.565,None,60.001,131862.7588,132830.0099,132757.5034,132484.1543,229.4692864,,45.95808321,0.80211987,132448.3033,45.95865057,0.802129772,-73.80646424,-1.28816581,165.7137941,2.892251322,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,75.65066796,1.320353237,106.5232369,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.614929734,-2.608519047,3.637670798,-1.249045772,3.794733192,60,-6440.197754,-7190.524805,-6707.663993,20338.38655,,,23021.446,23021.446
3/16/2026 16:51:22.000,,239,-37110.413,None,60,131828.8225,132803.6156,132722.617,132452.4214,229.4143235,,45.95471888,0.802061151,132405.7411,45.95889737,0.80213408,-73.80854837,-1.288202185,165.7099591,2.892184389,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-43.15238973,-0.753151281,105.2722186,-63.43494882,3.614934042,-2.619499246,3.64533567,-1.107148718,2.683281573,60,-6438.182352,-7035.6096,-6744.384003,20218.17595,,,23021.446,23021.446
3/16/2026 16:51:22.033,,239,-37078.243,None,59.999,131827.7039,132786.8972,132714.1849,132443.6465,229.3991248,,45.9253481,0.801548534,132404.6275,45.9293981,0.80161922,-73.83341069,-1.288636114,165.6822997,2.891701642,,,,-162.3777028,-2.834025545,107.0222407,-161.1615664,-2.812799962,107.773095,76.27770287,1.331297061,106.2321985,-42.67218491,-0.744770126,104.4551578,-90,3.614419182,-2.619933175,3.636471768,-1.570796327,2.4,60,-6453.19125,-7029.417601,-6583.737608,20066.34646,,,23021.446,23021.446
3/16/2026 16:51:22.067,,239,-36976.104,None,60,131852.746,132814.7954,132743.3757,132471.0287,229.4465522,,45.91777007,0.801416273,132438.2913,45.91815845,0.801423051,-73.84767888,-1.288885141,165.6748241,2.891571169,,,,-162.8014588,-2.841421483,105.5181501,-161.1615664,-2.812799962,107.773095,76.1224702,1.32858774,105.0668359,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.614223013,-2.617472881,3.64472245,-1.249045772,3.794733192,60,-6361.675018,-6983.510401,-6737.932805,20083.11822,,,23021.446,23021.446
3/16/2026 16:51:22.100,,239,-37325.822,None,60.001,131878.6089,132832.9998,132763.6615,132492.4691,229.4836882,,45.92499244,0.801542327,132455.5325,45.92903932,0.801612958,-73.83917537,-1.288736727,165.6824046,2.891703472,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,76.42956561,1.333947566,107.398324,-42.70938996,-0.745419476,106.1508361,-71.56505118,3.624988611,-2.622684293,3.637122948,-1.249045772,3.794733192,60,-6566.711619,-7074.993599,-6701.183993,20342.88921,,,23021.446,23021.446
3/16/2026 16:51:22.133,,239,-37086.638,None,60,131853.5717,132828.1567,132749.067,132477.669,229.4580536,,45.93245182,0.801672518,132438.8393,45.94027883,0.801809125,-73.82779127,-1.288538037,165.6861422,2.891768706,,,,-162.8014588,-2.841421483,105.5181501,-161.1615664,-2.812799962,107.773095,76.1224702,1.32858774,105.0668359,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.614609087,-2.617125777,3.628817483,-1.249045772,3.794733192,60,-6366.504674,-6988.406402,-6546.902406,19901.81348,,,23021.446,23021.446
3/16/2026 16:51:22.167,,239,-36925.243,None,59.999,131827.4297,132799.9311,132708.4953,132446.0112,229.4032207,,45.91800533,0.801420379,132404.3545,45.9220232,0.801490504,-73.85121155,-1.288946798,165.6709785,2.89150405,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-63.43494882,3.624866157,-2.609300035,3.636274176,-1.107148718,2.683281573,60,-6562.643077,-7179.379205,-6581.044803,20323.06708,,,23021.446,23021.446
3/16/2026 16:51:22.200,,239,-37046.304,None,59.999,131826.3549,132812.9777,132723.3575,132454.9792,229.4187536,,45.88852007,0.800905764,132420.2528,45.89252331,0.800975634,-73.86900892,-1.289257421,165.6458827,2.891066045,,,,-162.992053,-2.84474798,106.6650833,-161.9657144,-2.826834992,108.5320229,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-90,3.627810626,-2.609610658,3.635836171,-1.570796327,3.6,60,-6600.229181,-7176.297598,-6576.436801,20352.96358,,,23051.123,23051.123
3/16/2026 16:51:22.233,,239,-37167.941,None,60,131868.9085,132836.033,132746.6084,132484.5686,229.470004,,45.89201958,0.800966842,132445.8374,45.89592249,0.801034961,-73.87188502,-1.289307618,165.6484508,2.891110867,,,,-162.8014588,-2.841421483,105.5181501,-161.3654151,-2.816357793,108.9095037,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-90,3.617392754,-2.609660855,3.635880993,-1.570796327,2.4,60.01,-6401.447721,-7176.931204,-6578.136004,20156.51493,,,23051.123,23051.123
3/16/2026 16:51:22.267,,239,-36868.752,None,60.001,131869.4436,132831.1748,132737.6896,132480.1437,229.4623398,,45.90670059,0.801223074,132446.3702,45.91066773,0.801292314,-73.86050237,-1.289108954,165.6635051,2.891373615,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,76.1224702,1.32858774,105.0668359,-43.15238973,-0.753151281,105.2722186,-90,3.624667967,-2.617696694,3.644524896,-1.570796327,3.6,60,-6470.239731,-6981.667193,-6735.225606,20187.13253,,,23051.123,23051.123
3/16/2026 16:51:22.300,,239,-37040.818,None,60,131835.2381,132804.785,132702.811,132448.3257,229.4072296,,45.89959062,0.801098982,132412.1658,45.90352767,0.801167696,-73.86259722,-1.289145515,165.6596563,2.891306441,,,,-163.6104597,-2.855541212,106.3202709,-161.3654151,-2.816357793,108.9095037,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-90,3.617525489,-2.606676076,3.644457722,-1.570796327,2.4,60,-6450.131052,-7132.9248,-6732.633606,20315.68946,,,23051.123,23051.123
3/16/2026 16:51:22.333,,239,-36939.744,None,59.998,131825.8305,132792.9917,132685.7891,132435.5779,229.3851496,,45.87033237,0.800588329,132394.1488,45.87777319,0.800718196,-73.89885145,-1.289778271,165.6256841,2.890713513,,,,-162.8014588,-2.841421483,105.5181501,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-42.2297842,-0.737048777,105.3405905,-71.56505118,3.624093849,-2.607308832,3.62776229,-1.249045772,3.794733192,60,-6482.02133,-7124.6736,-6530.745609,20137.44054,,,23051.123,23051.123
3/16/2026 16:51:22.367,,239,-36802.757,None,59.999,131858.7455,132817.603,132723.9433,132467.4671,229.4403834,,45.84435956,0.800135018,132435.6817,45.84805425,0.800199502,-73.91807917,-1.290113858,165.6031655,2.89032049,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.623575155,-2.607644419,3.635090616,-1.249045772,3.794733192,60,-6548.041847,-7121.952,-6567.364799,20237.35865,,,23051.123,23051.123
3/16/2026 16:51:22.400,,239,-36852.278,None,60.001,131901.5464,132870.3732,132767.4544,132513.837,229.5206983,,45.8550974,0.800322428,132478.481,45.85883785,0.800387712,-73.91386868,-1.290040371,165.6133318,2.890497926,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.623763365,-2.607570932,3.643649207,-1.249045772,3.794733192,60,-6460.644418,-7125.667198,-6726.009603,20312.32122,,,22967.534,22967.534
