time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:22.433,,239,-36887.112,None,60.001,131902.0595,132853.9662,132746.8899,132501.6559,229.4996,,45.86616104,0.800515525,132470.379,45.87357959,0.800645003,-73.90105556,-1.28981674,165.6270959,2.890738154,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,76.27770287,1.331297061,106.2321985,-43.60281897,-0.761012754,104.4,-90,3.624020656,-2.621113801,3.651750908,-1.570796327,3.6,60,-6555.334524,-7018.5168,-6767.452803,20341.30413,,,22967.534,22967.534
3/16/2026 16:51:22.467,,239,-36722.722,None,60,131850.896,132809.3976,132726.621,132463.0147,229.4326716,,45.85904189,0.800391273,132436.1862,45.86654319,0.800522195,-73.91167073,-1.29000201,165.6195061,2.890605686,,,,-163.6104597,-2.855541212,106.3202709,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-90,3.63454774,-2.607532571,3.643756967,-1.570796327,3.6,60,-6663.403452,-7122.859195,-6725.260802,20511.52345,,,22967.534,22967.534
3/16/2026 16:51:22.500,,239,-36774.85,None,59.999,131841.7768,132804.3144,132695.045,132447.7444,229.4062227,,45.83350794,0.799945621,132409.8559,45.84816341,0.800201407,-73.93797742,-1.290461148,165.5892632,2.890077849,,,,-162.8014588,-2.841421483,105.5181501,-161.5650512,-2.819842099,106.2525294,76.1224702,1.32858774,105.0668359,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.620043506,-2.619048888,3.64322913,-1.249045772,3.794733192,60,-6432.607835,-6963.911999,-6717.1968,20113.71663,,,22967.534,22967.534
3/16/2026 16:51:22.533,,239,-36964.066,None,60,131858.0018,132820.7406,132715.6307,132465.4929,229.4369639,,45.81871767,0.799687482,132426.3353,45.8259342,0.799813435,-73.95079076,-1.290684783,165.5754997,2.88983763,,,,-162.992053,-2.84474798,106.6650833,-161.1615664,-2.812799962,107.773095,75.65066796,1.320353237,106.5232369,-43.60281897,-0.761012754,104.4,-71.56505118,3.612613397,-2.61103802,3.650850384,-1.249045772,3.794733192,60,-6409.990827,-7159.305605,-6754.968001,20324.26443,,,22967.534,22967.534
3/16/2026 16:51:22.567,,239,-37013.846,None,60,131883.333,132843.8054,132753.4851,132494.2489,229.4867708,,45.81489015,0.799620679,132451.6676,45.8220888,0.79974632,-73.9536525,-1.29073473,165.5743542,2.889817638,,,,-163.6104597,-2.855541212,106.3202709,-161.9657144,-2.826834992,108.5320229,76.27770287,1.331297061,106.2321985,-43.60281897,-0.761012754,104.4,-90,3.626581312,-2.622031791,3.650830392,-1.570796327,2.4,60,-6565.143369,-7006.7376,-6756.652797,20328.53377,,,22967.534,22967.534
3/16/2026 16:51:22.600,,239,-36819.49,None,60,131865.8815,132837.1734,132733.2324,132479.4781,229.461187,,45.80393107,0.799429408,132442.8236,45.80744868,0.799490801,-73.96360094,-1.290908363,165.5667567,2.889685037,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.65066796,1.320353237,106.5232369,-43.12212255,-0.752623019,103.576059,-90,3.622866454,-2.6112616,3.642308056,-1.570796327,2.4,60,-6447.834191,-7157.462402,-6599.764803,20205.0614,,,22900.598,22900.598
3/16/2026 16:51:22.633,,239,-36715.277,None,59.998,131856.5734,132817.3016,132739.5772,132471.8673,229.4480048,,45.77828772,0.798981847,132433.519,45.78169337,0.799041286,-73.99345222,-1.291429366,165.5353684,2.889137207,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-90,3.633066831,-2.608959927,3.633907333,-1.570796327,3.6,60,-6572.975855,-7106.083198,-6553.684795,20232.74385,,,22900.598,22900.598
3/16/2026 16:51:22.667,,239,-36953.15,None,60,131889.8267,132838.6818,132751.5749,132494.0532,229.4864319,,45.75244792,0.798530857,132458.1792,45.75937714,0.798651795,-74.0176345,-1.291851427,165.5153082,2.888787091,,,,-163.4259922,-2.852321648,105.1695774,-161.9657144,-2.826834992,108.5320229,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-90,3.625486787,-2.609381988,3.633557217,-1.570796327,3.6,60.01,-6480.915828,-7102.137588,-6549.9984,20133.05182,,,22900.598,22900.598
3/16/2026 16:51:22.700,,239,-37000.21,None,60,131898.1991,132850.218,132766.1952,132505.5696,229.5063789,,45.7487299,0.798465965,132466.5526,45.75564266,0.798586616,-74.01905949,-1.291876297,165.5115895,2.888722187,,,,-162.992053,-2.84474798,106.6650833,-161.7675089,-2.823375653,107.3916198,75.65066796,1.320353237,106.5232369,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.621962269,-2.612229534,3.633492313,-1.249045772,3.794733192,60,-6529.366546,-7146.345605,-6549.926405,20225.63856,,,22900.598,22900.598
3/16/2026 16:51:22.733,,239,-36572.227,None,60,131881.23,132815.6097,132742.9586,132480.6125,229.4631519,,45.75254433,0.79853254,132441.2101,45.75573989,0.798588313,-74.01478377,-1.291801672,165.5089978,2.888676953,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-71.56505118,3.621963966,-2.606446616,3.649689707,-1.249045772,3.794733192,60,-6436.610393,-7057.612805,-6742.310396,20236.53359,,,22900.598,22900.598
3/16/2026 16:51:22.767,,239,-36725.659,None,59.999,131838.037,132784.262,132720.1264,132448.1788,229.406975,,45.7233653,0.79802327,132406.3975,45.73017187,0.798142067,-74.04322418,-1.292298051,165.4850464,2.888258922,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-43.60281897,-0.761012754,104.4,-63.43494882,3.62151772,-2.609828612,3.649271676,-1.107148718,2.683281573,60,-6429.40712,-7093.84319,-6736.089601,20259.33991,,,22900.598,22900.598
3/16/2026 16:51:22.800,,239,-37047.989,None,59.997,131836.7787,132780.9826,132712.3924,132444.0821,229.3998794,,45.67930671,0.797254302,132405.1511,45.68592339,0.797369785,-74.08589966,-1.293042878,165.4360125,2.887403119,,,,-163.6104597,-2.855541212,106.3202709,-161.7675089,-2.823375653,107.3916198,75.65066796,1.320353237,106.5232369,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.620745438,-2.613396115,3.6405544,-1.249045772,3.794733192,60,-6490.046662,-7128.374409,-6685.286409,20303.70748,,,22820.828,22820.828
3/16/2026 16:51:22.833,,239,-36916.07,None,60,131878.3103,132825.5363,132750.719,132485.5529,229.471709,,45.65339612,0.796802077,132446.8839,45.65252651,0.796786899,-74.11290809,-1.293514264,165.4135531,2.887011128,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.620162552,-2.611044825,3.640162409,-1.249045772,3.794733192,60,-6414.623015,-7081.372798,-6682.406395,20178.40221,,,22820.828,22820.828
3/16/2026 16:51:22.867,,239,-36731.434,None,60,131912.2492,132860.1616,132785.559,132520.022,229.5314112,,45.65322873,0.796799155,132480.8228,45.65235862,0.796783969,-74.11715793,-1.293588438,165.4174651,2.887079406,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-43.12212255,-0.752623019,103.576059,-71.56505118,3.620159622,-2.611118999,3.639702425,-1.249045772,3.794733192,60,-6416.230495,-7082.323196,-6570.907199,20069.46089,,,22820.828,22820.828
3/16/2026 16:51:22.900,,239,-36575.77,None,60,131878.1181,132827.2287,132753.7416,132487.0643,229.4743267,,45.64605522,0.796673954,132446.6915,45.64515396,0.796658224,-74.12926071,-1.293799671,165.4085409,2.886923649,,,,-163.2374455,-2.849030887,104.0199981,-161.7675089,-2.823375653,107.3916198,75.96375653,1.325817664,103.9022618,-42.63375201,-0.744099345,102.7595251,-63.43494882,3.620033877,-2.619617335,3.631022994,-1.107148718,2.683281573,60,-6342.923686,-6881.112006,-6413.284797,19637.32049,,,22820.828,22820.828
3/16/2026 16:51:22.933,,239,-36501.077,None,59.998,131843.4321,132784.4686,132710.8125,132446.927,229.4048069,,45.61684947,0.796164218,132412.0043,45.61582202,0.796146285,-74.15631206,-1.294271807,165.3769464,2.886372222,,,,-163.4259922,-2.852321648,105.1695774,-161.5650512,-2.819842099,106.2525294,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-63.43494882,3.615988384,-2.608916751,3.647384976,-1.107148718,2.683281573,60,-6361.280202,-7026.537599,-6712.761595,20100.5794,,,22820.828,22820.828
3/16/2026 16:51:22.967,,239,-36815.472,None,59.998,131834.1485,132776.3755,132705.7886,132439.4641,229.3918807,,45.57650028,0.795459991,132402.5475,45.58267386,0.795567741,-74.18761497,-1.294818145,165.3442514,2.885801586,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.629593286,-2.612348706,3.638952867,-1.249045772,3.794733192,60,-6528.755914,-7063.012798,-6665.29921,20257.06792,,,22820.828,22820.828
3/16/2026 16:51:23.000,,239,-36863.381,None,60,131875.9823,132801.2111,132755.8069,132478.3512,229.4592353,,45.55796279,0.795136451,132444.5518,45.55668171,0.795114092,-74.20679132,-1.295152836,165.3231297,2.885432943,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,74.85901616,1.306536307,105.6681598,-42.67218491,-0.744770126,104.4551578,-90,3.618489745,-2.601689143,3.630203069,-1.570796327,3.6,60,-6393.818081,-7213.636794,-6509.174397,20116.62927,,,22739.031,22739.031
3/16/2026 16:51:23.033,,239,-37066.622,None,60,131884.385,132821.0404,132761.8898,132489.7973,229.4790604,,45.5542567,0.795071768,132452.9543,45.55295973,0.795049131,-74.21459016,-1.295288951,165.31311,2.885258067,,,,-162.8014588,-2.841421483,105.5181501,-161.9657144,-2.826834992,108.5320229,76.1224702,1.32858774,105.0668359,-42.67218491,-0.744770126,104.4551578,-90,3.621884123,-2.623876691,3.630028193,-1.570796327,2.4,60,-6457.526841,-6906.326403,-6507.331201,19871.18445,,,22739.031,22739.031
3/16/2026 16:51:23.067,,239,-37021.018,None,59.999,131858.5276,132796.4422,132730.1101,132462.3827,229.4315769,,45.53600793,0.794753267,132427.096,45.53463202,0.794729252,-74.23311056,-1.295612193,165.3041592,2.885101846,,,,-163.4259922,-2.852321648,105.1695774,-161.9657144,-2.826834992,108.5320229,75.4889405,1.317530561,105.3610934,-42.67218491,-0.744770126,104.4551578,-71.56505118,3.621564244,-2.613142754,3.629871972,-1.249045772,3.794733192,60,-6430.986948,-7054.487999,-6503.860799,19989.33575,,,22739.031,22739.031
3/16/2026 16:51:23.100,,239,-36649.973,None,59.998,131832.3823,132773.642,132716.6283,132441.5852,229.3955546,,45.49936098,0.794113657,132409.3594,45.50154654,0.794151802,-74.26799521,-1.296221045,165.2651388,2.88442081,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-43.12212255,-0.752623019,103.576059,-90,3.628177347,-2.613751606,3.637043829,-1.570796327,2.4,60,-6511.669292,-7045.920002,-6535.367996,20092.95729,,,22739.031,22739.031
3/16/2026 16:51:23.133,,239,-36552.038,None,59.999,131848.6369,132803.5945,132726.4149,132460.2569,229.4278949,,45.46992793,0.793599953,132425.7552,45.46460999,0.793507137,-74.29852642,-1.296753915,165.2287523,2.883785747,,,,-164.0546041,-2.863292995,104.8335824,-162.5701372,-2.837384159,108.1665383,75.32360686,1.314644944,104.1998081,-44.53419092,-0.777268261,104.3724101,-90,3.630891296,-2.611398859,3.661054008,-1.570796327,3.6,60,-6524.949538,-6997.939212,-6876.791999,20399.68075,,,22739.031,22739.031
3/16/2026 16:51:23.167,,239,-36638.136,None,60,131882.4404,132820.2072,132758.8034,132487.8427,229.475675,,45.45882628,0.793406193,132451.0039,45.45711787,0.793376375,-74.31129498,-1.296976769,165.2163698,2.883569632,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-71.56505118,3.616752028,-2.611621713,3.636192651,-1.249045772,3.794733192,60,-6372.614667,-6996.153604,-6527.145606,19895.91388,,,22739.031,22739.031
3/16/2026 16:51:23.200,,239,-36831.701,None,60,131873.7547,132805.4096,132750.2635,132477.1634,229.4571778,,45.44784359,0.793214509,132442.3175,45.44608772,0.793183863,-74.31487928,-1.297039327,165.2100404,2.883459163,,,,-162.8014588,-2.841421483,105.5181501,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-43.60281897,-0.761012754,104.4,-71.56505118,3.616559516,-2.614569888,3.644471917,-1.249045772,3.794733192,60,-6390.924218,-7037.711992,-6679.411204,20108.04741,,,22739.031,22739.031
3/16/2026 16:51:23.233,,239,-36635.472,None,59.999,131831.006,132780.8866,132724.6534,132446.2301,229.4035998,,45.42957261,0.79289562,132416.5375,45.42779267,0.792864554,-74.3334204,-1.29736293,165.1910473,2.88312767,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-90,3.616240207,-2.612007874,3.635750689,-1.570796327,3.6,60,-6364.617443,-6989.472009,-6520.118394,19874.20785,,,22738.365,22738.365
3/16/2026 16:51:23.267,,239,-36887.76,None,59.998,131838.943,132796.1299,132734.5489,132457.2629,229.4227092,,45.39285821,0.792254833,132415.9285,45.39457756,0.792284841,-74.36752557,-1.297958178,165.1546686,2.882492742,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,76.1224702,1.32858774,105.0668359,-43.60281897,-0.761012754,104.4,-90,3.615660494,-2.626545918,3.643505496,-1.570796327,3.6,60,-6357.406402,-6872.644796,-6666.883201,19896.9344,,,22738.365,22738.365
3/16/2026 16:51:23.300,,239,-36596.218,None,59.999,131864.0027,132821.1049,132773.1306,132486.8111,229.4738881,,45.37073438,0.791868699,132449.5296,45.36869362,0.791833081,-74.38666532,-1.298292229,165.1322944,2.882102239,,,,-163.4259922,-2.852321648,105.1695774,-161.5650512,-2.819842099,106.2525294,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-63.43494882,3.61167518,-2.612937173,3.643114993,-1.107148718,2.683281573,60,-6309.577346,-6980.486412,-6664.075194,19954.13895,,,22738.365,22738.365
3/16/2026 16:51:23.333,,239,-36597.917,None,60,131880.9729,132829.4332,132773.1306,132495.2245,229.4884606,,45.37068689,0.79186787,132466.4999,45.36864618,0.791832253,-74.39304364,-1.298403552,165.1322944,2.882102239,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-63.43494882,3.625857798,-2.613048496,3.643114993,-1.107148718,2.683281573,60,-6485.897796,-6979.593608,-6664.075194,20129.5666,,,22738.365,22738.365
3/16/2026 16:51:23.367,,239,-36707.429,None,60,131863.8946,132814.6474,132753.0143,132477.8976,229.4584495,,45.35974581,0.791676912,132440.8823,45.36131995,0.791704386,-74.3966368,-1.298466265,165.1246308,2.881968484,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-44.06080905,-0.769006189,103.5343421,-90,3.615080039,-2.615996826,3.650974673,-1.570796327,2.4,60,-6351.409998,-7020.935987,-6702.33599,20074.68198,,,22738.365,22738.365
3/16/2026 16:51:23.400,,239,-36559.325,None,59.998,131837.9797,132788.8579,132725.1319,132451.3676,229.4124982,,45.32677149,0.791101402,132414.9694,45.32820162,0.791126362,-74.43653237,-1.299162574,165.0892716,2.881351348,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.32360686,1.314644944,104.1998081,-44.06080905,-0.769006189,103.5343421,-71.56505118,3.614502015,-2.613807518,3.650357537,-1.249045772,3.794733192,60,-6343.002253,-6968.390401,-6693.523193,20004.91585,,,22738.365,22738.365
3/16/2026 16:51:23.433,,239,-36658.454,None,59.999,131854.5786,132810.671,132743.6767,132470.3589,229.4453921,,45.30101299,0.790651831,132440.0994,45.29866247,0.790610807,-74.46064774,-1.299583466,165.0592408,2.880827213,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.96375653,1.325817664,103.9022618,-43.60281897,-0.761012754,104.4,-71.56505118,3.624636352,-2.62540113,3.641839967,-1.249045772,3.794733192,60.01,-6469.543423,-6810.955201,-6647.097592,19927.59622,,,22654.304,22654.304
3/16/2026 16:51:23.467,,239,-36783.965,None,60,131896.9605,132856.9171,132787.7437,132514.5948,229.5220109,,45.28990764,0.790458006,132482.394,45.29488046,0.790544798,-74.4661934,-1.299680256,165.0482374,2.880635167,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-43.60281897,-0.761012754,104.4,-71.56505118,3.624570343,-2.617210817,3.641647921,-1.249045772,3.794733192,60.01,-6470.794968,-7008.465599,-6646.968002,20126.22857,,,22654.304,22654.304
3/16/2026 16:51:23.500,,239,-36657.893,None,60,131896.9605,132856.9171,132787.7437,132514.5948,229.5220109,,45.2935961,0.790522382,132473.952,45.29488046,0.790544798,-74.4661934,-1.299680256,165.0482374,2.880635167,,,,-163.4259922,-2.852321648,105.1695774,-162.5701372,-2.837384159,108.1665383,74.68718164,1.303537229,104.5102866,-43.12212255,-0.752623019,103.576059,-71.56505118,3.627928957,-2.603217485,3.633258186,-1.249045772,3.794733192,60,-6511.786677,-7119.374401,-6493.017604,20124.17868,,,22654.304,22654.304
3/16/2026 16:51:23.533,,239,-36583.517,None,59.999,131862.9336,132824.1557,132756.0602,132481.7737,229.4651632,,45.28264074,0.790331175,132448.3685,45.28758258,0.790417426,-74.47838277,-1.299893001,165.039225,2.880477871,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-90,3.624442971,-2.614537945,3.63310089,-1.570796327,2.4,60,-6467.56173,-6961.507205,-6489.561595,19918.63053,,,22654.304,22654.304
3/16/2026 16:51:23.567,,239,-36702.85,None,59.999,131845.6399,132819.676,132748.3787,132471.9733,229.4481884,,45.25696295,0.789883013,132439.6036,45.25812057,0.789903217,-74.50470689,-1.300352443,165.0115319,2.879994536,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-90,3.61327887,-2.614997387,3.632617555,-1.570796327,2.4,60.01,-6329.010664,-6955.776013,-6483.326397,19768.11307,,,22654.304,22654.304
3/16/2026 16:51:23.600,,239,-36841.349,None,60,131879.4322,132847.9597,132780.8757,132503.4918,229.5027799,,45.24221746,0.789625656,132473.3966,45.24330837,0.789644696,-74.51882959,-1.300598931,164.9992046,2.879779383,,,,-163.4259922,-2.852321648,105.1695774,-162.1811111,-2.830594373,105.8791764,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-71.56505118,3.620239069,-2.618129492,3.632930664,-1.249045772,3.794733192,60.01,-6416.853332,-6996.8592,-6594.9696,20008.68213,,,22654.304,22654.304
3/16/2026 16:51:23.633,,239,-36760.766,None,60,131887.9537,132874.2921,132792.4668,132518.9912,229.5296257,,45.24587162,0.789689433,132481.9179,45.24697893,0.789708759,-74.51660523,-1.300560109,165.0005447,2.879802773,,,,-163.6104597,-2.855541212,106.3202709,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-44.06080905,-0.769006189,103.5343421,-90,3.613084412,-2.61809067,3.648808962,-1.570796327,3.6,60.01,-6397.862533,-6998.716795,-6678.316796,20074.89612,,,22572.038,22572.038
3/16/2026 16:51:23.667,,239,-36755.035,None,60,131887.9537,132851.1632,132754.5877,132498.6094,229.4943234,,45.24590312,0.789689983,132464.9475,45.24697893,0.789708759,-74.51384203,-1.300511882,165.0015262,2.879819902,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-43.12212255,-0.752623019,103.576059,-63.43494882,3.623734304,-2.618042443,3.632442921,-1.107148718,2.683281573,60,-6459.625721,-6998.083191,-6481.511996,19939.22091,,,22572.038,22572.038
3/16/2026 16:51:23.700,,239,-36864.374,None,59.999,131845.3516,132812.0242,132729.138,132462.8937,229.4324619,,45.22762525,0.789370973,132422.3462,45.22862141,0.78938836,-74.5360221,-1.300898997,164.9824936,2.879487721,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.4889405,1.317530561,105.3610934,-43.12212255,-0.752623019,103.576059,-90,3.612764013,-2.618429558,3.63211074,-1.570796327,2.4,60,-6321.797793,-6991.329598,-6476.2416,19789.36899,,,22572.038,22572.038
3/16/2026 16:51:23.733,,239,-36959.285,None,59.998,131845.0982,132812.7869,132724.6355,132461.5607,229.4301531,,45.1909118,0.788730203,132422.0362,45.19912213,0.7888735,-74.57370867,-1.301556752,164.9497889,2.878916917,,,,-163.4259922,-2.852321648,105.1695774,-161.5650512,-2.819842099,106.2525294,75.4889405,1.317530561,105.3610934,-43.15238973,-0.753151281,105.2722186,-90,3.608715599,-2.619087313,3.632068198,-1.570796327,3.6,60,-6271.493464,-6983.395192,-6581.548798,19836.43745,,,22572.038,22572.038
3/16/2026 16:51:23.767,,239,-36667.685,None,60,131887.4384,132855.8679,132771.8698,132505.7828,229.5067482,,45.17984011,0.788536965,132464.3801,45.18799937,0.788679371,-74.58420371,-1.301739925,164.9338197,2.878638202,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-90,3.622704916,-2.616384869,3.639650956,-1.570796327,3.6,60,-6446.888774,-6941.059203,-6621.868801,20009.81678,,,22572.038,22572.038
3/16/2026 16:51:23.800,,239,-36671.832,None,60.001,131912.9222,132882.1944,132780.3389,132525.8654,229.5415323,,45.18347503,0.788600407,132489.8627,45.19164862,0.788743063,-74.58196653,-1.301700879,164.9401658,2.878748962,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-63.43494882,3.622768608,-2.616345823,3.639761716,-1.107148718,2.683281573,60,-6448.915702,-6942.902401,-6623.640002,20015.45811,,,22572.038,22572.038
3/16/2026 16:51:23.833,,239,-36665.222,None,60,131878.9813,132859.0583,132757.1633,132499.1314,229.4952276,,45.18718047,0.788665079,132464.4344,45.19169794,0.788743924,-74.57921487,-1.301652853,164.9374745,2.87870199,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,76.1224702,1.32858774,105.0668359,-43.57973445,-0.760609853,102.7034566,-71.56505118,3.622769469,-2.630240593,3.639311843,-1.249045772,3.794733192,60,-6447.688617,-6830.971201,-6509.476798,19788.13662,,,22571.404,22571.404
3/16/2026 16:51:23.867,,239,-36621.317,None,60,131853.3904,132823.1648,132731.763,132470.1609,229.4450491,,45.1652017,0.788281477,132430.3369,45.17329902,0.788422802,-74.59642227,-1.301953179,164.91843,2.878369601,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-90,3.622448347,-2.616598123,3.63099262,-1.570796327,3.6,60,-6442.063967,-6936.796803,-6462.806406,19841.66718,,,22571.404,22571.404
3/16/2026 16:51:23.900,,239,-36630.461,None,60,131870.2626,132836.7468,132749.5958,132486.2542,229.4729236,,45.15049789,0.788024847,132447.2139,45.15852984,0.788165031,-74.61414179,-1.302262443,164.9097758,2.878218557,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.4889405,1.317530561,105.3610934,-43.57973445,-0.760609853,102.7034566,-90,3.622190576,-2.619793004,3.63882841,-1.570796327,3.6,60.01,-6439.701309,-6976.094391,-6503.313599,19919.1093,,,22571.404,22571.404
3/16/2026 16:51:23.933,,239,-36521.726,None,60,131878.7247,132845.1338,132749.5958,132491.8649,229.4826416,,45.14681782,0.787960618,132455.6771,45.15483315,0.788100512,-74.62050505,-1.302373503,164.9097758,2.878218557,,,,-163.4259922,-2.852321648,105.1695774,-162.1811111,-2.830594373,105.8791764,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-90,3.618694885,-2.617018447,3.630841576,-1.570796327,3.6,60,-6396.89384,-6932.908802,-6461.841603,19791.64424,,,22571.404,22571.404
3/16/2026 16:51:23.967,,239,-36672.595,None,60,131870.2167,132845.1338,132726.4235,132481.3032,229.4643483,,45.15049789,0.788024847,132447.2139,45.15115639,0.78803634,-74.62050505,-1.302373503,164.9070786,2.878171481,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-90,3.622061885,-2.617018447,3.639184235,-1.570796327,3.6,60,-6438.111732,-6932.908802,-6613.919992,19984.94053,,,22571.404,22571.404
3/16/2026 16:51:24.000,,239,-36675.893,None,59.999,131861.6264,132817.6621,132715.7603,132465.7099,229.4373398,,45.12482721,0.787576809,132421.6154,45.1327313,0.787714762,-74.64408848,-1.302785111,164.884373,2.877775195,,,,-164.0546041,-2.863292995,104.8335824,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-63.43494882,3.621740307,-2.617430055,3.638787949,-1.107148718,2.683281573,60,-6412.343856,-6926.544009,-6608.5632,19947.45106,,,22571.404,22571.404
3/16/2026 16:51:24.033,,239,-36379.699,None,59.999,131861.5183,132828.1046,132734.5538,132475.4407,229.454194,,45.0991085,0.787127933,132446.9551,45.11060948,0.787328663,-74.66679572,-1.303181427,164.854369,2.877251526,,,,-164.0546041,-2.863292995,104.8335824,-162.1811111,-2.830594373,105.8791764,74.68718164,1.303537229,104.5102866,-44.06080905,-0.769006189,103.5343421,-90,3.617923036,-2.606718656,3.646257715,-1.570796327,3.6,60,-6366.515053,-7076.0592,-6644.735995,20087.31025,,,22494.451,22494.451
3/16/2026 16:51:24.067,,239,-36502.992,None,60,131903.9285,132862.8235,132772.4386,132513.7687,229.5205801,,45.0990831,0.78712749,132480.8962,45.10688811,0.787263713,-74.67090094,-1.303253077,164.8534294,2.877235127,,,,-164.0546041,-2.863292995,104.8335824,-162.3777028,-2.834025545,107.0222407,74.68718164,1.303537229,104.5102866,-44.06080905,-0.769006189,103.5343421,-90,3.621289258,-2.606790306,3.646241316,-1.570796327,2.4,60.01,-6409.657761,-7077.052794,-6646.435194,20133.14575,,,22494.451,22494.451
3/16/2026 16:51:24.100,,239,-36495.403,None,60.002,131895.4932,132863.9491,132759.9049,132507.1601,229.5091337,,45.1174393,0.787447866,132472.4911,45.11795306,0.787456833,-74.64956996,-1.302880781,164.8734254,2.877584122,,,,-163.8724242,-2.860113355,103.6802778,-161.5650512,-2.819842099,106.2525294,74.68718164,1.303537229,104.5102866,-44.06080905,-0.769006189,103.5343421,-116.5650512,3.607298932,-2.60641801,3.646590311,-2.034443936,2.683281573,60.01,-6167.659675,-7081.56,-6650.006402,19899.22608,,,22494.451,22494.451
3/16/2026 16:51:24.133,,239,-36592.56,None,60,131853.0846,132799.7364,132707.3055,132454.061,229.4171633,,45.11748445,0.787448654,132421.5795,45.12167822,0.787521849,-74.65270246,-1.302935453,164.8780203,2.877664319,,,,-163.4259922,-2.852321648,105.1695774,-161.7675089,-2.823375653,107.3916198,75.32360686,1.314644944,104.1998081,-43.57973445,-0.760609853,102.7034566,-90,3.610897502,-2.617580397,3.638274172,-1.570796327,3.6,60,-6298.588234,-6923.808009,-6494.601595,19716.99784,,,22494.451,22494.451
3/16/2026 16:51:24.167,,239,-36636.12,None,59.998,131810.5182,132769.1247,132688.2217,132423.333,229.3639408,,45.08813598,0.786936427,132387.5166,45.0885218,0.78694316,-74.68129504,-1.303434488,164.8489537,2.87715701,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.12212255,-0.752623019,103.576059,-71.56505118,3.620968705,-2.618079432,3.629780029,-1.249045772,3.794733192,60,-6421.708866,-6916.233606,-6445.972795,19783.91527,,,22494.451,22494.451
3/16/2026 16:51:24.200,,239,-36699.322,None,59.999,131861.3424,132814.3265,132718.6394,132465.4624,229.4369111,,45.05874229,0.78642341,132421.3707,45.05899177,0.786427764,-74.70810463,-1.303902404,164.8203051,2.876656998,,,,-163.4259922,-2.852321648,105.1695774,-162.3777028,-2.834025545,107.0222407,75.32360686,1.314644944,104.1998081,-43.60281897,-0.761012754,104.4,-71.56505118,3.620453309,-2.618547348,3.637669752,-1.249045772,3.794733192,60,-6416.981463,-6912.979202,-6595.084792,19925.04546,,,22494.451,22494.451
3/16/2026 16:51:24.233,,239,-36979.128,None,60.001,131912.2727,132866.9572,132779.6882,132520.3401,229.5319621,,45.0623857,0.786486999,132480.7766,45.06634012,0.786556017,-74.70358067,-1.303823446,164.822087,2.876688099,,,,-162.8014588,-2.841421483,105.5181501,-161.7675089,-2.823375653,107.3916198,76.1224702,1.32858774,105.0668359,-43.12212255,-0.752623019,103.576059,-90,3.60993167,-2.632411186,3.629311118,-1.570796327,3.6,60,-6310.244524,-6804.935997,-6444.720001,19559.90052,,,22494.451,22494.451
3/16/2026 16:51:24.267,,238,-36732.312,None,60.002,131903.8433,132853.311,132767.1291,132508.788,229.5119533,,45.08073958,0.786807335,132472.3443,45.08477337,0.786877738,-74.68587434,-1.303514412,164.8420789,2.877037023,,,,-162.6066779,-2.838021914,104.3724101,-160.9533757,-2.809166348,106.6380795,75.32360686,1.314644944,104.1998081,-42.63375201,-0.744099345,102.7595251,-90,3.596044086,-2.618159356,3.621136368,-1.570796327,3.6,60,-6069.393161,-6919.660805,-6294.571202,19283.62517,,,21634.92,21634.92
3/16/2026 16:51:24.300,,238,-36690.984,None,60,131852.9317,132803.846,132726.1067,132461.663,229.4303304,,45.0844366,0.78687186,132429.9302,45.0848061,0.786878309,-74.68539829,-1.303506103,164.8480153,2.877140633,,,,-162.4075754,-2.834546922,103.2279032,-160.7407084,-2.805454603,105.5045023,76.60750225,1.337053146,103.6177591,-42.63375201,-0.744099345,102.7595251,-90,3.592332912,-2.640559249,3.621239978,-1.570796327,3.6,60,-5955.291285,-6609.772802,-6293.880002,18858.94409,,,21634.92,21634.92
3/16/2026 16:51:24.333,,238,-36800.683,None,59.999,131827.4199,132768.0266,132692.3347,132429.9478,229.375398,,45.06242568,0.786487697,132395.9239,45.06638283,0.786556762,-74.70264151,-1.303807054,164.8225923,2.876696918,,,,-162.6066779,-2.838021914,104.3724101,-160.9533757,-2.809166348,106.6380795,76.60750225,1.337053146,103.6177591,-42.63375201,-0.744099345,102.7595251,-71.56505118,3.59572311,-2.6408602,3.620796263,-1.249045772,3.794733192,60.01,-6061.906331,-6604.358405,-6286.910403,18953.17514,,,21634.92,21634.92
3/16/2026 16:51:24.367,,238,-36657.317,None,60,131852.8487,132796.4232,132710.2011,132453.8425,229.4167849,,45.05507443,0.786359393,132412.877,45.05530835,0.786363476,-74.71672746,-1.304052901,164.8139485,2.876546054,,,,-162.6066779,-2.838021914,104.3724101,-160.7407084,-2.805454603,105.5045023,75.96375653,1.325817664,103.9022618,-42.63375201,-0.744099345,102.7595251,-90,3.591818079,-2.629870565,3.620645399,-1.570796327,3.6,60.01,-6014.138034,-6756.523193,-6285.931203,19056.59243,,,21634.92,21634.92
3/16/2026 16:51:24.400,,238,-36354.802,None,60,131869.8193,132814.3265,132744.9443,132477.0607,229.4569999,,45.05873476,0.786423278,132438.3413,45.05530123,0.786363352,-74.70810463,-1.303902404,164.8180188,2.876617095,,,,-163.0446869,-2.845666615,102.8715704,-161.3582081,-2.816232007,105.1147944,75.80144598,1.32298481,102.738503,-42.13759477,-0.735439768,101.9505763,-90,3.602595359,-2.626887214,3.612056863,-1.570796327,3.6,60,-6060.649159,-6717.211197,-6134.702407,18912.56276,,,21634.92,21634.92
3/16/2026 16:51:24.433,,238,-36657.331,None,60,131861.3424,132805.917,132727.0794,132465.4707,229.4369256,,45.06240968,0.786487418,132429.865,45.05899177,0.786427764,-74.70174544,-1.303791415,164.826661,2.876767929,,,,-162.4075754,-2.834546922,103.2279032,-160.7407084,-2.805454603,105.5045023,76.60750225,1.337053146,103.6177591,-42.13759477,-0.735439768,101.9505763,-90,3.591882367,-2.640844561,3.612207697,-1.570796327,2.4,60,-5949.743739,-6606.431997,-6135.696009,18691.87175,,,21634.92,21634.92
3/16/2026 16:51:24.467,,238,-36545.198,None,60,131852.8334,132784.8476,132710.2011,132449.969,229.4100759,,45.05140609,0.786295369,132404.3839,45.04793391,0.786234768,-74.71536261,-1.304029079,164.8139485,2.876546054,,,,-162.4075754,-2.834546922,103.2279032,-161.3582081,-2.816232007,105.1147944,76.60750225,1.337053146,103.6177591,-42.13759477,-0.735439768,101.9505763,-90,3.602466775,-2.641082225,3.611985822,-1.570796327,3.6,60,-6078.509014,-6602.515202,-6132.24001,18813.26423,,,21194.065,21194.065
3/16/2026 16:51:24.500,,238,-36704.678,None,60,131861.3119,132790.099,132728.0705,132460.5056,229.4283258,,45.04038792,0.786103066,132412.8487,45.04424384,0.786170364,-74.72671667,-1.304227245,164.8053069,2.876395231,,,,-161.7749249,-2.823505086,103.5969112,-160.7407084,-2.805454603,105.5045023,77.25471053,1.348349061,103.3464078,-42.13759477,-0.735439768,101.9505763,-90,3.591624967,-2.652576306,3.611834999,-1.570796327,2.4,60.01,-5967.065868,-6446.664006,-6131.246414,18544.97629,,,21194.065,21194.065
3/16/2026 16:51:24.533,,238,-36776.549,None,60.001,131869.804,132807.9989,132748.0874,132475.9909,229.455147,,45.05139292,0.786295139,132438.325,45.04792774,0.78623466,-74.71809208,-1.304076718,164.8130202,2.876529853,,,,-162.4075754,-2.834546922,103.2279032,-160.9533757,-2.809166348,106.6380795,76.60750225,1.337053146,103.6177591,-42.13759477,-0.735439768,101.9505763,-63.43494882,3.595401008,-2.641129864,3.611969621,-1.107148718,2.683281573,60.01,-5993.3964,-6603.091197,-6133.795203,18730.2828,,,21194.065,21194.065
3/16/2026 16:51:24.567,,238,-36695.592,None,60.002,131844.3905,132797.5092,132735.521,132459.8559,229.4272004,,45.07342785,0.786679721,132421.4099,45.06637428,0.786556613,-74.69538544,-1.303680412,164.833016,2.876878845,,,,-161.7749249,-2.823505086,103.5969112,-160.7407084,-2.805454603,105.5045023,77.25471053,1.348349061,103.3464078,-42.13759477,-0.735439768,101.9505763,-63.43494882,3.592011216,-2.652029473,3.612318613,-1.107148718,2.683281573,60.01,-5972.222384,-6453.648007,-6137.424005,18563.2944,,,21194.065,21194.065
3/16/2026 16:51:24.600,,238,-36641.419,None,60,131810.4494,132748.0441,132686.0533,132415.541,229.3504448,,45.06977881,0.786616033,132378.9729,45.06639137,0.786556911,-74.69491274,-1.303672162,164.8325944,2.876871487,,,,-161.7749249,-2.823505086,103.5969112,-160.9533757,-2.809166348,106.6380795,77.10625596,1.34575804,102.1763182,-42.13759477,-0.735439768,101.9505763,-90,3.595723259,-2.649430202,3.612311255,-1.570796327,3.6,60,-6016.097158,-6409.296004,-6135.048009,18560.44117,,,21194.065,21194.065
3/16/2026 16:51:24.633,,238,-36644.645,None,59.999,131793.4296,132735.3821,132675.4585,132402.1236,229.3272052,,45.04774953,0.78623155,132361.9501,45.04426662,0.786170762,-74.7148973,-1.304020958,164.809876,2.876474975,,,,-161.7749249,-2.823505086,103.5969112,-160.7407084,-2.805454603,105.5045023,76.60750225,1.337053146,103.6177591,-42.13759477,-0.735439768,101.9505763,-90,3.591625365,-2.641074104,3.611914743,-1.570796327,3.6,60,-5964.777083,-6600.153602,-6129.7776,18694.70828,,,21194.065,21194.065
3/16/2026 16:51:24.667,,238,-36854.222,None,60,131835.8498,132778.5229,132716.49,132444.3206,229.4002924,,45.0403931,0.786103156,132395.8782,45.04056468,0.786106151,-74.72535262,-1.304203438,164.8039491,2.876371532,,,,-161.7749249,-2.823505086,103.5969112,-160.7407084,-2.805454603,105.5045023,77.25471053,1.348349061,103.3464078,-41.68905849,-0.727611333,102.8435705,-71.56505118,3.591560754,-2.652552499,3.603982865,-1.249045772,3.794733192,60,-5965.508054,-6446.390405,-6088.680003,18500.57846,,,20840.804,20840.804
3/16/2026 16:51:24.700,,238,-36853.747,None,60.002,131852.8662,132805.917,132750.2428,132470.3953,229.4454551,,45.06240968,0.786487418,132429.865,45.06268279,0.786492184,-74.70174544,-1.303791415,164.8293722,2.876815249,,,,-161.7749249,-2.823505086,103.5969112,-160.7407084,-2.805454603,105.5045023,77.25471053,1.348349061,103.3464078,-41.68905849,-0.727611333,102.8435705,-90,3.591946787,-2.652140476,3.604426582,-1.570796327,3.6,60.01,-5971.807933,-6452.712003,-6095.649601,18520.16954,,,20840.804,20840.804
3/16/2026 16:51:24.733,,238,-36882.101,None,60.001,131835.9612,132772.2955,132726.1067,132445.4888,229.4023159,,45.08444742,0.786872049,132412.9597,45.08481702,0.7868785,-74.67630062,-1.303347319,164.8480153,2.877140633,,,,-161.7749249,-2.823505086,103.5969112,-159.9047688,-2.790864705,104.7786238,77.90524292,1.359702994,103.0883117,-41.68905849,-0.727611333,102.8435705,-71.56505118,3.577743205,-2.663050313,3.604751966,-1.249045772,3.794733192,60,-5795.037304,-6302.793598,-6098.515206,18196.34611,,,20840.804,20840.804
3/16/2026 16:51:24.767,,238,-36742.91,None,60,131785.0495,132734.4041,132673.5027,132398.3631,229.3206917,,45.08815859,0.786936821,132353.5755,45.08484978,0.786879071,-74.67718965,-1.303362836,164.8526014,2.877220674,,,,-161.7749249,-2.823505086,103.5969112,-160.1278242,-2.794757756,105.9063737,77.10625596,1.34575804,102.1763182,-41.18592517,-0.71883,102.0493998,-90,3.581636827,-2.649120876,3.596050674,-1.570796327,3.6,60.01,-5840.78357,-6412.334399,-5943.398401,18196.51637,,,20840.804,20840.804
3/16/2026 16:51:24.800,,238,-36411.077,None,59.999,131776.5083,132724.8954,132671.3319,132391.6265,229.3090236,,45.06978776,0.78661619,132362.0023,45.06640847,0.78655721,-74.69217799,-1.303624431,164.8362403,2.87693512,,,,-161.5650512,-2.819842099,102.4577962,-160.5234245,-2.801662284,104.3724101,77.76388849,1.357235893,101.9152589,-41.63353934,-0.726642341,101.1493945,-90,3.588219494,-2.660860324,3.603577461,-1.570796327,3.6,60,-5857.568795,-6255.129608,-5981.472006,18094.17041,,,20840.804,20840.804
3/16/2026 16:51:24.833,,238,-36641.275,None,60.001,131810.4701,132754.3811,132697.6354,132421.5342,229.3608253,,45.07344667,0.78668005,132387.4688,45.07376818,0.786685661,-74.68492189,-1.303497789,164.83395,2.876895147,,,,-161.7749249,-2.823505086,103.5969112,-160.1278242,-2.794757756,105.9063737,77.10625596,1.34575804,102.1763182,-42.13759477,-0.735439768,101.9505763,-90,3.581443417,-2.649255829,3.612334915,-1.570796327,3.6,60,-5839.879278,-6411.686399,-6135.868807,18387.43448,,,20840.804,20840.804
3/16/2026 16:51:24.867,,238,-36831.629,None,60.002,131819.0452,132770.2413,132705.118,132432.1789,229.3792623,,45.10282529,0.787192803,132387.5732,45.09958059,0.787136173,-74.65994893,-1.303061928,164.8616638,2.877378844,,,,-161.1468412,-2.812542959,103.9784593,-160.1278242,-2.794757756,105.9063737,77.76388849,1.357235893,101.9152589,-41.68905849,-0.727611333,102.8435705,-63.43494882,3.581893929,-2.660297821,3.604990177,-1.107148718,2.683281573,60,-5867.002833,-6264.014405,-6100.459198,18231.47644,,,20688.928,20688.928
3/16/2026 16:51:24.900,,238,-36857.794,None,60.001,131776.6995,132733.4836,132672.5525,132394.9677,229.3148107,,45.11754471,0.787449706,132353.6974,45.11805939,0.787458688,-74.63948146,-1.302704703,164.8739645,2.877593532,,,,-161.7749249,-2.823505086,103.5969112,-159.9047688,-2.790864705,104.7786238,77.90524292,1.359702994,103.0883117,-41.68905849,-0.727611333,102.8435705,-63.43494882,3.578323393,-2.662407697,3.605204865,-1.107148718,2.683281573,60,-5799.6532,-6308.755204,-6101.582407,18209.99081,,,20688.928,20688.928
3/16/2026 16:51:24.933,,238,-36502.805,None,60,131742.7246,132703.9846,132649.3841,132366.0985,229.2648078,,45.11021232,0.787321731,132336.6931,45.11070921,0.787330404,-74.64672861,-1.30283119,164.8712595,2.87754632,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.63353934,-0.726642341,101.1493945,-90,3.578195109,-2.660067083,3.604188661,-1.570796327,2.4,60,-5733.56916,-6263.654405,-5987.822407,17985.04597,,,20688.928,20688.928
3/16/2026 16:51:24.967,,238,-36704.794,None,60,131759.6634,132723.952,132664.1003,132383.3069,229.2946136,,45.10653175,0.787257493,132345.1624,45.10331531,0.787201356,-74.6544672,-1.302966254,164.8676091,2.877482608,,,,-161.5650512,-2.819842099,102.4577962,-160.5234245,-2.801662284,104.3724101,77.90524292,1.359702994,103.0883117,-41.18592517,-0.71883,102.0493998,-90,3.58886364,-2.662669248,3.596312608,-1.570796327,3.6,60.01,-5864.700058,-6305.126396,-5946.163199,18115.98965,,,20688.928,20688.928
3/16/2026 16:51:25.000,,238,-36822.931,None,60.001,131793.67,132756.6264,132698.8524,132417.1171,229.3531747,,45.11751457,0.78744918,132387.6385,45.11804419,0.787458423,-74.64222522,-1.302752591,164.8716668,2.877553429,,,,-161.1468412,-2.812542959,103.9784593,-159.9047688,-2.790864705,104.7786238,77.90524292,1.359702994,103.0883117,-41.18592517,-0.71883,102.0493998,-71.56505118,3.578323128,-2.662455585,3.596383429,-1.249045772,3.794733192,60,-5822.50281,-6309.273598,-5948.582407,18080.35881,,,20688.928,20688.928
3/16/2026 16:51:25.033,,238,-36704.434,None,60.002,131793.7847,132769.3471,132694.7916,132420.05,229.3582546,,45.13954848,0.787833744,132387.7527,45.14017739,0.78784472,-74.6222508,-1.302403972,164.8980284,2.878013525,,,,-161.5650512,-2.819842099,102.4577962,-160.5234245,-2.801662284,104.3724101,77.90524292,1.359702994,103.0883117,-41.18592517,-0.71883,102.0493998,-90,3.589507004,-2.662106966,3.596843525,-1.570796327,3.6,60,-5874.454428,-6314.111996,-5953.996798,18142.56322,,,20688.928,20688.928
3/16/2026 16:51:25.067,,238,-36762.869,None,60,131759.8437,132723.0661,132656.9085,132380.6684,229.2900435,,45.13960216,0.787834681,132336.8411,45.1402135,0.787845351,-74.61675589,-1.302308067,164.8989813,2.878030156,,,,-161.5650512,-2.819842099,102.4577962,-160.1278242,-2.794757756,105.9063737,77.76388849,1.357235893,101.9152589,-41.18592517,-0.71883,102.0493998,-90,3.582603107,-2.65954396,3.596860156,-1.570796327,3.6,60,-5787.680878,-6270.825605,-5952.499201,18011.00568,,,20605.469,20605.469
3/16/2026 16:51:25.100,,238,-36763.704,None,60,131742.7945,132713.5208,132639.9931,132366.1718,229.2649347,,45.12858922,0.787642469,132328.2963,45.1254704,0.787588035,-74.63174117,-1.30256961,164.8862712,2.877808325,,,,-160.9308065,-2.808772441,102.8435705,-159.2909624,-2.780151763,105.1969581,77.90524292,1.359702994,103.0883117,-41.63353934,-0.726642341,101.1493945,-63.43494882,3.567739798,-2.662272604,3.604450666,-1.107148718,2.683281573,60,-5625.539812,-6309.446396,-5990.544013,17925.53022,,,20605.469,20605.469
3/16/2026 16:51:25.133,,238,-36390.6,None,60.001,131759.8033,132743.0242,132663.1631,132389.4143,229.305192,,45.13223775,0.787706148,132353.7714,45.13283387,0.787716552,-74.62449787,-1.302443191,164.8889739,2.877855494,,,,-161.5650512,-2.819842099,102.4577962,-160.5234245,-2.801662284,104.3724101,77.76388849,1.357235893,101.9152589,-41.63353934,-0.726642341,101.1493945,-90,3.589378836,-2.659679084,3.604497835,-1.570796327,2.4,60.01,-5871.379934,-6270.148796,-5992.156806,18133.68554,,,20605.469,20605.469
3/16/2026 16:51:25.167,,238,-36654.912,None,60.002,131793.8721,132755.7592,132673.8305,132408.5365,229.3383126,,45.1542575,0.788090465,132370.8692,45.15493284,0.788102252,-74.60452311,-1.302094565,164.911688,2.878251931,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.18592517,-0.71883,102.0493998,-90,3.578966957,-2.659330458,3.597081931,-1.570796327,2.4,60.01,-5744.534306,-6274.929605,-5955.9552,17975.41911,,,20605.469,20605.469
3/16/2026 16:51:25.200,,238,-36911.606,None,60,131768.4877,132732.6206,132664.464,132389.253,229.3049126,,45.16530762,0.788283326,132345.4844,45.16603148,0.788295959,-74.60177276,-1.302046563,164.9266999,2.878513938,,,,-161.1468412,-2.812542959,103.9784593,-160.1278242,-2.794757756,105.9063737,77.90524292,1.359702994,103.0883117,-41.18592517,-0.71883,102.0493998,-63.43494882,3.583053715,-2.661749557,3.597343938,-1.107148718,2.683281573,60,-5879.571345,-6316.703994,-5958.72001,18154.99535,,,20605.469,20605.469
3/16/2026 16:51:25.233,,238,-36798.221,None,60,131751.4691,132714.6802,132639.0719,132369.1295,229.2700577,,45.15063299,0.788027205,132328.4203,45.15867278,0.788167526,-74.61038654,-1.302196901,164.90764,2.87818128,,,,-161.1468412,-2.812542959,103.9784593,-159.9047688,-2.790864705,104.7786238,77.90524292,1.359702994,103.0883117,-41.18592517,-0.71883,102.0493998,-90,3.579032231,-2.661899895,3.59701128,-1.570796327,2.4,60,-5828.737877,-6314.025603,-5953.535999,18096.29948,,,20605.469,20605.469
3/16/2026 16:51:25.267,,238,-36761.285,None,60,131751.3795,132731.4538,132633.7374,132372.9241,229.2766301,,45.13960216,0.787834681,132336.8411,45.14391258,0.787909912,-74.62312443,-1.302419219,164.8962803,2.877983015,,,,-160.9308065,-2.808772441,102.8435705,-160.1278242,-2.794757756,105.9063737,77.76388849,1.357235893,101.9152589,-41.18592517,-0.71883,102.0493998,-63.43494882,3.582667668,-2.659655112,3.596813015,-1.107148718,2.683281573,60,-5810.267257,-6269.88961,-5950.886403,18031.04327,,,20605.469,20605.469
3/16/2026 16:51:25.300,,238,-36498.658,None,60.001,131768.3937,132749.3897,132653.7828,132391.2587,229.3083865,,45.14693077,0.787962589,132353.8541,45.1512732,0.788038379,-74.61451001,-1.302268869,164.9039853,2.878117494,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.63353934,-0.726642341,101.1493945,-90,3.578903084,-2.659504762,3.604759835,-1.570796327,2.4,60,-5743.011259,-6272.539209,-5994.878414,18010.42888,,,20522.801,20522.801
3/16/2026 16:51:25.333,,238,-36493.315,None,60.001,131776.9978,132738.9952,132667.5851,132395.2493,229.3152985,,45.16897027,0.788347251,132353.9944,45.16971012,0.788360164,-74.59178521,-1.301872247,164.9216957,2.878426598,,,,-161.5650512,-2.819842099,102.4577962,-159.6768632,-2.786887002,103.6524964,77.25471053,1.348349061,103.3464078,-41.63353934,-0.726642341,101.1493945,-90,3.575247166,-2.650221308,3.605068939,-1.570796327,1.2,60,-5698.06774,-6472.684804,-5999.212803,18169.96535,,,20522.801,20522.801
3/16/2026 16:51:25.367,,238,-36639.115,None,60,131743.0568,132712.6696,132641.2899,132366.4075,229.2653429,,45.16532882,0.788283696,132328.5139,45.16975384,0.788360927,-74.59402675,-1.301911369,164.9240039,2.878466884,,,,-160.9308065,-2.808772441,102.8435705,-159.9047688,-2.790864705,104.7786238,77.90524292,1.359702994,103.0883117,-41.63353934,-0.726642341,101.1493945,-71.56505118,3.579225632,-2.661614363,3.605109225,-1.249045772,3.794733192,60,-5767.507383,-6317.395199,-5998.507212,18083.40979,,,20522.801,20522.801
3/16/2026 16:51:25.400,,238,-36603.202,None,59.999,131751.4232,132711.4961,132627.4858,132364.1803,229.2614854,,45.15063299,0.788027205,132328.4203,45.15129268,0.788038719,-74.61538156,-1.302284081,164.9062902,2.878157722,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.90524292,1.359702994,103.0883117,-41.1214755,-0.717705141,100.3561657,-90,3.578903424,-2.661987075,3.595862863,-1.570796327,3.6,60,-5741.911828,-6312.815995,-5840.510401,17895.23822,,,20522.801,20522.801
3/16/2026 16:51:25.433,,238,-36458.813,None,60,131785.3642,132749.3897,132653.7828,132396.8892,229.3181388,,45.14693077,0.787962589,132353.8541,45.15125372,0.788038039,-74.61451001,-1.302268869,164.9039853,2.878117494,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-90,3.578902744,-2.659504762,3.595822635,-1.570796327,3.6,60.01,-5743.007082,-6272.539209,-5841.187209,17856.7335,,,20522.801,20522.801
3/16/2026 16:51:25.467,,238,-36458.683,None,60.002,131802.4789,132773.7016,132679.172,132419.1728,229.3567352,,45.16526523,0.788282586,132379.4254,45.17336596,0.78842397,-74.59591279,-1.301944287,164.9230438,2.878450126,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-116.5650512,3.579288675,-2.65918018,3.596155267,-2.034443936,2.683281573,60,-5748.858129,-6277.579198,-5846.2848,17872.72213,,,20522.801,20522.801
3/16/2026 16:51:25.500,,238,-36752.962,None,60.001,131768.6451,132745.3739,132643.5187,132386.5718,229.3002686,,45.18366324,0.788603692,132354.0989,45.18816886,0.78868233,-74.58179862,-1.301697948,164.9403672,2.878752477,,,,-160.9308065,-2.808772441,102.8435705,-159.2909624,-2.780151763,105.1969581,78.55895613,1.371112441,102.8435705,-41.1214755,-0.717705141,100.3561657,-71.56505118,3.568834093,-2.672810389,3.596457618,-1.249045772,3.794733192,60,-5640.196492,-6167.980803,-5848.329601,17656.5069,,,20441.21,20441.21
3/16/2026 16:51:25.533,,238,-36631.498,None,60,131734.6495,132689.5321,132611.8746,132346.0604,229.2301008,,45.17269887,0.788412327,132311.5935,45.18083632,0.788554353,-74.59127368,-1.301863319,164.9313193,2.878594561,,,,-160.9308065,-2.808772441,102.8435705,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.18592517,-0.71883,102.0493998,-71.56505118,3.579419058,-2.659099212,3.597424561,-1.249045772,3.794733192,60,-5769.153779,-6274.569601,-5957.337603,18001.06098,,,20441.21,20441.21
