time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:25.567,,238,-36445.219,None,59.999,131751.4691,132699.9261,132609.6518,132354.3725,229.2444977,,45.15431685,0.7880915,132319.9577,45.15867278,0.788167526,-74.61400699,-1.30226009,164.9149519,2.878308897,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-71.56505118,3.579032231,-2.659495983,3.596014038,-1.249045772,3.794733192,60,-5743.126506,-6270.307202,-5841.532805,17854.96651,,,20441.21,20441.21
3/16/2026 16:51:25.600,,238,-36306.187,None,60,131802.3806,132764.1437,132662.2442,132410.2922,229.3413535,,45.1542575,0.788090465,132370.8692,45.15861149,0.788166456,-74.61089086,-1.302205703,164.9103389,2.878228385,,,,-161.5650512,-2.819842099,102.4577962,-159.9047688,-2.790864705,104.7786238,77.10625596,1.34575804,102.1763182,-42.08916217,-0.734594459,100.2556732,-71.56505118,3.579031161,-2.647963743,3.612822844,-1.249045772,3.794733192,60,-5745.323089,-6427.59841,-6038.035196,18210.95669,,,20441.21,20441.21
3/16/2026 16:51:25.633,,238,-36573.538,None,60.002,131819.4494,132788.4583,132687.6384,132432.5631,229.3799278,,45.17258819,0.788410396,132396.4459,45.17334364,0.788423581,-74.59229636,-1.301881168,164.929395,2.878560975,,,,-161.5650512,-2.819842099,102.4577962,-159.2909624,-2.780151763,105.1969581,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-63.43494882,3.568575344,-2.659117061,3.596266116,-1.107148718,2.683281573,60,-5617.642867,-6279.033604,-5847.983999,17744.66047,,,20441.21,20441.21
3/16/2026 16:51:25.667,,238,-36649.152,None,60,131794.0732,132768.5103,132672.9313,132412.5646,229.3452894,,45.17629415,0.788475077,132371.016,45.18444367,0.788617313,-74.58455218,-1.301746007,164.9330516,2.878624795,,,,-160.9308065,-2.808772441,102.8435705,-159.0573495,-2.776074447,104.0753573,77.90524292,1.359702994,103.0883117,-41.63353934,-0.726642341,101.1493945,-71.56505118,3.56469176,-2.661449001,3.605267136,-1.249045772,3.794733192,60,-5589.546394,-6322.060794,-6001.833606,17913.44079,,,20441.21,20441.21
3/16/2026 16:51:25.700,,238,-36338.486,None,60,131777.0492,132735.8074,132652.8769,132389.2884,229.3049738,,45.16897027,0.788347251,132353.9944,45.17708877,0.788488946,-74.59677886,-1.301959403,164.925352,2.878490413,,,,-160.9308065,-2.808772441,102.8435705,-159.6768632,-2.786887002,103.6524964,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-90,3.575375948,-2.659195296,3.596195554,-1.570796327,3.6,60,-5721.112758,-6275.606399,-5845.608006,17842.32716,,,20359.486,20359.486
3/16/2026 16:51:25.733,,238,-36497.65,None,60,131785.4582,132752.5739,132655.9983,132398.7245,229.3213177,,45.1579404,0.788154743,132362.407,45.1660101,0.788295586,-74.60951644,-1.302181715,164.9203474,2.878403066,,,,-160.9308065,-2.808772441,102.8435705,-159.0573495,-2.776074447,104.0753573,77.76388849,1.357235893,101.9152589,-41.63353934,-0.726642341,101.1493945,-71.56505118,3.564370033,-2.659417608,3.605045407,-1.249045772,3.794733192,60.01,-5585.189214,-6273.734404,-5998.406404,17857.33002,,,20359.486,20359.486
3/16/2026 16:51:25.767,,238,-36503.654,None,60.001,131819.4494,132770.5146,132687.6384,132426.566,229.3695406,,45.16892695,0.788346495,132387.9354,45.17334364,0.788423581,-74.60090524,-1.302031421,164.929395,2.878560975,,,,-160.7099538,-2.804917834,101.7101765,-159.0573495,-2.776074447,104.0753573,78.42481118,1.36877117,101.667694,-41.1214755,-0.717705141,100.3561657,-90,3.564498028,-2.670802591,3.596266116,-1.570796327,3.6,60,-5526.274303,-6122.779209,-5847.983999,17497.03751,,,20359.486,20359.486
3/16/2026 16:51:25.800,,238,-36611.41,None,60,131819.5019,132762.1327,132681.4002,132421.6988,229.3611103,,45.17627155,0.788474682,132387.9865,45.18071992,0.788552321,-74.59453717,-1.301920278,164.9394024,2.878735638,,,,-160.9308065,-2.808772441,102.8435705,-159.2909624,-2.780151763,105.1969581,78.42481118,1.36877117,101.667694,-41.1214755,-0.717705141,100.3561657,-90,3.568704084,-2.670691448,3.596440779,-1.570796327,3.6,60,-5640.029551,-6123.729599,-5849.798398,17613.55755,,,20359.486,20359.486
3/16/2026 16:51:25.833,,238,-36650.52,None,60,131810.9901,132747.3764,132661.3438,132407.2445,229.3360748,,45.17261031,0.788410782,132379.4754,45.17704317,0.78848815,-74.59815456,-1.301983413,164.9317043,2.878601281,,,,-160.9308065,-2.808772441,102.8435705,-159.9047688,-2.790864705,104.7786238,78.42481118,1.36877117,101.667694,-40.67493957,-0.709911618,101.2632214,-90,3.579352855,-2.670754583,3.588512899,-1.570796327,2.4,60,-5771.297309,-6122.289607,-5805.921592,17699.50851,,,20359.486,20359.486
3/16/2026 16:51:25.867,,238,-36347.501,None,60,131810.8896,132755.7592,132667.5851,132412.0971,229.3444797,,45.16160305,0.788218669,132370.916,45.16228966,0.788230652,-74.60452311,-1.302094565,164.9216957,2.878426598,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-90,3.575117654,-2.659330458,3.596131739,-1.570796327,2.4,60,-5633.939555,-6274.929605,-5845.492799,17754.36196,,,20359.486,20359.486
3/16/2026 16:51:25.900,,238,-36238.291,None,60.001,131819.4494,132773.7016,132699.2257,132431.5013,229.3780887,,45.16892695,0.788346495,132387.9354,45.17334364,0.788423581,-74.59591279,-1.301944287,164.9307421,2.878584488,,,,-161.3504612,-2.816096798,101.3200869,-159.4439548,-2.782821983,102.5280449,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-63.43494882,3.571245564,-2.65918018,3.596289629,-1.107148718,2.683281573,60.01,-5587.488106,-6277.579198,-5848.776003,17713.84331,,,20277.675,20277.675
3/16/2026 16:51:25.933,,238,-36190.498,None,60.002,131828.0698,132774.8919,132698.3429,132434.4644,229.3832211,,45.18727644,0.788666754,132396.5525,45.19177198,0.788745216,-74.57456816,-1.301571753,164.9521017,2.878957283,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,77.76388849,1.357235893,101.9152589,-41.57612876,-0.725640337,99.4553166,-63.43494882,3.575632218,-2.658807646,3.60459762,-1.107148718,2.683281573,60,-5641.293973,-6282.100798,-5894.539205,17817.93398,,,20277.675,20277.675
3/16/2026 16:51:25.967,,238,-36335.938,None,60.001,131802.7018,132754.9495,132677.4116,132412.3916,229.3449898,,45.20199057,0.788923564,132379.6974,45.20287483,0.788938997,-74.56682053,-1.301436531,164.9657695,2.879195831,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-90,3.575825999,-2.670207701,3.587822103,-1.570796327,3.6,60,-5664.659512,-6129.216007,-5701.363196,17495.23871,,,20277.675,20277.675
3/16/2026 16:51:26.000,,238,-36444.024,None,59.999,131785.5609,132707.4792,132651.9894,132382.3495,229.2929554,,45.18000154,0.788539783,132345.5867,45.18076646,0.788553133,-74.58266085,-1.301712997,164.946719,2.878863337,,,,-160.9308065,-2.808772441,102.8435705,-159.9047688,-2.790864705,104.7786238,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-90,3.579417838,-2.65894889,3.596568478,-1.570796327,3.6,60,-5770.620938,-6277.219201,-5850.0288,17897.86894,,,20277.675,20277.675
3/16/2026 16:51:26.033,,238,-36656.208,None,59.999,131810.8896,132752.5739,132679.172,132414.9025,229.3493387,,45.15792015,0.78815439,132379.3775,45.16228966,0.788230652,-74.60951644,-1.302181715,164.9230438,2.878450126,,,,-160.7099538,-2.804917834,101.7101765,-159.9047688,-2.790864705,104.7786238,78.42481118,1.36877117,101.667694,-40.67493957,-0.709911618,101.2632214,-90,3.579095357,-2.670952885,3.588361744,-1.570796327,2.4,60,-5704.549848,-6120.144007,-5804.870395,17629.56425,,,20277.675,20277.675
3/16/2026 16:51:26.067,,238,-36165.758,None,60.002,131861.8011,132796.8396,132737.1076,132465.9389,229.4377365,,45.1652017,0.788281477,132430.3369,45.162227,0.788229559,-74.59866331,-1.301992292,164.9297805,2.878567704,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,77.61924307,1.354711354,100.7428409,-40.60129465,-0.708626272,99.57108014,-90,3.575116561,-2.656703646,3.587193976,-1.570796327,2.4,60,-5636.455305,-6235.776007,-5696.438398,17568.66971,,,20277.675,20277.675
3/16/2026 16:51:26.100,,238,-36315.288,None,60.002,131870.4679,132809.5954,132747.8125,132476.6529,229.4562936,,45.19088733,0.788729776,132439.0067,45.18802357,0.788679794,-74.57869912,-1.301643852,164.9524787,2.878963863,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,77.76388849,1.357235893,101.9152589,-40.60129465,-0.708626272,99.57108014,-90,3.575566796,-2.658879745,3.587590135,-1.570796327,3.6,60,-5664.029701,-6282.878395,-5701.622398,17648.53049,,,20195.033,20195.033
3/16/2026 16:51:26.133,,238,-36413.208,None,60.001,131828.1878,132784.4719,132715.2921,132443.3663,229.3986396,,45.20562355,0.788986971,132405.1832,45.20652354,0.789002679,-74.55959392,-1.301310403,164.9647977,2.87917887,,,,-160.7099538,-2.804917834,101.7101765,-159.0573495,-2.776074447,104.0753573,77.76388849,1.357235893,101.9152589,-40.60129465,-0.708626272,99.57108014,-90,3.565077126,-2.658546296,3.587805142,-1.570796327,2.4,60,-5534.104977,-6285.686403,-5702.788796,17522.58018,,,20195.033,20195.033
3/16/2026 16:51:26.167,,238,-36335.434,None,60,131802.6428,132740.1891,132680.5249,132408.4793,229.3382134,,45.19464551,0.788795368,132379.6386,45.19549762,0.788810241,-74.57043504,-1.301499616,164.9607649,2.879108484,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-71.56505118,3.575697243,-2.658735509,3.596813625,-1.249045772,3.794733192,60,-5641.364566,-6281.323205,-5854.219202,17776.90697,,,20195.033,20195.033
3/16/2026 16:51:26.200,,238,-36342.288,None,60,131828.0698,132763.3242,132695.2279,132429.5583,229.3747234,,45.19462056,0.788794933,132396.6091,45.19177198,0.788745216,-74.57319069,-1.301547711,164.9571054,2.879044614,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,77.76388849,1.357235893,101.9152589,-41.1214755,-0.717705141,100.3561657,-90,3.575632218,-2.658783604,3.596749755,-1.570796327,2.4,60.01,-5641.296385,-6281.841605,-5854.103998,17777.24199,,,20195.033,20195.033
3/16/2026 16:51:26.233,,238,-36346.392,None,60.002,131853.6132,132784.4719,132732.2479,132457.466,229.423061,,45.20925514,0.789050355,132430.6696,45.20279649,0.78893763,-74.55959392,-1.301310403,164.9774905,2.879400401,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-90,3.575824632,-2.670081573,3.588026673,-1.570796327,3.6,60,-5666.823959,-6132.096006,-5706.158398,17505.07836,,,20195.033,20195.033
3/16/2026 16:51:26.267,,238,-35990.395,None,60.001,131845.285,132785.6935,132726.0292,132453.0337,229.415384,,45.22396826,0.789307147,132413.8275,45.2212466,0.789259645,-74.53825135,-1.300937905,164.9874969,2.879575045,,,,-161.1310005,-2.812266487,100.183831,-159.6768632,-2.786887002,103.6524964,77.47119229,1.352127381,99.57108014,-40.60129465,-0.708626272,99.57108014,-90,3.576146647,-2.653065286,3.588201317,-1.570796327,3.6,60,-5584.948149,-6205.247997,-5707.972802,17498.16895,,,20195.033,20195.033
3/16/2026 16:51:26.300,,238,-36400.896,None,60,131811.3441,132759.3631,132691.2582,132421.359,229.3605217,,45.22402569,0.789308149,132379.8866,45.22130357,0.789260639,-74.54048149,-1.300976828,164.9834703,2.879504768,,,,-160.7099538,-2.804917834,101.7101765,-159.2909624,-2.780151763,105.1969581,77.61924307,1.354711354,100.7428409,-41.1214755,-0.717705141,100.3561657,-90,3.569412402,-2.655688182,3.597209909,-1.570796327,2.4,60,-5586.210894,-6246.028806,-5859.431998,17691.6717,,,20140.259,20140.259
3/16/2026 16:51:26.333,,238,-36181.253,None,60,131819.7968,132770.9289,132705.9578,132432.9385,229.3805781,,45.22033905,0.789243805,132388.3389,45.21760121,0.789196021,-74.54186185,-1.30100092,164.9798086,2.87944086,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,77.61924307,1.354711354,100.7428409,-41.1214755,-0.717705141,100.3561657,-90,3.576083023,-2.655712274,3.597146001,-1.570796327,3.6,60.01,-5646.429639,-6246.288001,-5859.316802,17752.03444,,,20140.259,20140.259
3/16/2026 16:51:26.367,,238,-36225.418,None,60.002,131836.9005,132792.0938,132734.512,132455.2241,229.4191779,,45.23496792,0.789499127,132422.4147,45.23232376,0.789452978,-74.52827085,-1.300763712,164.9938417,2.879685783,,,,-160.7099538,-2.804917834,101.7101765,-159.0573495,-2.776074447,104.0753573,78.14699583,1.363922378,99.31767214,-41.63353934,-0.726642341,101.1493945,-71.56505118,3.565527425,-2.66468609,3.606328124,-1.249045772,3.794733192,60.01,-5540.35382,-6054.004799,-6017.356803,17611.71542,,,20140.259,20140.259
3/16/2026 16:51:26.400,,238,-36260.294,None,60.002,131837.1932,132799.7554,132742.1737,132460.4409,229.4282137,,45.26433851,0.790011741,132422.7104,45.26182481,0.789967868,-74.49695139,-1.300217084,165.0215387,2.880169187,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,78.95905982,1.378095568,100.2556732,-41.1214755,-0.717705141,100.3561657,-90,3.57685487,-2.678312652,3.597874328,-1.570796327,2.4,60,-5679.068589,-5949.792008,-5869.627205,17498.4878,,,20140.259,20140.259
3/16/2026 16:51:26.433,,238,-36470.88,None,60,131820.3823,132763.1328,132709.6878,132431.7734,229.3785602,,45.2790953,0.790269295,132388.9307,45.27661088,0.790225934,-74.47644343,-1.299859153,165.0338751,2.880384498,,,,-160.7099538,-2.804917834,101.7101765,-159.0573495,-2.776074447,104.0753573,78.42481118,1.36877117,101.667694,-41.1214755,-0.717705141,100.3561657,-71.56505118,3.566300381,-2.668630323,3.598089639,-1.249045772,3.794733192,60,-5548.437979,-6148.555207,-5870.764802,17567.75799,,,20140.259,20140.259
3/16/2026 16:51:26.467,,238,-36316.152,None,60,131803.2525,132753.5025,132686.5021,132415.1271,229.3497278,,45.26809572,0.790077316,132380.3239,45.26189223,0.789969045,-74.49141406,-1.30012044,165.0311987,2.880337787,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.576856047,-2.66889161,3.588964059,-1.249045772,3.794733192,60,-5677.265175,-6144.969605,-5715.360003,17537.59478,,,20140.259,20140.259
3/16/2026 16:51:26.500,,238,-36056.045,None,60,131811.7767,132776.6288,132715.8878,132435.4994,229.3850137,,45.26806136,0.790076717,132397.2943,45.2655637,0.790033124,-74.49418321,-1.300168771,165.0238653,2.880209795,,,,-161.3504612,-2.816096798,101.3200869,-159.4439548,-2.782821983,102.5280449,77.61924307,1.354711354,100.7428409,-41.1214755,-0.717705141,100.3561657,-90,3.572855107,-2.654880125,3.597914936,-1.570796327,3.6,60,-5607.504661,-6256.396799,-5868.950405,17732.85186,,,20084.623,20084.623
3/16/2026 16:51:26.533,,238,-36250.402,None,60.003,131837.5209,132804.2434,132738.2727,132460.7464,229.4287428,,45.29370897,0.790524352,132423.041,45.29132571,0.790482756,-74.47062359,-1.299757578,165.0478961,2.880629211,,,,-161.3504612,-2.816096798,101.3200869,-159.6768632,-2.786887002,103.6524964,78.28752769,1.366375121,100.4923878,-41.63353934,-0.726642341,101.1493945,-90,3.577369758,-2.666132699,3.607271552,-1.570796327,2.4,60,-5663.565176,-6109.012801,-6028.848005,17801.42598,,,20084.623,20084.623
3/16/2026 16:51:26.567,,238,-36311.011,None,60.002,131829.3511,132797.1991,132731.3095,132453.3558,229.415942,,45.31942846,0.790973242,132414.8737,45.31715929,0.790933637,-74.44290911,-1.299273869,165.0792604,2.88117662,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.577820639,-2.668045039,3.589802892,-1.107148718,2.683281573,60,-5690.524002,-6157.166404,-5727.283195,17574.9736,,,20084.623,20084.623
3/16/2026 16:51:26.600,,238,-36147.787,None,60,131795.4105,132765.7381,132696.5236,132419.9618,229.3581017,,45.31951036,0.790974671,132380.9331,45.31724097,0.790935063,-74.43375344,-1.299114072,165.075258,2.881106766,,,,-160.484127,-2.800976413,100.5783277,-159.6768632,-2.786887002,103.6524964,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.577822065,-2.665489193,3.589733038,-1.107148718,2.683281573,60,-5625.773691,-6114.873611,-5724.950393,17465.59769,,,20084.623,20084.623
3/16/2026 16:51:26.633,,238,-35888.198,None,60,131795.3177,132782.4206,132702.7068,132427.5719,229.3712828,,45.31216544,0.790846478,132380.8395,45.30986341,0.7908063,-74.44650869,-1.299336693,165.0652454,2.880932012,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.14699583,1.363922378,99.31767214,-40.60129465,-0.708626272,99.57108014,-90,3.573628283,-2.663259071,3.589558284,-1.570796327,3.6,60,-5575.110901,-6070.276801,-5723.135994,17368.5237,,,20084.623,20084.623
3/16/2026 16:51:26.667,,238,-36086.357,None,60.002,131837.9797,132806.8587,132739.8159,132462.2881,229.4314131,,45.33042182,0.791165112,132423.5032,45.32820162,0.791126362,-74.42794693,-1.299012729,165.0855991,2.881287252,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-41.1214755,-0.717705141,100.3561657,-63.43494882,3.573948345,-2.66538785,3.598992393,-1.107148718,2.683281573,60.01,-5580.778553,-6117.96961,-5882.889606,17581.63777,,,20084.623,20084.623
3/16/2026 16:51:26.700,,238,-36297.576,None,60.003,131829.9541,132803.0897,132729.8188,132455.0266,229.4188358,,45.36348645,0.791742199,132415.4805,45.36141297,0.79170601,-74.39524425,-1.29844196,165.1219712,2.881922065,,,,-160.7099538,-2.804917834,101.7101765,-159.0573495,-2.776074447,104.0753573,78.28752769,1.366375121,100.4923878,-41.1214755,-0.717705141,100.3561657,-90,3.567780457,-2.664817081,3.599627206,-1.570796327,3.6,60,-5567.707343,-6124.564805,-5890.031999,17582.30415,,,20026.607,20026.607
3/16/2026 16:51:26.733,,238,-36237.902,None,60.001,131787.9167,132751.7631,132682.7063,132408.1898,229.337712,,45.3819662,0.792064731,132373.331,45.38735208,0.792158733,-74.3783016,-1.298146255,165.1380124,2.882202036,,,,-160.7099538,-2.804917834,101.7101765,-159.0573495,-2.776074447,104.0753573,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.56823318,-2.664521376,3.590828308,-1.570796327,3.6,60,-5571.484598,-6125.702407,-5737.391992,17434.579,,,20026.607,20026.607
3/16/2026 16:51:26.767,,238,-36121.637,None,60,131753.7512,132733.745,132647.911,132379.2107,229.2875189,,45.37471699,0.791938209,132339.2785,45.37269222,0.79190287,-74.38688388,-1.298296044,165.134024,2.882132426,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.563811235,-2.664671165,3.590758698,-1.249045772,3.794733192,60,-5454.431007,-6123.096004,-5735.059201,17312.58621,,,20026.607,20026.607
3/16/2026 16:51:26.800,,238,-35936.208,None,60,131787.6916,132768.417,132680.3469,132412.893,229.3458582,,45.36727561,0.791808332,132373.1091,45.37259624,0.791901195,-74.39106515,-1.298369021,165.1216573,2.881916587,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,77.47119229,1.352127381,99.57108014,-40.60129465,-0.708626272,99.57108014,-90,3.56380956,-2.650496402,3.590542859,-1.570796327,3.6,60.01,-5455.805011,-6234.407998,-5733.892803,17424.10581,,,20026.607,20026.607
3/16/2026 16:51:26.833,,238,-35955.259,None,60.003,131838.943,132804.4532,132740.7,132462.0991,229.4310858,,45.38916181,0.792190318,132424.3557,45.39457756,0.792284841,-74.37390629,-1.298069542,165.1446551,2.882317973,,,,-160.484127,-2.800976413,100.5783277,-160.0744193,-2.793825666,102.1128787,78.28752769,1.366375121,100.4923878,-41.1214755,-0.717705141,100.3561657,-71.56505118,3.586110507,-2.664444663,3.600023114,-1.249045772,3.794733192,60,-5727.480242,-6129.043208,-5895.244802,17751.76825,,,20026.607,20026.607
3/16/2026 16:51:26.867,,238,-36126.864,None,60.003,131831.006,132812.3104,132730.7898,132458.7816,229.4253397,,45.42222976,0.792767463,132416.4114,45.42779267,0.792864554,-74.34259878,-1.297523123,165.1810314,2.882952859,,,,-160.484127,-2.800976413,100.5783277,-159.6768632,-2.786887002,103.6524964,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.579751556,-2.663898244,3.591579131,-1.570796327,3.6,60,-5650.561778,-6135.883209,-5748.407995,17534.85298,,,20026.607,20026.607
3/16/2026 16:51:26.900,,238,-35998.387,None,60.001,131788.9045,132764.2624,132686.7821,132414.0562,229.347873,,45.44072807,0.793090319,132374.3057,45.44637493,0.793188876,-74.32065083,-1.297140059,165.1920836,2.883145757,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.576010859,-2.66351518,3.591772029,-1.249045772,3.794733192,60,-5603.62674,-6138.201607,-5748.796794,17490.62514,,,20026.607,20026.607
3/16/2026 16:51:26.933,,238,-35951.4,None,60,131771.9344,132741.1556,132663.5793,132392.9534,229.3113219,,45.44078458,0.793091306,132357.3356,45.44643242,0.793189879,-74.3178512,-1.297091196,165.1894345,2.883099521,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-90,3.565098244,-2.663466317,3.599641195,-1.570796327,3.6,60.01,-5470.799154,-6137.712011,-5787.936,17396.44716,,,19967.352,19967.352
3/16/2026 16:51:26.967,,238,-35799.322,None,60.001,131789.0378,132755.9528,132677.5858,132408.2516,229.3378191,,45.44807324,0.793218517,132374.4373,45.45375272,0.793317642,-74.31426484,-1.297028603,165.2071136,2.88340808,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-40.52510349,-0.707296486,97.87910911,-90,3.576139625,-2.663403724,3.590704566,-1.570796327,2.4,60,-5605.187414,-6139.137602,-5638.2336,17382.55862,,,19967.352,19967.352
3/16/2026 16:51:27.000,,238,-35840.203,None,60.002,131814.8356,132780.4902,132691.6049,132429.6939,229.3749583,,45.47004841,0.793602056,132391.8152,45.47210595,0.793637967,-74.29572378,-1.296705,165.224789,2.883716575,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-63.43494882,3.57645995,-2.663080121,3.600258249,-1.107148718,2.683281573,60,-5609.791914,-6144.105608,-5796.403203,17550.30072,,,19967.352,19967.352
3/16/2026 16:51:27.033,,238,-35874.72,None,60,131789.5929,132763.8855,132682.4285,132412.7045,229.3455317,,45.48109549,0.793794864,132383.5415,45.48326374,0.793832707,-74.28294945,-1.296482046,165.2398207,2.883978927,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.95905982,1.378095568,100.2556732,-41.05481377,-0.716541674,98.663063,-90,3.57665469,-2.674577614,3.600520601,-1.570796327,3.6,60,-5611.792839,-5992.617603,-5799.081594,17403.49204,,,19967.352,19967.352
3/16/2026 16:51:27.067,,238,-36097.848,None,60,131780.8956,132742.586,132665.3383,132396.9921,229.3183171,,45.47016894,0.793604159,132357.8752,45.47222754,0.793640089,-74.2965041,-1.296718619,165.2271568,2.883757901,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.565548454,-2.66309374,3.592384173,-1.570796327,2.4,60,-5476.28476,-6142.190412,-5755.147202,17373.62237,,,19967.352,19967.352
3/16/2026 16:51:27.100,,238,-36101.65,None,60,131797.8656,132765.6903,132680.0017,132415.2418,229.3499264,,45.46640621,0.793538487,132383.2609,45.47216674,0.793639028,-74.29930741,-1.296767546,165.2234675,2.883693509,,,,-160.484127,-2.800976413,100.5783277,-159.6768632,-2.786887002,103.6524964,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.58052603,-2.663142667,3.592319781,-1.570796327,2.4,60,-5658.483363,-6142.680009,-5755.017596,17556.18097,,,19967.352,19967.352
3/16/2026 16:51:27.133,,238,-35992.066,None,60.002,131823.677,132805.0415,132702.5804,132444.4987,229.4006009,,45.4846746,0.793857331,132409.068,45.49051513,0.793959267,-74.27718957,-1.296381517,165.2474709,2.884112448,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.57678125,-2.662756638,3.59273872,-1.570796327,3.6,60.01,-5614.403323,-6149.073609,-5760.979193,17524.45613,,,19903.274,19903.274
3/16/2026 16:51:27.167,,238,-35982.187,None,60.002,131815.8679,132789.9228,132698.9202,132435.6322,229.3852437,,45.51775204,0.794434641,132401.2511,45.5237398,0.794539147,-74.24307638,-1.29578613,165.2738427,2.884572722,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,79.08887162,1.380361211,101.4337222,-40.52510349,-0.707296486,97.87910911,-90,3.57736113,-2.676147341,3.591869208,-1.570796327,3.6,60,-5621.073241,-6045.335999,-5652.763202,17319.17244,,,19903.274,19903.274
3/16/2026 16:51:27.200,,238,-35857.757,None,60,131782.0845,132743.7272,132654.954,132394.2996,229.3136536,,45.52893691,0.794629854,132359.0589,45.53125279,0.794670274,-74.23745024,-1.295687935,165.2849283,2.884766204,,,,-160.484127,-2.800976413,100.5783277,-158.5747062,-2.767650734,101.8375176,78.95905982,1.378095568,100.2556732,-41.05481377,-0.716541674,98.663063,-90,3.562321008,-2.673783503,3.601307878,-1.570796327,2.4,60,-5437.143823,-6001.142405,-5807.116802,17245.40303,,,19903.274,19903.274
3/16/2026 16:51:27.233,,238,-35897.976,None,59.999,131773.366,132719.1461,132637.8408,132377.4761,229.2845144,,45.51431096,0.794374583,132341.7801,45.52021913,0.7944777,-74.25598566,-1.296011439,165.2722676,2.884545233,,,,-160.484127,-2.800976413,100.5783277,-158.5747062,-2.767650734,101.8375176,78.95905982,1.378095568,100.2556732,-41.57612876,-0.725640337,99.4553166,-90,3.562128434,-2.674107007,3.61018557,-1.570796327,3.6,60,-5434.094174,-5996.188804,-5957.712007,17387.99498,,,19903.274,19903.274
3/16/2026 16:51:27.267,,238,-36135,None,60,131807.002,132765.346,132670.2075,132414.8869,229.3493118,,45.49948901,0.794115891,132375.4196,45.50533176,0.794217866,-74.26160639,-1.296109539,165.2598663,2.884328788,,,,-160.484127,-2.800976413,100.5783277,-158.5747062,-2.767650734,101.8375176,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-90,3.5618686,-2.664880709,3.59295506,-1.570796327,2.4,60,-5432.31723,-6193.670411,-5762.145603,17388.13324,,,19903.274,19903.274
3/16/2026 16:51:27.300,,238,-35831.088,None,60.001,131841.2454,132798.214,132710.5261,132450.6995,229.411341,,45.51404729,0.794369981,132409.6596,45.51995129,0.794473025,-74.24946518,-1.295897635,165.2751596,2.884595707,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-71.56505118,3.577295008,-2.662272756,3.601137381,-1.249045772,3.794733192,60,-5620.631922,-6154.488009,-5807.548796,17582.66873,,,19903.274,19903.274
3/16/2026 16:51:27.333,,238,-36169.546,None,60.002,131816.3431,132788.1552,132695.2881,132433.986,229.3823924,,45.53978276,0.79481915,132401.7209,45.54586834,0.794925363,-74.22672065,-1.295500668,165.3002159,2.885033021,,,,-160.484127,-2.800976413,100.5783277,-158.5747062,-2.767650734,101.8375176,78.28752769,1.366375121,100.4923878,-40.67493957,-0.709911618,101.2632214,-71.56505118,3.562576097,-2.661875789,3.594944639,-1.249045772,3.794733192,60,-5441.996859,-6158.72161,-5885.222395,17485.94086,,,19986.044,19986.044
3/16/2026 16:51:27.367,,238,-36228.96,None,60,131782.4036,132753.5111,132657.4214,132398.4996,229.3209281,,45.54362873,0.794886275,132359.3766,45.54600893,0.794927817,-74.22249708,-1.295426953,165.3012836,2.885051656,,,,-160.7099538,-2.804917834,101.7101765,-158.8186505,-2.771908365,102.9555244,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.566836182,-2.664198123,3.593677928,-1.249045772,3.794733192,60,-5553.770859,-6201.302406,-5770.180797,17525.25406,,,19986.044,19986.044
3/16/2026 16:51:27.400,,238,-36189.562,None,60,131790.491,132728.9189,132654.954,132392.1401,229.3099131,,45.52529762,0.794566336,132350.4959,45.52752978,0.794605295,-74.24102837,-1.295750385,165.2849283,2.884766204,,,,-160.484127,-2.800976413,100.5783277,-159.0573495,-2.776074447,104.0753573,78.42481118,1.36877117,101.667694,-41.05481377,-0.716541674,98.663063,-90,3.570679742,-2.664521555,3.601307878,-1.570796327,3.6,60,-5538.165509,-6196.276808,-5807.116802,17541.55912,,,19986.044,19986.044
3/16/2026 16:51:27.433,,238,-35934.35,None,60,131815.8679,132763.5661,132681.2151,132420.9102,229.3597444,,45.51781841,0.7944358,132384.2812,45.5237398,0.794539147,-74.24524787,-1.295824029,165.2825489,2.884724675,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.42481118,1.36877117,101.667694,-40.52510349,-0.707296486,97.87910911,-71.56505118,3.57736113,-2.664595199,3.592021161,-1.249045772,3.794733192,60,-5620.352787,-6197.011211,-5653.785607,17471.1496,,,19986.044,19986.044
3/16/2026 16:51:27.467,,238,-36048.528,None,60.001,131833.1524,132773.3453,132709.9407,132439.5078,229.3919564,,45.5324392,0.794690981,132401.5621,45.53842286,0.794795415,-74.23029638,-1.295563077,165.2965193,2.884968503,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.07289005,-0.699403872,98.79433182,-63.43494882,3.56670378,-2.661938198,3.584372375,-1.107148718,2.683281573,60,-5492.111734,-6157.296,-5617.439998,17266.84773,,,19986.044,19986.044
3/16/2026 16:51:27.500,,238,-36042.811,None,60.001,131824.9091,132765.0591,132692.2436,132428.0925,229.3721846,,45.54719644,0.794948543,132384.9121,45.54952104,0.794989115,-74.22390518,-1.295451529,165.3052278,2.885120496,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.56689748,-2.66182665,3.584524368,-1.249045772,3.794733192,60,-5493.770542,-6158.232009,-5618.491201,17270.49375,,,19986.044,19986.044
3/16/2026 16:51:27.533,,238,-36080.107,None,60,131807.7777,132753.5111,132669.0287,132410.7953,229.342225,,45.53992117,0.794821565,132367.7813,45.54221516,0.794861603,-74.22249708,-1.295426953,165.3025985,2.885074607,,,,-160.484127,-2.800976413,100.5783277,-159.0573495,-2.776074447,104.0753573,78.82616176,1.375776059,99.07815097,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.57093605,-2.671203012,3.593700879,-1.107148718,2.683281573,60,-5541.991602,-5961.369605,-5770.958401,17274.31961,,,20068.596,20068.596
3/16/2026 16:51:27.567,,238,-35975.707,None,60,131824.588,132770.0846,132698.3337,132431.6995,229.3784321,,45.53614534,0.794755665,132393.1563,45.53476967,0.794731655,-74.23527997,-1.295650057,165.2952042,2.88494555,,,,-160.484127,-2.800976413,100.5783277,-159.6768632,-2.786887002,103.6524964,78.82616176,1.375776059,99.07815097,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.581618657,-2.671426116,3.593571822,-1.107148718,2.683281573,60.01,-5672.073042,-5959.4976,-5770.699196,17402.26984,,,20068.596,20068.596
3/16/2026 16:51:27.600,,238,-35783.381,None,60.001,131850.2827,132791.4177,132727.0664,132456.9513,229.4221694,,45.54341971,0.794882626,132410.286,45.54572782,0.794922911,-74.22173795,-1.295413704,165.30917,2.8851893,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.14699583,1.363922378,99.31767214,-41.05481377,-0.716541674,98.663063,-108.4349488,3.566831276,-2.659336082,3.601730974,-1.892546881,3.794733192,60.01,-5494.020375,-6116.572796,-5815.238407,17425.83158,,,20068.596,20068.596
3/16/2026 16:51:27.633,,238,-36043.632,None,60.002,131842.2088,132789.6642,132717.9412,132450.6384,229.4112352,,45.56174133,0.795202399,132419.1801,45.56419971,0.795245306,-74.20538212,-1.295128241,165.3242035,2.885451684,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.07289005,-0.699403872,98.79433182,-90,3.567153671,-2.661503362,3.584855556,-1.570796327,3.6,60,-5498.300539,-6163.200004,-5623.502399,17285.00294,,,20068.596,20068.596
3/16/2026 16:51:27.667,,238,-35993.102,None,60,131799.7011,132743.4771,132694.7244,132413.345,229.3466411,,45.56559381,0.795269638,132376.8392,45.56069279,0.795184099,-74.19974285,-1.295029817,165.321578,2.885405861,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-39.53615719,-0.690036116,98.02611897,-90,3.567092464,-2.661404938,3.575441977,-1.570796327,3.6,60,-5495.800213,-6162.220804,-5467.939191,17125.96021,,,20068.596,20068.596
3/16/2026 16:51:27.700,,238,-36036.734,None,59.999,131807.7777,132745.2269,132665.9847,132407.0102,229.3356689,,45.54726659,0.794949767,132367.9423,45.54221516,0.794861603,-74.21610445,-1.295315381,165.3076115,2.8851621,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.07289005,-0.699403872,98.79433182,-90,3.566769968,-2.661690502,3.584565972,-1.570796327,2.4,60,-5491.5199,-6158.923202,-5617.872002,17268.3151,,,20068.596,20068.596
3/16/2026 16:51:27.733,,238,-35820.346,None,60,131841.7173,132765.0591,132715.4587,132441.4239,229.3952753,,45.54341971,0.794882626,132410.286,45.54207558,0.794859167,-74.22390518,-1.295451529,165.3078561,2.885166369,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-90,3.57768115,-2.66182665,3.601708043,-1.570796327,2.4,60,-5625.320136,-6158.232009,-5814.4608,17598.01295,,,20068.154,20068.154
3/16/2026 16:51:27.767,,238,-36241.675,None,60.002,131859.1785,132804.4776,132741.1583,132468.9741,229.4429936,,45.56537637,0.795265843,132427.7484,45.5641271,0.795244039,-74.2018096,-1.295065889,165.326828,2.88549749,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.42481118,1.36877117,101.667694,-40.60129465,-0.708626272,99.57108014,-90,3.567152404,-2.663837059,3.594123762,-1.570796327,3.6,60.01,-5498.640941,-6208.012798,-5779.123195,17485.77693,,,20068.154,20068.154
3/16/2026 16:51:27.800,,238,-35965.714,None,60.001,131842.5474,132779.6459,132732.0439,132452.1135,229.4137902,,45.58013482,0.795523426,132411.118,45.57894904,0.79550273,-74.18263279,-1.29473119,165.3418611,2.885759868,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.578324713,-2.661106311,3.59438614,-1.107148718,2.683281573,60,-5633.122958,-6167.433606,-5781.844801,17582.40136,,,20068.154,20068.154
3/16/2026 16:51:27.833,,238,-35763.163,None,60,131808.4375,132753.2839,132685.6068,132416.4754,229.3520631,,45.57657418,0.795461281,132385.5778,45.57172157,0.795376587,-74.18479245,-1.294768883,165.3366161,2.885668325,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.14699583,1.363922378,99.31767214,-41.05481377,-0.716541674,98.663063,-90,3.567284952,-2.658691261,3.602209999,-1.570796327,2.4,60,-5498.49737,-6122.3472,-5819.040006,17439.88458,,,20068.154,20068.154
3/16/2026 16:51:27.867,,238,-35764.56,None,60,131808.2693,132751.7571,132691.6841,132417.9392,229.3545986,,45.56188534,0.795204913,132385.2406,45.56434499,0.795247842,-74.20613659,-1.295141409,165.3265905,2.885493345,,,,-161.1310005,-2.812266487,100.183831,-159.4439548,-2.782821983,102.5280449,77.61924307,1.354711354,100.7428409,-41.05481377,-0.716541674,98.663063,-71.56505118,3.578069825,-2.649852763,3.602035019,-1.249045772,3.794733192,60,-5606.868253,-6314.572799,-5817.254396,17738.69545,,,20068.154,20068.154
3/16/2026 16:51:27.900,,238,-35814.83,None,60.002,131842.377,132799.4675,132723.4719,132455.8177,229.420206,,45.57279184,0.795395267,132410.9472,45.57157439,0.795374018,-74.1904365,-1.29486739,165.3355385,2.885649518,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-71.56505118,3.578196001,-2.661242511,3.602191192,-1.249045772,3.794733192,60.01,-5631.562392,-6166.742411,-5820.480003,17618.78481,,,20068.154,20068.154
3/16/2026 16:51:27.933,,238,-36116.338,None,60.002,131834.4981,132792.7374,132719.9056,132449.7632,229.4097194,,45.60216367,0.795907902,132411.6432,45.59742404,0.79582518,-74.16270653,-1.294383411,165.3619085,2.88610976,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.82616176,1.375776059,99.07815097,-40.15599962,-0.700854408,100.4852228,-63.43494882,3.567733545,-2.67015947,3.586964168,-1.107148718,2.683281573,60,-5505.020479,-5975.366407,-5745.225596,17225.61248,,,20068.154,20068.154
3/16/2026 16:51:27.967,,238,-36017.885,None,60.001,131800.9171,132753.1141,132687.5901,132414.5858,229.3487903,,45.61329593,0.796102197,132386.4588,45.61233179,0.796085369,-74.14708771,-1.294110811,165.3743301,2.886326558,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.567993734,-2.660485932,3.58573043,-1.249045772,3.794733192,60,-5507.127885,-6173.539208,-5632.574394,17313.24149,,,20068.211,20068.211
3/16/2026 16:51:28.000,,238,-36060.422,None,60,131783.5891,132740.0101,132682.0416,132402.6042,229.3280375,,45.59868403,0.795847171,132369.1302,45.59765484,0.795829208,-74.16701837,-1.294458667,165.3629936,2.886128699,,,,-160.484127,-2.800976413,100.5783277,-159.6768632,-2.786887002,103.6524964,78.95905982,1.378095568,100.2556732,-40.07289005,-0.699403872,98.79433182,-90,3.58271621,-2.672554235,3.585532571,-1.570796327,3.6,60,-5684.260564,-6015.571206,-5629.996794,17329.82856,,,20068.211,20068.211
3/16/2026 16:51:28.033,,238,-35847.274,None,60,131817.3525,132777.9183,132714.3628,132437.2708,229.3880819,,45.59118715,0.795716326,132402.8933,45.59012492,0.795697786,-74.166275,-1.294445693,165.3505742,2.885911941,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.95905982,1.378095568,100.2556732,-41.05481377,-0.716541674,98.663063,-90,3.578519769,-2.672541261,3.602453615,-1.570796327,2.4,60.01,-5635.126676,-6017.443201,-5823.158404,17475.72828,,,20068.211,20068.211
3/16/2026 16:51:28.067,,238,-35695.742,None,60.002,131851.8259,132817.3883,132737.0647,132469.482,229.4438733,,45.61677042,0.796162838,132428.9739,45.61209535,0.796081243,-74.14419868,-1.294060388,165.3745498,2.886330393,,,,-161.1310005,-2.812266487,100.183831,-159.4439548,-2.782821983,102.5280449,78.82616176,1.375776059,99.07815097,-41.05481377,-0.716541674,98.663063,-90,3.578903226,-2.669836447,3.602872067,-1.570796327,3.6,60,-5618.738834,-5980.262406,-5829.062399,17428.06364,,,20068.211,20068.211
3/16/2026 16:51:28.100,,238,-36056.189,None,60.002,131818.6296,132784.3423,132710.315,132438.4893,229.3901924,,45.64259059,0.796613485,132404.1723,45.64175671,0.796598931,-74.11861614,-1.293613889,165.3983064,2.886745024,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.568507296,-2.65998901,3.595371296,-1.249045772,3.794733192,60,-5514.090748,-6180.868804,-5792.601597,17487.56115,,,20068.211,20068.211
3/16/2026 16:51:28.133,,238,-36045.288,None,60,131784.6906,132746.4326,132660.8402,132398.0344,229.3201225,,45.64283777,0.796617799,132353.2638,45.64192199,0.796601816,-74.11934587,-1.293626625,165.3980955,2.886741343,,,,-160.7099538,-2.804917834,101.7101765,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.568510181,-2.660001746,3.595367615,-1.249045772,3.794733192,60,-5574.034415,-6178.953603,-5790.398395,17543.38641,,,20068.211,20068.211
3/16/2026 16:51:28.167,,238,-36094.522,None,60,131784.5015,132751.41,132678.5045,132405.5352,229.3331142,,45.63177809,0.796424771,132361.4654,45.63454418,0.796473049,-74.13072619,-1.293825249,165.3893725,2.886589099,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.82616176,1.375776059,99.07815097,-40.15599962,-0.700854408,100.4852228,-71.56505118,3.568381414,-2.669601308,3.587443507,-1.249045772,3.794733192,60,-5510.786718,-5980.046402,-5749.200003,17240.03312,,,20068.029,20068.029
3/16/2026 16:51:28.200,,238,-35792.568,None,60.002,131835.7902,132799.1683,132733.54,132456.8953,229.4220724,,45.64250824,0.796612048,132421.1418,45.64904904,0.796726206,-74.11505317,-1.293551703,165.4009181,2.886790607,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-71.56505118,3.579548189,-2.659926824,3.603332281,-1.249045772,3.794733192,60.01,-5648.310804,-6182.294409,-5834.304002,17664.90922,,,20068.029,20068.029
3/16/2026 16:51:28.233,,238,-35903.275,None,60.003,131845.1621,132822.1842,132738.6388,132469.3998,229.4437308,,45.68284701,0.797316092,132430.706,45.68219208,0.797304661,-74.08020162,-1.292943429,165.4336042,2.887361086,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.82616176,1.375776059,99.07815097,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.569213026,-2.668719488,3.586764958,-1.249045772,3.794733192,60,-5523.750797,-5993.568003,-5646.988795,17164.30759,,,20068.029,20068.029
3/16/2026 16:51:28.267,,238,-36080.424,None,60.001,131803.2508,132774.3697,132711.9459,132430.5991,229.3765262,,45.70505284,0.797703657,132397.384,45.70085341,0.797630363,-74.05816059,-1.29255874,165.4573724,2.88777592,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-71.56505118,3.580452346,-2.670654308,3.579432542,-1.249045772,3.794733192,60,-5658.198827,-6039.676808,-5610.772805,17308.64844,,,20068.029,20068.029
3/16/2026 16:51:28.300,,238,-36067.334,None,60,131777.901,132747.9969,132662.4705,132396.8491,229.3180694,,45.70160588,0.797643496,132354.8567,45.70467783,0.797697112,-74.06029561,-1.292596003,165.4571835,2.887772624,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-40.15599962,-0.700854408,100.4852228,-71.56505118,3.580519095,-2.658971124,3.588627032,-1.249045772,3.794733192,60,-5657.185709,-6191.208014,-5762.736004,17611.12973,,,20068.029,20068.029
3/16/2026 16:51:28.333,,238,-35962.387,None,60,131794.6627,132756.2408,132677.0996,132410.0517,229.3409369,,45.69788817,0.79757861,132363.2377,45.69720996,0.797566773,-74.06669782,-1.292707743,165.4534687,2.887707787,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.95905982,1.378095568,100.2556732,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.580388756,-2.670803311,3.596334059,-1.107148718,2.683281573,60.01,-5655.973181,-6037.084804,-5802.580794,17495.63878,,,20068.029,20068.029
3/16/2026 16:51:28.367,,238,-35814.37,None,60.002,131820.6396,132792.5015,132702.9108,132439.4101,229.3917872,,45.71602226,0.797895109,132406.1843,45.71551457,0.797886249,-74.04962569,-1.292409778,165.4724177,2.888038511,,,,-160.484127,-2.800976413,100.5783277,-158.5747062,-2.767650734,101.8375176,78.82616176,1.375776059,99.07815097,-40.60129465,-0.708626272,99.57108014,-90,3.565536983,-2.668185837,3.596664783,-1.570796327,2.4,60,-5478.144303,-5998.478405,-5807.635198,17284.25791,,,20068.029,20068.029
3/16/2026 16:51:28.400,,238,-36141.682,None,60.003,131830.0999,132800.7693,132719.7222,132450.927,229.4117352,,45.74539429,0.798407748,132407.05,45.74865667,0.798464687,-74.0183351,-1.291863654,165.5064052,2.888631704,,,,-160.484127,-2.800976413,100.5783277,-159.0573495,-2.776074447,104.0753573,78.95905982,1.378095568,100.2556732,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.574539134,-2.669959222,3.588035576,-1.249045772,3.794733192,60,-5587.227911,-6049.12321,-5661.215997,17297.56712,,,20047.67,20047.67
3/16/2026 16:51:28.433,,238,-35795.146,None,60,131804.9814,132781.0021,132702.0992,132430.1008,229.375663,,45.75645717,0.798600832,132398.8991,45.75986599,0.798660327,-74.01050581,-1.291727007,165.515141,2.888784173,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.95905982,1.378095568,100.2556732,-41.05481377,-0.716541674,98.663063,-63.43494882,3.58148231,-2.669822575,3.605325847,-1.107148718,2.683281573,60,-5670.676326,-6049.843211,-5856.278403,17576.79794,,,20047.67,20047.67
3/16/2026 16:51:28.467,,238,-36060.552,None,60,131804.9814,132769.4664,132690.4806,132422.3646,229.3622636,,45.75655414,0.798602524,132381.93,45.75986599,0.798660327,-74.00907933,-1.291702111,165.513845,2.888761553,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.570568692,-2.669797679,3.597387825,-1.107148718,2.683281573,60,-5538.136263,-6049.612802,-5815.670402,17403.41947,,,20047.67,20047.67
3/16/2026 16:51:28.500,,238,-35800.056,None,60.002,131830.775,132802.4581,132710.717,132448.7077,229.4078911,,45.76742305,0.798792222,132407.7221,45.77078182,0.798850844,-73.99700112,-1.291491306,165.521453,2.888894338,,,,-160.484127,-2.800976413,100.5783277,-158.5747062,-2.767650734,101.8375176,78.95905982,1.378095568,100.2556732,-41.05481377,-0.716541674,98.663063,-71.56505118,3.566501578,-2.669586874,3.605436012,-1.249045772,3.794733192,60.01,-5489.914026,-6053.616006,-5857.948801,17401.47883,,,20047.67,20047.67
3/16/2026 16:51:28.533,,238,-36055.656,None,60.002,131831.9437,132810.7925,132715.9752,132453.6372,229.4164294,,45.80041447,0.799368031,132417.2514,45.80765656,0.79949443,-73.96571618,-1.290945281,165.55414,2.889464833,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.571402795,-2.669040849,3.598091105,-1.249045772,3.794733192,60,-5549.71428,-6060.470405,-5825.131204,17435.31589,,,20047.67,20047.67
3/16/2026 16:51:28.567,,238,-36194.112,None,60.001,131798.7337,132777.9313,132689.3981,132422.7594,229.3629473,,45.82265209,0.799756151,132384.0348,45.82999476,0.799884305,-73.94008809,-1.290497986,165.5779364,2.889880159,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-40.15599962,-0.700854408,100.4852228,-90,3.57179267,-2.668593554,3.590734567,-1.570796327,3.6,60,-5575.523567,-6064.272008,-5789.231997,17429.02757,,,20047.67,20047.67
3/16/2026 16:51:28.600,,238,-35837.208,None,60,131781.7649,132751.5483,132666.1545,132400.5484,229.3244769,,45.82275756,0.799757992,132367.066,45.83010164,0.79988617,-73.94219959,-1.290534839,165.5753549,2.889835103,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.14699583,1.363922378,99.31767214,-40.60129465,-0.708626272,99.57108014,-90,3.571794535,-2.654457217,3.598461375,-1.570796327,3.6,60,-5552.351518,-6171.652797,-5827.334402,17551.33872,,,20117.237,20117.237
3/16/2026 16:51:28.633,,238,-35848.195,None,60.001,131815.7024,132774.6121,132686.4099,132426.2819,229.3690485,,45.82265209,0.799756151,132384.0348,45.82988791,0.79988244,-73.94506431,-1.290584838,165.5829549,2.889967748,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.82616176,1.375776059,99.07815097,-40.07289005,-0.699403872,98.79433182,-63.43494882,3.571790805,-2.666360897,3.58937162,-1.107148718,2.683281573,60,-5553.018162,-6019.027203,-5675.587197,17247.63256,,,20117.237,20117.237
