time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:28.667,,238,-35997.566,None,60.003,131842.0291,132814.2794,132709.3368,132455.9317,229.4204035,,45.84446777,0.800136906,132418.713,45.85553765,0.800330112,-73.92305336,-1.290200674,165.6068955,2.890385591,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.572238477,-2.656575795,3.599011863,-1.570796327,3.6,60.01,-5559.891259,-6222.600013,-5835.758397,17618.24967,,,20117.237,20117.237
3/16/2026 16:51:28.700,,238,-35793.331,None,60.003,131843.3234,132814.5087,132714.7079,132458.2316,229.424387,,45.88490578,0.800842683,132411.6373,45.89240843,0.800973629,-73.88536605,-1.289542907,165.6395794,2.890956032,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.52510349,-0.707296486,97.87910911,-75.96375653,3.572881994,-2.655918028,3.598252518,-1.325817664,4.947726751,60,-5567.380721,-6230.376004,-5727.974406,17525.73113,,,20117.237,20117.237
3/16/2026 16:51:28.733,,238,-35816.04,None,60.001,131809.9195,132763.5335,132667.933,132414.4896,229.3486236,,45.89982126,0.801103007,132378.2288,45.90739012,0.801235109,-73.86822844,-1.289243799,165.6558055,2.891239231,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-90,3.573143474,-2.65561892,3.607780905,-1.570796327,3.6,60,-5569.138477,-6231.513603,-5883.494394,17684.14647,,,20117.237,20117.237
3/16/2026 16:51:28.767,,238,-36005.371,None,60,131784.6015,132752.0061,132653.3344,132397.3608,229.3189557,,45.89993663,0.801105021,132361.2604,45.91125406,0.801302547,-73.86678941,-1.289218683,165.6595429,2.891304461,,,,-160.7099538,-2.804917834,101.7101765,-159.6768632,-2.786887002,103.6524964,78.95905982,1.378095568,100.2556732,-40.60129465,-0.708626272,99.57108014,-90,3.588189549,-2.667314251,3.599930733,-1.570796327,3.6,60,-5814.430778,-6078.240006,-5844.182395,17736.85318,,,20117.237,20117.237
3/16/2026 16:51:28.800,,238,-35813.002,None,60.001,131810.1893,132758.677,132673.6156,132414.8539,229.3492546,,45.90716552,0.801231189,132378.4964,45.91476603,0.801363842,-73.85683944,-1.289045023,165.6671308,2.891436895,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-41.05481377,-0.716541674,98.663063,-90,3.573272207,-2.655420144,3.607978569,-1.570796327,2.4,60,-5570.706549,-6233.63041,-5886.057598,17690.39456,,,20096.761,20096.761
3/16/2026 16:51:28.833,,238,-36080.842,None,60.002,131836.6034,132798.4228,132693.6587,132443.5957,229.3990369,,45.93269084,0.801676689,132404.9026,45.94039986,0.801811237,-73.83485223,-1.288661274,165.6960799,2.891942152,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-63.43494882,3.562897513,-2.655036395,3.600568424,-1.107148718,2.683281573,60,-5468.083537,-6240.024011,-5853.513597,17561.62114,,,20096.761,20096.761
3/16/2026 16:51:28.867,,238,-36112.147,None,60.003,131820.7669,132783.915,132687.5179,132431.4415,229.3779852,,45.96579468,0.80225446,132397.6837,45.97002191,0.802328239,-73.80068807,-1.288064997,165.7274866,2.892490302,,,,-160.484127,-2.800976413,100.5783277,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-40.60129465,-0.708626272,99.57108014,-90,3.563414515,-2.666160565,3.601116574,-1.570796327,3.6,60,-5452.018851,-6093.360006,-5859.734392,17405.11325,,,20096.761,20096.761
3/16/2026 16:51:28.900,,238,-35945.41,None,60.001,131787.4097,132744.5212,132664.0618,132399.3738,229.3224423,,45.98073213,0.802515168,132364.324,45.98502582,0.802590107,-73.78496048,-1.287790499,165.7462996,2.892818651,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.574498472,-2.665886067,3.592222523,-1.249045772,3.794733192,60,-5584.933596,-6094.8,-5708.289599,17388.02319,,,20096.761,20096.761
3/16/2026 16:51:28.933,,238,-36095.904,None,60,131787.7026,132736.3503,132649.4769,132391.869,229.3094437,,45.98820368,0.802645571,132347.6475,45.99240282,0.80271886,-73.77854029,-1.287678445,165.750047,2.892884056,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-63.43494882,3.574627225,-2.665774013,3.584540678,-1.107148718,2.683281573,60,-5608.401085,-6095.750406,-5669.251198,17373.40269,,,20096.761,20096.761
3/16/2026 16:51:28.967,,238,-35784.187,None,60.001,131813.8961,132749.7672,132678.4655,132414.7262,229.3490334,,46.00263806,0.802897499,132382.1731,46.01064997,0.803037333,-73.7586479,-1.287331258,165.763919,2.893126168,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.14699583,1.363922378,99.31767214,-40.60129465,-0.708626272,99.57108014,-90,3.574945698,-2.651253636,3.60175244,-1.570796327,2.4,60,-5591.091552,-6208.862395,-5866.862398,17666.81634,,,20096.761,20096.761
3/16/2026 16:51:29.000,,238,-36200.189,None,60.003,131832.3878,132769.9224,132704.3671,132436.2486,229.3863113,,46.0392236,0.803536037,132400.6529,46.04739209,0.803678604,-73.72881687,-1.286810608,165.8041692,2.893828666,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.28752769,1.366375121,100.4923878,-40.15599962,-0.700854408,100.4852228,-90,3.56476488,-2.653185729,3.594683074,-1.570796327,3.6,60,-5490.682937,-6260.500804,-5837.270408,17588.45415,,,20160.845,20160.845
3/16/2026 16:51:29.033,,238,-35915.861,None,60.001,131799.393,132740.6751,132678.0308,132406.7303,229.3351841,,46.06886822,0.804053433,132367.9662,46.06979042,0.804069528,-73.69815096,-1.286275387,165.8280176,2.894244898,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-71.56505118,3.575977893,-2.652650508,3.60287117,-1.249045772,3.794733192,60,-5602.960254,-6265.425606,-5880.081593,17748.46745,,,20160.845,20160.845
3/16/2026 16:51:29.067,,238,-35954.986,None,60,131773.7834,132725.7894,132651.8234,132384.5049,229.2966886,,46.06540086,0.803992916,132342.3568,46.06630827,0.804008754,-73.70166884,-1.286336785,165.8305049,2.894288311,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-40.60129465,-0.708626272,99.57108014,-90,3.575917119,-2.664432353,3.602914583,-1.570796327,2.4,60,-5601.142411,-6111.12961,-5879.433598,17591.70562,,,20160.845,20160.845
3/16/2026 16:51:29.100,,238,-35804.534,None,60.001,131799.393,132740.6751,132663.4583,132401.863,229.3267538,,46.06886822,0.804053433,132367.9662,46.06979042,0.804069528,-73.69815096,-1.286275387,165.8317736,2.894310454,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-41.05481377,-0.716541674,98.663063,-63.43494882,3.575977893,-2.664370955,3.610852128,-1.107148718,2.683281573,60,-5602.960254,-6112.540804,-5919.177603,17634.67866,,,20160.845,20160.845
3/16/2026 16:51:29.133,,238,-35920.901,None,60.003,131834.6128,132769.0455,132698.2621,132434.6548,229.3835507,,46.09062183,0.804433105,132402.8607,46.09901173,0.804579537,-73.67475286,-1.285867013,165.8569413,2.894749712,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.576487902,-2.663962581,3.594153584,-1.249045772,3.794733192,60.01,-5633.313394,-6118.675202,-5732.539197,17484.52779,,,20160.845,20160.845
3/16/2026 16:51:29.167,,238,-35752.838,None,60.003,131844.5832,132769.6535,132703.9634,132440.0706,229.3929313,,46.12733379,0.80507385,132404.5029,46.13212199,0.80515742,-73.63705354,-1.285209036,165.8896174,2.895320018,,,,-160.484127,-2.800976413,100.5783277,-159.4439548,-2.782821983,102.5280449,78.28752769,1.366375121,100.4923878,-40.07289005,-0.699403872,98.79433182,-63.43494882,3.587979403,-2.651584157,3.59472389,-1.107148718,2.683281573,60,-5749.081032,-6279.350406,-5739.508797,17767.94023,,,20160.845,20160.845
3/16/2026 16:51:29.200,,238,-35890.114,None,60.001,131803.0105,132745.2611,132674.7894,132408.3805,229.3380423,,46.1496552,0.805463432,132371.5801,46.15092587,0.805485609,-73.61776702,-1.284872422,165.9185091,2.895824274,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.60129465,-0.708626272,99.57108014,-90,3.577393974,-2.651247543,3.604450546,-1.570796327,2.4,60,-5620.209971,-6282.158413,-5898.614393,17800.98278,,,20228.946,20228.946
3/16/2026 16:51:29.233,,238,-36002.045,None,60,131794.6976,132725.6212,132674.7894,132399.0591,229.3218973,,46.15340116,0.805528811,132363.267,46.15468807,0.805551272,-73.60987499,-1.284734681,165.9185091,2.895824274,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-39.6290053,-0.691656622,99.71559557,-90,3.577459637,-2.651109802,3.587480896,-1.570796327,3.6,60.01,-5643.406025,-6282.849601,-5705.452796,17631.70842,,,20228.946,20228.946
3/16/2026 16:51:29.267,,238,-35966.621,None,60.001,131820.6636,132758.8072,132692.2322,132424.5908,229.3661194,,46.16794039,0.805782569,132380.9216,46.16552722,0.805740451,-73.5978923,-1.284525543,165.9310822,2.896043715,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-39.09385889,-0.682316555,98.95453501,-90,3.577648816,-2.650900664,3.57836027,-1.570796327,3.6,60,-5646.451236,-6286.881611,-5554.368002,17487.70085,,,20228.946,20228.946
3/16/2026 16:51:29.300,,238,-36038.333,None,60.003,131839.3837,132767.6464,132712.5839,132440.5539,229.3937683,,46.20075488,0.80635529,132407.9505,46.20224557,0.806381307,-73.56662294,-1.28397979,165.959987,2.8965482,,,,-160.484127,-2.800976413,100.5783277,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-40.15599962,-0.700854408,100.4852228,-90,3.578289672,-2.650354911,3.597402608,-1.570796327,3.6,60,-5632.565347,-6293.721605,-5870.217608,17796.50456,,,20228.946,20228.946
3/16/2026 16:51:29.333,,238,-36143.165,None,60.003,131815.1934,132750.1083,132680.5873,132415.9793,229.3512039,,46.23043761,0.806873351,132375.4571,46.22828998,0.806835868,-73.53738879,-1.283469558,165.9939201,2.897140445,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-71.56505118,3.567922144,-2.661565126,3.588797067,-1.249045772,3.794733192,60,-5528.09398,-6146.1216,-5721.408006,17395.62359,,,20228.946,20228.946
3/16/2026 16:51:29.367,,238,-36213.178,None,60.001,131765.0256,132725.7937,132660.235,132384.4103,229.2965247,,46.24169178,0.807069773,132350.5563,46.24351986,0.807101679,-73.51808115,-1.283132576,166.0077519,2.897381854,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-40.15599962,-0.700854408,100.4852228,-71.56505118,3.568187955,-2.673002442,3.598236262,-1.249045772,3.794733192,60,-5530.288602,-5996.246395,-5877.8784,17404.4134,,,20228.946,20228.946
3/16/2026 16:51:29.400,,238,-36173.088,None,60.001,131799.328,132744.1112,132683.523,132409.6915,229.3403131,,46.24887662,0.807195172,132367.8917,46.25057536,0.807224821,-73.50961728,-1.282984853,166.0102577,2.89742559,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-40.15599962,-0.700854408,100.4852228,-90,3.568311097,-2.661080421,3.598279998,-1.570796327,3.6,60,-5532.511471,-6151.56481,-5879.433606,17563.50989,,,20228.318,20228.318
3/16/2026 16:51:29.433,,238,-36249.106,None,60.003,131826.4663,132787.5761,132715.6128,132443.9397,229.3996327,,46.27792467,0.807702156,132403.3213,46.28351763,0.807799772,-73.48276775,-1.282516241,166.0404022,2.897951709,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-39.09385889,-0.682316555,98.95453501,-90,3.568886048,-2.662877452,3.580268264,-1.570796327,2.4,60.01,-5540.989602,-6204.4128,-5578.041603,17323.44401,,,20228.318,20228.318
3/16/2026 16:51:29.467,,238,-36314.064,None,60.004,131828.7864,132780.3942,132724.5444,132445.2927,229.4019762,,46.32931734,0.808599128,132406.0239,46.32776128,0.808571969,-73.43863596,-1.281745996,166.0893967,2.898806825,,,,-159.8423891,-2.789775974,100.9855435,-158.4429207,-2.765350643,104.5102866,79.6336774,1.389869866,100.0327946,-40.15599962,-0.700854408,100.4852228,-63.43494882,3.573922612,-2.671615862,3.599661233,-1.107148718,2.683281573,60.01,-5602.321653,-6015.139195,-5897.7792,17515.24005,,,20228.318,20228.318
3/16/2026 16:51:29.500,,238,-36563.774,None,60.002,131796.4452,132751.5071,132672.305,132407.4597,229.3364474,,46.35544716,0.809055179,132365.0006,46.35760567,0.809092852,-73.40790897,-1.281209709,166.1158411,2.899268366,,,,-159.8423891,-2.789775974,100.9855435,-158.4429207,-2.765350643,104.5102866,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-90,3.574443495,-2.673212981,3.583320026,-1.570796327,2.4,60,-5606.907129,-6065.668792,-5708.217599,17380.79352,,,20228.318,20228.318
3/16/2026 16:51:29.533,,238,-35935.315,None,60,131779.4794,132731.9344,132654.8981,132389.4754,229.3052978,,46.36296572,0.809186403,132348.4374,46.35778048,0.809095903,-73.39998632,-1.281071432,166.1246605,2.899422294,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.28752769,1.366375121,100.4923878,-39.6290053,-0.691656622,99.71559557,-90,3.581004268,-2.647446553,3.591078916,-1.570796327,3.6,60,-5685.683842,-6326.208011,-5747.500801,17759.39265,,,20228.318,20228.318
3/16/2026 16:51:29.567,,238,-36100.31,None,60.002,131805.9401,132768.6529,132698.6218,132425.1301,229.3670536,,46.38088484,0.80949915,132391.8674,46.37595577,0.809413122,-73.38309434,-1.280776611,166.1346607,2.89959683,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-71.56505118,3.570499398,-2.658872179,3.591253452,-1.249045772,3.794733192,60.01,-5560.133655,-6178.752008,-5751.475199,17490.36086,,,20228.318,20228.318
3/16/2026 16:51:29.600,,238,-35981.438,None,60.004,131842.3551,132796.138,132733.9116,132458.1848,229.4243059,,46.41723242,0.810133535,132427.8702,46.41983902,0.810179029,-73.34340426,-1.280083889,166.181099,2.900407333,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-71.56505118,3.582087394,-2.658179457,3.592063955,-1.249045772,3.794733192,60.01,-5702.20186,-6188.198403,-5762.664006,17653.06427,,,20228.318,20228.318
3/16/2026 16:51:29.633,,238,-35966.534,None,60.003,131819.2533,132800.6988,132725.5274,132449.2441,229.4088202,,46.4614599,0.810905451,132413.4626,46.46067052,0.810891673,-73.30075577,-1.279339532,166.2175484,2.901043495,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-71.56505118,3.582800038,-2.6574351,3.592700117,-1.249045772,3.794733192,60,-5710.199736,-6197.184008,-5769.878407,17677.26215,,,20310.064,20310.064
3/16/2026 16:51:29.667,,238,-36255.326,None,60.002,131795.3335,132753.5838,132690.7894,132413.9589,229.3477044,,46.48028608,0.811234029,132372.1392,46.48676604,0.811347126,-73.27843254,-1.278949919,166.2352091,2.901351732,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-40.15599962,-0.700854408,100.4852228,-71.56505118,3.572433402,-2.65931113,3.60220614,-1.249045772,3.794733192,60,-5582.806087,-6245.409599,-5926.694401,17754.91009,,,20310.064,20310.064
3/16/2026 16:51:29.700,,238,-36216.619,None,60.001,131787.0715,132757.037,132685.0809,132410.4651,229.341653,,46.48762912,0.81136219,132372.5787,46.49054958,0.811413161,-73.27347254,-1.27886335,166.2452751,2.901527417,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.19327309,-0.68405166,100.6427345,-90,3.572499437,-2.656958918,3.585579077,-1.570796327,3.6,60,-5583.626679,-6200.755207,-5736.024,17520.40589,,,20310.064,20310.064
3/16/2026 16:51:29.733,,238,-36138.874,None,60.003,131822.7839,132800.7579,132717.4568,132447.7394,229.4062139,,46.51661197,0.811868036,132408.2877,46.51966037,0.81192124,-73.24670316,-1.278396136,166.2753621,2.902052533,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,79.08887162,1.380361211,101.4337222,-40.15599962,-0.700854408,100.4852228,-90,3.583829605,-2.658757347,3.602906941,-1.570796327,2.4,60.01,-5722.421876,-6254.236809,-5936.256,17912.91469,,,20310.064,20310.064
3/16/2026 16:51:29.767,,238,-36405.72,None,60.003,131833.7744,132808.9536,132720.8707,132455.2651,229.4192489,,46.56065669,0.812636761,132411.0217,46.56011362,0.812627283,-73.19910343,-1.277565364,166.3130478,2.902710272,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-90,3.573713559,-2.669568636,3.586761932,-1.570796327,2.4,60,-5599.99482,-6111.964804,-5751.835195,17463.79482,,,20310.064,20310.064
3/16/2026 16:51:29.800,,238,-36120.845,None,60.001,131801.712,132773.4169,132706.6865,132428.0134,229.3720475,,46.58665359,0.813090493,132387.2066,46.59001362,0.813149136,-73.17824429,-1.277201304,166.338217,2.903149558,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-40.15599962,-0.700854408,100.4852228,-90,3.574235412,-2.66707117,3.604003966,-1.570796327,2.4,60,-5605.322304,-6068.577594,-5948.870397,17622.7703,,,20310.064,20310.064
3/16/2026 16:51:29.833,,238,-35703.014,None,60,131801.712,132776.8902,132692.192,132424.3327,229.3656724,,46.58665359,0.813090493,132387.2066,46.59001362,0.813149136,-73.17328763,-1.277114794,166.3420281,2.903216075,,,,-159.6051239,-2.785634915,99.85990186,-158.5747062,-2.767650734,101.8375176,79.6336774,1.389869866,100.0327946,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.58079987,-2.66698466,3.602619947,-1.249045772,3.794733192,60,-5621.509379,-6069.758398,-5831.884799,17523.15258,,,20390.905,20390.905
3/16/2026 16:51:29.867,,238,-36233.15,None,60.002,131844.8306,132806.811,132736.0032,132463.2716,229.4331165,,46.59715455,0.813273769,132430.3238,46.60056011,0.813333207,-73.16637412,-1.27699413,166.3519538,2.903389311,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-40.15599962,-0.700854408,100.4852228,-71.56505118,3.574419483,-2.657355341,3.604243719,-1.249045772,3.794733192,60,-5609.382672,-6271.243204,-5953.046401,17833.67228,,,20390.905,20390.905
3/16/2026 16:51:29.900,,238,-36380.851,None,60.004,131864.6775,132838.1274,132760.0372,132488.3501,229.4765538,,46.64097996,0.814038667,132450.1646,46.6445796,0.814101492,-73.1217876,-1.276215949,166.397103,2.904177314,,,,-160.0744193,-2.793825666,102.1128787,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-39.71875937,-0.693223126,101.4053253,-71.56505118,3.575187768,-2.65657716,3.59740044,-1.249045772,3.794733192,60.01,-5682.282922,-6282.000001,-5926.060807,17890.34373,,,20390.905,20390.905
3/16/2026 16:51:29.933,,238,-36052.589,None,60.003,131842.4447,132808.6294,132737.4916,132463.5849,229.4336591,,46.68543988,0.814814639,132419.1931,46.69281502,0.814943359,-73.07464028,-1.275393073,166.4373788,2.904880258,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-40.15599962,-0.700854408,100.4852228,-90,3.576029635,-2.653488641,3.605734666,-1.570796327,3.6,60,-5628.449995,-6244.012802,-5970.902397,17843.36519,,,20390.905,20390.905
3/16/2026 16:51:29.967,,238,-36304.531,None,60.001,131792.5626,132769.7006,132688.4344,132417.6393,229.3540791,,46.704335,0.815144421,132378.0401,46.70821806,0.815212193,-73.05870149,-1.275114888,166.4589193,2.905256211,,,,-159.8423891,-2.789775974,100.9855435,-158.4429207,-2.765350643,104.5102866,79.75591255,1.392003272,101.2134378,-39.6290053,-0.691656622,99.71559557,-90,3.580562836,-2.66711816,3.596912833,-1.570796327,2.4,60,-5681.614437,-6139.468797,-5818.377602,17639.46084,,,20390.905,20390.905
3/16/2026 16:51:30.000,,238,-36082.037,None,60,131800.7915,132769.7006,132688.4344,132420.3694,229.3588077,,46.70055504,0.815078448,132386.2696,46.70442107,0.815145923,-73.05870149,-1.275114888,166.4589193,2.905256211,,,,-159.8423891,-2.789775974,100.9855435,-158.5747062,-2.767650734,101.8375176,79.08887162,1.380361211,101.4337222,-39.19327309,-0.68405166,100.6427345,-63.43494882,3.582796657,-2.655476099,3.589307871,-1.107148718,2.683281573,60,-5708.986193,-6291.878404,-5781.096001,17781.9606,,,20390.905,20390.905
3/16/2026 16:51:30.033,,238,-36357.149,None,60.003,131836.2413,132821.6302,132726.679,132462.2604,229.4313651,,46.72213783,0.815455139,132421.716,46.72609866,0.815524268,-73.03846741,-1.274761737,166.4788795,2.905604582,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.576610544,-2.666765009,3.589656242,-1.249045772,3.794733192,60.01,-5635.60297,-6146.092798,-5786.9568,17568.65257,,,20391.362,20391.362
3/16/2026 16:51:30.067,,238,-35779.896,None,60.003,131864.5296,132834.6839,132742.0723,132481.1498,229.4640825,,46.76216525,0.816153749,132449.9977,46.76630295,0.816225966,-73.00230163,-1.274130525,166.5177647,2.906283257,,,,-159.6051239,-2.785634915,99.85990186,-157.9489373,-2.756729006,102.2819632,79.6336774,1.389869866,100.0327946,-40.07289005,-0.699403872,98.79433182,-63.43494882,3.572954972,-2.664000391,3.605687129,-1.107148718,2.683281573,60,-5530.091422,-6107.644799,-5870.073593,17507.80981,,,20391.362,20391.362
3/16/2026 16:51:30.100,,238,-35762.933,None,60.002,131840.9303,132806.3399,132701.963,132450.4509,229.4109104,,46.79197481,0.816674024,132418.178,46.79244457,0.816682223,-72.97149325,-1.273592817,166.5455791,2.906768709,,,,-159.6051239,-2.785634915,99.85990186,-157.9489373,-2.756729006,102.2819632,79.6336774,1.389869866,100.0327946,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.573411229,-2.663462683,3.606172581,-1.249045772,3.794733192,60,-5534.242849,-6112.684803,-5873.990398,17520.91805,,,20391.362,20391.362
3/16/2026 16:51:30.133,,238,-36163.469,None,60,131807.5379,132783.3923,132687.5005,132426.8718,229.3700702,,46.79598969,0.816744097,132393.0002,46.80027943,0.816818967,-72.96846054,-1.273539886,166.5494129,2.906835623,,,,-159.8423891,-2.789775974,100.9855435,-158.4429207,-2.765350643,104.5102866,79.6336774,1.389869866,100.0327946,-40.15599962,-0.700854408,100.4852228,-90,3.58216961,-2.663409752,3.607690031,-1.570796327,3.6,60,-5701.694657,-6112.252806,-5991.955203,17805.90267,,,20391.362,20391.362
3/16/2026 16:51:30.167,,238,-36024.811,None,60.001,131833.2479,132798.381,132708.0521,132447.2755,229.4054104,,46.79575954,0.81674008,132409.9625,46.80361781,0.816877233,-72.96502665,-1.273479954,166.556862,2.906965633,,,,-159.8423891,-2.789775974,100.9855435,-158.8186505,-2.771908365,102.9555244,79.6336774,1.389869866,100.0327946,-38.65980825,-0.674740942,99.8887381,-90,3.588785598,-2.66334982,3.581706575,-1.570796327,3.6,60.01,-5782.317451,-6113.649597,-5647.636798,17543.60385,,,20391.362,20391.362
3/16/2026 16:51:30.200,,238,-36235.469,None,60.003,131861.1164,132842.4352,132729.1337,132478.287,229.4591239,,46.82843664,0.817310403,132437.8205,46.83643617,0.817450021,-72.93836754,-1.273014665,166.5856656,2.907468351,,,,-159.8423891,-2.789775974,100.9855435,-158.4429207,-2.765350643,104.5102866,79.08887162,1.380361211,101.4337222,-39.6290053,-0.691656622,99.71559557,-90,3.582800664,-2.653375876,3.599124973,-1.570796327,3.6,60,-5711.257717,-6320.3328,-5846.4432,17878.03372,,,20391.362,20391.362
3/16/2026 16:51:30.233,,238,-36271.051,None,60.003,131855.105,132837.1111,132724.1229,132472.8395,229.4496886,,46.85778869,0.817822693,132440.0037,46.86972172,0.818030964,-72.91058988,-1.272529853,166.6171011,2.908017005,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-39.19327309,-0.68405166,100.6427345,-90,3.57911724,-2.652891064,3.592068665,-1.570796327,3.6,60,-5666.766872,-6325.848005,-5815.872001,17808.48688,,,20412.986,20412.986
3/16/2026 16:51:30.267,,238,-35944.258,None,60.001,131822.294,132790.3495,132686.8977,132433.8916,229.3822289,,46.87673432,0.818153356,132398.9823,46.8849475,0.818296704,-72.88813489,-1.272137939,166.6399076,2.908415053,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-40.07289005,-0.699403872,98.79433182,-71.56505118,3.57938298,-2.65249915,3.607818925,-1.249045772,3.794733192,60,-5668.229832,-6328.281609,-5892.609602,17889.12104,,,20412.986,20412.986
3/16/2026 16:51:30.300,,238,-35944.776,None,60,131822.294,132778.8808,132675.2225,132426.1594,229.3688363,,46.88052485,0.818219514,132390.7797,46.8849475,0.818296704,-72.88661128,-1.272111347,166.6387101,2.908394153,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-90,3.57938298,-2.650206915,3.600050775,-1.570796327,3.6,60,-5667.878665,-6281.16481,-5855.054401,17804.09788,,,20412.986,20412.986
3/16/2026 16:51:30.333,,238,-36065.981,None,60.001,131857.3373,132812.4145,132716.3815,132462.7404,229.4321964,,46.89472012,0.818467268,132425.8204,46.8992028,0.818545505,-72.87481508,-1.271905465,166.6535796,2.908653675,,,,-159.8423891,-2.789775974,100.9855435,-157.5838525,-2.750357074,103.8468103,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-90,3.568902579,-2.650001033,3.600310297,-1.570796327,2.4,60,-5542.132368,-6285.168005,-5859.950407,17687.25078,,,20412.986,20412.986
3/16/2026 16:51:30.367,,238,-36137.29,None,60.002,131876.5654,132841.561,132737.5757,132485.9399,229.4723792,,46.92003557,0.818909106,132453.2391,46.92843472,0.819055699,-72.85160794,-1.271500424,166.682366,2.909156092,,,,-159.8423891,-2.789775974,100.9855435,-158.1985905,-2.761086276,103.3951643,79.08887162,1.380361211,101.4337222,-40.15599962,-0.700854408,100.4852228,-90,3.580141975,-2.651861635,3.6100105,-1.570796327,2.4,60,-5679.74579,-6338.304004,-6021.8496,18039.89939,,,20412.986,20412.986
3/16/2026 16:51:30.400,,238,-36356.875,None,60.003,131853.7164,132831.9596,132732.6878,132473.5174,229.4508628,,46.95696994,0.819553732,132439.1486,46.96197295,0.819641051,-72.81240763,-1.270816249,166.7138032,2.909704774,,,,-159.4439548,-2.782821983,102.5280449,-157.5838525,-2.750357074,103.8468103,79.08887162,1.380361211,101.4337222,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.569998125,-2.65117746,3.593756434,-1.249045772,3.794733192,60,-5640.886997,-6345.979206,-5836.536003,17823.40221,,,20412.986,20412.986
3/16/2026 16:51:30.433,,238,-36413.525,None,60,131820.9619,132789.6517,132689.3807,132434.0457,229.3824957,,46.96860665,0.819756831,132397.619,46.97722183,0.819907194,-72.80134101,-1.270623101,166.7253596,2.909906471,,,,-159.4439548,-2.782821983,102.5280449,-157.8336542,-2.754716936,104.9571341,79.08887162,1.380361211,101.4337222,-38.65980825,-0.674740942,99.8887381,-90,3.57462413,-2.650984312,3.584647413,-1.570796327,2.4,60,-5696.178297,-6346.252799,-5682.081596,17724.51269,,,20412.986,20412.986
3/16/2026 16:51:30.467,,238,-35811.763,None,60,131829.1496,132789.6517,132686.6258,132435.8423,229.3856075,,46.96860665,0.819756831,132397.619,46.9734089,0.819840646,-72.80134101,-1.270623101,166.7304029,2.909994493,,,,-159.8423891,-2.789775974,100.9855435,-157.9489373,-2.756729006,102.2819632,78.95905982,1.378095568,100.2556732,-39.6290053,-0.691656622,99.71559557,-90,3.576569652,-2.648718669,3.601651115,-1.570796327,2.4,60,-5634.08163,-6299.135999,-5874.537599,17807.75523,,,20381.026,20381.026
3/16/2026 16:51:30.500,,238,-36240.178,None,60.002,131856.0579,132811.7634,132725.0891,132465.0064,229.4361213,,46.98657399,0.82007042,132424.5237,46.99145272,0.82015557,-72.78803557,-1.270390877,166.7502849,2.910341499,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.6336774,1.389869866,100.0327946,-39.19327309,-0.68405166,100.6427345,-90,3.570512644,-2.660260743,3.594393159,-1.570796327,3.6,60.01,-5584.785247,-6150.671997,-5843.851199,17579.30844,,,20381.026,20381.026
3/16/2026 16:51:30.533,,238,-35876.851,None,60.002,131867.2138,132813.7231,132731.9696,132471.661,229.4476473,,47.01946584,0.820644491,132435.673,47.02448595,0.820732109,-72.75035715,-1.269733264,166.7829119,2.910910948,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.09385889,-0.682316555,98.95453501,-90,3.581818385,-2.647828832,3.593227503,-1.570796327,3.6,60,-5722.974391,-6310.713604,-5732.351996,17766.03999,,,20381.026,20381.026
3/16/2026 16:51:30.567,,238,-35908.805,None,60.001,131843.8859,132785.6935,132706.5807,132446.0736,229.4033287,,47.04553954,0.821099563,132412.3398,47.05067295,0.821189158,-72.71949046,-1.269194539,166.806946,2.911330422,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-39.09385889,-0.682316555,98.95453501,-90,3.582275434,-2.659064405,3.593646977,-1.570796327,3.6,60,-5727.517308,-6163.545597,-5736.211198,17627.2741,,,20381.026,20381.026
3/16/2026 16:51:30.600,,238,-35941.291,None,60,131835.7099,132774.2352,132701.1052,132437.7027,229.3888298,,47.05314119,0.821232237,132395.9869,47.05449025,0.821255783,-72.71795223,-1.269167692,166.8170348,2.911506506,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-39.6290053,-0.691656622,99.71559557,-90,3.582342059,-2.659037558,3.603163128,-1.570796327,3.6,60,-5727.618974,-6163.329596,-5893.099199,17784.04777,,,20381.026,20381.026
3/16/2026 16:51:30.633,,238,-36102.168,None,60.001,131861.4538,132807.8492,132733.4212,132468.2716,229.4417767,,47.05995266,0.82135112,132430.5152,47.05777833,0.82131317,-72.70619826,-1.268962546,166.8256223,2.911656386,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-39.19327309,-0.68405166,100.6427345,-90,3.582399446,-2.658832412,3.595708046,-1.570796327,3.6,60,-5729.809711,-6167.304002,-5860.008006,17757.12172,,,20381.026,20381.026
3/16/2026 16:51:30.667,,238,-36050.558,None,60.003,131890.2771,132836.4189,132754.8155,132494.5287,229.4872555,,47.0963709,0.821986738,132450.5516,47.09790304,0.822013479,-72.66666288,-1.268272524,166.8543774,2.912158257,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.19327309,-0.68405166,100.6427345,-90,3.583099755,-2.646368092,3.596209917,-1.570796327,3.6,60.01,-5739.182056,-6328.9152,-5866.977604,17935.07486,,,20347.645,20347.645
3/16/2026 16:51:30.700,,238,-36343.714,None,60.003,131860.1264,132804.206,132727.5757,132464.6612,229.4355234,,47.14093565,0.82276454,132420.398,47.1426575,0.822794592,-72.6243563,-1.267534135,166.9048215,2.913038672,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.573151666,-2.659537407,3.597090332,-1.249045772,3.794733192,60,-5616.81885,-6231.527991,-5876.337595,17724.68444,,,20347.645,20347.645
3/16/2026 16:51:30.733,,238,-36132.912,None,60,131801.7256,132750.5308,132669.9535,132408.1,229.3375566,,47.15643982,0.823035138,132370.7947,47.1546811,0.823004443,-72.61167984,-1.267312889,166.9203153,2.913309091,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.09385889,-0.682316555,98.95453501,-90,3.573361517,-2.659316161,3.595625646,-1.570796327,3.6,60,-5617.273313,-6231.64319,-5757.984001,17606.9005,,,20347.645,20347.645
3/16/2026 16:51:30.767,,238,-36014.141,None,60,131818.6842,132754.8128,132687.0751,132420.8767,229.3596864,,47.14882397,0.822902217,132387.1158,47.15440377,0.822999603,-72.62311242,-1.267512425,166.9113934,2.913153374,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,78.95905982,1.378095568,100.2556732,-39.19327309,-0.68405166,100.6427345,-63.43494882,3.584085879,-2.645607993,3.597205034,-1.107148718,2.683281573,60,-5748.399566,-6333.926402,-5875.920003,17958.24597,,,20347.645,20347.645
3/16/2026 16:51:30.800,,238,-36074.822,None,60.002,131878.9982,132818.5484,132754.4901,132484.7055,229.4702412,,47.16267139,0.8231439,132439.2682,47.16448533,0.823175559,-72.60459476,-1.267189231,166.923475,2.913364238,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-39.19327309,-0.68405166,100.6427345,-90,3.584261835,-2.657059097,3.597415898,-1.570796327,2.4,60.01,-5752.799493,-6188.659195,-5881.435199,17822.89389,,,20347.645,20347.645
3/16/2026 16:51:30.833,,238,-36032.026,None,60.004,131907.9934,132839.4282,132779.5662,132509.6797,229.5134977,,47.20612426,0.823902295,132477.0657,47.20458129,0.823875366,-72.55859571,-1.266386396,166.9685121,2.914150283,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.6336774,1.389869866,100.0327946,-38.65980825,-0.674740942,99.8887381,-63.43494882,3.584961642,-2.656256262,3.588891225,-1.107148718,2.683281573,60,-5762.934867,-6199.070397,-5736.743995,17698.74926,,,20347.645,20347.645
3/16/2026 16:51:30.867,,238,-36113.242,None,60.003,131861.0771,132795.9548,132731.8693,132463.6534,229.4337778,,47.25099331,0.824685408,132430.152,47.24964344,0.824661848,-72.51470848,-1.265620419,167.0115953,2.914902227,,,,-159.205885,-2.778666883,101.4053253,-158.4429207,-2.765350643,104.5102866,79.6336774,1.389869866,100.0327946,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.590012491,-2.655490285,3.589643169,-1.249045772,3.794733192,60,-5822.090553,-6206.040002,-5743.670396,17771.80095,,,20398.547,20398.547
3/16/2026 16:51:30.900,,238,-36292.248,None,60,131802.728,132753.7807,132686.0078,132414.8809,229.3493014,,47.2630129,0.82489519,132371.8036,47.26171433,0.824872525,-72.50354414,-1.265425565,167.0282983,2.915193749,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.575229599,-2.657428837,3.599245409,-1.249045772,3.794733192,60,-5640.080692,-6254.251194,-5900.328007,17794.65989,,,20398.547,20398.547
3/16/2026 16:51:30.933,,238,-36058.421,None,60,131802.728,132753.7807,132700.3955,132419.6868,229.3576255,,47.25919821,0.824828611,132379.9475,47.26171433,0.824872525,-72.50354414,-1.265425565,167.0244123,2.915125926,,,,-159.205885,-2.778666883,101.4053253,-157.8336542,-2.754716936,104.9571341,79.6336774,1.389869866,100.0327946,-39.09385889,-0.682316555,98.95453501,-90,3.579589461,-2.655295431,3.597442481,-1.570796327,2.4,60.01,-5693.483794,-6206.356796,-5780.736007,17680.5766,,,20398.547,20398.547
3/16/2026 16:51:30.967,,238,-35956.181,None,60.002,131846.802,132794.7186,132739.0945,132460.9171,229.4290385,,47.28415372,0.825264166,132424.695,47.27940933,0.825181361,-72.48196736,-1.265048979,167.0442067,2.915471404,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.6336774,1.389869866,100.0327946,-39.09385889,-0.682316555,98.95453501,-90,3.575538435,-2.654918845,3.597787959,-1.570796327,2.4,60,-5646.097386,-6212.692799,-5786.496002,17645.28619,,,20398.547,20398.547
3/16/2026 16:51:31.000,,238,-36215.41,None,60.004,131859.0256,132812.2058,132752.6938,132475.3592,229.4540528,,47.3243559,0.825965827,132436.9261,47.31978815,0.825886104,-72.44091499,-1.26433248,167.0880689,2.916236943,,,,-159.205885,-2.778666883,101.4053253,-156.974508,-2.739722006,104.3103063,79.75591255,1.392003272,101.2134378,-39.09385889,-0.682316555,98.95453501,-71.56505118,3.56560811,-2.656335752,3.598553498,-1.249045772,3.794733192,60,-5525.340934,-6270.004797,-5796.115203,17591.46093,,,20398.547,20398.547
3/16/2026 16:51:31.033,,238,-36085.637,None,60.002,131844.8344,132792.3763,132727.6018,132455.6427,229.4199029,,47.35048267,0.826421825,132413.914,47.34956206,0.826405757,-72.41648336,-1.263906067,167.1121572,2.916657364,,,,-158.962489,-2.77441882,100.2843956,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.09385889,-0.682316555,98.95453501,-71.56505118,3.576762831,-2.655909339,3.598973919,-1.249045772,3.794733192,60,-5597.978768,-6274.137603,-5799.974406,17672.09078,,,20398.547,20398.547
3/16/2026 16:51:31.067,,238,-36321.25,None,60,131836.7044,132784.563,132724.9258,132449.4403,229.4091601,,47.354302,0.826488485,132405.7841,47.35339781,0.826472704,-72.40998313,-1.263792617,167.117207,2.916745499,,,,-158.5747062,-2.767650734,101.8375176,-157.5838525,-2.750357074,103.8468103,80.42577211,1.403694527,101.0069305,-39.19327309,-0.68405166,100.6427345,-90,3.576829778,-2.667487144,3.600797159,-1.570796327,2.4,60,-5685.145179,-6123.225602,-5920.646407,17729.01719,,,20451.986,20451.986
3/16/2026 16:51:31.100,,238,-36080.683,None,60.002,131846.2303,132799.0766,132731.2753,132459.572,229.4267086,,47.36867324,0.82673931,132424.1388,47.36429929,0.826662971,-72.39024197,-1.263448069,167.1284611,2.916941921,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.09385889,-0.682316555,98.95453501,-63.43494882,3.577020045,-2.655451341,3.599258476,-1.107148718,2.683281573,60.01,-5664.119219,-6279.897592,-5803.488004,17747.50482,,,20451.986,20451.986
3/16/2026 16:51:31.133,,238,-36110.059,None,60.003,131850.47,132816.7161,132747.6888,132472.3561,229.4488514,,47.40886772,0.827440836,132436.507,47.4085091,0.827434577,-72.3492031,-1.262731805,167.1672671,2.917619212,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.75591255,1.392003272,101.2134378,-38.65980825,-0.674740942,99.8887381,-63.43494882,3.588520853,-2.654735077,3.592360154,-1.107148718,2.683281573,60.01,-5804.311652,-6289.2432,-5776.804799,17870.35965,,,20451.986,20451.986
3/16/2026 16:51:31.167,,238,-36094.392,None,60.002,131836.385,132789.1881,132720.0141,132449.2394,229.408812,,47.44234577,0.828025139,132414.306,47.43829445,0.82795443,-72.31825324,-1.262191628,167.1964228,2.918128075,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.6336774,1.389869866,100.0327946,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.578311504,-2.652061494,3.602179735,-1.249045772,3.794733192,60,-5679.416904,-6245.956803,-5936.975997,17862.3497,,,20451.986,20451.986
3/16/2026 16:51:31.200,,238,-36236.75,None,60,131812.0378,132769.968,132691.2935,132425.145,229.3670793,,47.44648419,0.828097368,132389.2352,47.44982027,0.828155593,-72.31017366,-1.262050613,167.2042317,2.918264366,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.578512667,-2.654053885,3.602316026,-1.249045772,3.794733192,60,-5680.788612,-6295.118398,-5937.321599,17913.22861,,,20451.986,20451.986
3/16/2026 16:51:31.233,,238,-36089.453,None,60.001,131820.8783,132796.4796,132714.6975,132444.7556,229.4010459,,47.45350761,0.828219949,132406.9157,47.45334737,0.828217153,-72.3083875,-1.262019439,167.2065265,2.918304418,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.6336774,1.389869866,100.0327946,-39.19327309,-0.68405166,100.6427345,-90,3.578574227,-2.651889305,3.602356078,-1.570796327,3.6,60,-5682.296172,-6248.318395,-5938.848,17869.46257,,,20451.986,20451.986
3/16/2026 16:51:31.267,,238,-36125.957,None,60.003,131857.7108,132829.8083,132759.9412,132483.2264,229.4676793,,47.47839223,0.828654268,132451.8584,47.48218571,0.828720477,-72.2803723,-1.261530481,167.2375121,2.918845219,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.75591255,1.392003272,101.2134378,-39.19327309,-0.68405166,100.6427345,-63.43494882,3.589806753,-2.653533753,3.602896879,-1.107148718,2.683281573,60.01,-5820.554587,-6304.132801,-5947.344001,18072.03139,,,20396.662,20396.662
3/16/2026 16:51:31.300,,238,-36241.589,None,60.004,131862.1598,132824.7742,132750.4723,132479.8572,229.4618437,,47.52271924,0.82942792,132439.3465,47.52638775,0.829491948,-72.23619961,-1.260759522,167.2790667,2.919570483,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,80.42577211,1.403694527,101.0069305,-38.65980825,-0.674740942,99.8887381,-90,3.579849022,-2.664454049,3.594311425,-1.570796327,2.4,60,-5699.195132,-6161.256005,-5800.204796,17660.65593,,,20396.662,20396.662
3/16/2026 16:51:31.333,,238,-36304.963,None,60.001,131813.5525,132767.2023,132713.8599,132432.261,229.3794046,,47.54920643,0.829890209,132399.5897,47.54947165,0.829894838,-72.21192473,-1.260335846,167.3020527,2.919971665,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,81.09828397,1.415432073,100.8142847,-39.19327309,-0.68405166,100.6427345,-63.43494882,3.580251912,-2.675767919,3.604023325,-1.107148718,2.683281573,60,-5702.381838,-6011.927998,-5958.7488,17673.05864,,,20396.662,20396.662
3/16/2026 16:51:31.367,,238,-36009.418,None,60,131787.7446,132744.3498,132685.1726,132406.479,229.3347489,,47.54985988,0.829901614,132365.6822,47.54627854,0.829839108,-72.20876009,-1.260280612,167.3098848,2.920108361,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-39.09385889,-0.682316555,98.95453501,-71.56505118,3.580196182,-2.652283884,3.602424916,-1.249045772,3.794733192,60,-5700.244233,-6314.903999,-5838.739197,17853.88743,,,20396.662,20396.662
3/16/2026 16:51:31.400,,238,-35960.976,None,60.001,131823.1641,132785.9619,132696.8795,132436.0476,229.3859632,,47.55654311,0.830018258,132400.3456,47.5603608,0.830084889,-72.20364588,-1.260191353,167.311023,2.920128227,,,,-159.205885,-2.778666883,101.4053253,-157.3286564,-2.745903062,102.738503,80.31121344,1.401695101,99.82384485,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.575987951,-2.661886454,3.594869169,-1.249045772,3.794733192,60,-5650.53451,-6117.523192,-5804.510395,17572.5681,,,20396.662,20396.662
3/16/2026 16:51:31.433,,238,-36055.526,None,60.003,131860.1204,132834.5067,132739.625,132478.8103,229.4600304,,47.58872792,0.830579989,132446.1571,47.58916869,0.830587682,-72.17231165,-1.259644467,167.3470309,2.920756683,,,,-159.205885,-2.778666883,101.4053253,-158.1985905,-2.761086276,103.3951643,79.75591255,1.392003272,101.2134378,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.591673958,-2.651647739,3.595497625,-1.249045772,3.794733192,60,-5842.894703,-6326.740799,-5813.870396,17983.5059,,,20396.662,20396.662
3/16/2026 16:51:31.467,,238,-36242.366,None,60.003,131856.6733,132825.9835,132744.6709,132476.5034,229.4560347,,47.62923156,0.831286911,132441.9293,47.63721883,0.831426315,-72.13306307,-1.25895945,167.3846759,2.921413712,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,80.42577211,1.403694527,101.0069305,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.581783389,-2.662653977,3.605465372,-1.249045772,3.794733192,60,-5722.819548,-6182.7552,-5977.367993,17882.94274,,,20402.844,20402.844
3/16/2026 16:51:31.500,,238,-36047.419,None,60.001,131816.2514,132783.6195,132705.5412,132435.8642,229.3856456,,47.65575015,0.831749748,132402.2864,47.65648904,0.831762644,-72.1054069,-1.258476759,167.4127484,2.92190367,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.577665706,-2.662171286,3.587193098,-1.249045772,3.794733192,60,-5608.355855,-6186.528001,-5670.619201,17465.50306,,,20402.844,20402.844
3/16/2026 16:51:31.533,,238,-35924.875,None,60,131808.9576,132775.8881,132688.601,132425.2023,229.3671786,,47.66342732,0.83188374,132386.1216,47.66771346,0.831958547,-72.09888802,-1.258362983,167.4217335,2.922060489,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.31121344,1.401695101,99.82384485,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.577861609,-2.660058084,3.596801431,-1.249045772,3.794733192,60,-5610.028496,-6138.547201,-5827.161599,17575.73729,,,20402.844,20402.844
3/16/2026 16:51:31.567,,238,-35926.301,None,60.002,131845.2407,132802.0678,132713.2951,132454.2379,229.4174697,,47.6812537,0.832194868,132413.5279,47.68912759,0.832332294,-72.08077294,-1.258046815,167.4453436,2.922472564,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.31121344,1.401695101,99.82384485,-38.65980825,-0.674740942,99.8887381,-116.5650512,3.578235356,-2.659741916,3.597213506,-2.034443936,2.683281573,60,-5615.68761,-6143.472002,-5833.151999,17592.31161,,,20402.844,20402.844
3/16/2026 16:51:31.600,,238,-35993.678,None,60.003,131857.3214,132827.9366,132735.4087,132474.2776,229.4521795,,47.71758034,0.832828888,132434.4759,47.72210194,0.832907805,-72.04629691,-1.257445095,167.4740015,2.922972737,,,,-158.3253509,-2.763298662,100.7213979,-157.5838525,-2.750357074,103.8468103,80.31121344,1.401695101,99.82384485,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.583264879,-2.659140196,3.588262165,-1.249045772,3.794733192,60,-5701.773615,-6151.737598,-5684.587203,17538.09842,,,20402.844,20402.844
3/16/2026 16:51:31.633,,238,-36116.338,None,60.002,131844.4276,132815.9073,132719.8118,132460.77,229.4287836,,47.75075771,0.833407942,132429.6431,47.75928516,0.833556774,-72.01196196,-1.256845837,167.5043444,2.923502321,,,,-159.205885,-2.778666883,101.4053253,-157.5838525,-2.750357074,103.8468103,79.75591255,1.392003272,101.2134378,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.583913848,-2.648849109,3.598243263,-1.249045772,3.794733192,60,-5748.158352,-6359.025598,-5845.694404,17952.87835,,,20402.844,20402.844
3/16/2026 16:51:31.667,,238,-36083.232,None,60.001,131820.2294,132785.3747,132700.3108,132436.0237,229.3859218,,47.76613393,0.833676308,132397.3748,47.77086938,0.833758957,-72.00224006,-1.256676158,167.5183988,2.923747617,,,,-159.205885,-2.778666883,101.4053253,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-39.19327309,-0.68405166,100.6427345,-71.56505118,3.579662019,-2.660370685,3.607799277,-1.249045772,3.794733192,60,-5695.115497,-6208.027201,-6003.230404,17906.3731,,,20402.844,20402.844
3/16/2026 16:51:31.700,,238,-35931.442,None,60.002,131847.7129,132815.337,132713.3798,132459.5213,229.4266208,,47.78778301,0.834054156,132416.792,47.78874989,0.834071031,-71.97922243,-1.256274424,167.5408712,2.924139835,,,,-159.205885,-2.778666883,101.4053253,-157.3286564,-2.745903062,102.738503,80.31121344,1.401695101,99.82384485,-39.19327309,-0.68405166,100.6427345,-63.43494882,3.579974093,-2.657969525,3.608191495,-1.107148718,2.683281573,60.01,-5699.745218,-6164.899203,-6008.500808,17873.14523,,,20420.576,20420.576
3/16/2026 16:51:31.733,,238,-36041.717,None,60.004,131860.762,132826.2193,132733.0214,132474.0478,229.4517816,,47.82024471,0.834620719,132445.9532,47.82907949,0.834774915,-71.94808679,-1.255731005,167.5745716,2.924728016,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-38.65980825,-0.674740942,99.8887381,-90,3.580677977,-2.659425532,3.599468958,-1.570796327,3.6,60.01,-5646.445557,-6221.1744,-5860.85759,17728.47755,,,20420.576,20420.576
