time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:31.767,,238,-36026.942,None,60.003,131848.028,132814.3265,132724.1191,132462.8748,229.4324293,,47.85727215,0.83526697,132433.2059,47.86627212,0.835424049,-71.91374258,-1.255131585,167.6161578,2.925453833,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.581327111,-2.658826112,3.600194775,-1.249045772,3.794733192,60,-5653.704268,-6227.740805,-5869.094392,17750.53947,,,20420.576,20420.576
3/16/2026 16:51:31.800,,238,-36058.867,None,60.001,131816.6856,132772.2082,132687.8207,132426.2759,229.3690381,,47.88386054,0.835731025,132393.8073,47.88911156,0.835822673,-71.88601423,-1.254647634,167.639241,2.925856711,,,,-158.3253509,-2.763298662,100.7213979,-157.3286564,-2.745903062,102.738503,81.09828397,1.415432073,100.8142847,-38.65980825,-0.674740942,99.8887381,-90,3.581725735,-2.670079707,3.600597653,-1.570796327,3.6,60,-5681.46118,-6080.083206,-5872.276799,17633.82118,,,20420.576,20420.576
3/16/2026 16:51:31.833,,238,-35851.234,None,60.001,131817.5421,132779.6719,132682.6852,132427.3394,229.3708801,,47.89119551,0.835859044,132394.6622,47.89647861,0.835951252,-71.87617124,-1.254475842,167.6493646,2.926033401,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-39.09385889,-0.682316555,98.95453501,-71.56505118,3.581854314,-2.658170369,3.608349956,-1.249045772,3.794733192,60,-5658.391829,-6233.903998,-5908.204808,17800.50063,,,20420.576,20420.576
3/16/2026 16:51:31.867,,238,-35857.31,None,60.002,131853.1589,132809.9478,132724.4451,132463.2227,229.4330318,,47.90512071,0.836102085,132430.276,47.91046334,0.836195331,-71.86955185,-1.254360312,167.6639175,2.926287396,,,,-159.205885,-2.778666883,101.4053253,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-39.09385889,-0.682316555,98.95453501,-90,3.582098393,-2.658054839,3.608603951,-1.570796327,2.4,60,-5726.142689,-6236.697597,-5913.043194,17875.88348,,,20420.576,20420.576
3/16/2026 16:51:31.900,,238,-36003.197,None,60.005,131875.3162,132839.6824,132736.5885,132484.5679,229.4700028,,47.94873843,0.836863358,132452.4238,47.95427104,0.83695992,-71.81383435,-1.253387858,167.7127793,2.927140196,,,,-158.5747062,-2.767650734,101.8375176,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-38.65980825,-0.674740942,99.8887381,-90,3.582862982,-2.657082385,3.601881138,-1.570796327,3.6,60.01,-5760.836426,-6249.643201,-5889.686401,17900.16603,,,20366.885,20366.885
3/16/2026 16:51:31.933,,238,-36257.602,None,60.003,131855.6265,132820.3308,132716.1916,132464.7551,229.435686,,47.99349145,0.837644445,132423.806,48.00271032,0.837805345,-71.77294615,-1.252674224,167.7532747,2.927846974,,,,-158.5747062,-2.767650734,101.8375176,-156.974508,-2.739722006,104.3103063,81.09828397,1.415432073,100.8142847,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.577527351,-2.668106297,3.602587916,-1.249045772,3.794733192,60,-5694.447836,-6105.816002,-5897.174394,17697.43823,,,20366.885,20366.885
3/16/2026 16:51:31.967,,238,-36039.168,None,60.001,131824.4094,132770.8546,132680.0213,132425.7815,229.3681817,,48.01626161,0.83804186,132392.5804,48.02558081,0.83820451,-71.75501019,-1.252361183,167.7763967,2.928250529,,,,-158.3253509,-2.763298662,100.7213979,-156.974508,-2.739722006,104.3103063,80.31121344,1.401695101,99.82384485,-38.65980825,-0.674740942,99.8887381,-90,3.577926516,-2.654056284,3.602991471,-1.570796327,2.4,60,-5635.534255,-6208.703992,-5900.356797,17744.59504,,,20366.885,20366.885
3/16/2026 16:51:32.000,,238,-35812.915,None,60,131833.331,132789.7667,132689.2093,132438.1309,229.3895716,,48.01973525,0.838102486,132401.5007,48.02906879,0.838265387,-71.74679639,-1.252217825,167.7825579,2.928358064,,,,-158.962489,-2.77441882,100.2843956,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-39.09385889,-0.682316555,98.95453501,-90,3.584168449,-2.655912352,3.610674619,-1.570796327,2.4,60,-5686.465468,-6261.1776,-5935.737607,17883.38067,,,20366.885,20366.885
3/16/2026 16:51:32.033,,238,-35970.984,None,60.003,131870.8283,132819.9665,132737.7059,132476.8627,229.456657,,48.04442749,0.838533447,132447.0095,48.05774208,0.83876583,-71.72383739,-1.251817115,167.8082885,2.928807146,,,,-158.3253509,-2.763298662,100.7213979,-157.3286564,-2.745903062,102.738503,80.42577211,1.403694527,101.0069305,-38.65980825,-0.674740942,99.8887381,-90,3.584668892,-2.655511642,3.603548088,-1.570796327,2.4,60,-5719.240132,-6267.355197,-5909.529594,17896.12492,,,20366.885,20366.885
3/16/2026 16:51:32.067,,238,-36178.862,None,60.004,131868.2856,132823.4732,132738.4029,132477.4237,229.4576287,,48.09960566,0.839496488,132445.3574,48.10579879,0.839604578,-71.6698145,-1.250874237,167.8560424,2.92964061,,,,-158.5747062,-2.767650734,101.8375176,-156.974508,-2.739722006,104.3103063,80.42577211,1.403694527,101.0069305,-38.65980825,-0.674740942,99.8887381,-90,3.579326584,-2.654568764,3.604381552,-1.570796327,2.4,60,-5717.363603,-6278.702404,-5919.451197,17915.5172,,,20366.885,20366.885
3/16/2026 16:51:32.100,,238,-36204.25,None,60.003,131830.0825,132774.0199,132680.5249,132428.89,229.3735658,,48.13399758,0.84009674,132390.2005,48.13993982,0.840200452,-71.63546523,-1.250274729,167.8983663,2.930379301,,,,-158.3253509,-2.763298662,100.7213979,-156.974508,-2.739722006,104.3103063,81.09828397,1.415432073,100.8142847,-38.65980825,-0.674740942,99.8887381,-71.56505118,3.579922458,-2.665706802,3.605120243,-1.249045772,3.794733192,60,-5659.54302,-6132.254403,-5925.628796,17717.42622,,,20393.131,20393.131
3/16/2026 16:51:32.133,,238,-36195.509,None,60,131796.1923,132743.6361,132666.2761,132402.7316,229.3282583,,48.13826745,0.840171263,132365.247,48.14074803,0.840214558,-71.62565388,-1.250103489,167.9023472,2.930448781,,,,-158.3253509,-2.763298662,100.7213979,-156.974508,-2.739722006,104.3103063,81.09828397,1.415432073,100.8142847,-38.65980825,-0.674740942,99.8887381,-90,3.579936564,-2.665535562,3.605189723,-1.570796327,2.4,60,-5658.646566,-6132.888002,-5925.816002,17717.35057,,,20393.131,20393.131
3/16/2026 16:51:32.167,,238,-35981.366,None,60.001,131847.9581,132770.1952,132701.4768,132440.541,229.3937461,,48.1447963,0.840285213,132400.0672,48.14689952,0.840321921,-71.62400417,-1.250074696,167.9056048,2.930505636,,,,-158.3253509,-2.763298662,100.7213979,-157.3286564,-2.745903062,102.738503,81.09828397,1.415432073,100.8142847,-38.65980825,-0.674740942,99.8887381,-90,3.586224983,-2.665506769,3.605246578,-1.570796327,3.6,60,-5735.953649,-6134.457602,-5928.062394,17798.47364,,,20393.131,20393.131
3/16/2026 16:51:32.200,,238,-36016.2,None,60.004,131877.5891,132823.2618,132745.0853,132482.6719,229.4667188,,48.17677592,0.840843363,132446.6398,48.17942114,0.840889531,-71.58796818,-1.24944575,167.9414179,2.931130693,,,,-158.3253509,-2.763298662,100.7213979,-156.7139351,-2.735174151,103.2069765,80.42577211,1.403694527,101.0069305,-38.11827637,-0.665289428,99.14353232,-63.43494882,3.576063682,-2.653140277,3.596420121,-1.107148718,2.683281573,60.01,-5615.30335,-6295.622395,-5781.643198,17692.56894,,,20393.131,20393.131
3/16/2026 16:51:32.233,,238,-36054.835,None,60.004,131867.2875,132823.2651,132746.0394,132479.5736,229.4613524,,48.2284975,0.841746075,132436.3325,48.23136612,0.841796142,-71.53886032,-1.248588656,167.9891683,2.931964095,,,,-158.5747062,-2.767650734,101.8375176,-156.974508,-2.739722006,104.3103063,79.75591255,1.392003272,101.2134378,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.581518148,-2.640591928,3.597253523,-1.249045772,3.794733192,60,-5743.731013,-6456.959995,-5791.535999,17992.22701,,,20393.131,20393.131
3/16/2026 16:51:32.267,,238,-36024.941,None,60.001,131803.359,132758.8072,132695.8595,132420.0607,229.3582731,,48.25561222,0.842219316,132380.3897,48.26249142,0.842339381,-71.50773085,-1.248045344,168.0163414,2.932438355,,,,-158.3253509,-2.763298662,100.7213979,-156.7139351,-2.735174151,103.2069765,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-63.43494882,3.577513532,-2.663477417,3.597727783,-1.107148718,2.683281573,60,-5630.024241,-6158.059201,-5794.948802,17583.03224,,,20393.131,20393.131
3/16/2026 16:51:32.300,,238,-36124.286,None,60,131795.3707,132736.0466,132679.1395,132404.2193,229.330835,,48.26336349,0.842354601,132364.4115,48.26638421,0.842407322,-71.50444501,-1.247987995,168.0254037,2.932596521,,,,-158.3253509,-2.763298662,100.7213979,-156.974508,-2.739722006,104.3103063,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.582129328,-2.663420068,3.597885949,-1.249045772,3.794733192,60,-5685.067113,-6157.684803,-5796.086399,17638.83831,,,20326.043,20326.043
3/16/2026 16:51:32.333,,238,-36008.971,None,60.002,131822.2378,132774.0395,132695.1541,132431.1794,229.3775313,,48.27719146,0.842595945,132400.2336,48.27680005,0.842589113,-71.48808699,-1.247702494,168.0427598,2.932899442,,,,-158.3253509,-2.763298662,100.7213979,-156.974508,-2.739722006,104.3103063,80.99149626,1.413568276,99.62891147,-38.65980825,-0.674740942,99.8887381,-90,3.582311119,-2.66127077,3.607640384,-1.570796327,3.6,60.01,-5688.798399,-6112.252799,-5956.142396,17757.19359,,,20326.043,20326.043
3/16/2026 16:51:32.367,,238,-35969.17,None,60.003,131844.0573,132777.9801,132724.7413,132449.6186,229.4094688,,48.31730307,0.843296024,132414.0733,48.3131929,0.843224288,-71.45042702,-1.247045203,168.0825279,2.933593526,,,,-158.3253509,-2.763298662,100.7213979,-156.7139351,-2.735174151,103.2069765,80.31121344,1.401695101,99.82384485,-37.69424047,-0.657888605,100.0903592,-63.43494882,3.578398439,-2.648740304,3.591482131,-1.107148718,2.683281573,60,-5642.152813,-6271.200003,-5776.963196,17690.31601,,,20326.043,20326.043
3/16/2026 16:51:32.400,,238,-36032.472,None,60.002,131823.0805,132766.7793,132698.1492,132430.0331,229.3755459,,48.34705445,0.843815284,132401.077,48.34696936,0.843813799,-71.41602713,-1.246444812,168.1118757,2.934105742,,,,-158.3253509,-2.763298662,100.7213979,-156.7139351,-2.735174151,103.2069765,81.09828397,1.415432073,100.8142847,-38.65980825,-0.674740942,99.8887381,-90,3.57898795,-2.661876885,3.608846684,-1.570796327,2.4,60,-5648.721422,-6177.441602,-5970.556797,17796.71982,,,20326.043,20326.043
3/16/2026 16:51:32.433,,238,-36180.994,None,60,131807.1309,132747.8564,132681.4642,132412.8444,229.3457741,,48.35869677,0.844018481,132377.1536,48.35476446,0.843949849,-71.40781657,-1.246301511,168.1209498,2.934264115,,,,-157.6937949,-2.752275932,101.1707468,-156.7139351,-2.735174151,103.2069765,81.09828397,1.415432073,100.8142847,-38.23382518,-0.667306135,100.8285674,-71.56505118,3.579124,-2.661733584,3.60157025,-1.249045772,3.794733192,60,-5674.547368,-6178.262397,-5938.905595,17791.71536,,,20326.043,20326.043
3/16/2026 16:51:32.467,,238,-36097.906,None,60.001,131817.0936,132755.5103,132693.2072,132422.6301,229.3627235,,48.36214768,0.84407871,132386.1216,48.36559434,0.844138866,-71.39799901,-1.246130162,168.1220164,2.934282731,,,,-157.6937949,-2.752275932,101.1707468,-156.974508,-2.739722006,104.3103063,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-90,3.583860872,-2.661562235,3.599572159,-1.570796327,3.6,60,-5732.335317,-6180.652802,-5816.6064,17729.59452,,,20326.043,20326.043
3/16/2026 16:51:32.500,,238,-35945.28,None,60.003,131847.0101,132778.4952,132727.8475,132451.808,229.4132611,,48.3944887,0.844643168,132416.0335,48.39807416,0.844705746,-71.36855313,-1.245616235,168.1516274,2.934799541,,,,-157.6937949,-2.752275932,101.1707468,-156.7139351,-2.735174151,103.2069765,80.31121344,1.401695101,99.82384485,-37.69424047,-0.657888605,100.0903592,-90,3.579879897,-2.647311336,3.592688146,-1.570796327,3.6,60,-5685.384954,-6287.90399,-5791.521602,17764.81055,,,20258.379,20258.379
3/16/2026 16:51:32.533,,238,-35890.934,None,60.003,131827.1654,132775.0915,132717.4611,132440.6168,229.3938773,,48.43890832,0.845418436,132405.1615,48.43922597,0.84542398,-71.32433467,-1.244844477,168.1983227,2.935614527,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,80.31121344,1.401695101,99.82384485,-38.11827637,-0.665289428,99.14353232,-90,3.569967392,-2.646539578,3.600903955,-1.570796327,3.6,60,-5564.408275,-6296.745596,-5833.382405,17694.53628,,,20258.379,20258.379
3/16/2026 16:51:32.567,,238,-36049.709,None,60.001,131787.3682,132737.3094,132684.1579,132403.6624,229.3298705,,48.45834158,0.845757611,132365.364,48.45874455,0.845764644,-71.30788611,-1.244557395,168.2164923,2.935931646,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,80.99149626,1.413568276,99.62891147,-37.1466867,-0.648331989,99.36115941,-90,3.570308056,-2.658125671,3.584263635,-1.570796327,3.6,60,-5566.885227,-6147.417602,-5647.276793,17361.57962,,,20258.379,20258.379
3/16/2026 16:51:32.600,,238,-35959.522,None,60,131786.3455,132737.3094,132684.1579,132403.3231,229.3292827,,48.45100901,0.845629633,132364.3414,48.45137982,0.845636105,-71.30788611,-1.244557395,168.2164923,2.935931646,,,,-158.3253509,-2.763298662,100.7213979,-156.7139351,-2.735174151,103.2069765,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-90,3.580810256,-2.659989468,3.601221074,-1.570796327,2.4,60,-5669.152433,-6198.465604,-5835.657597,17703.27563,,,20258.379,20258.379
3/16/2026 16:51:32.633,,238,-35962.877,None,60.002,131823.299,132775.432,132702.754,132434.5353,229.3833438,,48.47211662,0.84599803,132401.2946,48.47257988,0.846006116,-71.29158459,-1.24427288,168.2287523,2.936145624,,,,-158.3253509,-2.763298662,100.7213979,-156.7139351,-2.735174151,103.2069765,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-90,3.581180267,-2.659704953,3.601435052,-1.570796327,2.4,60.01,-5675.200738,-6203.620799,-5838.998404,17717.81994,,,20258.379,20258.379
3/16/2026 16:51:32.667,,238,-36267.322,None,60.003,131853.3549,132806.2553,132744.3894,132468.7153,229.4425452,,48.50442901,0.846561988,132431.3498,48.50503382,0.846572544,-71.25235623,-1.243588216,168.2695295,2.936857321,,,,-157.6937949,-2.752275932,101.1707468,-156.7139351,-2.735174151,103.2069765,81.20258929,1.417252544,102,-37.69424047,-0.657888605,100.0903592,-90,3.581746695,-2.66084076,3.594745926,-1.570796327,3.6,60,-5708.680234,-6264.403201,-5816.836803,17789.92024,,,20258.379,20258.379
3/16/2026 16:51:32.700,,238,-36080.986,None,60.002,131823.6458,132780.1057,132718.0193,132441.3112,229.39508,,48.53808574,0.847149409,132410.6324,48.53538483,0.847102269,-71.22118238,-1.24304413,168.2989102,2.937370111,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,81.09828397,1.415432073,100.8142847,-37.1466867,-0.648331989,99.36115941,-71.56505118,3.566907663,-2.658476203,3.5857021,-1.249045772,3.794733192,60,-5527.327446,-6218.409594,-5665.852793,17411.58983,,,20274.78,20274.78
3/16/2026 16:51:32.733,,238,-35935.315,None,60.001,131791.8672,132749.8871,132675.4694,132406.4562,229.3347095,,48.55021649,0.84736113,132369.8607,48.55102238,0.847375196,-71.21127692,-1.242871247,168.3109808,2.937580782,,,,-157.6937949,-2.752275932,101.1707468,-157.3286564,-2.745903062,102.738503,81.09828397,1.415432073,100.8142847,-37.1466867,-0.648331989,99.36115941,-63.43494882,3.593278258,-2.65830332,3.585912771,-1.107148718,2.683281573,60,-5845.358013,-6219.043199,-5666.543996,17730.94521,,,20274.78,20274.78
3/16/2026 16:51:32.767,,238,-36015.163,None,60.001,131783.9241,132753.7525,132675.4694,132405.1127,229.3323824,,48.55365459,0.847421136,132378.8554,48.55493294,0.847443448,-71.20637377,-1.242785671,168.3109808,2.937580782,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.56859203,-0.655695626,98.4073168,-71.56505118,3.57198686,-2.658217744,3.593276408,-1.249045772,3.794733192,60,-5587.893989,-6220.238396,-5698.799994,17506.93238,,,20274.78,20274.78
3/16/2026 16:51:32.800,,238,-35898.725,None,60.002,131811.9679,132780.5829,132712.7613,132435.8399,229.3856035,,48.57518911,0.847796985,132398.9584,48.57265319,0.847752725,-71.18843387,-1.24247256,168.3354724,2.938008242,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,80.99149626,1.413568276,99.62891147,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.572296137,-2.656040836,3.60329767,-1.249045772,3.794733192,60,-5592.50722,-6173.827202,-5861.390404,17627.72483,,,20274.78,20274.78
3/16/2026 16:51:32.833,,238,-36048.586,None,60.002,131825.2172,132792.4603,132724.15,132448.0092,229.4066812,,48.60061186,0.848240695,132411.1441,48.60555083,0.848326897,-71.15735797,-1.241930184,168.3629337,2.938487531,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,80.99149626,1.413568276,99.62891147,-37.69424047,-0.657888605,100.0903592,-71.56505118,3.572870309,-2.65549846,3.596376136,-1.249045772,3.794733192,60,-5600.01024,-6180.724793,-5835.412798,17616.14783,,,20274.78,20274.78
3/16/2026 16:51:32.867,,238,-36036.778,None,60.001,131802.4871,132781.38,132690.9679,132425.6816,229.3680088,,48.62695892,0.848700538,132389.4827,48.62465339,0.848660299,-71.13931158,-1.241615215,168.3811436,2.938805354,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,80.99149626,1.413568276,99.62891147,-37.69424047,-0.657888605,100.0903592,-90,3.573203711,-2.655183491,3.596693959,-1.570796327,3.6,60,-5603.150478,-6183.892793,-5837.745596,17624.78887,,,20274.78,20274.78
3/16/2026 16:51:32.900,,238,-36035.179,None,60,131777.619,132758.6689,132676.7973,132405.1076,229.3323736,,48.6274236,0.848708649,132372.5461,48.62903505,0.848736774,-71.13596321,-1.241556775,168.3851759,2.938875731,,,,-157.6937949,-2.752275932,101.1707468,-156.7139351,-2.735174151,103.2069765,80.99149626,1.413568276,99.62891147,-36.73282666,-0.641108769,100.3202871,-90,3.583910925,-2.655125051,3.5799845,-1.570796327,2.4,60,-5732.353314,-6183.518394,-5649.955207,17565.82691,,,20274.78,20274.78
3/16/2026 16:51:32.933,,238,-35809.474,None,60.001,131804.6372,132777.7854,132695.4769,132426.6996,229.3697719,,48.63818658,0.848896498,132382.6273,48.63937816,0.848917295,-71.1278373,-1.241414951,168.3974129,2.939089306,,,,-157.4329909,-2.747724043,100.061581,-156.4477363,-2.730528106,102.1058275,80.99149626,1.413568276,99.62891147,-37.69424047,-0.657888605,100.0903592,-90,3.579445401,-2.654983227,3.596977911,-1.570796327,3.6,60,-5616.423713,-6186.067194,-5841.331196,17643.8221,,,20250.706,20250.706
3/16/2026 16:51:32.967,,238,-36028.411,None,60.002,131833.8247,132812.4448,132723.5077,132457.3294,229.4228243,,48.65923891,0.849263931,132419.7396,48.66443813,0.849354674,-71.10012049,-1.240931201,168.4157619,2.939409557,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-63.43494882,3.573898086,-2.656363274,3.604698985,-1.107148718,2.683281573,60,-5612.879132,-6244.963198,-5878.368004,17736.21033,,,20250.706,20250.706
3/16/2026 16:51:33.000,,238,-36173.246,None,60.002,131812.2312,132797.8383,132725.6337,132445.994,229.4031909,,48.68512181,0.849715672,132415.0759,48.69091106,0.849816714,-71.07059796,-1.240415936,168.4371009,2.939781994,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.69424047,-0.657888605,100.0903592,-63.43494882,3.574360126,-2.655848009,3.597670599,-1.107148718,2.683281573,60,-5618.301145,-6250.377597,-5850.9216,17719.60034,,,20250.706,20250.706
3/16/2026 16:51:33.033,,238,-36251.856,None,60,131795.2958,132763.7857,132683.1513,132414.8046,229.3491692,,48.68996724,0.849800241,132373.2831,48.69138599,0.849825003,-71.06555796,-1.240327971,168.4492151,2.939993426,,,,-157.6937949,-2.752275932,101.1707468,-156.7139351,-2.735174151,103.2069765,81.77327754,1.427212933,100.6355802,-37.2781742,-0.650626879,101.0425653,-90,3.584999154,-2.667540904,3.590620305,-1.570796327,3.6,60,-5745.55316,-6099.120004,-5819.688006,17664.36117,,,20250.706,20250.706
3/16/2026 16:51:33.067,,238,-36196.214,None,60,131795.2958,132767.3514,132673.7979,132412.8723,229.3458224,,48.68996724,0.849800241,132373.2831,48.69138599,0.849825003,-71.07703513,-1.240528286,168.4431001,2.939886699,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-38.23382518,-0.667306135,100.8285674,-71.56505118,3.574368415,-2.655960359,3.607192834,-1.249045772,3.794733192,60,-5616.628673,-6247.612794,-6005.865598,17870.10707,,,20250.706,20250.706
3/16/2026 16:51:33.100,,238,-35915.141,None,60.001,131831.3555,132801.7316,132706.6653,132447.3043,229.4054603,,48.6963503,0.849911646,132408.2469,48.70515696,0.850065352,-71.06570069,-1.240330462,168.4512899,2.940029638,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,80.99149626,1.413568276,99.62891147,-37.69424047,-0.657888605,100.0903592,-90,3.569870746,-2.653898738,3.597918243,-1.570796327,3.6,60,-5563.360243,-6199.862401,-5853.038393,17616.26104,,,20250.706,20250.706
3/16/2026 16:51:33.133,,238,-35979.264,None,60.002,131851.59,132825.1119,132718.1826,132465.6787,229.4372858,,48.72518518,0.85041491,132429.5752,48.7267577,0.850442356,-71.0363231,-1.239817727,168.4787424,2.940508775,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.56859203,-0.655695626,98.4073168,-90,3.574985768,-2.6552498,3.596204401,-1.570796327,3.6,60,-5626.524812,-6258.743994,-5735.015998,17620.2848,,,20181.282,20181.282
3/16/2026 16:51:33.167,,238,-36102.787,None,60.001,131830.0628,132802.7726,132706.2118,132447.0718,229.4050577,,48.74422103,0.850747148,132406.9369,48.75323725,0.850904511,-71.01658711,-1.239473269,168.5041254,2.940951791,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,80.42577211,1.403694527,101.0069305,-37.69424047,-0.657888605,100.0903592,-71.56505118,3.575447923,-2.643167796,3.598840396,-1.249045772,3.794733192,60,-5631.180901,-6412.463999,-5864.011197,17907.6561,,,20181.282,20181.282
3/16/2026 16:51:33.200,,238,-36114.552,None,60,131796.1945,132776.1744,132670.9341,132415.1629,229.3497899,,48.74860514,0.850823665,132382.0899,48.75420312,0.850921369,-71.01811483,-1.239499932,168.5010269,2.940897712,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.1466867,-0.648331989,99.36115941,-90,3.575464781,-2.654932005,3.589229701,-1.570796327,3.6,60,-5630.329037,-6260.198404,-5705.798392,17596.32583,,,20181.282,20181.282
3/16/2026 16:51:33.233,,238,-36048.182,None,60,131812.0187,132787.5219,132696.8448,132432.8596,229.3804413,,48.74079662,0.850687381,132397.9159,48.74635922,0.850784467,-71.01979901,-1.239529327,168.4980154,2.940845151,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.77327754,1.427212933,100.6355802,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.575327879,-2.66674226,3.606134579,-1.249045772,3.794733192,60,-5629.338213,-6109.704001,-5894.078402,17633.12062,,,20181.282,20181.282
3/16/2026 16:51:33.267,,238,-36138.917,None,60.002,131849.2228,132814.4875,132722.5616,132462.8048,229.4323081,,48.76229949,0.851062677,132418.1812,48.76747217,0.851152957,-71.00190147,-1.239216956,168.5214195,2.941253631,,,,-157.0678996,-2.741351997,101.6322783,-156.7139351,-2.735174151,103.2069765,82.45057823,1.43903406,100.4708913,-37.69424047,-0.657888605,100.0903592,-71.56505118,3.586327108,-2.678251016,3.599142236,-1.249045772,3.794733192,60.01,-5789.85969,-5963.9616,-5868.331197,17622.15249,,,20181.282,20181.282
3/16/2026 16:51:33.300,,238,-36030.499,None,60.003,131845.7961,132811.3427,132722.3956,132460.5614,229.4284224,,48.79502736,0.851633886,132431.6809,48.80082952,0.851735153,-70.97405644,-1.238730968,168.5478342,2.941714653,,,,-157.6937949,-2.752275932,101.1707468,-156.4477363,-2.730528106,102.1058275,82.35959324,1.437446073,99.2814182,-37.2781742,-0.650626879,101.0425653,-71.56505118,3.582263259,-2.676177041,3.592341532,-1.249045772,3.794733192,60,-5714.955108,-5917.665599,-5842.195197,17474.8159,,,20181.282,20181.282
3/16/2026 16:51:33.333,,238,-36013.45,None,60.001,131806.2831,132773.7943,132689.3498,132423.8653,229.3648628,,48.81114338,0.851915164,132383.1325,48.82045412,0.852077667,-70.95751302,-1.238442231,168.5660905,2.942033286,,,,-156.8014095,-2.736700867,100.528205,-155.2248594,-2.709184878,103.0883117,81.67434967,1.425486316,99.4480769,-37.1466867,-0.648331989,99.36115941,-63.43494882,3.561262545,-2.663928547,3.590365275,-1.107148718,2.683281573,60,-5422.56179,-6070.003202,-5720.083199,17212.64819,,,20181.282,20181.282
3/16/2026 16:51:33.367,,238,-36096.725,None,60,131804.026,132769.8796,132665.8262,132413.9515,229.3476916,,48.80381465,0.851787253,132382.0056,48.80573255,0.851820727,-70.96240814,-1.238527667,168.5640357,2.941997424,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.1466867,-0.648331989,99.36115941,-71.56505118,3.576364139,-2.65395974,3.590329413,-1.249045772,3.794733192,60,-5641.252386,-6271.401601,-5718.643203,17631.29719,,,20197.548,20197.548
3/16/2026 16:51:33.400,,238,-36003.946,None,60,131846.9221,132792.5671,132717.6325,132453.0693,229.4154457,,48.80284037,0.851770249,132415.872,48.80818808,0.851863584,-70.9657859,-1.23858662,168.557989,2.941891888,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,81.09828397,1.415432073,100.8142847,-37.1466867,-0.648331989,99.36115941,-63.43494882,3.571668978,-2.654018693,3.590223877,-1.107148718,2.683281573,60,-5585.58606,-6271.776,-5719.622397,17576.98446,,,20197.548,20197.548
3/16/2026 16:51:33.433,,238,-36037.21,None,60.003,131876.2793,132838.7501,132752.7936,132489.988,229.4793907,,48.83116581,0.852264621,132454.2567,48.83320253,0.852300168,-70.93980495,-1.238133167,168.5874799,2.942406601,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,81.09828397,1.415432073,100.8142847,-37.69424047,-0.657888605,100.0903592,-90,3.572105562,-2.65356524,3.600295206,-1.570796327,2.4,60,-5592.522341,-6279.321599,-5883.407997,17755.25194,,,20197.548,20197.548
3/16/2026 16:51:33.467,,238,-36095.659,None,60.002,131863.9027,132824.3351,132717.4068,132469.2454,229.4434634,,48.85754177,0.852724968,132432.8405,48.86312481,0.852822411,-70.91027077,-1.237617699,168.6108203,2.942813969,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.1466867,-0.648331989,99.36115941,-90,3.577365823,-2.653049772,3.591145958,-1.570796327,3.6,60,-5655.588099,-6284.735992,-5730.5664,17670.89049,,,20197.548,20197.548
3/16/2026 16:51:33.500,,238,-35972.266,None,60,131813.1068,132775.0502,132677.3774,132422.5504,229.3625853,,48.85902419,0.852750841,132382.0442,48.86461578,0.852848433,-70.90839009,-1.237584874,168.6179105,2.942937716,,,,-157.4329909,-2.747724043,100.061581,-155.2248594,-2.709184878,103.0883117,81.09828397,1.415432073,100.8142847,-38.11827637,-0.665289428,99.14353232,-71.56505118,3.562033311,-2.653016947,3.608227144,-1.249045772,3.794733192,60,-5406.669656,-6282.792,-5917.809606,17607.27126,,,20197.548,20197.548
3/16/2026 16:51:33.533,,238,-36063.979,None,60,131819.8596,132771.1258,132679.7462,132424.2705,229.3655647,,48.8551131,0.85268258,132389.9395,48.85332792,0.852651423,-70.91328371,-1.237670284,168.6128304,2.942849051,,,,-157.0678996,-2.741351997,101.6322783,-155.8333702,-2.719805394,102.5912277,81.77327754,1.427212933,100.6355802,-37.69424047,-0.657888605,100.0903592,-90,3.572456817,-2.664883217,3.600737656,-1.570796327,3.6,60,-5619.601465,-6131.030405,-5885.438401,17636.07027,,,20197.548,20197.548
3/16/2026 16:51:33.567,,238,-35933.774,None,60.002,131857.1543,132809.5076,132722.0669,132463.6069,229.4336974,,48.86877759,0.85292107,132426.0896,48.87440939,0.853019364,-70.89710001,-1.237387825,168.6270784,2.943097725,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-37.56859203,-0.655695626,98.4073168,-71.56505118,3.577562776,-2.652819898,3.598793351,-1.249045772,3.794733192,60.01,-5657.691794,-6286.752002,-5765.543992,17709.98779,,,20129.556,20129.556
3/16/2026 16:51:33.600,,238,-36011.405,None,60.003,131870.802,132821.7511,132743.1848,132479.2803,229.4608444,,48.90149257,0.853492055,132439.7297,48.90726494,0.853592801,-70.86605737,-1.236846029,168.6606095,2.943682955,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,81.09828397,1.415432073,100.8142847,-37.69424047,-0.657888605,100.0903592,-63.43494882,3.573398195,-2.652278102,3.60157156,-1.107148718,2.683281573,60,-5607.643905,-6293.736003,-5898.182401,17799.56231,,,20129.556,20129.556
3/16/2026 16:51:33.633,,238,-36084.989,None,60.001,131839.2576,132784.275,132710.2222,132445.28,229.4019542,,48.91714489,0.853765239,132408.1816,48.92298618,0.853867189,-70.84948475,-1.236556782,168.678891,2.944002027,,,,-156.8014095,-2.736700867,100.528205,-156.1048386,-2.724543412,103.687222,81.86989765,1.428899272,101.8233765,-37.01067323,-0.645958106,97.68029484,-90,3.578410601,-2.665456054,3.589960133,-1.570796327,3.6,60,-5631.226768,-6197.126403,-5619.470393,17447.82356,,,20129.556,20129.556
3/16/2026 16:51:33.667,,238,-35989.229,None,60,131804.2357,132757.6666,132674.9229,132412.9774,229.3460044,,48.91423364,0.853714428,132382.2058,48.91663573,0.853756352,-70.85097918,-1.236582865,168.6758391,2.943948761,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,81.09828397,1.415432073,100.8142847,-37.69424047,-0.657888605,100.0903592,-71.56505118,3.573561746,-2.652014938,3.601837366,-1.249045772,3.794733192,60,-5607.197617,-6293.807998,-5898.311998,17799.31761,,,20129.556,20129.556
3/16/2026 16:51:33.700,,238,-36016.085,None,60,131821.1667,132776.4037,132689.0459,132429.5741,229.3747507,,48.91031926,0.853646109,132390.0923,48.9161319,0.853747559,-70.85926812,-1.236727534,168.6717758,2.943877843,,,,-157.4329909,-2.747724043,100.061581,-155.8333702,-2.719805394,102.5912277,81.77327754,1.427212933,100.6355802,-37.1466867,-0.648331989,99.36115941,-63.43494882,3.573552953,-2.663940467,3.592209832,-1.107148718,2.683281573,60,-5545.948794,-6142.464003,-5741.971198,17430.38399,,,20129.556,20129.556
3/16/2026 16:51:33.733,,238,-36015.106,None,60.003,131840.4197,132784.7544,132717.2799,132448.1831,229.4069826,,48.93179736,0.854020973,132410.5046,48.93034404,0.853995608,-70.83311199,-1.236271024,168.6900675,2.944197094,,,,-157.6937949,-2.752275932,101.1707468,-155.8333702,-2.719805394,102.5912277,81.77327754,1.427212933,100.6355802,-37.1466867,-0.648331989,99.36115941,-63.43494882,3.573801002,-2.663483957,3.592529083,-1.107148718,2.683281573,60,-5611.306765,-6148.2672,-5746.982402,17506.55637,,,20129.556,20129.556
3/16/2026 16:51:33.767,,238,-36158.63,None,60.001,131834.8694,132785.2445,132707.8747,132443.3639,229.3986355,,48.94644931,0.854276698,132412.8362,48.94899208,0.854321077,-70.81673935,-1.235985267,168.7103888,2.944551767,,,,-157.0678996,-2.741351997,101.6322783,-155.2248594,-2.709184878,103.0883117,81.77327754,1.427212933,100.6355802,-37.69424047,-0.657888605,100.0903592,-90,3.563505955,-2.6631982,3.602440372,-1.570796327,2.4,60,-5510.903195,-6151.680003,-5906.952006,17569.5352,,,20102.437,20102.437
3/16/2026 16:51:33.800,,238,-35924.717,None,60,131817.9392,132762.5774,132693.758,132425.4563,229.3676186,,48.95087115,0.854353873,132388.0251,48.94950008,0.854329944,-70.81333595,-1.235925867,168.7144556,2.944622746,,,,-157.4329909,-2.747724043,100.061581,-156.1048386,-2.724543412,103.687222,81.67434967,1.425486316,99.4480769,-36.59108827,-0.638634967,98.64116788,-63.43494882,3.578873356,-2.661412183,3.583257713,-1.107148718,2.683281573,60,-5609.788808,-6098.975996,-5594.860795,17303.6256,,,20102.437,20102.437
3/16/2026 16:51:33.833,,238,-36158.818,None,60,131834.8694,132781.3019,132707.8747,132442.0464,229.3963534,,48.94695477,0.854285519,132395.9059,48.94899208,0.854321077,-70.82162989,-1.236070623,168.7103888,2.944551767,,,,-157.0678996,-2.741351997,101.6322783,-155.8333702,-2.719805394,102.5912277,81.86989765,1.428899272,101.8233765,-37.1466867,-0.648331989,99.36115941,-71.56505118,3.574126471,-2.664969895,3.592883756,-1.249045772,3.794733192,60,-5640.25993,-6202.828803,-5750.784005,17593.87274,,,20102.437,20102.437
3/16/2026 16:51:33.867,,238,-35806.464,None,60.002,131864.368,132801.0246,132747.9057,132471.7959,229.4478811,,48.96791814,0.854651399,132433.2798,48.97397737,0.854757153,-70.79718012,-1.235643894,168.729682,2.944888497,,,,-157.4329909,-2.747724043,100.061581,-155.8333702,-2.719805394,102.5912277,80.99149626,1.413568276,99.62891147,-37.1466867,-0.648331989,99.36115941,-90,3.574562547,-2.64921217,3.593220486,-1.570796327,2.4,60.01,-5559.90488,-6254.5392,-5756.515195,17570.95927,,,20102.437,20102.437
3/16/2026 16:51:33.900,,238,-36099.734,None,60.003,131861.218,132794.6877,132731.5145,132463.1582,229.4329201,,49.00845766,0.855358948,132431.3068,49.00733601,0.855339371,-70.75784503,-1.234957367,168.7652428,2.94550915,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.77327754,1.427212933,100.6355802,-37.1466867,-0.648331989,99.36115941,-71.56505118,3.579882783,-2.6621703,3.593841139,-1.249045772,3.794733192,60,-5686.075737,-6164.308808,-5763.168002,17613.55255,,,20102.437,20102.437
3/16/2026 16:51:33.933,,238,-35999.222,None,60.001,131812.808,132761.2428,132696.2957,132424.1554,229.3653654,,49.02805729,0.855701026,132391.9577,49.02359985,0.855623229,-70.73634948,-1.234582199,168.7886343,2.945917408,,,,-156.8014095,-2.736700867,100.528205,-156.1048386,-2.724543412,103.687222,81.09828397,1.415432073,100.8142847,-36.59108827,-0.638634967,98.64116788,-90,3.580166641,-2.650014272,3.584552375,-1.570796327,3.6,60,-5651.704928,-6317.596803,-5610.283201,17579.58493,,,20102.437,20102.437
3/16/2026 16:51:33.967,,238,-36100.858,None,60,131793.5018,132726.7121,132675.0879,132399.1266,229.3220141,,49.01443283,0.855463234,132355.72,49.00939837,0.855375366,-70.74760189,-1.234778591,168.7815358,2.945793516,,,,-156.8014095,-2.736700867,100.528205,-156.1048386,-2.724543412,103.687222,82.45057823,1.43903406,100.4708913,-36.59108827,-0.638634967,98.64116788,-63.43494882,3.579918778,-2.673812651,3.584428483,-1.107148718,2.683281573,60,-5647.171983,-6012.9072,-5607.921595,17268.00078,,,20089.616,20089.616
3/16/2026 16:51:34.000,,238,-36255.658,None,60,131819.4888,132772.0287,132703.2999,132432.3161,229.3795,,49.00948442,0.855376868,132397.4487,49.01230387,0.855426076,-70.75443181,-1.234897795,168.7733876,2.945651303,,,,-157.0678996,-2.741351997,101.6322783,-155.2248594,-2.709184878,103.0883117,81.86989765,1.428899272,101.8233765,-37.1466867,-0.648331989,99.36115941,-90,3.564610954,-2.663797067,3.593983292,-1.570796327,2.4,60,-5523.82424,-6216.48001,-5763.628803,17503.93305,,,20089.616,20089.616
3/16/2026 16:51:34.033,,238,-36282.888,None,60.002,131855.7253,132810.5143,132745.7129,132471.3671,229.4471383,,49.03042989,0.855742435,132434.8755,49.02598432,0.855664845,-70.7382942,-1.234616141,168.7875818,2.945899039,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.77327754,1.427212933,100.6355802,-37.2781742,-0.650626879,101.0425653,-90,3.580208257,-2.661829074,3.596525918,-1.570796327,2.4,60,-5690.17734,-6169.089601,-5893.689606,17752.95655,,,20089.616,20089.616
3/16/2026 16:51:34.067,,238,-35987.688,None,60.002,131860.5087,132807.6665,132731.7315,132467.3326,229.4401503,,49.05632232,0.856194343,132430.5995,49.0554076,0.856178379,-70.71044242,-1.234130036,168.8180685,2.946431133,,,,-156.8014095,-2.736700867,100.528205,-155.8333702,-2.719805394,102.5912277,81.67434967,1.425486316,99.4480769,-36.73282666,-0.641108769,100.3202871,-90,3.575983773,-2.659616352,3.587539902,-1.570796327,2.4,60,-5602.888921,-6122.073598,-5743.224008,17468.18653,,,20089.616,20089.616
3/16/2026 16:51:34.100,,238,-35940.672,None,60,131827.8541,132762.3621,132717.6325,132436.6489,229.3870046,,49.06076415,0.856271868,132405.808,49.06380824,0.856324997,-70.70359931,-1.234010601,168.8221461,2.946502299,,,,-156.8014095,-2.736700867,100.528205,-155.2248594,-2.709184878,103.0883117,81.67434967,1.425486316,99.4480769,-37.1466867,-0.648331989,99.36115941,-90,3.565509875,-2.659496917,3.594834288,-1.570796327,2.4,60,-5475.069855,-6121.3824,-5774.342392,17370.79465,,,20089.616,20089.616
3/16/2026 16:51:34.133,,238,-36072.274,None,60,131809.7245,132762.3621,132694.0879,132422.769,229.3629639,,49.06128425,0.856280945,132388.8801,49.0569727,0.856205695,-70.70359931,-1.234010601,168.8201372,2.946467237,,,,-157.6937949,-2.752275932,101.1707468,-156.1048386,-2.724543412,103.687222,81.77327754,1.427212933,100.6355802,-37.1466867,-0.648331989,99.36115941,-90,3.580749107,-2.661223534,3.594799226,-1.570796327,3.6,60.01,-5694.758636,-6174.028801,-5772.902395,17641.68983,,,20089.616,20089.616
3/16/2026 16:51:34.167,,238,-36023.717,None,60.001,131829.0579,132781.6202,132715.3068,132442.7069,229.3974974,,49.0680893,0.856399716,132407.0109,49.07116547,0.856453405,-70.69553612,-1.233869872,168.8272284,2.946591003,,,,-156.8014095,-2.736700867,100.528205,-155.8333702,-2.719805394,102.5912277,82.45057823,1.43903406,100.4708913,-37.1466867,-0.648331989,99.36115941,-63.43494882,3.576258799,-2.672903932,3.594922992,-1.107148718,2.683281573,60.01,-5605.211502,-6026.212799,-5775.292796,17406.7171,,,20018.382,20018.382
3/16/2026 16:51:34.200,,238,-36138.859,None,60.002,131840.5404,132790.144,132727.241,132453.3515,229.4159344,,49.09346416,0.856842591,132419.7015,49.08929498,0.856769825,-70.66939144,-1.233413561,168.8546459,2.947069528,,,,-156.8014095,-2.736700867,100.528205,-155.2248594,-2.709184878,103.0883117,82.45057823,1.43903406,100.4708913,-37.1466867,-0.648331989,99.36115941,-90,3.565954703,-2.672447621,3.595401517,-1.570796327,2.4,60,-5481.041187,-6032.030402,-5781.484796,17294.55639,,,20018.382,20018.382
3/16/2026 16:51:34.233,,238,-36077.069,None,60.001,131818.1822,132779.4203,132720.287,132440.0269,229.3928556,,49.11256399,0.857175946,132397.3465,49.10847802,0.857104632,-70.65130469,-1.233097888,168.8698941,2.94733566,,,,-156.8014095,-2.736700867,100.528205,-155.2248594,-2.709184878,103.0883117,81.77327754,1.427212933,100.6355802,-37.1466867,-0.648331989,99.36115941,-90,3.56628951,-2.660310821,3.595667649,-1.570796327,2.4,60,-5484.176489,-6185.635198,-5784.336005,17454.14769,,,20018.382,20018.382
3/16/2026 16:51:34.267,,238,-36226.31,None,60,131792.184,132752.8001,132694.4221,132413.8655,229.3475427,,49.11309074,0.857185139,132380.4196,49.10559145,0.857054252,-70.65275945,-1.233123278,168.8729777,2.947389478,,,,-156.8014095,-2.736700867,100.528205,-155.2248594,-2.709184878,103.0883117,81.77327754,1.427212933,100.6355802,-36.73282666,-0.641108769,100.3202871,-90,3.56623913,-2.660336211,3.588498247,-1.570796327,2.4,60,-5482.864439,-6184.094403,-5753.116803,17420.07565,,,20018.382,20018.382
3/16/2026 16:51:34.300,,238,-36075.946,None,60,131810.327,132779.4203,132720.287,132437.4209,229.3883418,,49.11256399,0.857175946,132397.3465,49.11242121,0.857173454,-70.65130469,-1.233097888,168.8698941,2.94733566,,,,-156.8014095,-2.736700867,100.528205,-155.2248594,-2.709184878,103.0883117,81.77327754,1.427212933,100.6355802,-37.1466867,-0.648331989,99.36115941,-90,3.566358332,-2.660310821,3.595667649,-1.570796327,3.6,60,-5485.0111,-6185.635198,-5784.336005,17454.9823,,,20018.382,20018.382
3/16/2026 16:51:34.333,,238,-36226.195,None,60.001,131829.692,132802.6733,132725.1173,132453.2301,229.4157242,,49.12668564,0.857422415,132416.7115,49.12660577,0.857421021,-70.63836555,-1.232872057,168.8861425,2.947619248,,,,-157.0678996,-2.741351997,101.6322783,-155.2248594,-2.709184878,103.0883117,81.86989765,1.428899272,101.8233765,-37.1466867,-0.648331989,99.36115941,-90,3.566605899,-2.661771329,3.595951237,-1.570796327,3.6,60,-5549.097991,-6242.227202,-5787.907198,17579.23239,,,20018.382,20018.382
3/16/2026 16:51:34.367,,237,-36017.165,None,60.001,131815.2125,132795.9548,132718.1826,132443.8647,229.3995027,,49.14186373,0.857687323,132402.2321,49.14185144,0.857687108,-70.61539388,-1.232471126,168.9013926,2.947885413,,,,-156.8014095,-2.736700867,100.528205,-154.9423846,-2.704254762,102,82.45057823,1.43903406,100.4708913,-37.1466867,-0.648331989,99.36115941,-90,3.56194187,-2.671505186,3.596217402,-1.570796327,2.4,60,-5431.600176,-6043.507202,-5790.758402,17265.86578,,,19118.366,19118.366
3/16/2026 16:51:34.400,,237,-36053.078,None,60,131789.2104,132758.0126,132682.8561,132410.7576,229.3421596,,49.14292484,0.857705843,132368.3796,49.1389714,0.857636842,-70.61512244,-1.232466388,168.8984001,2.947833183,,,,-155.8977655,-2.720929304,99.91035982,-154.6538241,-2.699218431,100.914221,83.13000769,1.450892341,100.3202871,-35.61848984,-0.621659922,98.90358942,-90,3.556855273,-2.683358729,3.569493105,-1.570796327,3.6,60,-5335.353853,-5891.558408,-5445.460792,16672.37305,,,19118.366,19118.366
3/16/2026 16:51:34.433,,237,-36106.114,None,60,131780.1351,132750.0487,132675.7044,132402.6963,229.3281971,,49.13559824,0.857577969,132367.1547,49.13555804,0.857577268,-70.62489377,-1.23263693,168.8872319,2.947638261,,,,-155.8977655,-2.720929304,99.91035982,-154.6538241,-2.699218431,100.914221,83.81138404,1.462784602,100.183831,-35.61848984,-0.621659922,98.90358942,-71.56505118,3.556795699,-2.695421532,3.569298183,-1.249045772,3.794733192,60,-5334.583574,-5738.889603,-5442.840001,16516.31318,,,19118.366,19118.366
3/16/2026 16:51:34.467,,237,-35910.49,None,60.001,131815.2125,132791.9723,132706.4071,132438.6004,229.3903848,,49.14186373,0.857687323,132402.2321,49.14185144,0.857687108,-70.62027801,-1.23255637,168.9003953,2.947868006,,,,-155.8977655,-2.720929304,99.91035982,-154.9423846,-2.704254762,102,83.73650939,1.461477793,98.99090867,-36.02737339,-0.628796286,97.93058766,-90,3.56194187,-2.694034163,3.576664292,-1.570796327,3.6,60,-5398.217624,-5688.791996,-5477.500796,16564.51042,,,19118.366,19118.366
3/16/2026 16:51:34.500,,237,-35868.456,None,60.002,131829.213,132804.5633,132718.4224,132451.4667,229.4126698,,49.17062723,0.85818934,132424.0779,49.17468935,0.858260238,-70.5892572,-1.232014955,168.927808,2.948346448,,,,-155.8977655,-2.720929304,99.91035982,-154.0412307,-2.68852666,101.4337222,83.04704253,1.449444326,99.12900685,-36.02737339,-0.628796286,97.93058766,-63.43494882,3.546786898,-2.681459281,3.577142734,-1.107148718,2.683281573,60.01,-5215.441851,-5846.054398,-5483.6352,16545.13145,,,19118.366,19118.366
3/16/2026 16:51:34.533,,237,-36113.962,None,60.001,131789.9955,132782.5816,132685.6578,132420.1655,229.3584546,,49.19027605,0.858532277,132384.8571,49.19442806,0.858604743,-70.56944357,-1.231669142,168.9461591,2.948666734,,,,-155.2726856,-2.710019602,100.4063743,-154.3348085,-2.693650559,102.513999,83.04704253,1.449444326,99.12900685,-35.61848984,-0.621659922,98.90358942,-63.43494882,3.552255302,-2.681113468,3.570326656,-1.107148718,2.683281573,60,-5306.505136,-5849.164797,-5455.526397,16611.19633,,,19118.366,19118.366
3/16/2026 16:51:34.567,,237,-35947.843,None,60,131754.9048,132725.3408,132650.3258,132377.5912,229.2847138,,49.1879544,0.858491757,132341.9242,49.18814745,0.858495126,-70.57720606,-1.231804623,168.9431777,2.9486147,,,,-155.8977655,-2.720929304,99.91035982,-154.3348085,-2.693650559,102.513999,83.04704253,1.449444326,99.12900685,-36.02737339,-0.628796286,97.93058766,-71.56505118,3.552145685,-2.681248949,3.577410986,-1.249045772,3.794733192,60,-5277.249298,-5845.046399,-5483.980793,16606.27649,,,19118.366,19118.366
3/16/2026 16:51:34.600,,237,-36031.248,None,59.999,131759.0432,132732.0239,132650.0696,132381.1122,229.2908123,,49.16204042,0.858039472,132346.0627,49.16211802,0.858040827,-70.60019189,-1.232205801,168.9167488,2.948153429,,,,-154.9831065,-2.704965494,99.31767214,-154.0412307,-2.68852666,101.4337222,83.73650939,1.461477793,98.99090867,-35.04937331,-0.611726965,98.20957183,-90,3.546567487,-2.693683594,3.559880394,-1.570796327,2.4,60,-5178.797882,-5690.375999,-5291.726397,16160.90028,,,18674.464,18674.464
3/16/2026 16:51:34.633,,237,-36165.73,None,60,131809.8206,132777.2996,132701.7888,132430.3652,229.3761209,,49.1531165,0.857883721,132395.6101,49.16051181,0.858012793,-70.60707183,-1.232325879,168.9105638,2.94804548,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,83.73650939,1.461477793,98.99090867,-35.04937331,-0.611726965,98.20957183,-90,3.535957838,-2.693803672,3.559772445,-1.570796327,2.4,60,-5052.223415,-5690.894395,-5292.504005,16035.62182,,,18674.464,18674.464
3/16/2026 16:51:34.667,,237,-36318.11,None,60.001,131829.213,132804.5633,132730.1991,132455.4003,229.419483,,49.17455606,0.858257912,132416.2325,49.17468935,0.858260238,-70.5892572,-1.232014955,168.9288028,2.94836381,,,,-155.2726856,-2.710019602,100.4063743,-153.4349488,-2.677945045,101.9646998,83.81138404,1.462784602,100.183831,-35.04937331,-0.611726965,98.20957183,-90,3.536205283,-2.694799557,3.560090775,-1.570796327,2.4,60,-5111.437745,-5748.710395,-5297.428798,16157.57694,,,18674.464,18674.464
3/16/2026 16:51:34.700,,237,-36036.086,None,60,131797.8377,132774.5996,132699.7362,132424.8017,229.3664847,,49.18634535,0.858463673,132392.7,49.19047938,0.858535826,-70.57921035,-1.231839604,168.9420673,2.94859532,,,,-154.9831065,-2.704965494,99.31767214,-154.0412307,-2.68852666,101.4337222,83.73650939,1.461477793,98.99090867,-35.04937331,-0.611726965,98.20957183,-71.56505118,3.547062486,-2.693317397,3.560322285,-1.249045772,3.794733192,60,-5186.604434,-5696.539199,-5298.969594,16182.11323,,,18674.464,18674.464
3/16/2026 16:51:34.733,,237,-36254.506,None,60,131770.5919,132751.3157,132666.7076,132396.9486,229.3182418,,49.1761603,0.858285911,132365.4559,49.1802492,0.858357276,-70.59214187,-1.232065302,168.933999,2.948454501,,,,-155.2726856,-2.710019602,100.4063743,-153.7333616,-2.683153331,103.0394099,83.73650939,1.461477793,98.99090867,-35.04937331,-0.611726965,98.20957183,-90,3.541510607,-2.693543095,3.560181466,-1.570796327,3.6,60,-5174.496056,-5692.867196,-5295.974403,16163.33765,,,18674.464,18674.464
3/16/2026 16:51:34.767,,237,-36038.75,None,60,131785.0479,132769.9658,132673.6221,132410.2875,229.3413453,,49.16150726,0.858030167,132362.9885,49.16499415,0.858091025,-70.60046764,-1.232210614,168.9187413,2.948188203,,,,-155.6136289,-2.715970185,98.816193,-154.0412307,-2.68852666,101.4337222,83.73650939,1.461477793,98.99090867,-35.04937331,-0.611726965,98.20957183,-90,3.546617685,-2.693688407,3.559915168,-1.570796327,2.4,60.01,-5153.911299,-5691.945595,-5293.079995,16138.93689,,,18674.464,18674.464
3/16/2026 16:51:34.800,,237,-36065.851,None,60.002,131812.2874,132789.2575,132706.6458,132436.8024,229.3872705,,49.17169552,0.858207986,132390.2266,49.17522636,0.85826961,-70.59241988,-1.232070154,168.926813,2.948329082,,,,-154.9831065,-2.704965494,99.31767214,-154.0412307,-2.68852666,101.4337222,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.54679627,-2.705613283,3.549982715,-1.249045772,3.794733192,60.01,-5183.290783,-5544.143993,-5139.792006,15867.22678,,,18307.098,18307.098
3/16/2026 16:51:34.833,,237,-35961.768,None,60.001,131806.9206,132774.5996,132699.7362,132427.8151,229.371704,,49.18634535,0.858463673,132392.7,49.1938885,0.858595326,-70.57921035,-1.231839604,168.9420673,2.94859532,,,,-154.6871162,-2.699799488,98.23156316,-154.0412307,-2.68852666,101.4337222,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.547121986,-2.716430357,3.550248953,-1.107148718,2.683281573,60,-5130.596301,-5343.033602,-5142.686399,15616.3163,,,18307.098,18307.098
