time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:34.867,,237,-36117.72,None,60,131782.1539,132736.6579,132650.3258,132390.4143,229.306924,,49.18741791,0.858482393,132358.8495,49.19837721,0.858673669,-70.57892853,-1.231834685,168.9431777,2.9486147,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.531299615,-2.717471619,3.550268333,-1.107148718,2.683281573,60,-4965.715665,-5394.528006,-5141.001602,15501.24527,,,18307.098,18307.098
3/16/2026 16:51:34.900,,237,-36170.338,None,59.999,131770.5919,132732.0239,132633.6815,132379.4704,229.2879686,,49.16936794,0.858167362,132347.2955,49.1802492,0.858357276,-70.60019189,-1.232205801,168.9259266,2.948313611,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.536302321,-2.70574893,3.549967244,-1.249045772,3.794733192,60,-5054.55989,-5540.140795,-5136.782401,15731.48309,,,18307.098,18307.098
3/16/2026 16:51:34.933,,237,-35926.819,None,60,131794.1273,132765.9805,132661.8458,132408.0346,229.3374433,,49.16490382,0.858089448,132372.0674,49.16840536,0.858150561,-70.60535228,-1.232295867,168.9177451,2.948170818,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,85.06078446,1.484590753,97.5622878,-34.87532834,-0.608689307,96.53848973,-71.56505118,3.536095606,-2.71688662,3.556860125,-1.249045772,3.794733192,60.01,-5052.997169,-5337.302401,-5166.777597,15557.07717,,,18307.098,18307.098
3/16/2026 16:51:34.967,,237,-35978.299,None,60.001,131813.5241,132777.9394,132690.2614,132427.9575,229.3719508,,49.17509067,0.858267242,132399.3069,49.18258343,0.858398015,-70.59069924,-1.232040123,168.9359881,2.948489217,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,83.65980825,1.460139106,97.79815949,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.53634306,-2.692179229,3.55014285,-1.107148718,2.683281573,60,-5057.040797,-5641.358395,-5141.059199,15839.45839,,,18307.098,18307.098
3/16/2026 16:51:35.000,,237,-36070.243,None,60,131797.8377,132759.2926,132662.1031,132407.1164,229.3358528,,49.18348662,0.858413779,132366.6928,49.19047938,0.858535826,-70.58237259,-1.231894796,168.9441717,2.948632048,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.531161772,-2.705437925,3.550285681,-1.107148718,2.683281573,60,-4938.250667,-5544.979192,-5141.664006,15624.89387,,,18206.66,18206.66
3/16/2026 16:51:35.033,,237,-36096.653,None,60,131778.4364,132724.692,132631.3771,132378.8532,229.2868997,,49.16936794,0.858167362,132347.2955,49.17630079,0.858288363,-70.59358507,-1.23209049,168.931014,2.948402403,,,,-154.9831065,-2.704965494,99.31767214,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-35.04937331,-0.611726965,98.20957183,-71.56505118,3.530914309,-2.705633619,3.560129368,-1.249045772,3.794733192,60,-4989.110169,-5541.206399,-5293.944001,15824.26057,,,18206.66,18206.66
3/16/2026 16:51:35.067,,237,-35716.018,None,60,131785.0479,132750.6767,132661.8458,132399.9073,229.3233663,,49.15811025,0.857970878,132353.9101,49.16499415,0.858091025,-70.60851774,-1.232351115,168.9177451,2.948170818,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,83.65980825,1.460139106,97.79815949,-34.87532834,-0.608689307,96.53848973,-71.56505118,3.530716971,-2.692490221,3.556860125,-1.249045772,3.794733192,60.01,-4932.42359,-5636.563188,-5166.777597,15735.76437,,,18206.66,18206.66
3/16/2026 16:51:35.100,,237,-36128.232,None,60.001,131803.2071,132769.9658,132671.3162,132415.5421,229.3504466,,49.1682999,0.858148721,132381.1468,49.17181609,0.85821009,-70.60046764,-1.232210614,168.923827,2.948276966,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,83.73650939,1.461477793,98.99090867,-34.47221388,-0.601653633,97.52538131,-90,3.536155135,-2.693688407,3.549930599,-1.570796327,3.6,60.01,-5054.066301,-5691.945595,-5137.804803,15883.8167,,,18206.66,18206.66
3/16/2026 16:51:35.133,,237,-36174.269,None,60.001,131797.8377,132759.2926,132664.4048,132407.8851,229.3371843,,49.18348662,0.858413779,132366.6928,49.19047938,0.858535826,-70.58237259,-1.231894796,168.9390852,2.948543273,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.536480871,-2.705437925,3.550196906,-1.249045772,3.794733192,60,-5057.467419,-5544.979192,-5140.699206,15743.14582,,,18206.66,18206.66
3/16/2026 16:51:35.167,,237,-36166.291,None,60,131762.7481,132717.3618,132640.8507,132374.3621,229.2791207,,49.18062676,0.858363865,132340.686,49.18419809,0.858426197,-70.58697752,-1.231975167,168.9370963,2.948508559,,,,-154.3589942,-2.694072678,99.83105729,-153.4349488,-2.677945045,101.9646998,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-90,3.536371242,-2.705518296,3.550162192,-1.570796327,3.6,60,-5081.274331,-5542.271991,-5139.374403,15762.92073,,,18206.66,18206.66
3/16/2026 16:51:35.200,,237,-36479.318,None,59.999,131775.969,132712.7347,132638.2935,132376.3484,229.2825612,,49.15471276,0.857911581,132344.8321,49.16158248,0.85803148,-70.60824425,-1.232346341,168.9157524,2.948136037,,,,-154.3589942,-2.694072678,99.83105729,-153.4349488,-2.677945045,101.9646998,84.49452214,1.474707611,100.061581,-34.07719528,-0.594759257,98.51700361,-90,3.535976525,-2.707053952,3.542895294,-1.570796327,2.4,60,-5076.619209,-5590.540803,-5104.252793,15771.41281,,,18114.863,18114.863
3/16/2026 16:51:35.233,,237,-36304.358,None,60,131799.5132,132742.7102,132680.546,132408.2904,229.3378863,,49.14632253,0.857765143,132377.456,49.14974244,0.857824832,-70.61828922,-1.232521659,168.9034851,2.947921934,,,,-154.9831065,-2.704965494,99.31767214,-152.8350149,-2.667474223,102.5069754,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.525299055,-2.706064788,3.549575567,-1.249045772,3.794733192,60,-4921.867359,-5536.828795,-5133.945606,15592.64176,,,18114.863,18114.863
3/16/2026 16:51:35.267,,237,-36035.424,None,60.002,131827.9786,132773.9521,132694.8692,132432.9599,229.3806152,,49.16776609,0.858139404,132398.0725,49.16733308,0.858131847,-70.59558329,-1.232125366,168.9258178,2.948311713,,,,-154.0577045,-2.688814182,98.75059493,-153.4349488,-2.677945045,101.9646998,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.536076892,-2.704475534,3.549965346,-1.249045772,3.794733192,60.01,-5024.907049,-5489.913592,-5139.129603,15653.95024,,,18114.863,18114.863
3/16/2026 16:51:35.300,,237,-36067.334,None,60.001,131788.7553,132736.6579,132662.1031,132396.5382,229.3175309,,49.18348662,0.858413779,132366.6928,49.18706979,0.858476317,-70.57892853,-1.231834685,168.9441717,2.948632048,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-90,3.531102263,-2.705377814,3.550285681,-1.570796327,2.4,60,-4963.623602,-5544.748799,-5141.664006,15650.03641,,,18114.863,18114.863
3/16/2026 16:51:35.333,,237,-36279.907,None,59.999,131735.5048,132686.7501,132607.8237,132344.0614,229.2266385,,49.17043652,0.858186012,132313.4442,49.1739639,0.858247576,-70.59330725,-1.232085641,168.9290231,2.948367655,,,,-154.3589942,-2.694072678,99.83105729,-152.8350149,-2.667474223,102.5069754,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.525721799,-2.70562877,3.550021288,-1.107148718,2.683281573,60,-4950.094323,-5539.68,-5136.422401,15626.19672,,,18114.863,18114.863
3/16/2026 16:51:35.367,,237,-35916.307,None,59.998,131738.4316,132685.4847,132619.3582,132348.4623,229.2342609,,49.14111817,0.85767431,132308.5249,49.14056956,0.857664735,-70.6260751,-1.232657548,168.9035836,2.947923652,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.530290681,-2.705007716,3.549577285,-1.570796327,3.6,60,-4951.631237,-5480.006401,-5131.598399,15563.23604,,,18114.863,18114.863
3/16/2026 16:51:35.400,,237,-36200.462,None,60,131787.9866,132730.7676,132659.3053,132393.3802,229.3120611,,49.13219956,0.857518651,132358.0798,49.13161257,0.857508406,-70.63294863,-1.232777514,168.8964042,2.947798348,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.519581768,-2.706320643,3.549451981,-1.107148718,2.683281573,60,-4823.675391,-5533.286396,-5131.656,15488.61779,,,17985.901,17985.901
3/16/2026 16:51:35.433,,237,-36204.653,None,60.001,131807.3625,132765.3503,132690.0129,132421.6228,229.3609787,,49.14632253,0.857765143,132377.456,49.14579671,0.857755966,-70.62172641,-1.232581649,168.9095672,2.948028085,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.519829328,-2.706124778,3.549681718,-1.107148718,2.683281573,60,-4827.389136,-5537.059198,-5135.572806,15500.02114,,,17985.901,17985.901
3/16/2026 16:51:35.467,,237,-36017.51,None,60,131799.5132,132735.3734,132675.929,132404.2965,229.3309686,,49.1502513,0.857833713,132369.6067,49.14974244,0.857824832,-70.61168393,-1.232406375,168.9136557,2.948099444,,,,-154.0577045,-2.688814182,98.75059493,-152.8350149,-2.667474223,102.5069754,85.06078446,1.484590753,97.5622878,-34.28687698,-0.598418893,95.85739408,-90,3.525299055,-2.716997128,3.546518337,-1.570796327,3.6,60,-4893.474644,-5334.768,-5010.249596,15238.49224,,,17985.901,17985.901
3/16/2026 16:51:35.500,,237,-35975.909,None,59.999,131754.1337,132708.1259,132635.7546,132366.7151,229.2658758,,49.13665803,0.857596466,132333.3019,49.13267599,0.857526966,-70.62951245,-1.232717541,168.8944076,2.947763501,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.530152912,-2.717308294,3.549417134,-1.249045772,3.794733192,60,-4950.892404,-5330.001607,-5130.331202,15411.22521,,,17985.901,17985.901
3/16/2026 16:51:35.533,,237,-35932.262,None,60,131768.6188,132722.8106,132666.243,132386.6123,229.3003388,,49.11754489,0.857262879,132355.6384,49.11742425,0.857260773,-70.64272303,-1.23294811,168.8811476,2.94753207,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.529886719,-2.705298278,3.549185703,-1.570796327,3.6,60.01,-4922.498758,-5478.134388,-5128.761599,15529.39475,,,17985.901,17985.901
3/16/2026 16:51:35.567,,237,-36086.832,None,60.001,131786.765,132749.4315,132678.0178,132405.4624,229.332988,,49.12434393,0.857381544,132373.7846,49.1242536,0.857379968,-70.64126996,-1.232922749,168.882147,2.947549512,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.530005914,-2.706465878,3.549203145,-1.249045772,3.794733192,60,-4950.628586,-5532.335991,-5129.424003,15612.38858,,,17985.901,17985.901
3/16/2026 16:51:35.600,,237,-36290.995,None,60,131778.9123,132730.7676,132673.392,132395.0746,229.3149959,,49.13219956,0.857518651,132358.0798,49.12819867,0.857448822,-70.63294863,-1.232777514,168.892317,2.947727013,,,,-154.9831065,-2.704965494,99.31767214,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.07719528,-0.594759257,98.51700361,-71.56505118,3.530074768,-2.718414448,3.54248627,-1.249045772,3.794733192,60,-4979.304639,-5383.022403,-5100.6816,15463.00864,,,17903.98,17903.98
3/16/2026 16:51:35.633,,237,-36376.675,None,60,131751.6921,132707.5117,132654.4683,132371.9507,229.2749441,,49.11807245,0.857272086,132338.7116,49.11795415,0.857270022,-70.64589383,-1.23300345,168.8801481,2.947514626,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-33.49518467,-0.584601256,97.84968063,-63.43494882,3.519343384,-2.718640384,3.532115882,-1.107148718,2.683281573,60,-4820.073984,-5379.379206,-4941.201605,15140.6548,,,17903.98,17903.98
3/16/2026 16:51:35.667,,237,-35921.534,None,60,131764.9731,132714.2586,132651.9601,132377.7739,229.2850302,,49.09608664,0.856888362,132335.0653,49.0953433,0.856875388,-70.66887927,-1.233404622,168.8588053,2.947142123,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.51343332,-2.70575479,3.538581139,-1.570796327,2.4,60.01,-4748.068958,-5472.417592,-4967.395197,15187.88175,,,17903.98,17903.98
3/16/2026 16:51:35.700,,237,-36268.042,None,60.001,131798.8276,132756.1741,132677.8268,132411.6541,229.3437125,,49.0984382,0.856929404,132377.9895,49.09428956,0.856856997,-70.66424837,-1.233323797,168.8557235,2.947088336,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.518930359,-2.718960731,3.548741969,-1.249045772,3.794733192,60.01,-4816.485597,-5377.521608,-5123.93761,15317.94481,,,17903.98,17903.98
3/16/2026 16:51:35.733,,237,-36090.85,None,60.002,131793.4001,132745.4542,132694.4221,132411.8141,229.3439896,,49.11701746,0.857253673,132372.5651,49.11295029,0.857182688,-70.64615658,-1.233008036,168.8729777,2.947389478,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-35.04937331,-0.611726965,98.20957183,-63.43494882,3.51925605,-2.705358204,3.559116443,-1.107148718,2.683281573,60.01,-4820.245856,-5478.364799,-5284.396799,15583.00745,,,17903.98,17903.98
3/16/2026 16:51:35.767,,237,-36077.688,None,60,131751.6921,132696.1899,132654.4683,132368.1673,229.2683911,,49.11807245,0.857272086,132338.7116,49.11795415,0.857270022,-70.64417669,-1.232973481,168.8801481,2.947514626,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.529895968,-2.70651661,3.549168259,-1.107148718,2.683281573,60,-4947.987062,-5529.513591,-5128.099211,15605.59986,,,17903.98,17903.98
3/16/2026 16:51:35.800,,237,-35972.87,None,59.998,131703.9116,132683.6679,132607.1851,132332.3362,229.2063298,,49.08640228,0.856719338,132290.9308,49.08614278,0.856714809,-70.67522803,-1.233515429,168.8497107,2.946983393,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.52390758,-2.707058558,3.548637026,-1.249045772,3.794733192,60,-4873.70528,-5522.543992,-5119.963204,15516.21248,,,17903.98,17903.98
3/16/2026 16:51:35.833,,237,-36062.338,None,59.998,131740.8123,132697.8019,132637.5552,132359.4466,229.2532864,,49.05603605,0.856189347,132319.9669,49.05169918,0.856113654,-70.70481883,-1.234031886,168.8100266,2.946290774,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.518187016,-2.706382054,3.547944407,-1.249045772,3.794733192,60,-4805.343454,-5464.367989,-5112.907201,15382.61864,,,17821.554,17821.554
3/16/2026 16:51:35.867,,237,-35799.379,None,60.001,131792.7965,132751.0363,132684.643,132410.2128,229.341216,,49.05447735,0.856162143,132370.7511,49.05749467,0.856214805,-70.70188781,-1.23398073,168.814049,2.946360978,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.87532834,-0.608689307,96.53848973,-71.56505118,3.528840751,-2.706330898,3.555050285,-1.249045772,3.794733192,60,-4910.46991,-5467.16159,-5146.444792,15524.07629,,,17821.554,17821.554
3/16/2026 16:51:35.900,,237,-36006.163,None,60.001,131796.4086,132766.9073,132701.2093,132422.2488,229.362063,,49.07593627,0.856536671,132391.2882,49.07957201,0.856600127,-70.68233724,-1.233639508,168.8313075,2.946662196,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.529226073,-2.718230261,3.548315829,-1.570796327,2.4,60,-4941.84572,-5321.476801,-5119.776003,15383.09852,,,17821.554,17821.554
3/16/2026 16:51:35.933,,237,-36117.778,None,60,131770.4138,132736.32,132663.5668,132390.8287,229.3076417,,49.07698061,0.856554899,132357.433,49.07667927,0.856549639,-70.68868659,-1.233750325,168.8333804,2.946698375,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.518623001,-2.718341078,3.548352008,-1.570796327,3.6,60,-4812.002771,-5318.942401,-5118.753606,15249.69878,,,17821.554,17821.554
3/16/2026 16:51:35.967,,237,-36000.677,None,59.998,131740.8123,132731.7803,132651.6562,132375.5126,229.2811135,,49.04818721,0.856052359,132335.6959,49.05169918,0.856113654,-70.70995378,-1.234121507,168.8059478,2.946219587,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.5287396,-2.71871226,3.54787322,-1.570796327,3.6,60,-4933.884344,-5314.377606,-5112.604807,15360.86676,,,17821.554,17821.554
3/16/2026 16:51:36.000,,237,-36099.043,None,60,131772.2754,132742.5469,132670.4208,132395.8167,229.3162813,,49.03301176,0.855787497,132350.2326,49.03593541,0.855838525,-70.72804227,-1.234437211,168.7917025,2.945970959,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.517911887,-2.719027964,3.537409975,-1.570796327,2.4,60.01,-4803.098548,-5311.080002,-4954.204797,15068.38335,,,17821.554,17821.554
3/16/2026 16:51:36.033,,237,-36052.502,None,60,131798.2655,132769.1627,132684.5247,132418.0457,229.3547829,,49.03197862,0.855769466,132384.0897,49.03883614,0.855889152,-70.7265723,-1.234411555,168.7876268,2.945899824,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.517962514,-2.706761723,3.53733884,-1.249045772,3.794733192,60,-4804.942777,-5462.8416,-4953.888003,15221.67238,,,17738.34,17738.34
3/16/2026 16:51:36.067,,237,-35997.091,None,60,131772.2754,132757.8353,132672.7538,132401.7057,229.3264812,,49.03641745,0.855846938,132359.2939,49.03593541,0.855838525,-70.72486285,-1.23438172,168.7866191,2.945882236,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.512396457,-2.718972473,3.537321252,-1.249045772,3.794733192,60,-4736.309497,-5312.347198,-4953.239996,15001.89669,,,17738.34,17738.34
3/16/2026 16:51:36.100,,237,-36159.998,None,59.999,131743.9028,132726.7121,132644.4485,132372.4364,229.2757853,,49.01494721,0.855472211,132338.791,49.01830899,0.855530886,-70.74760189,-1.234778591,168.7683418,2.945563237,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.528156832,-2.720415525,3.54721687,-1.249045772,3.794733192,60,-4926.946633,-5358.931199,-5104.526401,15390.40423,,,17738.34,17738.34
3/16/2026 16:51:36.133,,237,-36201.11,None,59.999,131756.0928,132725.6511,132656.1481,132380.0338,229.2889445,,48.98903816,0.855020013,132343.1103,48.98834497,0.855007915,-70.7803612,-1.235350349,168.7429234,2.945119603,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-35.04937331,-0.611726965,98.20957183,-90,3.527633861,-2.720987283,3.556846568,-1.570796327,3.6,60,-4920.776411,-5352.048001,-5255.827202,15528.65161,,,17738.34,17738.34
3/16/2026 16:51:36.167,,237,-36186.782,None,60,131797.8268,132763.5948,132684.3728,132415.9885,229.3512198,,48.98068868,0.854874287,132375.79,48.98338231,0.8549213,-70.78058548,-1.235354263,168.7347822,2.944977512,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.07719528,-0.594759257,98.51700361,-90,3.527547246,-2.719945016,3.539736769,-1.570796327,3.6,60.01,-4920.942566,-5301.086402,-5067.993592,15290.02256,,,17738.34,17738.34
3/16/2026 16:51:36.200,,237,-36302.688,None,60.001,131808.0623,132782.8278,132705.5672,132432.8914,229.3804966,,48.98750542,0.854993262,132393.8987,48.99416478,0.85510949,-70.7725112,-1.23521334,168.7418876,2.945101525,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.517182852,-2.720850274,3.546755158,-1.570796327,2.4,60,-4795.817536,-5355.993607,-5101.387201,15253.19834,,,17738.34,17738.34
3/16/2026 16:51:36.233,,237,-36041.141,None,60,131782.0774,132756.2148,132670.2601,132403.583,229.3297329,,48.98460766,0.854942687,132367.9145,48.99125545,0.855058712,-70.77399023,-1.235239154,168.7388524,2.94504855,,,,-153.7497576,-2.683439495,97.67292358,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.511616644,-2.719829907,3.546702183,-1.249045772,3.794733192,60,-4675.52874,-5302.152006,-5099.400005,15077.08075,,,17738.34,17738.34
3/16/2026 16:51:36.267,,237,-36142.704,None,59.999,131752.5615,132725.1368,132641.9901,132373.9614,229.2784267,,48.96704959,0.85463624,132339.5783,48.96625841,0.854622432,-70.79674105,-1.235636231,168.7205645,2.944729367,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.527248378,-2.721273165,3.536168383,-1.570796327,3.6,60,-4915.977733,-5348.606403,-4938.422396,15203.00653,,,17676.534,17676.534
3/16/2026 16:51:36.300,,237,-36376.862,None,59.999,131775.0292,132739.4161,132653.7388,132390.1121,229.3064005,,48.94114227,0.854184072,132343.9475,48.94709002,0.85428788,-70.82630959,-1.236152299,168.6951499,2.944285798,,,,-154.0577045,-2.688814182,98.75059493,-152.8350149,-2.667474223,102.5069754,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.521762103,-2.721789233,3.535724814,-1.570796327,3.6,60,-4849.632266,-5343.004805,-4933.598397,15126.23547,,,17676.534,17676.534
3/16/2026 16:51:36.333,,237,-36188.741,None,60,131784.0787,132766.026,132665.506,132405.9384,229.3338125,,48.93672078,0.854106903,132368.7604,48.95051647,0.854347683,-70.82481989,-1.236126299,168.6961658,2.94430353,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.526973629,-2.721763233,3.545957163,-1.249045772,3.794733192,60,-4913.733966,-5344.387203,-5090.35681,15348.47798,,,17676.534,17676.534
3/16/2026 16:51:36.367,,237,-36037.094,None,60,131784.0787,132754.6918,132665.506,132402.1501,229.3272511,,48.94404909,0.854234806,132369.9266,48.95051647,0.854347683,-70.82311877,-1.236096609,168.6961658,2.94430353,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.526973629,-2.720687362,3.545957163,-1.570796327,3.6,60,-4887.950511,-5291.956801,-5090.35681,15270.26412,,,17676.534,17676.534
3/16/2026 16:51:36.400,,237,-36020.664,None,60,131772.6972,132746.8101,132644.3247,132388.6654,229.3038949,,48.9298958,0.853987784,132350.6657,48.93236716,0.854030918,-70.83290276,-1.236267372,168.689051,2.944179352,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.51058885,-2.720858125,3.535618368,-1.570796327,3.6,60,-4713.973762,-5289.624,-4931.985603,14935.58336,,,17676.534,17676.534
3/16/2026 16:51:36.433,,237,-35767.08,None,59.999,131760.1716,132734.5251,132646.6995,132381.1969,229.290959,,48.90057704,0.853476075,132346.0306,48.9068523,0.853585599,-70.86395987,-1.236809421,168.6575385,2.943629356,,,,-154.6871162,-2.699799488,98.23156316,-153.4349488,-2.677945045,99.2814182,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.531530644,-2.709159589,3.545282989,-1.570796327,2.4,60,-4941.915704,-5433.206393,-5081.616011,15456.73811,,,17676.534,17676.534
3/16/2026 16:51:36.467,,237,-36012.557,None,60,131783.8366,132757.1991,132660.8255,132401.3446,229.3258558,,48.89274824,0.853339437,132361.8087,48.89505648,0.853379724,-70.86735534,-1.236868683,168.6534763,2.943558456,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.509937656,-2.709218851,3.545212089,-1.570796327,3.6,60.01,-4706.430935,-5433.436793,-5081.313601,15221.18133,,,17615.832,17615.832
3/16/2026 16:51:36.500,,237,-35862.192,None,60.001,131795.1909,132776.4037,132667.8717,132413.8838,229.3475744,,48.90690575,0.853586532,132381.0484,48.91320748,0.853696518,-70.85926812,-1.236727534,168.6646583,2.943753619,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.520889289,-2.709077702,3.535192635,-1.570796327,3.6,60.01,-4840.394565,-5435.884796,-4927.809599,15204.08896,,,17615.832,17615.832
3/16/2026 16:51:36.533,,237,-36005.098,None,60,131778.2599,132738.4593,132641.9814,132386.9374,229.3009019,,48.90790692,0.853604006,132347.1861,48.91371103,0.853705307,-70.85906635,-1.236724013,168.667703,2.94380676,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.520898078,-2.710267142,3.535245776,-1.107148718,2.683281573,60,-4839.263123,-5486.601592,-4927.4784,15253.34312,,,17615.832,17615.832
3/16/2026 16:51:36.567,,237,-36000.59,None,59.998,131731.8904,132692.1915,132606.7247,132344.3137,229.2270753,,48.88691297,0.853237592,132309.863,48.88919651,0.853277448,-70.88503882,-1.237177318,168.6382088,2.943291988,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.50983538,-2.709527486,3.544945621,-1.107148718,2.683281573,60,-4703.337188,-5427.143994,-5076.072002,15206.55318,,,17615.832,17615.832
3/16/2026 16:51:36.600,,237,-36013.133,None,59.999,131761.1678,132710.5006,132618.558,132364.0992,229.2613448,,48.85317657,0.852648781,132330.1065,48.85874511,0.852745971,-70.9097091,-1.237607895,168.6127947,2.942848429,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.519938742,-2.711151024,3.534287445,-1.249045772,3.794733192,60,-4826.991145,-5474.908802,-4915.238399,15217.13835,,,17615.832,17615.832
3/16/2026 16:51:36.633,,237,-35983.051,None,60,131802.9274,132763.2797,132682.1159,132416.8217,229.3526629,,48.84436731,0.852495031,132379.7643,48.85382369,0.852660076,-70.92307182,-1.237841119,168.6077504,2.94276039,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.28940686,1.471127674,96.47880596,-34.47221388,-0.601653633,97.52538131,-90,3.514733438,-2.708968793,3.544414023,-1.570796327,3.6,60,-4765.503101,-5370.163201,-5072.630408,15208.29671,,,17615.832,17615.832
3/16/2026 16:51:36.667,,237,-36131.544,None,60.001,131814.2517,132782.9021,132686.774,132428.6928,229.3732243,,48.86976867,0.852938368,132392.2258,48.87197561,0.852976886,-70.89860371,-1.23741407,168.6240129,2.943044224,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.515050248,-2.709764238,3.544697857,-1.107148718,2.683281573,60,-4769.808357,-5428.065592,-5076.18721,15274.06116,,,17554.934,17554.934
3/16/2026 16:51:36.700,,237,-35880.178,None,60,131780.388,132733.6181,132646.7483,132387.6176,229.30208,,48.87125623,0.852964331,132341.4302,48.87297211,0.852994279,-70.8967181,-1.23738116,168.6311087,2.943168068,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-34.28687698,-0.598418893,95.85739408,-71.56505118,3.509552211,-2.721971913,3.541586961,-1.249045772,3.794733192,60,-4701.006558,-5275.929597,-4951.454388,14928.39054,,,17554.934,17554.934
3/16/2026 16:51:36.733,,237,-36022.234,None,59.999,131735.1988,132683.8958,132604.4253,132341.8709,229.2228444,,48.85025104,0.852597721,132304.1382,48.85580804,0.852694709,-70.91121645,-1.237634204,168.6168539,2.942919275,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.12072622,1.485636934,98.75788576,-34.28687698,-0.598418893,95.85739408,-90,3.509252641,-2.723271138,3.541338168,-1.570796327,2.4,60,-4696.029737,-5323.031997,-4946.961593,14966.02333,,,17554.934,17554.934
3/16/2026 16:51:36.767,,237,-36135.158,None,59.999,131757.7513,132694.8095,132613.9073,132356.1684,229.2476083,,48.83509381,0.852333178,132318.7959,48.836656,0.852360443,-70.92929501,-1.237949734,168.5965235,2.942564442,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.508918375,-2.711492863,3.534003458,-1.249045772,3.794733192,60,-4692.473921,-5470.185594,-4911.695996,15074.35551,,,17554.934,17554.934
3/16/2026 16:51:36.800,,237,-36077.904,None,60,131782.5828,132728.8342,132651.5693,132388.3572,229.3033611,,48.83411106,0.852316025,132352.6611,48.83223452,0.852283274,-70.93437257,-1.238038354,168.594517,2.942529423,,,,-153.7497576,-2.683439495,97.67292358,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.508841206,-2.722629107,3.544183056,-1.570796327,3.6,60,-4641.521481,-5267.966403,-5068.713599,14978.20148,,,17554.934,17554.934
3/16/2026 16:51:36.833,,237,-36151.949,None,60,131791.6164,132732.7545,132663.3324,132396.5937,229.317627,,48.83753027,0.852375702,132361.695,48.83566866,0.852343211,-70.92947677,-1.237952906,168.5955419,2.942547311,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.514416573,-2.722543659,3.533986327,-1.570796327,3.6,60,-4760.995714,-5269.132803,-4913.323202,14943.45172,,,17554.934,17554.934
3/16/2026 16:51:36.867,,237,-35769.427,None,60,131773.5496,132713.5729,132642.1801,132377.1238,229.2839042,,48.82727122,0.852196648,132334.5947,48.82879991,0.852223328,-70.93757681,-1.238094279,168.5884109,2.942422851,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,85.06078446,1.484590753,97.5622878,-34.28687698,-0.598418893,95.85739408,-90,3.519416099,-2.722685032,3.540841744,-1.570796327,3.6,60,-4820.807277,-5266.699197,-4942.5552,15030.06167,,,17577.119,17577.119
3/16/2026 16:51:36.900,,237,-36198.475,None,60,131771.2875,132713.1628,132637.5455,132374.6882,229.2796857,,48.81260854,0.851940736,132332.3335,48.81407483,0.851966327,-70.95395869,-1.238380196,168.5721417,2.942138899,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.508524259,-2.72401713,3.533577915,-1.570796327,3.6,60.01,-4688.146948,-5315.270409,-4907.519996,14910.93735,,,17577.119,17577.119
3/16/2026 16:51:36.933,,237,-36133.762,None,60,131771.2875,132724.5059,132649.3076,132382.4075,229.2930559,,48.81212003,0.851932209,132349.2665,48.81407483,0.851966327,-70.95564916,-1.238409701,168.5731686,2.942156823,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.514039689,-2.710759869,3.543810456,-1.570796327,3.6,60.01,-4755.961001,-5413.953592,-5064.192001,15234.10659,,,17577.119,17577.119
3/16/2026 16:51:36.967,,237,-36204.278,None,60,131771.2875,132713.1628,132646.9307,132377.8229,229.2851151,,48.81602975,0.852000447,132341.3644,48.81407483,0.851966327,-70.95395869,-1.238380196,168.5782492,2.942245496,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-33.49518467,-0.584601256,97.84968063,-90,3.508524259,-2.722970949,3.526846752,-1.570796327,2.4,60,-4688.466886,-5263.300809,-4877.6112,14829.37889,,,17577.119,17577.119
3/16/2026 16:51:37.000,,237,-35842.507,None,60,131744.1969,132693.9891,132628.1617,132356.1577,229.2475898,,48.80185481,0.851753048,132322.1766,48.80376498,0.851786386,-70.96206346,-1.238521651,168.5660333,2.942032288,,,,-153.7497576,-2.683439495,97.67292358,-152.2095575,-2.656557932,100.3776868,84.28940686,1.471127674,96.47880596,-33.88695946,-0.591439016,96.85122612,-90,3.508344318,-2.709649325,3.533471304,-1.570796327,3.6,60,-4634.458132,-5359.449607,-4905.907202,14899.81494,,,17577.119,17577.119
3/16/2026 16:51:37.033,,237,-36101.966,None,59.999,131740.8292,132689.6846,132625.9245,132352.8546,229.2418686,,48.7798579,0.851369129,132318.8106,48.78167161,0.851400784,-70.98334653,-1.238893111,168.5446806,2.941659614,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.513474146,-2.711243279,3.53309863,-1.107148718,2.683281573,60,-4747.982748,-5406.839996,-4901.400002,15056.22275,,,17577.119,17577.119
3/16/2026 16:51:37.067,,237,-35957.765,None,60,131772.4628,132719.8118,132656.5997,132383.6645,229.2952329,,48.77155859,0.851224279,132351.5606,48.7659725,0.851126783,-70.99330831,-1.239066977,168.5315003,2.941429573,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.28687698,-0.598418893,95.85739408,-71.56505118,3.513200145,-2.711417145,3.539848466,-1.249045772,3.794733192,60,-4745.821386,-5406.019196,-4931.452793,15083.29337,,,17514.901,17514.901
3/16/2026 16:51:37.100,,237,-36080.957,None,60.001,131800.6566,132742.8854,132675.3516,132406.9933,229.3356397,,48.78182773,0.851403509,132378.6379,48.78364926,0.851435301,-70.98030367,-1.238840003,168.5437185,2.941642821,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.524061247,-2.723430756,3.543296454,-1.570796327,2.4,60.01,-4878.800201,-5259.038404,-5059.065605,15196.90421,,,17514.901,17514.901
3/16/2026 16:51:37.133,,237,-36071.179,None,60.001,131767.9107,132716.6766,132658.8255,132381.8499,229.29209,,48.79403639,0.85161659,132337.9858,48.79198627,0.851580809,-70.96544321,-1.238580639,168.5528482,2.941802165,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.524206755,-2.723171392,3.543455798,-1.249045772,3.794733192,60,-4879.06609,-5261.068803,-5060.332805,15200.4677,,,17514.901,17514.901
3/16/2026 16:51:37.167,,237,-36030.874,None,60,131723.8956,132670.9059,132625.9245,132340.9609,229.2212682,,48.78767576,0.851505576,132302.997,48.78215847,0.851409281,-70.97506972,-1.238748654,168.5446806,2.941659614,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.524035227,-2.723339407,3.53309863,-1.107148718,2.683281573,60,-4875.697074,-5257.267195,-4901.400002,15034.36427,,,17514.901,17514.901
3/16/2026 16:51:37.200,,237,-36188.87,None,59.999,131728.458,132681.493,132611.9457,132341.3432,229.2219304,,48.75834156,0.850993598,132298.5301,48.75613635,0.85095511,-71.00953075,-1.239350112,168.5222957,2.941268922,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.523581056,-2.724987046,3.532707938,-1.570796327,3.6,60,-4870.027075,-5302.382402,-4896.244794,15068.65427,,,17514.901,17514.901
3/16/2026 16:51:37.233,,237,-35998.085,None,60,131752.1943,132715.5341,132654.3923,132374.7729,229.2798323,,48.74614023,0.850780645,132339.1996,48.74436481,0.850749658,-71.01458825,-1.239438382,168.5101516,2.941056969,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.523375604,-2.71178855,3.532495985,-1.570796327,2.4,60,-4843.441037,-5401.468793,-4895.294401,15140.20423,,,17514.901,17514.901
3/16/2026 16:51:37.267,,237,-35895.73,None,60.002,131780.3727,132742.5035,132670.7464,132398.5974,229.3210976,,48.76374553,0.851087915,132367.3793,48.7620489,0.851058303,-70.99668206,-1.23912586,168.5274518,2.941358914,,,,-153.7497576,-2.683439495,97.67292358,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.28687698,-0.598418893,95.85739408,-71.56505118,3.523684249,-2.723716613,3.539777807,-1.249045772,3.794733192,60,-4820.624878,-5255.64,-4931.150401,15007.41528,,,17514.901,17514.901
3/16/2026 16:51:37.300,,237,-36139.522,None,60.001,131757.7628,132704.94,132654.2143,132373.0206,229.2767972,,48.77937352,0.851360675,132335.7443,48.78118488,0.851392289,-70.98013646,-1.238837085,168.5365798,2.941518228,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.513465651,-2.711187253,3.543171861,-1.249045772,3.794733192,60,-4748.486952,-5408.121592,-5056.776009,15213.38455,,,17515.238,17515.238
3/16/2026 16:51:37.333,,237,-35901.23,None,60,131730.6858,132681.8663,132633.079,132349.2663,229.2356536,,48.76910055,0.851181378,132308.668,48.77086721,0.851212212,-70.99314479,-1.239064123,168.5294389,2.941393595,,,,-153.7497576,-2.683439495,97.67292358,-152.2095575,-2.656557932,100.3776868,84.9993554,1.483518614,96.36679926,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.507770144,-2.722582737,3.532832611,-1.249045772,3.794733192,60,-4627.057661,-5202.115197,-4898.505601,14727.67846,,,17515.238,17515.238
3/16/2026 16:51:37.367,,237,-35999.813,None,60,131737.4811,132700.651,132637.8538,132359.3933,229.253194,,48.76128525,0.851044975,132324.4875,48.75957711,0.851015162,-71.00141836,-1.239208524,168.5192786,2.941216265,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.4278022,1.473543129,98.86718364,-34.28687698,-0.598418893,95.85739408,-71.56505118,3.507573094,-2.712751653,3.539635158,-1.249045772,3.794733192,60.01,-4676.265245,-5455.411193,-4928.255994,15059.93243,,,17515.238,17515.238
3/16/2026 16:51:37.400,,237,-36029.002,None,60.001,131772.4628,132731.1576,132661.3737,132389.0507,229.3045621,,48.76422778,0.851096332,132350.4453,48.7659725,0.851126783,-70.99499533,-1.239096421,168.5213418,2.941252273,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.523752729,-2.711446589,3.542905906,-1.249045772,3.794733192,60.01,-4848.402263,-5406.134395,-5053.8816,15308.41826,,,17515.238,17515.238
3/16/2026 16:51:37.433,,237,-36265.032,None,60.002,131783.723,132742.8854,132665.9749,132398.2429,229.3204835,,48.78231226,0.851411966,132361.7043,48.78413615,0.851443799,-70.98030367,-1.238840003,168.5376098,2.941536205,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.513517161,-2.712383132,3.532975221,-1.107148718,2.683281573,60,-4750.045703,-5461.545597,-4901.414404,15113.0057,,,17515.238,17515.238
3/16/2026 16:51:37.467,,237,-36075.341,None,60,131740.8292,132704.94,132642.4537,132363.4739,229.2602619,,48.78328169,0.851428885,132327.8371,48.78167161,0.851400784,-70.98013646,-1.238837085,168.5355496,2.941500248,,,,-154.0577045,-2.688814182,98.75059493,-153.7413404,-2.683292587,100.3561657,85.06078446,1.484590753,97.5622878,-33.49518467,-0.584601256,97.84968063,-71.56505118,3.534693371,-2.723427838,3.526101504,-1.249045772,3.794733192,60,-5005.546073,-5257.569598,-4868.481603,15131.59727,,,17515.238,17515.238
3/16/2026 16:51:37.500,,237,-36219.787,None,60,131721.6611,132697.1205,132633.079,132351.37,229.2392973,,48.76910055,0.851181378,132308.668,48.76742704,0.85115217,-70.9899334,-1.239008074,168.5294389,2.941393595,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.523778116,-2.724645008,3.543047228,-1.249045772,3.794733192,60,-4872.789294,-5307.1056,-5054.486407,15234.3813,,,17596.979,17596.979
3/16/2026 16:51:37.533,,237,-36110.736,None,60,131747.6196,132719.8118,132647.226,132372.291,229.2755335,,48.76813461,0.851164519,132342.5357,48.77038183,0.85120374,-70.99330831,-1.239066977,168.5253899,2.941322927,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.513277102,-2.711417145,3.532761943,-1.570796327,2.4,60.01,-4746.434856,-5406.019196,-4898.188804,15050.64286,,,17596.979,17596.979
3/16/2026 16:51:37.567,,237,-36144.878,None,60.001,131775.8165,132746.7966,132665.9749,132396.9268,229.3182041,,48.78621984,0.851480166,132353.7975,48.78806097,0.8515123,-70.97540702,-1.238754541,168.5376098,2.941536205,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.513585662,-2.711104709,3.543189838,-1.570796327,2.4,60,-4750.596038,-5410.799991,-5057.438409,15218.83444,,,17596.979,17596.979
3/16/2026 16:51:37.600,,237,-36081.806,None,60,131753.2266,132731.9344,132632.9215,132373.4251,229.2774978,,48.80136764,0.851744545,132339.1099,48.80720207,0.851846375,-70.96223585,-1.23852466,168.5558713,2.941854928,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.508404307,-2.723115413,3.543508561,-1.249045772,3.794733192,60,-4686.923732,-5262.336005,-5059.972799,15009.23254,,,17596.979,17596.979
3/16/2026 16:51:37.633,,237,-36024.797,None,60,131726.1388,132701.4193,132611.7807,132347.1782,229.2320368,,48.79109943,0.851565331,132312.0245,48.79688939,0.851666385,-70.96865131,-1.238636631,168.5487323,2.941730329,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.508224317,-2.710986799,3.543383962,-1.249045772,3.794733192,60,-4683.769117,-5410.339196,-5057.683204,15151.79152,,,17596.979,17596.979
3/16/2026 16:51:37.667,,237,-36216.994,None,60,131723.8956,132701.0297,132618.9326,132348.6925,229.2346598,,48.7798579,0.851369129,132318.8106,48.78215847,0.851409281,-70.98503479,-1.238922577,168.5334887,2.941464278,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.524035227,-2.724559511,3.543117911,-1.570796327,3.6,60,-4876.279845,-5308.286396,-5054.788801,15239.35504,,,17596.979,17596.979
3/16/2026 16:51:37.700,,237,-35967.845,None,60.001,131749.8559,132731.5405,132640.0691,132374.5624,229.2794677,,48.78670502,0.851488634,132336.864,48.7851103,0.851460801,-70.97861554,-1.23881054,168.5406298,2.941588913,,,,-154.6871162,-2.699799488,98.23156316,-152.8188889,-2.667192771,99.82384485,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.518653572,-2.723401293,3.543242546,-1.570796327,3.6,60.01,-4786.336569,-5258.937596,-5057.078404,15102.35257,,,17597.056,17597.056
3/16/2026 16:51:37.733,,237,-36050.89,None,60.002,131745.3238,132739.7649,132656.4445,132381.2774,229.2910984,,48.80478944,0.851804266,132348.1393,48.81112919,0.851914916,-70.95244311,-1.238353745,168.557928,2.941890825,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.508472848,-2.722944498,3.533329841,-1.107148718,2.683281573,60,-4688.079708,-5264.668797,-4905.273603,14858.02211,,,17597.056,17597.056
3/16/2026 16:51:37.767,,237,-36039.053,None,60,131721.619,132698.312,132625.7834,132349.3173,229.2357419,,48.81700797,0.85201752,132307.4986,48.82291337,0.852120589,-70.94078178,-1.238150216,168.5711145,2.942120972,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.508678521,-2.722740969,3.533559988,-1.570796327,3.6,60,-4689.148399,-5265.432002,-4906.871998,14861.4524,,,17597.056,17597.056
3/16/2026 16:51:37.800,,237,-36142.099,None,60,131711.4577,132686.5607,132604.6381,132334.9557,229.2108669,,48.80625255,0.851829803,132297.3398,48.81211056,0.851932044,-70.95547488,-1.238406659,168.5639776,2.941996409,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.514005406,-2.722997412,3.533435425,-1.570796327,3.6,60,-4753.677835,-5261.9328,-4904.611202,14920.22184,,,17597.056,17597.056
3/16/2026 16:51:37.833,,237,-36033.768,None,60,131744.1969,132716.6766,132632.9215,132365.3297,229.2634762,,48.79794537,0.851684815,132330.0809,48.80376498,0.851786386,-70.96544321,-1.238580639,168.5558713,2.941854928,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.524412332,-2.723171392,3.533293944,-1.107148718,2.683281573,60.01,-4881.266711,-5261.068803,-4903.977594,15046.31311,,,17597.056,17597.056
3/16/2026 16:51:37.867,,237,-36250.819,None,60.002,131763.3857,132732.339,132646.9307,132381.6098,229.2916742,,48.81602975,0.852000447,132341.3644,48.81800183,0.852034866,-70.94585626,-1.238238782,168.5782492,2.942245496,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.514108228,-2.711781911,3.533684512,-1.249045772,3.794733192,60,-4756.511339,-5468.284798,-4909.1328,15133.92894,,,17597.056,17597.056
3/16/2026 16:51:37.900,,237,-36203.054,None,60.002,131734.0586,132713.9939,132628.0434,132359.4402,229.2532754,,48.83851384,0.852392868,132327.83,48.84844366,0.852566176,-70.92119502,-1.237808363,168.5924667,2.942493639,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.525192122,-2.723445297,3.544147272,-1.570796327,2.4,60,-4890.634472,-5322.153598,-5067.388808,15280.17688,,,17679.474,17679.474
3/16/2026 16:51:37.933,,237,-36228.37,None,60,131690.0213,132672.127,132590.3812,132318.258,229.1819456,,48.83607707,0.852350339,132284.9308,48.8386322,0.852394934,-70.92590852,-1.237890629,168.594473,2.942528654,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.514468296,-2.711433758,3.53396767,-1.249045772,3.794733192,60,-4758.863783,-5469.955192,-4910.400003,15139.21898,,,17679.474,17679.474
