time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:37.967,,237,-36018.029,None,60,131712.5871,132663.8746,132588.1195,132322.2313,229.1888275,,48.81407483,0.851966327,132281.5345,48.81947653,0.852060605,-70.95209265,-1.238347628,168.5731147,2.942155882,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.9993554,1.483518614,96.36679926,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.514133967,-2.721866242,3.543809515,-1.249045772,3.794733192,60,-4754.674142,-5209.775999,-5061.844808,15026.29495,,,17679.474,17679.474
3/16/2026 16:51:38.000,,237,-36063.605,None,60.001,131755.4846,132724.5059,132637.5455,132373.2358,229.27717,,48.81260854,0.851940736,132332.3335,48.82192929,0.852103413,-70.95564916,-1.238409701,168.5721417,2.942138899,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.524729359,-2.723000454,3.543792532,-1.570796327,3.6,60.01,-4885.192552,-5263.401598,-5063.529602,15212.12375,,,17679.474,17679.474
3/16/2026 16:51:38.033,,237,-36111.341,None,60.003,131783.7181,132759.3582,132660.9601,132402.0718,229.3271154,,48.83753027,0.852375702,132361.695,48.83959634,0.852411761,-70.92796632,-1.237926544,168.6006224,2.942635981,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.519604532,-2.723563478,3.544289614,-1.249045772,3.794733192,60,-4824.083682,-5322.556802,-5070.340804,15216.98129,,,17679.474,17679.474
3/16/2026 16:51:38.067,,237,-36175.363,None,60.001,131761.1678,132744.5212,132644.455,132384.1187,229.2960198,,48.85268286,0.852640164,132347.0387,48.85874511,0.852745971,-70.91479108,-1.237696593,168.6097602,2.942795466,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.525371917,-2.723333527,3.534234482,-1.249045772,3.794733192,60,-4893.523346,-5324.716797,-4915.5696,15133.80974,,,17679.474,17679.474
3/16/2026 16:51:38.100,,237,-36196.459,None,60,131726.1623,132687.3898,132599.7719,132338.4862,229.2169818,,48.8468312,0.852538034,132295.1025,48.85237382,0.852634771,-70.92270463,-1.23783471,168.6005811,2.942635261,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.525260717,-2.723471644,3.544288894,-1.249045772,3.794733192,60,-4890.255914,-5320.771203,-5067.993607,15279.02072,,,17762.626,17762.626
3/16/2026 16:51:38.133,,237,-36085.162,None,60,131732.9207,132690.8892,132602.1442,132342.6904,229.2242638,,48.83558538,0.852341757,132301.8634,48.84107914,0.852437641,-70.93419221,-1.238035206,168.5954983,2.942546549,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.514511003,-2.710385374,3.533985565,-1.570796327,3.6,60,-4759.992538,-5416.991999,-4911.047991,15088.03253,,,17762.626,17762.626
3/16/2026 16:51:38.167,,237,-36326.189,None,60.001,131758.888,132717.4926,132628.0434,132368.8474,229.2695691,,48.83460237,0.8523246,132335.7285,48.84401916,0.852488954,-70.93268034,-1.238008819,168.5924667,2.942493639,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.514562316,-2.723645753,3.544147272,-1.570796327,3.6,60,-4761.835421,-5319.892806,-5067.388808,15149.11703,,,17762.626,17762.626
3/16/2026 16:51:38.200,,237,-36296.467,None,60,131775.8204,132725.3348,132637.4336,132380.2228,229.2892717,,48.84144115,0.852443959,132353.797,48.84352449,0.852480321,-70.92288828,-1.237837916,168.5985733,2.942600218,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.514553683,-2.72347485,3.534039234,-1.249045772,3.794733192,60,-4762.380503,-5322.254397,-4912.991999,14997.6269,,,17762.626,17762.626
3/16/2026 16:51:38.233,,237,-36123.754,None,60,131766.7856,132717.4926,132616.2804,132367.5394,229.2673035,,48.83118228,0.852264908,132326.695,48.84009048,0.852420386,-70.93268034,-1.238008819,168.5914413,2.942475742,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.525046332,-2.711551948,3.533914758,-1.107148718,2.683281573,60,-4888.82584,-5470.415999,-4910.731199,15269.97304,,,17762.626,17762.626
3/16/2026 16:51:38.267,,237,-35905.478,None,60,131764.5169,132717.0792,132632.7923,132372.163,229.2753118,,48.81993995,0.852068693,132333.463,48.82536484,0.852163375,-70.94906173,-1.238294728,168.5823038,2.942316263,,,,-154.6871162,-2.699799488,98.23156316,-152.8188889,-2.667192771,99.82384485,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.519356146,-2.710644896,3.543969896,-1.107148718,2.683281573,60,-4794.703781,-5415.0048,-5065.459206,15275.16779,,,17762.626,17762.626
3/16/2026 16:51:38.300,,237,-35840.938,None,60.001,131782.5828,132736.2571,132656.3175,132392.4238,229.3104046,,48.82287077,0.852119845,132359.4277,48.83223452,0.852283274,-70.94096024,-1.238153331,168.5843559,2.942352077,,,,-154.6871162,-2.699799488,98.23156316,-152.2095575,-2.656557932,100.3776868,84.35945057,1.472350168,97.67292358,-34.28687698,-0.598418893,95.85739408,-90,3.508841206,-2.710503499,3.54077097,-1.570796327,2.4,60.01,-4668.307287,-5417.452794,-4942.252792,15028.01287,,,17762.647,17762.647
3/16/2026 16:51:38.333,,237,-36031.507,None,60.001,131792.7528,132740.598,132660.9601,132398.7996,229.3214477,,48.84485984,0.852503627,132362.8319,48.84302994,0.852471689,-70.91968602,-1.237782026,168.6006224,2.942635981,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.525097635,-2.722372779,3.534074997,-1.249045772,3.794733192,60,-4890.782794,-5271.465595,-4914.287999,15076.53639,,,17762.647,17762.647
3/16/2026 16:51:38.367,,237,-36153.547,None,60.001,131769.0631,132717.9168,132644.455,132377.8467,229.2851562,,48.84926429,0.852580499,132338.0027,48.85481561,0.852677388,-70.91629906,-1.237722912,168.6097602,2.942795466,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.525303334,-2.711266041,3.544449099,-1.107148718,2.683281573,60,-4892.358153,-5473.843194,-5071.608005,15437.80935,,,17762.647,17762.647
3/16/2026 16:51:38.400,,237,-36199.8,None,59.999,131740.8188,132668.206,132613.9073,132341.6596,229.2224785,,48.83558538,0.852341757,132301.8634,48.83714986,0.852369062,-70.93080646,-1.237976114,168.5965235,2.942564442,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.524995008,-2.723613048,3.544218075,-1.570796327,3.6,60,-4887.286581,-5318.308801,-5067.691201,15273.28658,,,17762.647,17762.647
3/16/2026 16:51:38.433,,237,-35956.166,None,59.999,131754.3545,132697.9039,132623.4061,132359.2479,229.2529421,,48.81260854,0.851940736,132332.3335,48.81456574,0.851974895,-70.95716555,-1.238436167,168.5761959,2.94220966,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.519167666,-2.72302692,3.543863293,-1.249045772,3.794733192,60,-4817.707235,-5262.033597,-5063.832007,15143.57284,,,17762.647,17762.647
3/16/2026 16:51:38.467,,237,-35989.546,None,60.001,131797.2516,132751.1079,132672.8319,132407.7698,229.3369846,,48.81163164,0.851923685,132366.1995,48.81701932,0.852017718,-70.95413337,-1.238383245,168.575222,2.942192662,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.524643664,-2.710733413,3.533631678,-1.249045772,3.794733192,60,-4885.403808,-5415.350396,-4909.463999,15210.2182,,,17762.647,17762.647
3/16/2026 16:51:38.500,,237,-36107.179,None,60.002,131799.5154,132762.86,132689.2315,132417.926,229.3545757,,48.82970993,0.852239211,132377.493,48.83174145,0.852274668,-70.93944753,-1.238126929,168.5925118,2.942494424,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.51434803,-2.710477097,3.53393344,-1.570796327,3.6,60,-4760.729486,-5418.849595,-4913.654394,15093.23348,,,17762.647,17762.647
3/16/2026 16:51:38.533,,237,-36213.725,None,60,131783.7181,132736.6758,132663.3324,132395.2834,229.3153576,,48.83802199,0.852384284,132344.7625,48.83959634,0.852411761,-70.92458125,-1.237867463,168.5955419,2.942547311,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.525037707,-2.723504397,3.544200944,-1.570796327,2.4,60,-4889.388811,-5322.355206,-5069.376007,15281.12002,,,17844.632,17844.632
3/16/2026 16:51:38.567,,237,-36176.27,None,59.999,131738.5518,132698.312,132642.1801,132360.412,229.2549585,,48.8238506,0.852136947,132325.5622,48.82242126,0.852112,-70.94078178,-1.238150216,168.5884109,2.942422851,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.524737946,-2.72378715,3.533861867,-1.249045772,3.794733192,60,-4885.046654,-5317.430402,-4911.062405,15113.53946,,,17844.632,17844.632
3/16/2026 16:51:38.600,,237,-36240.293,None,60,131778.0632,132720.5908,132651.6855,132384.1416,229.2960593,,48.80478944,0.851804266,132348.1393,48.80278599,0.8517693,-70.96054604,-1.238495167,168.5680883,2.942068154,,,,-154.0577045,-2.688814182,98.75059493,-152.8350149,-2.667474223,102.5069754,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.519243523,-2.710845335,3.543721787,-1.249045772,3.794733192,60,-4819.204225,-5412.787201,-5063.227205,15295.21863,,,17844.632,17844.632
3/16/2026 16:51:38.633,,237,-36091.267,None,60,131804.026,132747.1925,132677.588,132410.2976,229.3413629,,48.80772291,0.851855465,132374.1022,48.80573255,0.851820727,-70.95902923,-1.238468694,168.5650632,2.942015356,,,,-154.6871162,-2.699799488,98.23156316,-152.8350149,-2.667474223,102.5069754,84.35945057,1.472350168,97.67292358,-34.87532834,-0.608689307,96.53848973,-90,3.51929495,-2.710818862,3.550704663,-1.570796327,3.6,60,-4795.436567,-5414.183995,-5095.151992,15304.77255,,,17844.632,17844.632
3/16/2026 16:51:38.667,,237,-36018.706,None,60.001,131805.1535,132766.3671,132684.5942,132419.4198,229.3571631,,48.81114338,0.851915164,132383.1325,48.8130934,0.851949198,-70.95092814,-1.238327303,168.5762485,2.942210576,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.87532834,-0.608689307,96.53848973,-90,3.524575144,-2.711870432,3.550899883,-1.570796327,2.4,60,-4859.521391,-5468.630398,-5097.715193,15425.86698,,,17844.632,17844.632
3/16/2026 16:51:38.700,,237,-36223.013,None,60,131787.0928,132743.6816,132675.2094,132402.7115,229.3282233,,48.81163164,0.851923685,132366.1995,48.80622227,0.851829274,-70.94754717,-1.238268294,168.5701425,2.942104008,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-90,3.52445522,-2.723905228,3.543757641,-1.570796327,2.4,60,-4883.119036,-5317.833606,-5064.552008,15265.50465,,,17844.632,17844.632
3/16/2026 16:51:38.733,,237,-35989.229,None,60,131778.0632,132735.8491,132677.588,132397.8927,229.3198769,,48.80430198,0.851795759,132365.0724,48.80278599,0.8517693,-70.95733934,-1.2384392,168.5650632,2.942015356,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.524395246,-2.710789368,3.533454372,-1.107148718,2.683281573,60.01,-4882.350276,-5414.068792,-4907.534394,15203.95346,,,17845.055,17845.055
3/16/2026 16:51:38.767,,237,-35870.083,None,60,131804.026,132762.4511,132689.3498,132419.3254,229.3569995,,48.80723518,0.851846953,132391.0353,48.80573255,0.851820727,-70.95582334,-1.238412741,168.5660905,2.942033286,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.87532834,-0.608689307,96.53848973,-63.43494882,3.524446673,-2.710762909,3.550722593,-1.107148718,2.683281573,60.01,-4858.261724,-5415.465593,-5095.814396,15369.54171,,,17845.055,17845.055
3/16/2026 16:51:38.800,,237,-36079.747,None,60.002,131832.248,132778.1211,132717.5056,132443.3305,229.3985775,,48.82531045,0.852162426,132402.3256,48.82339657,0.852129022,-70.93624427,-1.238071022,168.5844046,2.942352928,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.524754968,-2.722661775,3.544006561,-1.249045772,3.794733192,60.01,-4888.086941,-5269.535997,-5069.131205,15226.75414,,,17845.055,17845.055
3/16/2026 16:51:38.833,,237,-36069.077,None,60,131800.6506,132759.3582,132686.8586,132416.3398,229.3518283,,48.83703868,0.852367122,132378.6275,48.83910232,0.852403139,-70.92796632,-1.237926544,168.5975911,2.942583076,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.525029085,-2.722517297,3.544236709,-1.570796327,3.6,60,-4890.535404,-5270.500802,-5070.700801,15231.73701,,,17845.055,17845.055
3/16/2026 16:51:38.867,,237,-36014.141,None,60,131781.4496,132744.096,132665.7057,132397.8033,229.3197221,,48.83020059,0.852247775,132360.5603,48.82487258,0.852154783,-70.93116908,-1.237982443,168.5904617,2.942458644,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.524780729,-2.710332611,3.544112277,-1.107148718,2.683281573,60,-4861.172073,-5419.785591,-5068.411206,15349.36887,,,17845.055,17845.055
3/16/2026 16:51:38.900,,237,-36041.76,None,60,131798.3824,132758.9417,132684.5942,132414.6917,229.3489737,,48.82238105,0.852111298,132376.3605,48.82438045,0.852146194,-70.94434252,-1.238212363,168.5762485,2.942210576,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.52477214,-2.722803116,3.533649592,-1.107148718,2.683281573,60,-4887.336549,-5267.102399,-4910.111995,15064.55094,,,17845.055,17845.055
3/16/2026 16:51:38.933,,237,-36182.146,None,60.002,131826.6176,132801.2247,132724.5205,132451.5266,229.4127737,,48.83605587,0.852349969,132412.4926,48.84204122,0.852454433,-70.92325526,-1.237844321,168.5955855,2.942548071,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.07719528,-0.594759257,98.51700361,-71.56505118,3.525080379,-2.710194489,3.537307328,-1.249045772,3.794733192,60.01,-4892.408501,-5423.745591,-5040.230389,15356.38448,,,17843.846,17843.846
3/16/2026 16:51:38.967,,237,-36121.162,None,60.003,131822.1449,132790.7578,132733.8313,132449.6549,229.4095317,,48.86927306,0.852929718,132409.1577,48.8680469,0.852908317,-70.88881848,-1.237243285,168.6280998,2.943115553,,,,-154.9831065,-2.704965494,99.31767214,-153.4349488,-2.677945045,101.9646998,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.530853362,-2.709593453,3.544769186,-1.570796327,3.6,60.01,-4990.700676,-5430.398399,-5078.836804,15499.93588,,,17843.846,17843.846
3/16/2026 16:51:39.000,,237,-35972.179,None,60,131781.5354,132756.7425,132682.0421,132407.515,229.3365432,,48.87759292,0.853074927,132376.4405,48.88033369,0.853122762,-70.88373162,-1.237154503,168.6341732,2.943221554,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.525748708,-2.709504671,3.53466057,-1.249045772,3.794733192,60,-4873.427326,-5430.052794,-4922.020803,15225.50092,,,17843.846,17843.846
3/16/2026 16:51:39.033,,237,-36108.691,None,59.999,131770.2051,132748.8847,132675.0097,132398.7809,229.3214154,,48.86684776,0.852887389,132366.2555,48.86217799,0.852805886,-70.89351905,-1.237325326,168.6229908,2.943026383,,,,-154.6871162,-2.699799488,98.23156316,-153.4349488,-2.677945045,101.9646998,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.530750931,-2.709675494,3.544680016,-1.249045772,3.794733192,60,-4933.292217,-5427.71999,-5075.524799,15436.53701,,,17843.846,17843.846
3/16/2026 16:51:39.067,,237,-36013.507,None,60,131804.0691,132771.5629,132703.2738,132427.0358,229.3703543,,48.86244095,0.852810475,132391.0816,48.86118419,0.85278854,-70.89690911,-1.237384493,168.6148763,2.942884759,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.525414486,-2.709734661,3.544538392,-1.107148718,2.683281573,60,-4869.936311,-5427.950402,-5074.920009,15372.80672,,,17843.846,17843.846
3/16/2026 16:51:39.100,,237,-35862.624,None,60.003,131825.5891,132802.5487,132726.7376,132452.3685,229.4142318,,48.88734056,0.853245055,132420.4932,48.8901244,0.853293643,-70.87414282,-1.236987147,168.6433353,2.943381462,,,,-154.6871162,-2.699799488,98.23156316,-153.7413404,-2.683292587,100.3561657,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-90,3.53658623,-2.709337315,3.534820478,-1.570796327,2.4,60,-5005.458557,-5433.897595,-4925.577596,15364.93375,,,17843.846,17843.846
3/16/2026 16:51:39.133,,237,-36245.405,None,60.002,131803.0777,132780.3389,132703.1696,132429.6051,229.3748044,,48.91031926,0.853646109,132390.0923,48.90927573,0.853627896,-70.85437629,-1.236642156,168.6677134,2.94380694,,,,-154.0577045,-2.688814182,98.75059493,-152.8350149,-2.667474223,102.5069754,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.521102119,-2.721232909,3.535245956,-1.249045772,3.794733192,60,-4843.30983,-5286.527997,-4929.753599,15059.59143,,,17839.506,17839.506
3/16/2026 16:51:39.167,,237,-36350.784,None,60,131768.0593,132742.3945,132658.4651,132390.3737,229.3068536,,48.90399189,0.853535676,132355.0737,48.90291989,0.853516966,-70.85417313,-1.23663861,168.6585578,2.943647146,,,,-154.3589942,-2.694072678,99.83105729,-153.1301869,-2.672625946,100.8928144,85.12072622,1.485636934,98.75788576,-34.07719528,-0.594759257,98.51700361,-90,3.526142912,-2.722275544,3.538406403,-1.570796327,3.6,60,-4956.810057,-5337.302401,-5050.972792,15345.08525,,,17839.506,17839.506
3/16/2026 16:51:39.200,,237,-35998.877,None,60,131775.9477,132757.1991,132686.7175,132407.3756,229.3363018,,48.89616322,0.85339904,132370.8507,48.89898795,0.853448341,-70.86735534,-1.236868683,168.6504348,2.943505371,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.526074287,-2.709218851,3.545159004,-1.249045772,3.794733192,60.01,-4902.915882,-5433.436793,-5081.673597,15418.02627,,,17839.506,17839.506
3/16/2026 16:51:39.233,,237,-36056.117,None,60.002,131812.1219,132795.611,132714.9357,132441.6399,229.3956493,,48.90981847,0.853637369,132407.0234,48.91270405,0.853687732,-70.85118323,-1.236586426,168.6687313,2.943824707,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.526313678,-2.721177179,3.54547834,-1.570796327,3.6,60.01,-4907.157134,-5287.795205,-5086.555202,15281.50754,,,17839.506,17839.506
3/16/2026 16:51:39.267,,237,-36062.813,None,60.003,131817.9392,132800.5215,132712.5752,132444.4226,229.4004691,,48.94644931,0.854276698,132412.8362,48.94950008,0.854329944,-70.81355074,-1.235929615,168.7002278,2.944374424,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.510887876,-2.720520368,3.546028057,-1.249045772,3.794733192,60,-4719.834731,-5295.758407,-5093.006406,15108.59954,,,17839.506,17839.506
3/16/2026 16:51:39.300,,237,-36111.672,None,60,131768.3189,132736.4691,132667.8739,132391.6222,229.3090161,,48.95921249,0.854499457,132355.3354,48.9583865,0.854485041,-70.7984448,-1.235665967,168.7175095,2.944676046,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.511042973,-2.709209096,3.536115062,-1.249045772,3.794733192,60,-4719.675545,-5499.129593,-4938.753596,15157.55873,,,17839.506,17839.506
3/16/2026 16:51:39.333,,237,-36092.376,None,60,131741.1686,132705.4137,132637.2686,132362.0129,229.2577313,,48.94897789,0.85432083,132328.1848,48.94810612,0.854305614,-70.82120473,-1.236063203,168.7043,2.944445497,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.516378976,-2.708413371,3.54609913,-1.107148718,2.683281573,60,-4783.663203,-5440.795195,-5090.961605,15315.42,,,17815.032,17815.032
3/16/2026 16:51:39.367,,237,-35982.734,None,60,131773.8621,132739.4161,132653.7388,132389.7248,229.3057298,,48.93722516,0.854115706,132351.8298,48.93972865,0.8541594,-70.82630959,-1.236152299,168.6951499,2.944285798,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.526785346,-2.708502467,3.545939431,-1.570796327,2.4,60,-4910.825052,-5441.140798,-5089.694403,15441.66025,,,17815.032,17815.032
3/16/2026 16:51:39.400,,237,-35883.101,None,60.002,131803.3513,132781.7997,132693.758,132427.0405,229.3703624,,48.95819826,0.854481756,132389.1955,48.96472759,0.854595714,-70.80525687,-1.23578486,168.7144556,2.944622746,,,,-154.6871162,-2.699799488,98.23156316,-152.8188889,-2.667192771,99.82384485,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-71.56505118,3.521788485,-2.708135028,3.546276379,-1.249045772,3.794733192,60,-4826.11062,-5447.203195,-5095.2384,15368.55221,,,17815.032,17815.032
3/16/2026 16:51:39.433,,237,-36149.184,None,60.002,131799.0068,132778.8765,132679.6865,132419.9223,229.3580333,,48.98801621,0.855002177,132376.9692,48.99074195,0.85504975,-70.77740051,-1.235298675,168.7449466,2.945154914,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.517123112,-2.719889428,3.546808547,-1.570796327,3.6,60,-4794.477775,-5302.353603,-5101.027207,15197.85858,,,17815.032,17815.032
3/16/2026 16:51:39.467,,237,-35823.326,None,60,131758.4579,132737.5063,132649.1252,132382.4349,229.2931033,,48.99636742,0.855147933,132344.2919,49.00306868,0.855264892,-70.76568801,-1.235094253,168.7581739,2.945385774,,,,-154.6871162,-2.699799488,98.23156316,-152.8188889,-2.667192771,99.82384485,84.4278022,1.473543129,98.86718364,-34.28687698,-0.598418893,95.85739408,-71.56505118,3.522457663,-2.708637382,3.543804667,-1.249045772,3.794733192,60,-4832.550978,-5505.983998,-4977.503993,15316.03897,,,17815.032,17815.032
3/16/2026 16:51:39.500,,237,-35921.707,None,60,131750.586,132714.8462,132625.5858,132364.3876,229.2618445,,48.99687953,0.855156871,132327.3626,49.00700737,0.855333635,-70.76227466,-1.235034679,168.7561526,2.945350496,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.4278022,1.473543129,98.86718364,-34.28687698,-0.598418893,95.85739408,-71.56505118,3.527959581,-2.708577808,3.543769389,-1.249045772,3.794733192,60.01,-4898.25252,-5505.753595,-4976.207998,15380.21411,,,17815.032,17815.032
3/16/2026 16:51:39.533,,237,-36199.21,None,60.002,131769.8909,132738.0411,132644.4485,132384.8448,229.2972774,,49.01494721,0.855472211,132338.791,49.02121383,0.855581585,-70.7493098,-1.2348084,168.7683418,2.945563237,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.517654947,-2.708351529,3.537002253,-1.249045772,3.794733192,60.01,-4799.560304,-5509.411191,-4948.401595,15257.37309,,,17815.032,17815.032
3/16/2026 16:51:39.567,,237,-36229.406,None,60.003,131783.7323,132739.1433,132653.9863,132392.9912,229.3113873,,49.04766857,0.856043307,132352.6241,49.0540758,0.856155134,-70.7165538,-1.2342367,168.8008634,2.946130847,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.07719528,-0.594759257,98.51700361,-71.56505118,3.518228496,-2.706586868,3.540890104,-1.249045772,3.794733192,60.01,-4807.033579,-5463.662391,-5080.723196,15351.41917,,,17789.322,17789.322
3/16/2026 16:51:39.600,,237,-35943.077,None,60.001,131761.347,132728.3851,132630.5737,132374.1489,229.2787514,,49.06677035,0.856376696,132330.2338,49.07326113,0.856489981,-70.69846392,-1.233920972,168.8252828,2.946557045,,,,-154.6871162,-2.699799488,98.23156316,-153.1301869,-2.672625946,100.8928144,84.35945057,1.472350168,97.67292358,-34.47221388,-0.601653633,97.52538131,-90,3.529115927,-2.70627114,3.548210678,-1.570796327,3.6,60,-4912.278824,-5466.93119,-5115.801609,15495.01162,,,17789.322,17789.322
3/16/2026 16:51:39.633,,237,-36213.062,None,60,131744.4193,132705.7343,132616.4759,132356.2536,229.247756,,49.0706958,0.856445208,132322.372,49.07378538,0.856499131,-70.69503886,-1.233861193,168.8293642,2.946628279,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.35945057,1.472350168,97.67292358,-34.07719528,-0.594759257,98.51700361,-90,3.518572493,-2.706211361,3.541387536,-1.570796327,2.4,60,-4810.114455,-5466.700795,-5085.273592,15362.08884,,,17789.322,17789.322
3/16/2026 16:51:39.667,,237,-35803.886,None,60.001,131771.6213,132736.32,132651.794,132387.2971,229.3015248,,49.07357765,0.856495506,132348.3661,49.08403959,0.856678101,-70.68868659,-1.233750325,168.8323766,2.946680855,,,,-154.0577045,-2.688814182,98.75059493,-152.8188889,-2.667192771,99.82384485,84.4278022,1.473543129,98.86718364,-34.28687698,-0.598418893,95.85739408,-90,3.523870872,-2.707293454,3.545099748,-1.570796327,2.4,60,-4875.376121,-5521.939194,-4992.753587,15390.0689,,,17789.322,17789.322
3/16/2026 16:51:39.700,,237,-36161.338,None,60.004,131794.6184,132764.1225,132684.9643,132415.298,229.3500238,,49.11309074,0.857185139,132380.4196,49.120309,0.857311122,-70.65447513,-1.233153222,168.8668932,2.947283285,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.513869054,-2.718790156,3.548936918,-1.107148718,2.683281573,60.01,-4755.002699,-5379.883205,-5126.529608,15261.41551,,,17789.322,17789.322
3/16/2026 16:51:39.733,,237,-36000.274,None,60.003,131775.969,132742.7102,132654.6854,132391.841,229.3093951,,49.15078299,0.857842993,132352.6807,49.16158248,0.85803148,-70.61828922,-1.232521659,168.9065762,2.947975883,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.7636052,1.496857289,97.46630187,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.530657426,-2.729378948,3.539414899,-1.249045772,3.794733192,60,-4957.719186,-5183.438402,-4977.374405,15118.53199,,,17789.322,17789.322
3/16/2026 16:51:39.767,,237,-36049.219,None,60.001,131726.4247,132690.0965,132598.352,132339.0036,229.2178781,,49.16703885,0.858126711,132304.3646,49.17055156,0.85818802,-70.60480339,-1.232286287,168.9229387,2.948261463,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.520261382,-2.71687704,3.539700479,-1.249045772,3.794733192,60,-4829.969123,-5334.364802,-4978.641601,15142.97553,,,17847.137,17847.137
3/16/2026 16:51:39.800,,237,-36146.736,None,60,131725.1916,132690.0965,132588.8819,132335.4317,229.2116913,,49.15970893,0.85799878,132303.1325,49.16318951,0.858059528,-70.60480339,-1.232286287,168.9168534,2.948155255,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.52013289,-2.705829416,3.539594271,-1.249045772,3.794733192,60,-4828.36428,-5537.433595,-4977.028802,15342.82668,,,17847.137,17847.137
3/16/2026 16:51:39.833,,237,-36058.205,None,60.002,131770.5919,132739.9976,132640.8507,132384.5297,229.2967316,,49.17669532,0.858295249,132348.5304,49.1802492,0.858357276,-70.59042071,-1.232035262,168.9370963,2.948508559,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.520430638,-2.716626015,3.539947575,-1.249045772,3.794733192,60.01,-4833.636773,-5339.332799,-4983.163198,15156.13277,,,17847.137,17847.137
3/16/2026 16:51:39.867,,237,-36102.643,None,60.004,131811.9023,132760.6158,132671.8719,132415.4879,229.3503527,,49.21618331,0.858984444,132380.7481,49.22331643,0.85910894,-70.54962339,-1.231323214,168.9766762,2.949199358,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.515666872,-2.716960148,3.540638374,-1.249045772,3.794733192,60,-4776.899231,-5401.612802,-4992.508797,15171.02083,,,17847.137,17847.137
3/16/2026 16:51:39.900,,237,-36075.845,None,60.003,131784.3311,132739.357,132653.5494,132393.1154,229.3116024,,49.25728745,0.859701847,132362.2575,49.26119439,0.859770036,-70.51341969,-1.23069134,169.0173755,2.949909695,,,,-154.0577045,-2.688814182,98.75059493,-153.1301869,-2.672625946,100.8928144,85.06078446,1.484590753,97.5622878,-33.49518467,-0.584601256,97.84968063,-90,3.532395982,-2.715282093,3.534510951,-1.570796327,2.4,60,-4979.096496,-5355.158406,-4969.900796,15304.1557,,,17847.137,17847.137
3/16/2026 16:51:39.933,,237,-36052.531,None,60.001,131737.3543,132694.8139,132620.8512,132351.7212,229.2399056,,49.2769711,0.860045391,132323.1055,49.28492119,0.860184146,-70.4901235,-1.230284745,169.0357576,2.950230524,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-34.47221388,-0.601653633,97.52538131,-90,3.522257508,-2.714875498,3.551884157,-1.570796327,2.4,60,-4854.87919,-5358.153605,-5159.030401,15372.0632,,,17847.137,17847.137
3/16/2026 16:51:39.967,,237,-36044.554,None,60.001,131746.4501,132706.8411,132614.0089,132356.4734,229.2481366,,49.28823733,0.860242024,132316.5448,49.28832536,0.86024356,-70.47547302,-1.230029046,169.0510275,2.950497033,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-90,3.516801492,-2.703572175,3.552150666,-1.570796327,3.6,60.01,-4788.37951,-5564.966395,-5161.9248,15515.27071,,,17907.204,17907.204
3/16/2026 16:51:40.000,,237,-36004.968,None,60.002,131785.3883,132742.2296,132663.8127,132397.8541,229.3198101,,49.31644218,0.860734291,132355.4828,49.3166522,0.860737957,-70.44791359,-1.229548043,169.0763025,2.950938166,,,,-153.7497576,-2.683439495,97.67292358,-152.2095575,-2.656557932,100.3776868,85.7636052,1.496857289,97.46630187,-34.47221388,-0.601653633,97.52538131,-90,3.517295889,-2.726405332,3.552591799,-1.570796327,3.6,60,-4743.463493,-5218.646406,-5169.096004,15131.2059,,,17907.204,17907.204
3/16/2026 16:51:40.033,,237,-36014.717,None,60.003,131783.9858,132743.731,132669.2225,132399.6974,229.3230028,,49.35306842,0.86137354,132361.8963,49.3573954,0.86144906,-70.41516163,-1.228976414,169.1189749,2.95168294,,,,-153.7497576,-2.683439495,97.67292358,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-71.56505118,3.523522422,-2.713567167,3.543121956,-1.249045772,3.794733192,60,-4818.483875,-5375.548801,-5021.798401,15215.83108,,,17907.204,17907.204
3/16/2026 16:51:40.067,,237,-36117.13,None,60.002,131755.319,132711.3659,132632.079,132366.9635,229.2663061,,49.38743387,0.86197333,132325.4125,49.38795111,0.861982358,-70.37719222,-1.228313723,169.1475619,2.952181877,,,,-153.7497576,-2.683439495,97.67292358,-151.9275131,-2.651635327,102,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.513617685,-2.712904476,3.543620893,-1.570796327,3.6,60,-4698.130356,-5382.043196,-5026.2912,15106.46475,,,17907.204,17907.204
3/16/2026 16:51:40.100,,237,-36138.47,None,60.001,131722.7773,132677.4572,132627.5624,132343.3263,229.2253651,,49.39532351,0.86211103,132309.7912,49.39644074,0.86213053,-70.37197135,-1.228222601,169.1577446,2.952359598,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.524203892,-2.713859535,3.543798614,-1.570796327,3.6,60,-4877.991903,-5435.222403,-5028.220795,15341.4351,,,17907.204,17907.204
3/16/2026 16:51:40.133,,237,-35991.504,None,60.002,131759.224,132704.8901,132644.3681,132370.1998,229.2719114,,49.41279333,0.862415936,132338.4298,49.41002528,0.862367625,-70.35419177,-1.227912289,169.1749673,2.952660191,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.524440987,-2.712503042,3.544099207,-1.570796327,2.4,60,-4881.922047,-5386.507202,-5032.4112,15300.84045,,,17907.204,17907.204
3/16/2026 16:51:40.167,,237,-36116.712,None,60.004,131800.9313,132752.5376,132673.5244,132409.6998,229.3403275,,49.45560283,0.863163103,132380.1417,49.45302379,0.86311809,-70.31203378,-1.227176493,169.2195808,2.953438844,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,84.4278022,1.473543129,98.86718364,-34.47221388,-0.601653633,97.52538131,-90,3.525191452,-2.700719622,3.555092477,-1.570796327,2.4,60.01,-4892.559711,-5600.764798,-5199.120008,15692.44452,,,17882.939,17882.939
3/16/2026 16:51:40.200,,237,-36278.986,None,60.004,131785.4975,132732.486,132665.1559,132395.0827,229.3150099,,49.5080139,0.864077849,132355.5872,49.50905265,0.864095978,-70.25941385,-1.226258102,169.2663703,2.954255475,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-33.49518467,-0.584601256,97.84968063,-90,3.52616934,-2.711895036,3.538856731,-1.570796327,2.4,60.01,-4903.502171,-5460.897603,-5022.4032,15386.80297,,,17882.939,17882.939
3/16/2026 16:51:40.233,,237,-36221.155,None,60.002,131740.0996,132685.0077,132623.7269,132350.3155,229.2374709,,49.54242356,0.864678411,132319.3183,49.54022505,0.864640039,-70.22452607,-1.225649196,169.3051873,2.954932959,,,,-153.4349488,-2.677945045,99.2814182,-151.9275131,-2.651635327,102,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.516275366,-2.71128613,3.546371975,-1.570796327,3.6,60,-4807.788372,-5466.196799,-5058.475195,15332.46037,,,17882.939,17882.939
3/16/2026 16:51:40.267,,237,-36176.544,None,60.001,131724.5269,132670.5467,132605.2587,132334.1472,229.2094666,,49.55428667,0.864885461,132295.9613,49.54816784,0.864778667,-70.2112658,-1.22541776,169.3195097,2.955182932,,,,-154.0577045,-2.688814182,98.75059493,-152.2095575,-2.656557932,100.3776868,85.12072622,1.485636934,98.75788576,-34.07719528,-0.594759257,98.51700361,-90,3.521336599,-2.711054694,3.549942189,-1.570796327,3.6,60,-4842.711396,-5468.356807,-5187.599991,15498.66819,,,17882.939,17882.939
3/16/2026 16:51:40.300,,237,-36253.469,None,60.002,131763.7601,132702.1615,132645.7626,132371.2588,229.2737457,,49.57509314,0.865248602,132333.8466,49.57642228,0.8652718,-70.18864396,-1.225022935,169.3386329,2.955516695,,,,-153.4349488,-2.677945045,99.2814182,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-33.49518467,-0.584601256,97.84968063,-90,3.527345162,-2.710659869,3.540117951,-1.570796327,2.4,60,-4943.367146,-5474.361596,-5036.759993,15454.48874,,,17882.939,17882.939
3/16/2026 16:51:40.333,,237,-36118.368,None,60.005,131782.4342,132735.6718,132670.7941,132397.0142,229.3183554,,49.6330887,0.866260816,132361.6602,49.63128939,0.866229412,-70.13328249,-1.224056695,169.3933971,2.95647251,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-34.47221388,-0.601653633,97.52538131,-63.43494882,3.528302774,-2.709693629,3.558126143,-1.107148718,2.683281573,60,-4929.564813,-5487.2496,-5234.932797,15651.74721,,,17882.939,17882.939
3/16/2026 16:51:40.367,,237,-36190.498,None,60.004,131766.0157,132716.0007,132648.7588,132377.6327,229.2847857,,49.6855397,0.867176258,132337.4809,49.67999201,0.867079433,-70.0806292,-1.223137721,169.4443438,2.957361699,,,,-153.4349488,-2.677945045,99.2814182,-151.9275131,-2.651635327,102,85.12072622,1.485636934,98.75788576,-33.88695946,-0.591439016,96.85122612,-90,3.51871476,-2.708774655,3.548800715,-1.570796327,3.6,60,-4838.260788,-5497.372808,-5088.096002,15423.7296,,,17922.939,17922.939
3/16/2026 16:51:40.400,,237,-36192.24,None,60.002,131737.7451,132687.2401,132623.7899,132350.3014,229.2374464,,49.71207419,0.867639373,132316.9763,49.71062156,0.867614019,-70.0540807,-1.222674363,169.473973,2.957878825,,,,-153.4349488,-2.677945045,99.2814182,-152.2095575,-2.656557932,100.3776868,85.81508387,1.497755761,98.663063,-34.07719528,-0.594759257,98.51700361,-71.56505118,3.524171951,-2.720430124,3.552638082,-1.249045772,3.794733192,60,-4904.090092,-5352.019203,-5220.633591,15476.74289,,,17922.939,17922.939
3/16/2026 16:51:40.433,,237,-36028.066,None,60.002,131740.5368,132696.4417,132626.8284,132355.3176,229.2461347,,49.73068608,0.867964211,132312.012,49.72533316,0.867870785,-70.02796034,-1.222218476,169.4953074,2.958251182,,,,-153.4349488,-2.677945045,99.2814182,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-32.90524292,-0.57430483,97.19259231,-71.56505118,3.529944147,-2.706809229,3.532556012,-1.249045772,3.794733192,60.01,-4974.166568,-5453.107207,-4912.243201,15339.51698,,,17922.939,17922.939
3/16/2026 16:51:40.467,,237,-35866.685,None,60.004,131758.1257,132729.2622,132646.9405,132378.8396,229.2868761,,49.77004812,0.868651209,132345.1101,49.77283451,0.86869984,-69.98901189,-1.221538698,169.5338175,2.958923308,,,,-153.4349488,-2.677945045,99.2814182,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.29356327,-0.581082299,96.18731725,-63.43494882,3.530773202,-2.706129451,3.540005607,-1.107148718,2.683281573,60.01,-4985.491274,-5462.438397,-4949.9136,15397.84327,,,17922.939,17922.939
3/16/2026 16:51:40.500,,237,-36187.891,None,60.005,131751.1527,132725.2871,132662.7707,132380.4855,229.2897268,,49.82526447,0.869614916,132347.2998,49.82493041,0.869609085,-69.93324619,-1.220565403,169.58251,2.959773153,,,,-153.4349488,-2.677945045,99.2814182,-152.5255684,-2.662073362,101.4408202,85.12072622,1.485636934,98.75788576,-33.49518467,-0.584601256,97.84968063,-63.43494882,3.531682447,-2.706202337,3.544374409,-1.107148718,2.683281573,60,-4996.625435,-5528.347199,-5088.283202,15613.25584,,,17922.939,17922.939
3/16/2026 16:51:40.533,,237,-36242.539,None,60.003,131725.9377,132693.663,132633.6419,132351.8213,229.240079,,49.86708504,0.870344822,132312.9104,49.87030451,0.870401013,-69.8951554,-1.219900593,169.6223596,2.960468661,,,,-153.4349488,-2.677945045,99.2814182,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-33.49518467,-0.584601256,97.84968063,-90,3.516441993,-2.717656354,3.545069917,-1.570796327,3.6,60,-4809.59247,-5385.398404,-5095.468803,15290.45968,,,17922.939,17922.939
3/16/2026 16:51:40.567,,237,-35752.306,None,60.002,131722.5395,132687.6357,132622.8469,132345.0737,229.2283918,,49.89302553,0.870797569,132309.5088,49.89636068,0.870855779,-69.87212922,-1.21949871,169.6478568,2.960913671,,,,-153.7497576,-2.683439495,97.67292358,-152.2095575,-2.656557932,100.3776868,85.06078446,1.484590753,97.5622878,-33.88695946,-0.591439016,96.85122612,-90,3.527413711,-2.704089463,3.552352687,-1.570796327,3.6,60,-4863.204183,-5484.657606,-5128.963201,15476.82499,,,17963.939,17963.939
3/16/2026 16:51:40.600,,237,-35900.093,None,60.004,131763.6245,132724.839,132655.0023,132381.8785,229.2921396,,49.93234753,0.871483868,132342.8643,49.93186351,0.87147542,-69.82835423,-1.218734693,169.6872727,2.961601607,,,,-154.0577045,-2.688814182,98.75059493,-152.8350149,-2.667474223,102.5069754,84.35945057,1.472350168,97.67292358,-33.88695946,-0.591439016,96.85122612,-63.43494882,3.538949643,-2.691084861,3.553040623,-1.107148718,2.683281573,60.01,-5057.451203,-5644.655991,-5138.308801,15840.416,,,17963.939,17963.939
3/16/2026 16:51:40.633,,237,-35822.333,None,60.005,131797.0418,132757.9736,132685.0809,132414.086,229.3479245,,49.97164969,0.87216982,132376.2822,49.97133852,0.872164389,-69.78946375,-1.218055926,169.7317681,2.962378199,,,,-153.7497576,-2.683439495,97.67292358,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.29356327,-0.581082299,96.18731725,-90,3.534237751,-2.702646679,3.543460498,-1.570796327,3.6,60.01,-4947.290608,-5504.486397,-4991.947206,15443.72421,,,17963.939,17963.939
3/16/2026 16:51:40.667,,237,-35927.496,None,60.004,131745.7315,132721.8993,132641.3023,132370.3836,229.2722299,,50.05073907,0.87355019,132332.6773,50.05477628,0.873620652,-69.71194794,-1.21670302,169.8073517,2.963697381,,,,-153.4349488,-2.677945045,99.2814182,-152.2095575,-2.656557932,100.3776868,85.7636052,1.496857289,97.46630187,-33.49518467,-0.584601256,97.84968063,-71.56505118,3.530178584,-2.713560309,3.548298637,-1.249045772,3.794733192,60,-4977.794043,-5369.457598,-5134.276795,15481.52844,,,17963.939,17963.939
3/16/2026 16:51:40.700,,237,-35954.611,None,60.002,131708.7184,132671.028,132604.9568,132328.9622,229.2004859,,50.08196695,0.874095219,132287.9592,50.08214074,0.874098252,-69.68172292,-1.216175493,169.8361354,2.964199751,,,,-154.0577045,-2.688814182,98.75059493,-152.5255684,-2.662073362,101.4408202,85.06078446,1.484590753,97.5622878,-33.49518467,-0.584601256,97.84968063,-71.56505118,3.536171614,-2.700766246,3.548801007,-1.249045772,3.794733192,60,-5021.870257,-5522.904006,-5138.855999,15683.63026,,,17963.939,17963.939
3/16/2026 16:51:40.733,,237,-35990.957,None,60.001,131704.0318,132687.7029,132610.4211,132334.8055,229.2106068,,50.09660921,0.874350775,132290.97,50.10085212,0.874424828,-69.66228574,-1.215836251,169.8523604,2.964482931,,,,-153.1218602,-2.672480618,98.20957183,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-33.29356327,-0.581082299,96.18731725,-71.56505118,3.520465808,-2.713592012,3.54556523,-1.249045772,3.794733192,60,-4805.488645,-5433.6096,-5013.835202,15252.93345,,,17963.939,17963.939
3/16/2026 16:51:40.767,,237,-35991.547,None,60.004,131746.9283,132732.3477,132652.6104,132378.0499,229.2855082,,50.14254503,0.875152506,132343.0705,50.14364664,0.875171733,-69.62522964,-1.2151895,169.8977423,2.965274995,,,,-153.1218602,-2.672480618,98.20957183,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-33.29356327,-0.581082299,96.18731725,-90,3.521212713,-2.712945261,3.546357294,-1.570796327,2.4,60,-4816.399195,-5443.142403,-5024.7216,15284.2632,,,17963.939,17963.939
3/16/2026 16:51:40.800,,237,-35863.387,None,60.005,131772.9972,132751.6834,132671.2516,132399.3873,229.3224656,,50.1857833,0.875907156,132369.1373,50.1870803,0.875929793,-69.57307147,-1.214279168,169.9412854,2.966034966,,,,-153.1218602,-2.672480618,98.20957183,-152.2095575,-2.656557932,100.3776868,85.81508387,1.497755761,98.663063,-33.29356327,-0.581082299,96.18731725,-63.43494882,3.532487725,-2.712034929,3.547117265,-1.107148718,2.683281573,60,-4953.177699,-5454.777605,-5034.340803,15442.29611,,,17921.939,17921.939
3/16/2026 16:51:40.833,,237,-35990.87,None,60.005,131737.7511,132712.0848,132642.0123,132364.6931,229.2623736,,50.2576296,0.877161111,132324.6595,50.26258881,0.877247665,-69.50034646,-1.213009877,170.012739,2.967282065,,,,-153.1218602,-2.672480618,98.20957183,-152.2095575,-2.656557932,100.3776868,85.81508387,1.497755761,98.663063,-32.90524292,-0.57430483,97.19259231,-90,3.533805597,-2.710765638,3.541586895,-1.570796327,2.4,60,-4967.343653,-5468.256007,-5020.243194,15455.84285,,,17921.939,17921.939
3/16/2026 16:51:40.867,,237,-36000.403,None,60.003,131711.7649,132688.1566,132601.7576,132334.6289,229.2103009,,50.29556992,0.877823294,132298.6656,50.30069917,0.877912817,-69.46882011,-1.212459638,170.0517925,2.967963677,,,,-153.1218602,-2.672480618,98.20957183,-152.2095575,-2.656557932,100.3776868,85.81508387,1.497755761,98.663063,-33.49518467,-0.584601256,97.84968063,-90,3.534470749,-2.710215399,3.552564933,-1.570796327,3.6,60.01,-4974.352833,-5473.814411,-5183.539195,15631.70644,,,17921.939,17921.939
3/16/2026 16:51:40.900,,237,-35985.528,None,60.004,131721.2107,132699.3863,132620.6699,132347.8328,229.2331707,,50.33947615,0.878589603,132308.1021,50.34480066,0.878682533,-69.4263686,-1.21171872,170.0953304,2.968723558,,,,-153.1218602,-2.672480618,98.20957183,-151.2796732,-2.640328389,99.8887381,85.81508387,1.497755761,98.663063,-32.90524292,-0.57430483,97.19259231,-63.43494882,3.519010922,-2.709474481,3.543028388,-1.107148718,2.683281573,60.01,-4788.541896,-5483.088004,-5036.544002,15308.1739,,,17921.939,17921.939
3/16/2026 16:51:40.933,,237,-36158.285,None,60.005,131741.5752,132716.3674,132633.498,132364.5491,229.2621242,,50.3940047,0.879541305,132328.4546,50.3995713,0.879638461,-69.36270487,-1.210607578,170.1541776,2.969750636,,,,-153.1218602,-2.672480618,98.20957183,-151.6069806,-2.64604098,100.9427561,86.51067509,1.509896119,98.58275711,-33.49518467,-0.584601256,97.84968063,-63.43494882,3.525679441,-2.720503697,3.554351892,-1.107148718,2.683281573,60,-4869.735509,-5347.958394,-5206.032001,15423.7259,,,17921.939,17921.939
3/16/2026 16:51:40.967,,237,-36214.56,None,60.005,131729.8873,132713.8046,132634.6407,132360.1968,229.2545857,,50.4605353,0.880702483,132326.0062,50.46307609,0.880746828,-69.30691861,-1.209633924,170.2121323,2.970762135,,,,-153.4349488,-2.677945045,99.2814182,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-32.52489029,-0.567666424,98.2022403,-71.56505118,3.526787808,-2.707389685,3.538428559,-1.249045772,3.794733192,60,-4936.289324,-5508.46081,-5034.196799,15478.94693,,,17921.939,17921.939
3/16/2026 16:51:41.000,,237,-36042.739,None,60.003,131730.3601,132702.8669,132606.5276,132347.308,229.2322617,,50.49781068,0.881353061,132317.2152,50.50384022,0.881458297,-69.26082042,-1.208829359,170.2521261,2.971460159,,,,-152.5008613,-2.661642141,98.75788576,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-32.90524292,-0.57430483,97.19259231,-90,3.527499277,-2.70658512,3.545764989,-1.570796327,3.6,60,-4918.547536,-5517.561607,-5068.454395,15504.56354,,,17963.939,17963.939
3/16/2026 16:51:41.033,,237,-36085.522,None,60.003,131738.5256,132717.16,132627.8154,132361.9043,229.2575432,,50.53438223,0.881991355,132325.3717,50.54057431,0.882099428,-69.22991668,-1.208289987,170.2905237,2.972130324,,,,-152.5008613,-2.661642141,98.75788576,-150.6795241,-2.629853811,100.4708913,85.81508387,1.497755761,98.663063,-33.49518467,-0.584601256,97.84968063,-71.56505118,3.511953239,-2.706045748,3.55673158,-1.249045772,3.794733192,60,-4730.046364,-5524.560006,-5234.083199,15488.68957,,,17963.939,17963.939
