time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:41.067,,237,-35881.056,None,60.005,131791.4465,132762.4511,132660.9921,132405.6804,229.3333657,,50.57683403,0.882732279,132369.0111,50.58652564,0.88290143,-69.19301535,-1.207645937,170.3297797,2.97281547,,,,-153.1218602,-2.672480618,98.20957183,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-33.29356327,-0.581082299,96.18731725,-71.56505118,3.52894241,-2.705401698,3.553897769,-1.249045772,3.794733192,60.01,-4910.529732,-5534.092809,-5113.339207,15557.96175,,,17963.939,17963.939
3/16/2026 16:51:41.100,,237,-35926.43,None,60.006,131798.7948,132766.1611,132656.5394,132407.8715,229.3371607,,50.65065728,0.884020738,132368.7228,50.65663783,0.884125118,-69.11604476,-1.206302547,170.4030509,2.974094294,,,,-153.1218602,-2.672480618,98.20957183,-151.6069806,-2.64604098,100.9427561,86.46770542,1.509146156,97.38500911,-32.90524292,-0.57430483,97.19259231,-63.43494882,3.530166098,-2.715448703,3.548399124,-1.107148718,2.683281573,60.01,-4925.244594,-5344.545604,-5101.574402,15371.3646,,,17963.939,17963.939
3/16/2026 16:51:41.133,,237,-36262.411,None,60.005,131748.0874,132705.4956,132612.8301,132356.1733,229.2476168,,50.72667965,0.885347579,132317.9966,50.73299137,0.885457739,-69.03948789,-1.204966377,170.4839798,2.975506769,,,,-152.5008613,-2.661642141,98.75788576,-151.0111775,-2.635642254,101.5188652,85.81508387,1.497755761,98.663063,-32.52489029,-0.567666424,98.2022403,-71.56505118,3.521099993,-2.702722138,3.543173193,-1.249045772,3.794733192,60,-4841.003894,-5563.497612,-5090.29919,15494.8007,,,17963.939,17963.939
3/16/2026 16:51:41.167,,237,-36087.422,None,60.003,131715.2328,132686.4549,132585.1566,132329.6661,229.2017051,,50.76471267,0.88601138,132292.7209,50.77523367,0.886195006,-69.0030401,-1.204330244,170.5240374,2.976205906,,,,-152.5008613,-2.661642141,98.75788576,-151.0111775,-2.635642254,101.5188652,85.81508387,1.497755761,98.663063,-32.90524292,-0.57430483,97.19259231,-63.43494882,3.52183726,-2.702086005,3.550510736,-1.107148718,2.683281573,60,-4849.024825,-5570.236803,-5123.808,15543.06963,,,17963.939,17963.939
3/16/2026 16:51:41.200,,237,-35961.149,None,60.004,131751.703,132713.9917,132616.7365,132361.5171,229.2568726,,50.81112541,0.886821435,132329.1712,50.82184694,0.887008561,-68.95765361,-1.2035381,170.5683615,2.976979507,,,,-153.1218602,-2.672480618,98.20957183,-151.6069806,-2.64604098,100.9427561,85.81508387,1.497755761,98.663063,-32.90524292,-0.57430483,97.19259231,-63.43494882,3.533049541,-2.701293861,3.551284337,-1.107148718,2.683281573,60.01,-4958.432011,-5580.777603,-5134.175997,15673.38561,,,17912.645,17912.645
3/16/2026 16:51:41.233,,237,-35783.87,None,60.007,131789.9966,132765.7641,132668.1626,132408.7015,229.3385983,,50.86481999,0.887758582,132367.4413,50.87577367,0.88794976,-68.89965367,-1.20252581,170.6245812,2.977960726,,,,-152.5008613,-2.661642141,98.75788576,-151.6069806,-2.64604098,100.9427561,85.7636052,1.496857289,97.46630187,-32.30733445,-0.563869359,96.54594761,-90,3.53399074,-2.699383099,3.541830085,-1.570796327,2.4,60.01,-4998.928171,-5537.592003,-4990.694401,15527.21458,,,17912.645,17912.645
3/16/2026 16:51:41.267,,237,-36209.794,None,60.006,131764.4005,132743.6729,132652.7406,132387.6751,229.3021795,,50.94343763,0.889130719,132343.5694,50.94739824,0.889199845,-68.82378196,-1.201201599,170.6970193,2.97922501,,,,-152.5008613,-2.661642141,98.75788576,-150.4221613,-2.625361983,102.1058275,86.51067509,1.509896119,98.58275711,-32.30733445,-0.563869359,96.54594761,-71.56505118,3.514561828,-2.711097718,3.543094369,-1.249045772,3.794733192,60,-4762.463211,-5461.15679,-5005.022397,15228.6424,,,17912.645,17912.645
3/16/2026 16:51:41.300,,237,-36088.603,None,60.005,131733.2437,132695.0971,132609.9933,132346.8254,229.2314259,,51.0188148,0.890446299,132310.6183,51.03044819,0.89064934,-68.74895793,-1.199895673,170.7780461,2.980639194,,,,-152.5008613,-2.661642141,98.75788576,-151.0111775,-2.635642254,101.5188652,86.46770542,1.509146156,97.38500911,-32.52489029,-0.567666424,98.2022403,-71.56505118,3.526291594,-2.709041829,3.548305618,-1.249045772,3.794733192,60,-4903.678811,-5416.963202,-5151.643196,15472.28521,,,17912.645,17912.645
3/16/2026 16:51:41.333,,237,-36074.131,None,60.003,131732.8508,132696.3804,132592.7281,132341.3577,229.2219555,,51.06343798,0.89122512,132304.4582,51.06386734,0.891232614,-68.70469151,-1.199123078,170.8241117,2.981443191,,,,-151.5570714,-2.6451699,98.26087726,-150.6795241,-2.629853811,100.4708913,86.51067509,1.509896119,98.58275711,-31.32869287,-0.546788841,96.93296653,-71.56505118,3.521086425,-2.709019197,3.528232032,-1.249045772,3.794733192,60,-4815.984415,-5483.908801,-4846.435205,15146.32842,,,17912.645,17912.645
3/16/2026 16:51:41.367,,237,-35944.675,None,60.005,131784.9293,132726.9101,132640.5033,132384.7969,229.2971944,,51.09841487,0.891835582,132347.197,51.1022721,0.891902903,-68.67090613,-1.198533412,170.858948,2.982051199,,,,-152.5008613,-2.661642141,98.75788576,-150.6795241,-2.629853811,100.4708913,86.51067509,1.509896119,98.58275711,-32.30733445,-0.563869359,96.54594761,-71.56505118,3.521756714,-2.708429531,3.545920558,-1.249045772,3.794733192,60.01,-4850.043995,-5492.174397,-5037.854397,15380.07279,,,17912.645,17912.645
3/16/2026 16:51:41.400,,237,-35934.595,None,60.007,131788.0325,132736.6254,132659.4274,132395.3938,229.3155488,,51.17876133,0.893237892,132367.159,51.18375537,0.893325055,-68.58911071,-1.197105813,170.9389965,2.983448308,,,,-152.1759036,-2.65597056,97.6950357,-151.0111775,-2.635642254,101.5188652,87.17287542,1.521453695,97.31844635,-32.30733445,-0.563869359,96.54594761,-90,3.528967309,-2.718559508,3.547317667,-1.570796327,3.6,60,-4885.032437,-5303.087996,-5055.0192,15243.13963,,,17907.871,17907.871
3/16/2026 16:51:41.433,,237,-35849.146,None,60.006,131765.1726,132711.0925,132633.0735,132370.4738,229.272386,,51.25418282,0.894554246,132334.9233,51.26277498,0.894704207,-68.51799278,-1.195864571,171.0106647,2.984699155,,,,-151.5570714,-2.6451699,98.26087726,-150.086354,-2.61950104,101.0639402,86.46770542,1.509146156,97.38500911,-31.70142967,-0.553294325,95.90995777,-71.56505118,3.514205247,-2.705010727,3.53799348,-1.249045772,3.794733192,60,-4733.867821,-5464.872001,-4911.5232,15110.26302,,,17907.871,17907.871
3/16/2026 16:51:41.467,,237,-36002.376,None,60.003,131721.9513,132674.6033,132596.9332,132331.8676,229.2055181,,51.31908833,0.89568706,132291.6792,51.32796404,0.895841971,-68.44494381,-1.194589626,171.0764349,2.985847062,,,,-151.5570714,-2.6451699,98.26087726,-150.6795241,-2.629853811,100.4708913,86.51067509,1.509896119,98.58275711,-31.32869287,-0.546788841,96.93296653,-63.43494882,3.525695782,-2.704485745,3.532635903,-1.107148718,2.683281573,60,-4871.122382,-5536.785594,-4898.966407,15306.87438,,,17907.871,17907.871
3/16/2026 16:51:41.500,,237,-35838.576,None,60.003,131729.4506,132683.1714,132617.6443,132344.1369,229.2267692,,51.35885751,0.896381164,132310.4181,51.35730956,0.896354147,-68.40739976,-1.193934359,171.1198211,2.986604293,,,,-151.5570714,-2.6451699,98.26087726,-150.6795241,-2.629853811,100.4708913,86.51067509,1.509896119,98.58275711,-31.70142967,-0.553294325,95.90995777,-71.56505118,3.526207958,-2.703830478,3.539898618,-1.249045772,3.794733192,60,-4877.985305,-5544.90719,-4933.295998,15356.18849,,,17907.871,17907.871
3/16/2026 16:51:41.533,,237,-36019.181,None,60.006,131776.3864,132727.3788,132660.3039,132388.7323,229.3040107,,51.40509773,0.897188208,132347.9777,51.40700895,0.897221565,-68.35923336,-1.193093696,171.1699073,2.987478462,,,,-152.5008613,-2.661642141,98.75788576,-151.0111775,-2.635642254,101.5188652,87.20729763,1.522054475,98.51700361,-32.30733445,-0.563869359,96.54594761,-71.56505118,3.532863819,-2.715148171,3.551347821,-1.249045772,3.794733192,60,-4984.580138,-5408.668809,-5102.438397,15495.68734,,,17907.871,17907.871
3/16/2026 16:51:41.567,,237,-36127.814,None,60.007,131782.4052,132720.2718,132654.6875,132386.4784,229.3001068,,51.49352531,0.89873156,132353.989,51.49581999,0.89877161,-68.26881533,-1.191515604,171.2534437,2.988936448,,,,-151.5570714,-2.6451699,98.26087726,-151.0111775,-2.635642254,101.5188652,87.20729763,1.522054475,98.51700361,-31.32869287,-0.546788841,96.93296653,-71.56505118,3.534413864,-2.713570079,3.535725289,-1.249045772,3.794733192,60,-4978.349242,-5427.158405,-4937.803204,15343.31085,,,17907.871,17907.871
3/16/2026 16:51:41.600,,237,-36123.811,None,60.006,131741.7343,132688.9765,132627.4354,132353.4229,229.242853,,51.56902958,0.900049358,132322.711,51.56840862,0.90003852,-68.19089283,-1.1901556,171.3303004,2.99027785,,,,-151.5570714,-2.6451699,98.26087726,-150.086354,-2.61950104,101.0639402,87.20729763,1.522054475,98.51700361,-31.32869287,-0.546788841,96.93296653,-90,3.51953956,-2.712210075,3.537066691,-1.570796327,2.4,60,-4797.961475,-5442.048004,-4952.707202,15192.71668,,,17942.357,17942.357
3/16/2026 16:51:41.633,,237,-35977.018,None,60.004,131725.5791,132666.7835,132604.0099,132332.8217,229.2071706,,51.63319373,0.901169234,132297.1483,51.63609544,0.901219878,-68.1312245,-1.189114191,171.396935,2.991440843,,,,-151.5570714,-2.6451699,98.26087726,-150.6795241,-2.629853811,100.4708913,87.20729763,1.522054475,98.51700361,-31.32869287,-0.546788841,96.93296653,-90,3.531073689,-2.711168666,3.538229684,-1.570796327,2.4,60,-4936.069766,-5453.510404,-4965.624,15355.20417,,,17942.357,17942.357
3/16/2026 16:51:41.667,,237,-36355.306,None,60.005,131761.6814,132702.5717,132628.8566,132365.0594,229.263008,,51.67613834,0.901918759,132325.8043,51.67513182,0.901901192,-68.09275816,-1.188442827,171.4300155,2.992018207,,,,-151.8867911,-2.650924595,99.31767214,-150.4221613,-2.625361983,102.1058275,87.20729763,1.522054475,98.51700361,-30.96375653,-0.5404195,97.95999183,-63.43494882,3.527263175,-2.710497302,3.532437707,-1.107148718,2.683281573,60.01,-4943.873417,-5462.9568,-4949.683201,15356.51342,,,17942.357,17942.357
3/16/2026 16:51:41.700,,237,-36093.413,None,60.007,131781.5157,132714.1984,132649.6267,132382.4633,229.2931525,,51.74911003,0.903192355,132345.6411,51.74841604,0.903180243,-68.01099481,-1.187015787,171.5099849,2.993413937,,,,-151.5570714,-2.6451699,98.26087726,-150.4221613,-2.625361983,102.1058275,87.8789036,1.533776211,97.26664382,-31.32869287,-0.546788841,96.93296653,-90,3.528542226,-2.720791998,3.540202778,-1.570796327,2.4,60.01,-4907.408626,-5273.078399,-4990.7232,15171.21022,,,17942.357,17942.357
3/16/2026 16:51:41.733,,237,-36485.453,None,60.006,131745.6167,132710.4658,132633.2874,132363.8473,229.2609085,,51.83518588,0.904694662,132326.5938,51.83573865,0.90470431,-67.93210044,-1.18563882,171.5927828,2.994859032,,,,-151.2796732,-2.640328389,99.8887381,-149.8399392,-2.615200289,102.7034566,87.92996935,1.534667476,99.66503901,-31.32869287,-0.546788841,96.93296653,-63.43494882,3.519904599,-2.720306296,3.541647873,-1.107148718,2.683281573,60,-4882.075304,-5408.812807,-5007.225601,15298.11371,,,17942.357,17942.357
3/16/2026 16:51:41.767,,237,-36184.795,None,60.004,131713.3404,132664.5937,132608.8287,132329.6388,229.2016577,,51.90348848,0.905886767,132294.3155,51.90434266,0.905901676,-67.85694103,-1.184327041,171.6645899,2.996112302,,,,-151.8867911,-2.650924595,99.31767214,-150.4221613,-2.625361983,102.1058275,87.90474744,1.534227271,98.46583164,-31.32869287,-0.546788841,96.93296653,-63.43494882,3.531263659,-2.718554312,3.542901143,-1.107148718,2.683281573,60,-4991.359342,-5362.761602,-5021.135999,15375.25694,,,17942.357,17942.357
3/16/2026 16:51:41.800,,237,-35969.918,None,60.004,131735.0692,132678.5843,132628.8392,132348.2076,229.2338199,,51.95046663,0.906706691,132316.0426,51.95152786,0.906725213,-67.81463563,-1.183588673,171.7130077,2.996957352,,,,-151.5570714,-2.6451699,98.26087726,-150.4221613,-2.625361983,102.1058275,87.17287542,1.521453695,97.31844635,-31.32869287,-0.546788841,96.93296653,-90,3.532087196,-2.705042368,3.543746193,-1.570796327,3.6,60,-4948.962402,-5459.428791,-5031.892799,15440.28399,,,17979.098,17979.098
3/16/2026 16:51:41.833,,237,-36044.568,None,60.007,131785.2571,132733.0263,132669.2605,132396.5545,229.3175592,,52.01111745,0.907765247,132358.8413,52.00833381,0.907716664,-67.75707815,-1.182584105,171.7731539,2.998007103,,,,-151.5570714,-2.6451699,98.26087726,-149.1534126,-2.60321814,100.6355802,87.20729763,1.522054475,98.51700361,-31.32869287,-0.546788841,96.93296653,-71.56505118,3.510934804,-2.70463858,3.544795944,-1.249045772,3.794733192,60.01,-4695.082511,-5533.718409,-5045.846405,15274.64732,,,17979.098,17979.098
3/16/2026 16:51:41.867,,237,-35904.226,None,60.008,131778.6768,132732.6813,132674.1626,132395.8934,229.3164141,,52.1036035,0.909379433,132359.6415,52.1053395,0.909409732,-67.66184606,-1.180921992,171.867699,2.999657226,,,,-150.9453959,-2.634494149,98.83804935,-150.086354,-2.61950104,101.0639402,87.8789036,1.533776211,97.26664382,-31.32869287,-0.546788841,96.93296653,-90,3.528910772,-2.714698203,3.546446067,-1.570796327,2.4,60.01,-4941.220892,-5345.524796,-5065.545607,15352.29129,,,17979.098,17979.098
3/16/2026 16:51:41.900,,237,-36234.288,None,60.006,131725.0686,132681.1137,132625.0565,132344.4713,229.2273484,,52.18426739,0.910787284,132306.0271,52.18635986,0.910823804,-67.57984055,-1.179490726,171.9432127,3.000975189,,,,-150.9453959,-2.634494149,98.83804935,-150.086354,-2.61950104,101.0639402,88.60281897,1.546410918,98.42926394,-30.96375653,-0.5404195,97.95999183,-90,3.530324844,-2.725901644,3.541394689,-1.570796327,2.4,60,-4956.336301,-5273.798392,-5056.9344,15287.06909,,,17979.098,17979.098
3/16/2026 16:51:41.933,,237,-35926.79,None,60.004,131691.6161,132642.8092,132579.5153,132305.3595,229.1596048,,52.249482,0.911925493,132265.2221,52.24773461,0.911894996,-67.5113167,-1.178294759,172.0085109,3.002114856,,,,-151.5570714,-2.6451699,98.26087726,-150.086354,-2.61950104,101.0639402,87.20729763,1.522054475,98.51700361,-31.32869287,-0.546788841,96.93296653,-90,3.531396036,-2.700349234,3.548903697,-1.570796327,3.6,60,-4938.753951,-5580.691204,-5090.947197,15610.39235,,,17979.098,17979.098
3/16/2026 16:51:41.967,,237,-35707.882,None,60.004,131723.4889,132673.0729,132623.968,132340.8965,229.2211567,,52.29547931,0.912728298,132304.4369,52.2980623,0.91277338,-67.4662407,-1.177508034,172.0583193,3.002984177,,,,-151.2201937,-2.639290275,97.20740713,-149.1534126,-2.60321814,100.6355802,87.8789036,1.533776211,97.26664382,-31.70142967,-0.553294325,95.90995777,-90,3.51599152,-2.711284245,3.556278502,-1.570796327,3.6,60,-4703.425715,-5383.195202,-5124.902399,15211.52332,,,17979.098,17979.098
3/16/2026 16:51:42.000,,237,-36105.782,None,60.007,131776.6394,132737.5459,132663.5826,132393.3092,229.311938,,52.36330885,0.913912147,132350.2522,52.36205806,0.913890316,-67.39926034,-1.176339006,172.123495,3.004121707,,,,-150.9453959,-2.634494149,98.83804935,-149.5001668,-2.609270142,101.667694,87.90474744,1.534227271,98.46583164,-31.32869287,-0.546788841,96.93296653,-90,3.523160458,-2.710566277,3.550910548,-1.570796327,3.6,60,-4871.139814,-5460.739205,-5117.860798,15449.73982,,,18016.969,18016.969
3/16/2026 16:51:42.033,,237,-35873.77,None,60.008,131761.9218,132722.8779,132657.9338,132381.6374,229.2917219,,52.45579657,0.915526362,132352.3657,52.45590585,0.915528269,-67.30681333,-1.174725502,172.2173271,3.005759387,,,,-150.6039471,-2.628534744,97.79079711,-149.1534126,-2.60321814,100.6355802,88.58557679,1.546109985,97.22962511,-30.71890426,-0.536146022,96.31448489,-90,3.518746409,-2.720835487,3.541905409,-1.570796327,3.6,60,-4766.535518,-5270.903991,-4979.232,15016.67151,,,18016.969,18016.969
3/16/2026 16:51:42.067,,237,-36086.818,None,60.005,131714.5304,132674.2646,132625.0076,132338.6699,229.2173001,,52.52519515,0.916737596,132304.9735,52.52561557,0.916744933,-67.23622819,-1.173493559,172.2833984,3.006912549,,,,-150.9453959,-2.634494149,98.83804935,-149.1534126,-2.60321814,100.6355802,87.90474744,1.534227271,98.46583164,-30.35811546,-0.529849069,97.34803542,-63.43494882,3.519963073,-2.70772083,3.536761618,-1.107148718,2.683281573,60,-4830.644054,-5491.886392,-4970.188795,15292.71924,,,18016.969,18016.969
3/16/2026 16:51:42.100,,237,-35875.512,None,60.004,131684.1558,132668.3455,132604.1511,132319.6479,229.184353,,52.59682915,0.917987845,132284.1297,52.5943994,0.917945438,-67.16207225,-1.172199293,172.3501927,3.00807833,,,,-150.9453959,-2.634494149,98.83804935,-149.5001668,-2.609270142,101.667694,87.8789036,1.533776211,97.26664382,-31.32869287,-0.546788841,96.93296653,-71.56505118,3.52721558,-2.705975504,3.554867171,-1.249045772,3.794733192,60,-4917.872481,-5445.187203,-5162.184007,15525.24369,,,18016.969,18016.969
3/16/2026 16:51:42.133,,237,-36030.6,None,60.005,131724.0093,132694.5789,132638.9834,132353.272,229.2425916,,52.63956294,0.91873369,132314.4493,52.64049598,0.918749975,-67.12185919,-1.171497443,172.3940527,3.008843831,,,,-150.9453959,-2.634494149,98.83804935,-149.5001668,-2.609270142,101.667694,87.8789036,1.533776211,97.26664382,-30.96375653,-0.5404195,97.95999183,-90,3.528020117,-2.705273654,3.549263331,-1.570796327,3.6,60.01,-4928.746909,-5454.475196,-5151.484799,15534.7069,,,18016.969,18016.969
3/16/2026 16:51:42.167,,237,-35891.424,None,60.007,131758.5076,132736.1925,132662.8651,132386.6017,229.3003203,,52.72281294,0.920186677,132348.9439,52.7241188,0.920209468,-67.03946038,-1.170059312,172.4738529,3.010236607,,,,-150.9453959,-2.634494149,98.83804935,-150.086354,-2.61950104,101.0639402,87.8789036,1.533776211,97.26664382,-30.96375653,-0.5404195,97.95999183,-71.56505118,3.539710508,-2.703835523,3.550656107,-1.249045772,3.794733192,60,-5071.338693,-5473.008004,-5169.024002,15713.3707,,,18016.969,18016.969
3/16/2026 16:51:42.200,,237,-35862.624,None,60.006,131740.5417,132724.5162,132637.8538,132368.3847,229.2687676,,52.8017336,0.921564102,132330.9732,52.80339334,0.92159307,-66.95853664,-1.168646927,172.556077,3.011671687,,,,-150.9453959,-2.634494149,98.83804935,-149.1534126,-2.60321814,100.6355802,87.90474744,1.534227271,98.46583164,-30.71890426,-0.536146022,96.31448489,-71.56505118,3.52481121,-2.702874198,3.547817709,-1.249045772,3.794733192,60,-4890.461582,-5551.372796,-5047.948797,15489.78318,,,18016.969,18016.969
3/16/2026 16:51:42.233,,237,-35897.198,None,60.005,131722.8281,132692.6451,132613.1157,132343.5932,229.2258274,,52.88067554,0.922941899,132313.2538,52.88268935,0.922977046,-66.88509462,-1.167365122,172.6383319,3.013107306,,,,-150.6039471,-2.628534744,97.79079711,-149.1534126,-2.60321814,100.6355802,88.60281897,1.546410918,98.42926394,-30.71890426,-0.536146022,96.31448489,-90,3.526195186,-2.71377604,3.549253328,-1.570796327,2.4,60,-4854.599879,-5418.74879,-5063.846395,15337.19506,,,18056.969,18056.969
3/16/2026 16:51:42.267,,237,-35740.051,None,60.005,131741.5162,132716.1471,132631.9748,132363.9472,229.2610816,,52.93890238,0.923958149,132331.9368,52.94117685,0.923997846,-66.82181687,-1.166260717,172.6968773,3.014129117,,,,-150.6039471,-2.628534744,97.79079711,-149.1534126,-2.60321814,100.6355802,88.58557679,1.546109985,97.22962511,-30.71890426,-0.536146022,96.31448489,-63.43494882,3.527215986,-2.712370702,3.550275139,-1.107148718,2.683281573,60,-4867.527823,-5370.14879,-5076.547205,15314.22382,,,18056.969,18056.969
3/16/2026 16:51:42.300,,237,-35975.722,None,60.007,131777.147,132746.1029,132674.7807,132400.0777,229.3236615,,53.00023907,0.925028676,132360.34,52.99862084,0.925000433,-66.76536457,-1.165275438,172.756713,3.015173447,,,,-150.9453959,-2.634494149,98.83804935,-148.9209604,-2.599161084,102.2819632,88.58557679,1.546109985,97.22962511,-31.32869287,-0.546788841,96.93296653,-71.56505118,3.524161517,-2.711385423,3.561962288,-1.249045772,3.794733192,60.01,-4883.662898,-5382.921599,-5248.368001,15514.9525,,,18056.969,18056.969
3/16/2026 16:51:42.333,,237,-35695.022,None,60.007,131755.2332,132740.0735,132652.206,132383.2521,229.2945188,,53.08230999,0.926461084,132352.846,53.08939896,0.92658481,-66.67966728,-1.163779738,172.8338391,3.01651955,,,,-150.6039471,-2.628534744,97.79079711,-148.7994854,-2.597040945,99.60722865,87.90474744,1.534227271,98.46583164,-30.71890426,-0.536146022,96.31448489,-63.43494882,3.523625755,-2.698007009,3.552665572,-1.107148718,2.683281573,60,-4825.210085,-5609.548799,-5105.332794,15540.09168,,,18056.969,18056.969
3/16/2026 16:51:42.367,,237,-36034.632,None,60.005,131716.8126,132704.2667,132620.9278,132348.091,229.233618,,53.14776988,0.927603574,132314.4063,53.1551579,0.92773252,-66.61092315,-1.162579927,172.900062,3.01767536,,,,-149.9950791,-2.617907993,98.38536477,-149.1534126,-2.60321814,100.6355802,89.3097228,1.558748717,99.60722865,-30.71890426,-0.536146022,96.31448489,-75.96375653,3.53095066,-2.721328644,3.553821382,-1.325817664,4.947726751,60,-4941.486376,-5393.087996,-5117.659206,15452.23358,,,18056.969,18056.969
3/16/2026 16:51:42.400,,237,-36057.802,None,60.004,131712.158,132695.4444,132612.1775,132340.6755,229.2207738,,53.21532984,0.928782718,132302.5464,53.21884392,0.928844051,-66.54151401,-1.161368509,172.9727316,3.018943682,,,,-149.9950791,-2.617907993,98.38536477,-148.2127469,-2.586800426,100.2341259,89.30130562,1.558601809,98.4073168,-30.35811546,-0.529849069,97.34803542,-71.56505118,3.515644477,-2.719970318,3.548792751,-1.249045772,3.794733192,60,-4756.149031,-5343.955202,-5112.691189,15212.79542,,,18056.969,18056.969
3/16/2026 16:51:42.433,,237,-35933.242,None,60.006,131772.3983,132738.4745,132671.9327,132395.0015,229.3148693,,53.26412854,0.929634416,132353.1621,53.2709805,0.929754006,-66.49874944,-1.160622126,173.0176829,3.01972823,,,,-149.9950791,-2.617907993,98.38536477,-148.5704344,-2.593043251,101.2561109,88.60281897,1.546410918,98.42926394,-30.71890426,-0.536146022,96.31448489,-90,3.522797257,-2.707033044,3.555874252,-1.570796327,2.4,60.01,-4844.546641,-5500.655999,-5143.651198,15488.85384,,,18011.871,18011.871
3/16/2026 16:51:42.467,,237,-36003.758,None,60.008,131799.3821,132760.1657,132694.9414,132418.8886,229.356243,,53.35135256,0.931156763,132382.587,53.35128825,0.93115564,-66.41243469,-1.15911565,173.1076334,3.021298163,,,,-149.9950791,-2.617907993,98.38536477,-148.9209604,-2.599161084,102.2819632,88.58557679,1.546109985,97.22962511,-29.7448813,-0.519146114,96.74709298,-63.43494882,3.530316724,-2.705225635,3.540444277,-1.107148718,2.683281573,60.01,-4936.392982,-5455.655992,-4985.711994,15377.76097,,,18011.871,18011.871
3/16/2026 16:51:42.500,,237,-36250.07,None,60.007,131761.9672,132733.3794,132657.2781,132384.9431,229.2974475,,53.43867745,0.932680869,132352.3195,53.44319093,0.932759644,-66.32257277,-1.157547263,173.1996295,3.022903798,,,,-150.3408908,-2.623943544,99.42635466,-147.9946168,-2.582993338,101.8869962,89.30130562,1.558601809,98.4073168,-30.96375653,-0.5404195,97.95999183,-71.56505118,3.515752982,-2.716149072,3.563323298,-1.249045772,3.794733192,60,-4809.609924,-5390.985605,-5319.417601,15520.01313,,,18011.871,18011.871
3/16/2026 16:51:42.533,,237,-36055.584,None,60.004,131729.5074,132703.3986,132613.6554,132349.5835,229.2362029,,53.51877486,0.934078833,132319.8445,53.52364842,0.934163893,-66.24898796,-1.156262966,173.2704755,3.024140294,,,,-149.9950791,-2.617907993,98.38536477,-148.5704344,-2.593043251,101.2561109,89.30130562,1.558601809,98.4073168,-29.7448813,-0.519146114,96.74709298,-71.56505118,3.527207144,-2.714864775,3.543286408,-1.249045772,3.794733192,60,-4896.568226,-5405.040004,-5016.240001,15317.84823,,,18011.871,18011.871
3/16/2026 16:51:42.567,,237,-36036.331,None,60.004,131754.2928,132720.1324,132626.2769,132367.615,229.2674345,,53.56237396,0.934839781,132334.9663,53.57054142,0.93498233,-66.2068815,-1.15552807,173.3128776,3.024880351,,,,-149.9950791,-2.617907993,98.38536477,-147.6333619,-2.576688252,100.8714033,88.60281897,1.546410918,98.42926394,-30.35811546,-0.529849069,97.34803542,-71.56505118,3.511670582,-2.701938988,3.55472942,-1.249045772,3.794733192,60,-4709.115193,-5560.185593,-5183.524802,15452.82559,,,18011.871,18011.871
3/16/2026 16:51:42.600,,237,-35678.448,None,60.007,131798.4889,132778.2924,132670.5695,132416.5103,229.3521236,,53.61520805,0.93576191,132379.1448,53.62360553,0.935908473,-66.15002462,-1.15453573,173.3725134,3.025921191,,,,-149.9950791,-2.617907993,98.38536477,-148.5704344,-2.593043251,101.2561109,88.58557679,1.546109985,97.22962511,-30.10130457,-0.525366874,95.70705303,-71.56505118,3.528951724,-2.700645715,3.551288065,-1.249045772,3.794733192,60,-4919.808395,-5509.929593,-5057.798407,15487.5364,,,18011.871,18011.871
3/16/2026 16:51:42.633,,237,-36021.182,None,60.008,131807.8744,132773.1675,132680.215,132421.1328,229.36013,,53.71489185,0.93750172,132388.4956,53.72372786,0.937655938,-66.05275877,-1.152838121,173.4721078,3.027659441,,,,-149.9950791,-2.617907993,98.38536477,-148.5704344,-2.593043251,101.2561109,89.30130562,1.558601809,98.4073168,-29.7448813,-0.519146114,96.74709298,-71.56505118,3.530699189,-2.71143993,3.546805555,-1.249045772,3.794733192,60,-4941.222923,-5448.585601,-5060.303998,15450.11252,,,17963.592,17963.592
3/16/2026 16:51:42.667,,237,-35989.416,None,60.006,131766.637,132742.8013,132646.6001,132386.0748,229.2994079,,53.79922579,0.938973625,132349.8252,53.80114375,0.9390071,-65.96756569,-1.151351221,173.5539139,3.029087227,,,,-149.393593,-2.607410079,98.99090867,-148.5704344,-2.593043251,101.2561109,89.30130562,1.558601809,98.4073168,-29.7448813,-0.519146114,96.74709298,-56.30993247,3.532050351,-2.70995303,3.548233341,-0.982793723,4.326661531,60,-4986.557388,-5464.987201,-5075.855992,15527.40058,,,17963.592,17963.592
3/16/2026 16:51:42.700,,237,-36026.654,None,60.004,131742.4076,132708.9766,132615.9183,132356.4836,229.2481542,,53.86795388,0.940173157,132322.9722,53.87746884,0.940339224,-65.89863667,-1.150148182,173.6254562,3.030335876,,,,-149.393593,-2.607410079,98.99090867,-148.2127469,-2.586800426,100.2341259,89.30130562,1.558601809,98.4073168,-29.39605285,-0.513057909,97.79079711,-71.56505118,3.52713965,-2.708749991,3.543393785,-1.249045772,3.794733192,60,-4926.002982,-5477.86081,-5071.723192,15475.58698,,,17963.592,17963.592
3/16/2026 16:51:42.733,,237,-36185.069,None,60.005,131781.9922,132742.1651,132666.2517,132397.5204,229.3192321,,53.90923537,0.940893654,132372.2388,53.91585598,0.941009206,-65.8539691,-1.149368586,173.6643868,3.031015343,,,,-149.393593,-2.607410079,98.99090867,-148.5704344,-2.593043251,101.2561109,90,1.570796327,98.4,-29.39605285,-0.513057909,97.79079711,-90,3.534052457,-2.720164913,3.544073252,-1.570796327,2.4,60.01,-5011.652178,-5343.120003,-5081.759997,15436.53218,,,17963.592,17963.592
3/16/2026 16:51:42.767,,237,-36362.246,None,60.008,131826.0741,132797.8415,132702.2337,132442.7717,229.3976097,,54.00355046,0.942539763,132406.5851,54.01365652,0.942716147,-65.76257582,-1.147773473,173.7599366,3.032683002,,,,-149.393593,-2.607410079,98.99090867,-147.9946168,-2.582993338,101.8869962,89.3097228,1.558748717,99.60722865,-28.7798063,-0.502302378,97.20740713,-90,3.525709485,-2.70652219,3.53498538,-1.570796327,3.6,60.01,-4911.741407,-5575.103993,-4944.744004,15431.58941,,,17963.592,17963.592
3/16/2026 16:51:42.800,,237,-36062.914,None,60.008,131820.2709,132767.4284,132689.5761,132426.4544,229.3693473,,54.1013003,0.94424582,132391.019,54.11489558,0.944483102,-65.66576278,-1.146083766,173.8583677,3.034400948,,,,-149.0362435,-2.601173153,97.95999183,-147.0613095,-2.566704052,101.5188652,89.30130562,1.558601809,98.4073168,-29.12405349,-0.508310625,96.15737101,-71.56505118,3.511187154,-2.704685575,3.542711573,-1.249045772,3.794733192,60,-4684.895472,-5528.433607,-4981.7664,15195.09548,,,17963.592,17963.592
3/16/2026 16:51:42.833,,237,-36273.802,None,60.006,131777.5404,132739.4036,132646.5735,132388.5479,229.3036914,,54.17849072,0.945593047,132350.9556,54.18514053,0.945709108,-65.59205387,-1.144797303,173.9345621,3.035730792,,,,-149.393593,-2.607410079,98.99090867,-147.6333619,-2.576688252,100.8714033,90,1.570796327,99.6,-28.7798063,-0.502302378,97.20740713,-63.43494882,3.52239736,-2.71559363,3.53803317,-1.107148718,2.683281573,60,-4869.419109,-5463.259199,-4978.943997,15311.6223,,,17914.05,17914.05
3/16/2026 16:51:42.867,,237,-35971.819,None,60.005,131782.5298,132739.3917,132655.3036,132393.1152,229.3116021,,54.23768139,0.946626119,132355.9289,54.2445885,0.946746671,-65.5294674,-1.143704963,173.997505,3.036829352,,,,-149.0362435,-2.601173153,97.95999183,-147.6333619,-2.576688252,100.8714033,90,1.570796327,98.4,-29.7448813,-0.519146114,96.74709298,-90,3.523434923,-2.71450129,3.555975466,-1.570796327,2.4,60.01,-4831.375144,-5410.4256,-5167.295994,15409.09674,,,17914.05,17914.05
3/16/2026 16:51:42.900,,237,-36193.176,None,60.008,131812.648,132781.3063,132683.1073,132426.4028,229.3692578,,54.32045494,0.94807079,132395.7716,54.32467823,0.9481445,-65.45233869,-1.142358813,174.0821282,3.038306306,,,,-149.393593,-2.607410079,98.99090867,-147.9946168,-2.582993338,101.8869962,90,1.570796327,98.4,-28.7798063,-0.502302378,97.20740713,-71.56505118,3.531137838,-2.71315514,3.540608684,-1.249045772,3.794733192,60.01,-4977.227188,-5428.137601,-5010.940794,15416.30558,,,17914.05,17914.05
3/16/2026 16:51:42.933,,237,-36063.734,None,60.009,131824.8507,132788.936,132707.5464,132441.1639,229.3948248,,54.4200678,0.949809362,132407.9565,54.42473133,0.949890756,-65.34564411,-1.140496642,174.1821781,3.040052507,,,,-149.393593,-2.607410079,98.99090867,-147.6333619,-2.576688252,100.8714033,90,1.570796327,99.6,-29.12405349,-0.508310625,96.15737101,-71.56505118,3.526579008,-2.711292969,3.548363132,-1.249045772,3.794733192,60.01,-4922.356918,-5517.043193,-5048.755202,15488.15531,,,17914.05,17914.05
3/16/2026 16:51:42.967,,237,-35884.238,None,60.007,131798.3687,132755.1328,132675.083,132410.2374,229.3412587,,54.51183274,0.951410963,132374.4906,54.51265559,0.951425324,-65.25343552,-1.138887298,174.2692966,3.04157301,,,,-149.0362435,-2.601173153,97.95999183,-147.6333619,-2.576688252,100.8714033,90,1.570796327,97.2,-28.15619145,-0.491418246,96.63539724,-71.56505118,3.528113576,-2.709683625,3.532991256,-1.249045772,3.794733192,60,-4888.300123,-5401.598398,-4891.017602,15180.91612,,,17914.05,17914.05
3/16/2026 16:51:43.000,,237,-35923.666,None,60.006,131766.5408,132723.301,132646.4715,132379.4827,229.2879899,,54.58068678,0.952612692,132349.6141,54.58606314,0.952706527,-65.18433678,-1.137681298,174.3409828,3.042824172,,,,-148.4381882,-2.590735119,98.58275711,-147.6333619,-2.576688252,100.8714033,90.70731937,1.583141379,97.20740713,-28.15619145,-0.491418246,96.63539724,-90,3.529394779,-2.720822677,3.534242418,-1.570796327,2.4,60,-4933.931333,-5269.867189,-4904.784006,15108.58253,,,17914.05,17914.05
3/16/2026 16:51:43.033,,237,-35992.094,None,60.006,131801.8496,132756.1909,132678.9512,132413.038,229.3461093,,54.65311423,0.95387679,132377.9651,54.65455461,0.953901929,-65.11670518,-1.136500903,174.4100652,3.044029886,,,,-148.4381882,-2.590735119,98.58275711,-147.6333619,-2.576688252,100.8714033,90,1.570796327,98.4,-28.15619145,-0.491418246,96.63539724,-71.56505118,3.530590181,-2.70729723,3.535448132,-1.249045772,3.794733192,60.01,-4949.426499,-5496.624002,-4920.264002,15366.3145,,,17914.05,17914.05
3/16/2026 16:51:43.067,,237,-36026.021,None,60.009,131832.1027,132781.9543,132704.7159,132440.2913,229.3933136,,54.7484667,0.955541004,132398.4118,54.75333357,0.955625947,-65.01908041,-1.13479703,174.5100557,3.04577505,,,,-148.4381882,-2.590735119,98.58275711,-147.0613095,-2.566704052,101.5188652,90.69869438,1.582990844,98.4073168,-29.12405349,-0.508310625,96.15737101,-63.43494882,3.522329999,-2.717787874,3.554085675,-1.107148718,2.683281573,60.01,-4850.264459,-5373.446402,-5115.628797,15339.33966,,,17861.101,17861.101
3/16/2026 16:51:43.100,,237,-35994.701,None,60.009,131822.3994,132780.5856,132692.7911,132432.6316,229.3800464,,54.8565267,0.957427007,132398.4994,54.85885583,0.957467658,-64.91021953,-1.132897049,174.6188641,3.047674115,,,,-148.4381882,-2.590735119,98.58275711,-146.6893692,-2.56021247,100.5138796,90,1.570796327,98.4,-28.7798063,-0.502302378,97.20740713,-90,3.517680128,-2.703693376,3.549976493,-1.570796327,3.6,60,-4793.870383,-5540.313595,-5122.425595,15456.60957,,,17861.101,17861.101
3/16/2026 16:51:43.133,,237,-36102.398,None,60.007,131770.9121,132727.337,132651.0255,132383.8029,229.2954728,,54.94243814,0.958926445,132347.0034,54.94514379,0.958973667,-64.82506902,-1.131410892,174.7004568,3.049098177,,,,-148.4381882,-2.590735119,98.58275711,-147.0613095,-2.566704052,101.5188652,90.69869438,1.582990844,98.4073168,-28.15619145,-0.491418246,96.63539724,-63.43494882,3.525677719,-2.714401736,3.540516423,-1.107148718,2.683281573,60,-4888.90432,-5411.520004,-4979.160011,15279.58434,,,17861.101,17861.101
3/16/2026 16:51:43.167,,237,-36009.691,None,60.005,131777.7147,132718.4116,132660.6079,132386.2779,229.2997596,,55.00585182,0.960033222,132346.9169,55.00456033,0.960010681,-64.76027403,-1.130280006,174.7685022,3.050285793,,,,-148.0693179,-2.584297118,97.5622878,-147.0613095,-2.566704052,101.5188652,91.41442321,1.595482669,97.22962511,-28.15619145,-0.491418246,96.63539724,-63.43494882,3.526714733,-2.725762675,3.541704039,-1.107148718,2.683281573,60,-4850.705984,-5212.627204,-4993.545607,15056.87879,,,17861.101,17861.101
3/16/2026 16:51:43.200,,237,-35999.136,None,60.007,131820.1136,132762.7212,132692.1226,132425.6796,229.3680054,,55.08413305,0.961399487,132396.1876,55.08745693,0.9614575,-64.68338361,-1.128938015,174.8477914,3.05166965,,,,-148.4381882,-2.590735119,98.58275711,-146.6893692,-2.56021247,100.5138796,90.70731937,1.583141379,97.20740713,-27.82409638,-0.485622093,97.6950357,-63.43494882,3.52166997,-2.712079394,3.537291743,-1.107148718,2.683281573,60,-4842.184126,-5374.224002,-4996.771201,15213.17933,,,17861.101,17861.101
3/16/2026 16:51:43.233,,237,-36168.408,None,60.009,131838.3822,132789.6582,132718.5993,132449.5866,229.4094134,,55.19089281,0.963262797,132414.4408,55.19468271,0.963328943,-64.57427571,-1.127033723,174.9528438,3.05350316,,,,-148.0693179,-2.584297118,97.5622878,-146.496563,-2.556847368,102.1763182,90.69869438,1.582990844,98.4073168,-27.52522574,-0.480405817,96.07497073,-71.56505118,3.520176311,-2.710024567,3.533908977,-1.249045772,3.794733192,60,-4774.797064,-5466.067206,-4875.062404,15115.92667,,,17861.101,17861.101
3/16/2026 16:51:43.267,,237,-35964.029,None,60.009,131807.0217,132757.7653,132683.6788,132416.8592,229.352728,,55.30583194,0.965268863,132376.2316,55.3058362,0.965268937,-64.45872336,-1.125016954,175.0659471,3.055477185,,,,-147.4751097,-2.573926229,98.2022403,-146.1214602,-2.550300588,101.1778632,91.41442321,1.595482669,97.22962511,-27.52522574,-0.480405817,96.07497073,-90,3.515569525,-2.720499623,3.535883002,-1.570796327,3.6,60,-4749.033412,-5276.246399,-4897.02241,14922.30222,,,17871.496,17871.496
3/16/2026 16:51:43.300,,237,-35902.541,None,60.006,131754.0245,132711.7039,132631.4319,132366.4309,229.2653835,,55.38765328,0.966696915,132333.1099,55.38504684,0.966651424,-64.38029205,-1.12364807,175.1472447,3.056896096,,,,-147.4751097,-2.573926229,98.2022403,-147.0613095,-2.566704052,101.5188652,91.41442321,1.595482669,97.22962511,-28.15619145,-0.491418246,96.63539724,-90,3.533355476,-2.719130739,3.548314342,-1.570796327,2.4,60,-4961.884198,-5290.531195,-5070.369602,15322.78499,,,17871.496,17871.496
3/16/2026 16:51:43.333,,237,-35875.31,None,60.005,131764.9535,132714.7583,132655.2021,132379.0173,229.2871839,,55.44679267,0.967729092,132340.9673,55.4517034,0.9678148,-64.31770713,-1.122555757,175.2105329,3.058000684,,,,-147.4751097,-2.573926229,98.2022403,-147.0613095,-2.566704052,101.5188652,91.41442321,1.595482669,97.22962511,-27.52522574,-0.480405817,96.07497073,-63.43494882,3.534518852,-2.718038426,3.538406501,-1.107148718,2.683281573,60,-4976.149408,-5303.505595,-4925.64961,15205.30461,,,17871.496,17871.496
3/16/2026 16:51:43.367,,237,-35936.352,None,60.008,131808.839,132770.8742,132712.0511,132431.32,229.3777748,,55.53213128,0.969218531,132394.7291,55.5344612,0.969259196,-64.23163723,-1.121053554,175.2905684,3.059397566,,,,-147.4751097,-2.573926229,98.2022403,-146.6893692,-2.56021247,100.5138796,91.41442321,1.595482669,97.22962511,-27.19812795,-0.474696883,97.14072267,-90,3.529471666,-2.716536223,3.534094449,-1.570796327,3.6,60,-4917.487762,-5323.420796,-4931.107196,15172.01575,,,17871.496,17871.496
3/16/2026 16:51:43.400,,237,-36024.35,None,60.011,131835.3036,132788.6887,132725.5605,132450.5663,229.4111103,,55.65461717,0.971356314,132404.5029,55.65612732,0.971382671,-64.10879504,-1.118909553,175.4105875,3.061492295,,,,-147.4751097,-2.573926229,98.2022403,-146.1214602,-2.550300588,101.1778632,91.39718103,1.595181736,98.42926394,-27.52522574,-0.480405817,96.07497073,-71.56505118,3.521683259,-2.714091289,3.541898112,-1.249045772,3.794733192,60.01,-4823.957319,-5418.921597,-4969.296003,15212.17492,,,17871.496,17871.496
3/16/2026 16:51:43.433,,237,-36122.976,None,60.009,131789.3323,132753.7113,132691.7981,132412.3474,229.3449133,,55.76539982,0.973289836,132375.1955,55.7687671,0.973348606,-63.99778948,-1.11697214,175.5289666,3.063558399,,,,-147.4751097,-2.573926229,98.2022403,-145.7388971,-2.543623603,100.183831,92.09525256,1.607365383,98.46583164,-27.19812795,-0.474696883,97.14072267,-71.56505118,3.516972209,-2.724337523,3.538255282,-1.249045772,3.794733192,60,-4765.965495,-5297.342404,-4979.865594,15043.17349,,,17871.496,17871.496
3/16/2026 16:51:43.467,,237,-35662.91,None,60.007,131760.8678,132708.8892,132652.1213,132374.6713,229.2796564,,55.85458464,0.974846404,132336.7862,55.86127812,0.974963228,-63.90761438,-1.115398288,175.6160031,3.065077473,,,,-147.0947571,-2.567287823,97.19259231,-146.1214602,-2.550300588,101.1778632,91.43209618,1.59579112,96.02999531,-27.52522574,-0.480405817,96.07497073,-71.56505118,3.525263816,-2.711189408,3.54548329,-1.249045772,3.794733192,60,-4814.655109,-5317.286404,-5008.593601,15140.53511,,,17885.089,17885.089
3/16/2026 16:51:43.500,,237,-35934.394,None,60.007,131772.789,132723.5354,132673.4815,132390.6561,229.3073428,,55.94254604,0.97638162,132358.6254,55.94670132,0.976454144,-63.82415843,-1.113941707,175.6998652,3.066541143,,,,-147.4751097,-2.573926229,98.2022403,-146.1214602,-2.550300588,101.1778632,91.41442321,1.595482669,97.22962511,-26.56505118,-0.463647609,96.59813663,-90,3.526754732,-2.709424376,3.530188752,-1.570796327,3.6,60.01,-4883.437592,-5404.996798,-4855.852799,15144.28719,,,17885.089,17885.089
3/16/2026 16:51:43.533,,237,-36042.206,None,60.01,131784.8004,132754.2607,132690.7281,132410.6701,229.3420081,,56.04920427,0.978243158,132380.5725,56.05091958,0.978273095,-63.71520649,-1.112040137,175.809538,3.068455294,,,,-147.4751097,-2.573926229,98.2022403,-145.5610107,-2.540518899,101.8516568,91.41442321,1.595482669,97.22962511,-26.56505118,-0.463647609,96.59813663,-90,3.518791994,-2.707522806,3.532102903,-1.570796327,3.6,60.01,-4788.161217,-5428.526398,-4879.180802,15095.86842,,,17885.089,17885.089
3/16/2026 16:51:43.567,,237,-36101.52,None,60.009,131767.2331,132742.471,132683.6679,132398.5436,229.3210044,,56.1629836,0.980228982,132362.9962,56.16521358,0.980267902,-63.59709533,-1.109978708,175.923613,3.07044628,,,,-147.4751097,-2.573926229,98.2022403,-146.1214602,-2.550300588,101.1778632,92.09525256,1.607365383,98.46583164,-27.19812795,-0.474696883,97.14072267,-90,3.53056849,-2.717344091,3.545143163,-1.570796327,3.6,60,-4929.503957,-5380.3296,-5061.326404,15371.15996,,,17885.089,17885.089
3/16/2026 16:51:43.600,,237,-36105.206,None,60.008,131766.8643,132731.2975,132656.5172,132385.6178,229.2986163,,56.25806154,0.981888405,132345.9741,56.25928077,0.981909684,-63.50212939,-1.10832124,176.0163014,3.072063996,,,,-146.5048153,-2.556991397,97.84968063,-145.1755108,-2.533790657,100.8642652,92.09525256,1.607365383,98.46583164,-26.56505118,-0.463647609,96.59813663,-63.43494882,3.515700341,-2.715686623,3.535711605,-1.107148718,2.683281573,60,-4732.479061,-5399.611193,-4920.652802,15052.74306,,,17885.089,17885.089
3/16/2026 16:51:43.633,,237,-36083.592,None,60.008,131776.8405,132741.9503,132666.4454,132395.8041,229.3162593,,56.35459574,0.983573244,132355.9446,56.3562391,0.983601926,-63.41178498,-1.106744432,176.1049118,3.07361054,,,,-146.5048153,-2.556991397,97.84968063,-145.1755108,-2.533790657,100.8642652,92.09525256,1.607365383,98.46583164,-26.56505118,-0.463647609,96.59813663,-90,3.517392583,-2.714109815,3.537258149,-1.570796327,3.6,60,-4753.229153,-5418.806403,-4939.315197,15111.35075,,,17885.089,17885.089
3/16/2026 16:51:43.667,,237,-35787.816,None,60.011,131807.3166,132785.2754,132707.8524,132434.2254,229.382807,,56.47411982,0.985659333,132403.0429,56.4777554,0.985722786,-63.29369532,-1.104683379,176.2255576,3.075716207,,,,-146.5048153,-2.556991397,97.84968063,-145.7388971,-2.543623603,100.183831,92.1210964,1.607816443,97.26664382,-26.56505118,-0.463647609,96.59813663,-71.56505118,3.529346389,-2.712499822,3.539363816,-1.249045772,3.794733192,60.02,-4898.63848,-5373.475195,-4965.753604,15237.86728,,,17834.195,17834.195
3/16/2026 16:51:43.700,,237,-36023.515,None,60.011,131808.5517,132770.334,132698.8936,132426.6492,229.3696847,,56.60665734,0.987972549,132387.6336,56.60940772,0.988020552,-63.157041,-1.102298311,176.3654898,3.078158484,,,,-146.888658,-2.563690717,98.85261757,-145.1755108,-2.533790657,100.8642652,92.09525256,1.607365383,98.46583164,-26.56505118,-0.463647609,96.59813663,-71.56505118,3.521811209,-2.709663694,3.541806093,-1.249045772,3.794733192,60.01,-4856.841836,-5472.806398,-4994.265602,15323.91384,,,17834.195,17834.195
3/16/2026 16:51:43.733,,237,-36425.563,None,60.009,131740.2499,132712.9875,132645.7512,132367.0727,229.2664952,,56.72063238,0.989961789,132329.3502,56.72102141,0.989968579,-63.03412355,-1.100152997,176.4834814,3.080217826,,,,-146.3099325,-2.55359005,99.5132152,-145.0079798,-2.530866689,102.5350672,92.79270237,1.619538178,98.51700361,-26.25024237,-0.458153159,97.67292358,-71.56505118,3.520835268,-2.719691175,3.538370985,-1.249045772,3.794733192,60,-4875.209714,-5353.948801,-5006.793603,15235.95212,,,17834.195,17834.195
3/16/2026 16:51:43.767,,237,-35886.974,None,60.007,131721.8945,132693.0597,132622.1346,132346.4345,229.2307487,,56.80860777,0.991497249,132310.9927,56.80939031,0.991510907,-62.94832296,-1.098655494,176.5659556,3.081657273,,,,-146.5048153,-2.556991397,97.84968063,-145.1755108,-2.533790657,100.8642652,92.82712458,1.620138959,97.31844635,-27.19812795,-0.474696883,97.14072267,-63.43494882,3.525301564,-2.718794453,3.556354156,-1.107148718,2.683281573,60,-4846.713881,-5298.580806,-5191.488,15336.78269,,,17834.195,17834.195
3/16/2026 16:51:43.800,,237,-35856.547,None,60.008,131763.7229,132732.5663,132670.6699,132389.727,229.3057336,,56.89925288,0.993079305,132346.264,56.89606921,0.993023739,-62.85811852,-1.09708113,176.6502769,3.083128957,,,,-146.5048153,-2.556991397,97.84968063,-145.1755108,-2.533790657,100.8642652,92.82712458,1.620138959,97.31844635,-25.92490151,-0.45247489,96.06747629,-90,3.526814396,-2.717220089,3.535603847,-1.570796327,3.6,60,-4866.166967,-5318.697597,-4892.87521,15077.73977,,,17834.195,17834.195
3/16/2026 16:51:43.833,,237,-35997.134,None,60.012,131820.4998,132800.194,132725.3652,132449.4347,229.4091503,,57.02423844,0.995260714,132416.1178,57.03035956,0.995367548,-62.73337456,-1.094903937,176.7813779,3.0854171,,,,-145.9228047,-2.546833396,98.51700361,-145.1755108,-2.533790657,100.8642652,92.82712458,1.620138959,97.31844635,-25.61548432,-0.447074541,97.14813431,-71.56505118,3.529158205,-2.715042896,3.532491641,-1.249045772,3.794733192,60,-4930.260903,-5347.036799,-4912.876798,15190.1745,,,17834.195,17834.195
3/16/2026 16:51:43.867,,237,-36172.008,None,60.012,131811.6429,132799.3981,132718.9069,132444.0732,229.399864,,57.17117671,0.997825271,132410.8015,57.17075125,0.997817845,-62.58748788,-1.092357734,176.9264939,3.087949853,,,,-145.9228047,-2.546833396,98.51700361,-145.1755108,-2.533790657,100.8642652,93.48932491,1.631696535,98.58275711,-25.61548432,-0.447074541,97.14813431,-71.56505118,3.531608502,-2.724054269,3.535024394,-1.249045772,3.794733192,60.01,-4959.64089,-5308.848001,-4942.814408,15211.3033,,,17869.691,17869.691
3/16/2026 16:51:43.900,,237,-36378.331,None,60.01,131756.7,132734.2452,132667.2074,132386.8017,229.3006667,,57.30129449,1.000096255,132345.7608,57.30427962,1.000148355,-62.46196402,-1.090166929,177.0550368,3.09019335,,,,-145.9228047,-2.546833396,98.51700361,-144.0714976,-2.514521991,102.2538019,93.44738685,1.630964578,99.78055923,-26.56505118,-0.463647609,96.59813663,-71.56505118,3.514670346,-2.721131507,3.553840959,-1.249045772,3.794733192,60.01,-4752.243256,-5406.076806,-5134.752004,15293.07207,,,17869.691,17869.691
3/16/2026 16:51:43.933,,237,-35622.677,None,60.008,131714.5539,132695.5399,132618.5433,132343.6285,229.2258887,,57.40246617,1.001862034,132310.0655,57.41030244,1.001998802,-62.35970731,-1.088382213,177.1629667,3.092077082,,,,-145.9228047,-2.546833396,98.51700361,-144.782407,-2.526929702,99.88152982,92.82712458,1.620138959,97.31844635,-25.92490151,-0.45247489,96.06747629,-63.43494882,3.528928504,-2.708521172,3.544551972,-1.107148718,2.683281573,60.01,-4923.540081,-5419.382403,-4996.022409,15338.94489,,,17869.691,17869.691
3/16/2026 16:51:43.967,,237,-35809.704,None,60.009,131749.2509,132710.9118,132643.4128,132368.5841,229.269113,,57.50609327,1.003670668,132328.1614,57.51279771,1.003787682,-62.2578674,-1.086604771,177.2621011,3.093807303,,,,-145.5277861,-2.539939021,97.52538131,-144.2239223,-2.517182304,100.5783277,93.53229458,1.632446497,97.38500911,-25.92490151,-0.45247489,96.06747629,-71.56505118,3.520969986,-2.719051268,3.546282193,-1.249045772,3.794733192,60,-4779.396671,-5299.89121,-5017.233603,15096.52148,,,17869.691,17869.691
3/16/2026 16:51:44.000,,237,-35812.944,None,60.011,131791.7863,132754.7374,132666.478,132405.0473,229.332269,,57.62681177,1.005777603,132364.2386,57.62963819,1.005826933,-62.13315403,-1.084428112,177.3819062,3.095898297,,,,-145.9228047,-2.546833396,98.51700361,-144.782407,-2.526929702,99.88152982,93.53229458,1.632446497,97.38500911,-25.61548432,-0.447074541,97.14813431,-71.56505118,3.532756635,-2.716874609,3.542972838,-1.249045772,3.794733192,60,-4971.741003,-5327.29441,-5035.320003,15334.35542,,,17869.691,17869.691
3/16/2026 16:51:44.033,,237,-36287.626,None,60.011,131792.7085,132761.771,132677.0904,132411.2485,229.3430099,,57.7578701,1.008065002,132371.5453,57.76567821,1.008201279,-62.00580467,-1.082205447,177.5117977,3.09816533,,,,-145.3486841,-2.536813101,99.19435468,-144.2239223,-2.517182304,100.5783277,94.18491613,1.643836892,98.663063,-25.3128838,-0.441793166,98.23156316,-71.56505118,3.525383583,-2.726042339,3.539958496,-1.249045772,3.794733192,60,-4916.565819,-5287.852798,-5055.696004,15260.11462,,,17869.691,17869.691
3/16/2026 16:51:44.067,,237,-35942.054,None,60.01,131770.2564,132747.5657,132640.9197,132386.971,229.30096,,57.87622929,1.01013076,132355.4338,57.88897759,1.01035326,-61.88516406,-1.080099871,177.6356353,3.100326705,,,,-144.9506267,-2.529865689,98.20957183,-144.2239223,-2.517182304,100.5783277,94.2363948,1.644735364,97.46630187,-24.97391091,-0.435876972,96.63539724,-90,3.527535564,-2.724835235,3.536203677,-1.570796327,3.6,60,-4893.089031,-5237.438406,-4927.795193,15058.32263,,,17869.691,17869.691
3/16/2026 16:51:44.100,,237,-35835.077,None,60.009,131761.13,132755.0937,132654.2723,132390.9189,229.307798,,57.99296489,1.01216818,132356.4233,58.00346676,1.012351472,-61.76939857,-1.078079382,177.7499923,3.102322612,,,,-144.9506267,-2.529865689,98.20957183,-143.8203796,-2.510139155,99.60722865,94.2363948,1.644735364,97.46630187,-25.61548432,-0.447074541,97.14813431,-90,3.522490627,-2.722814746,3.549397153,-1.570796327,3.6,60.01,-4832.309764,-5261.630405,-5110.963202,15204.90337,,,17906.572,17906.572
3/16/2026 16:51:44.133,,237,-35936.698,None,60.012,131780.6202,132759.1412,132666.3733,132402.7795,229.3283411,,58.1311609,1.014580156,132369.5191,58.13785456,1.014696982,-61.63505497,-1.075734644,177.8850417,3.104679667,,,,-144.9506267,-2.529865689,98.20957183,-143.2671733,-2.500483885,100.3202871,94.2363948,1.644735364,97.46630187,-25.61548432,-0.447074541,97.14813431,-71.56505118,3.515180867,-2.720470008,3.551754208,-1.249045772,3.794733192,60.02,-4744.443459,-5289.494403,-5139.302401,15173.24026,,,17906.572,17906.572
