time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:44.167,,237,-36111.989,None,60.012,131781.9069,132748.5544,132654.3983,132395.6684,229.3160245,,58.27543302,1.017098179,132360.557,58.28551477,1.017274139,-61.49122596,-1.073224354,178.0300673,3.107210842,,,,-144.9506267,-2.529865689,98.20957183,-143.2671733,-2.500483885,100.3202871,94.87927378,1.655955719,98.75788576,-25.61548432,-0.447074541,97.14813431,-71.56505118,3.517758024,-2.729180073,3.554285383,-1.249045772,3.794733192,60.01,-4775.296352,-5254.747206,-5168.736003,15198.77956,,,17906.572,17906.572
3/16/2026 16:51:44.200,,237,-36143.41,None,60.01,131735.2993,132705.2628,132608.4432,132350.3873,229.2375952,,58.39998651,1.019272048,132324.1192,58.40788413,1.019409887,-61.36307692,-1.070987731,178.1590763,3.109462474,,,,-144.9506267,-2.529865689,98.20957183,-143.2671733,-2.500483885,100.3202871,94.18491613,1.643836892,98.663063,-24.67686317,-0.430692511,97.72451074,-63.43494882,3.519893772,-2.714824623,3.540154985,-1.107148718,2.683281573,60,-4799.785314,-5419.641604,-5029.343993,15248.77091,,,17906.572,17906.572
3/16/2026 16:51:44.233,,237,-36111.816,None,60.009,131718.324,132703.6916,132600.587,132341.6064,229.2223862,,58.51131199,1.021215044,132307.1073,58.51970827,1.021361587,-61.25639458,-1.069125773,178.2679076,3.111361939,,,,-144.9506267,-2.529865689,98.20957183,-143.673174,-2.507569934,101.2845497,94.87927378,1.655955719,98.75788576,-24.97391091,-0.435876972,96.63539724,-63.43494882,3.528931521,-2.725081492,3.547238911,-1.107148718,2.683281573,60,-4908.102262,-5302.13761,-5056.531201,15266.77107,,,17906.572,17906.572
3/16/2026 16:51:44.267,,237,-36111.514,None,60.011,131775.8209,132746.7662,132640.1755,132388.3014,229.3032644,,58.63445887,1.023364362,132358.3164,58.6389466,1.023442688,-61.13656223,-1.067034304,178.3928832,3.113543174,,,,-144.9506267,-2.529865689,98.20957183,-143.673174,-2.507569934,101.2845497,94.93921554,1.6570019,97.5622878,-24.67686317,-0.430692511,97.72451074,-90,3.531012622,-2.724036204,3.544235685,-1.570796327,3.6,60.01,-4935.039132,-5252.025609,-5079.254393,15266.31913,,,17906.572,17906.572
3/16/2026 16:51:44.300,,237,-35917.56,None,60.013,131800.6041,132761.213,132666.8601,132410.2648,229.3413061,,58.78415471,1.025977048,132372.8072,58.79200674,1.026114091,-60.98614001,-1.064408941,178.5435536,3.116172868,,,,-144.9506267,-2.529865689,98.20957183,-143.673174,-2.507569934,101.2845497,94.93921554,1.6570019,97.5622878,-24.97391091,-0.435876972,96.63539724,-75.96375653,3.533684025,-2.721410841,3.55204984,-1.325817664,4.947726751,60.01,-4967.690578,-5283.66241,-5115.671999,15367.02499,,,17862.471,17862.471
3/16/2026 16:51:44.333,,237,-36155.347,None,60.012,131756.3562,132712.4857,132634.2043,132368.3918,229.2687798,,58.93912452,1.028681781,132338.7883,58.94495978,1.028783626,-60.83217621,-1.061721766,178.698754,3.118881627,,,,-144.3815102,-2.519932731,98.90358942,-143.1301024,-2.498091545,102,94.93921554,1.6570019,97.5622878,-24.03428816,-0.419477462,97.22962511,-56.30993247,3.526875171,-2.718723666,3.538359089,-0.982793723,4.326661531,60,-4919.038289,-5313.470407,-4983.494404,15216.0031,,,17862.471,17862.471
3/16/2026 16:51:44.367,,237,-36384.638,None,60.01,131717.1171,132683.0775,132579.9867,132327.4359,229.1978422,,59.06565746,1.030890197,132289.2241,59.07473726,1.03104867,-60.70632304,-1.059525214,178.8227131,3.12104512,,,,-143.8203796,-2.510139155,99.60722865,-142.5946434,-2.488746022,102.7244859,94.87927378,1.655955719,98.75788576,-24.03428816,-0.419477462,97.22962511,-90,3.519794692,-2.715480933,3.540522582,-1.570796327,2.4,60,-4865.595791,-5416.113603,-5007.167998,15288.87739,,,17862.471,17862.471
3/16/2026 16:51:44.400,,237,-35982.216,None,60.009,131736.0415,132679.776,132599.0443,132338.9765,229.2178312,,59.17348928,1.032772218,132308.1081,59.18303606,1.032938841,-60.5925647,-1.057539756,178.9317919,3.122948905,,,,-144.3815102,-2.519932731,98.90358942,-142.7218258,-2.490965775,101.0425653,94.87927378,1.655955719,98.75788576,-24.32557524,-0.42456138,96.13490521,-90,3.523904616,-2.713495475,3.547510285,-1.570796327,2.4,60,-4881.853941,-5439.657608,-5033.462391,15354.97394,,,17862.471,17862.471
3/16/2026 16:51:44.433,,237,-36121.118,None,60.012,131778.3332,132727.4526,132653.5868,132387.1593,229.3012862,,59.30977,1.035150765,132344.2223,59.3154186,1.035249352,-60.46136797,-1.055249941,179.0670109,3.125308922,,,,-144.3815102,-2.519932731,98.90358942,-142.7218258,-2.490965775,101.0425653,94.87927378,1.655955719,98.75788576,-24.67686317,-0.430692511,97.72451074,-90,3.526215127,-2.71120566,3.556001433,-1.570796327,3.6,60.01,-4911.233018,-5468.904009,-5219.7408,15599.87783,,,17862.471,17862.471
3/16/2026 16:51:44.467,,237,-35858.03,None,60.013,131784.743,132737.0468,132660.0499,132394.6511,229.3142624,,59.47098246,1.037964453,132360.9302,59.4746728,1.038028862,-60.29687947,-1.052379075,179.2277407,3.128114186,,,,-143.9726266,-2.512796367,97.93058766,-142.7218258,-2.490965775,101.0425653,95.64054943,1.669242486,97.67292358,-24.32557524,-0.42456138,96.13490521,-71.56505118,3.528994637,-2.721621561,3.552675566,-1.249045772,3.794733192,60,-4896.908264,-5286.196804,-5096.23199,15279.33706,,,17862.471,17862.471
3/16/2026 16:51:44.500,,237,-36097.603,None,60.011,131730.0534,132680.6681,132607.8188,132340.2185,229.2199823,,59.6137628,1.04045644,132306.2175,59.61807918,1.040531775,-60.1516365,-1.049844107,179.3778078,3.130733352,,,,-143.4089117,-2.502957686,98.64116788,-142.1842674,-2.481583611,101.773867,95.64054943,1.669242486,97.67292358,-23.38522106,-0.408149104,96.74709298,-90,3.522115386,-2.719086593,3.538882456,-1.570796327,3.6,60,-4847.158408,-5313.931204,-4963.968004,15125.05762,,,17902.471,17902.471
3/16/2026 16:51:44.533,,237,-36061.387,None,60.009,131712.4636,132647.1386,132593.2152,132318.2995,229.1820175,,59.72710058,1.042434558,132278.2426,59.73454485,1.042564485,-60.04167252,-1.047924874,179.4918238,3.132723305,,,,-143.4089117,-2.502957686,98.64116788,-142.1842674,-2.481583611,101.773867,95.64054943,1.669242486,97.67292358,-23.38522106,-0.408149104,96.74709298,-90,3.524148096,-2.71716736,3.540872409,-1.570796327,3.6,60,-4870.749285,-5335.257598,-4986.9504,15192.95728,,,17902.471,17902.471
3/16/2026 16:51:44.567,,237,-36040.939,None,60.01,131744.6297,132700.4584,132627.1357,132358.1206,229.2509896,,59.84006059,1.044406082,132320.7499,59.84536613,1.044498681,-59.9292932,-1.045963485,179.606007,3.134716179,,,,-143.4089117,-2.502957686,98.64116788,-142.1842674,-2.481583611,101.773867,95.64054943,1.669242486,97.67292358,-22.72973208,-0.396708663,96.27710008,-63.43494882,3.526082292,-2.715205971,3.531424842,-1.107148718,2.683281573,60,-4895.726101,-5360.558396,-4852.627207,15108.9117,,,17902.471,17902.471
3/16/2026 16:51:44.600,,237,-36011.866,None,60.013,131782.8199,132732.614,132661.2505,132392.9326,229.3112859,,59.9877296,1.046983392,132358.9066,59.99367916,1.047087232,-59.78159472,-1.04338566,179.7512275,3.137250754,,,,-143.4089117,-2.502957686,98.64116788,-142.1842674,-2.481583611,101.773867,95.64054943,1.669242486,97.67292358,-23.38522106,-0.408149104,96.74709298,-63.43494882,3.528670843,-2.712628146,3.545399858,-1.107148718,2.683281573,60.01,-4928.450172,-5392.267197,-5042.995202,15363.71257,,,17902.471,17902.471
3/16/2026 16:51:44.633,,237,-36025.862,None,60.013,131772.7491,132724.2384,132648.1959,132382.4318,229.2930979,,60.14557284,1.049738277,132342.823,60.14768762,1.049775187,-59.62349376,-1.040626278,179.9015181,3.13987382,,,,-143.4089117,-2.502957686,98.64116788,-141.7661748,-2.474286519,100.8285674,95.5721978,1.668049525,98.86718364,-23.38522106,-0.408149104,96.74709298,-63.43494882,3.524061706,-2.708675803,3.548022924,-1.107148718,2.683281573,60,-4872.080995,-5504.975995,-5073.436796,15450.49379,,,17902.471,17902.471
3/16/2026 16:51:44.667,,237,-35921.39,None,60.01,131733.8335,132676.062,132612.0266,132341.3389,229.2219229,,60.27961262,1.052077712,132303.8944,60.28230808,1.052124757,-59.48505878,-1.038210131,-179.9637073,-3.140959227,,,,-143.4089117,-2.502957686,98.64116788,-141.7661748,-2.474286519,100.8285674,96.34019175,1.681453548,97.79815949,-23.38522106,-0.408149104,96.74709298,-63.43494882,3.526411276,-2.719663679,-2.732810123,-1.107148718,2.683281573,60,-4899.082179,-5313.729606,-5099.760001,15312.57179,,,17902.471,17902.471
3/16/2026 16:51:44.700,,237,-35942.141,None,60.01,131713.4218,132674.1648,132600.5218,132330.0896,229.2024386,,60.40273807,1.054226657,132293.9024,60.40338865,1.054238011,-59.36419283,-1.036100623,-179.8392611,-3.138787231,,,,-142.9893268,-2.495634547,97.68029484,-141.2344801,-2.465006695,101.5755876,95.64054943,1.669242486,97.67292358,-22.72973208,-0.396708663,96.27710008,-71.56505118,3.519244706,-2.705343109,-2.742078568,-1.249045772,3.794733192,60.01,-4765.032364,-5475.599998,-4965.753602,15206.38596,,,17944.471,17944.471
3/16/2026 16:51:44.733,,237,-35992.483,None,60.012,131739.934,132691.2718,132625.7638,132353.0343,229.2421799,,60.53355172,1.056509786,132315.8635,60.54188975,1.056655311,-59.22996566,-1.033757917,-179.7045032,-3.136435262,,,,-142.8533133,-2.493260665,99.36115941,-141.7661748,-2.474286519,100.8285674,96.26349061,1.680114861,98.99090867,-22.72973208,-0.396708663,96.27710008,-90,3.53094183,-2.713872778,-2.739726599,-1.570796327,3.6,60.01,-4990.444031,-5448.455994,-4994.351997,15433.25202,,,17944.471,17944.471
3/16/2026 16:51:44.767,,237,-36095.558,None,60.013,131761.3399,132711.1397,132652.0144,132375.5443,229.2811685,,60.68045496,1.059073731,132331.3432,60.68488401,1.059151032,-59.08422243,-1.031214217,-179.5542485,-3.133812821,,,,-142.8533133,-2.493260665,99.36115941,-141.2344801,-2.465006695,101.5755876,96.26349061,1.680114861,98.99090867,-23.38522106,-0.408149104,96.74709298,-71.56505118,3.524157727,-2.711329078,-2.725663717,-1.249045772,3.794733192,60,-4908.388383,-5479.660802,-5185.324807,15573.37399,,,17944.471,17944.471
3/16/2026 16:51:44.800,,237,-35913.47,None,60.012,131740.4341,132678.3656,132618.9326,132346.6055,229.2310449,,60.82679426,1.061627833,132320.8876,60.82931317,1.061671796,-58.93670693,-1.028639586,-179.4141528,-3.131367691,,,,-142.8533133,-2.493260665,99.36115941,-141.2344801,-2.465006695,101.5755876,96.34019175,1.681453548,97.79815949,-22.72973208,-0.396708663,96.27710008,-90,3.526678491,-2.710093134,-2.734659028,-1.570796327,3.6,60,-4938.731007,-5426.8704,-5053.579201,15419.18061,,,17944.471,17944.471
3/16/2026 16:51:44.833,,237,-36255.139,None,60.01,131727.3457,132675.0955,132622.3393,132342.308,229.2236014,,60.95448118,1.06385639,132307.7848,60.95756298,1.063910178,-58.80872528,-1.026405885,-179.2845528,-3.129105745,,,,-141.8817236,-2.476303226,99.14353232,-141.2344801,-2.465006695,101.5755876,96.95295747,1.692148327,99.12900685,-22.456939,-0.391947525,97.38500911,-90,3.528916873,-2.718554212,-2.73715822,-1.570796327,2.4,60,-4954.625149,-5399.308806,-5082.206394,15436.14035,,,17944.471,17944.471
3/16/2026 16:51:44.867,,237,-36383.99,None,60.011,131741.7277,132688.9765,132626.602,132353.1423,229.2423671,,61.0872181,1.066173087,132316.3473,61.08631596,1.066157341,-58.67900482,-1.024141836,-179.1497767,-3.126753457,,,,-141.8817236,-2.476303226,99.14353232,-141.2344801,-2.465006695,101.5755876,96.95295747,1.692148327,99.12900685,-21.54097592,-0.375960954,98.04815144,-90,3.531164036,-2.716290163,-2.750792503,-1.570796327,2.4,60,-4982.228529,-5427.014403,-4953.5136,15362.75653,,,17944.471,17944.471
3/16/2026 16:51:44.900,,236,-36060.192,None,60.014,131759.4536,132714.3845,132656.4287,132377.4774,229.2845166,,61.24110171,1.068858862,132339.8498,61.24544536,1.068934673,-58.5218081,-1.021398236,-178.9944594,-3.12404266,,,,-141.4495347,-2.468760106,98.2022403,-140.8067269,-2.457540993,100.6427345,97.7335981,1.705773077,98.09220152,-21.80140949,-0.380506377,96.93296653,-63.43494882,3.526475666,-2.727171313,-2.743536283,-1.107148718,2.683281573,60.01,-4879.383611,-5241.931189,-4984.415995,15105.7308,,,16998.517,16998.517
3/16/2026 16:51:44.933,,236,-35708.371,None,60.014,131735.0998,132677.1191,132627.4858,132347.2761,229.2322064,,61.40571469,1.071731901,132309.7221,61.40620177,1.071740402,-58.35990649,-1.018572519,-178.8335051,-3.121233476,,,,-141.009006,-2.461071429,97.26664382,-139.3987054,-2.432966381,99.57108014,97.82907651,1.707439489,96.90325072,-20.72555887,-0.361729242,94.94419414,-71.56505118,3.504706783,-2.726012008,-2.759504234,-1.249045772,3.794733192,60.01,-4571.016403,-5190.580809,-4695.120005,14456.71722,,,16998.517,16998.517
3/16/2026 16:51:44.967,,236,-36044.914,None,60.011,131681.008,132642.3462,132574.4929,132300.0076,229.150335,,61.549263,1.074237291,132266.1764,61.54788924,1.074213315,-58.21659438,-1.016071251,-178.6929804,-3.118780858,,,,-140.0131138,-2.443689831,97.10365596,-138.8785245,-2.423887513,100.3561657,98.53076561,1.719686274,97.0739924,-19.79887635,-0.345555581,95.65437784,-90,3.498100828,-2.735757525,-2.773225277,-1.570796327,2.4,60,-4482.444429,-5083.315209,-4566.455999,14132.21564,,,16998.517,16998.517
3/16/2026 16:51:45.000,,236,-35871.034,None,60.011,131687.8759,132636.4582,132581.6751,132302.7176,229.1550289,,61.6724863,1.076387944,132262.4867,61.67413762,1.076416765,-58.09297242,-1.013913641,-178.5633676,-3.116518688,,,,-140.4638428,-2.451556537,98.02611897,-139.3987054,-2.432966381,99.57108014,98.53076561,1.719686274,97.0739924,-20.47227952,-0.357308683,96.06747629,-63.43494882,3.509383146,-2.733599915,-2.759210005,-1.107148718,2.683281573,60,-4661.689049,-5108.601606,-4752.504002,14522.79466,,,16998.517,16998.517
3/16/2026 16:51:45.033,,236,-35850.686,None,60.012,131727.1112,132693.5333,132637.5178,132353.462,229.2429208,,61.80799547,1.078753025,132312.2879,61.80777156,1.078749117,-57.95562102,-1.011516407,-178.4343363,-3.114266667,,,,-140.4638428,-2.451556537,98.02611897,-139.3987054,-2.432966381,99.57108014,98.53076561,1.719686274,97.0739924,-20.47227952,-0.357308683,96.06747629,-71.56505118,3.511715498,-2.731202681,-2.756957984,-1.249045772,3.794733192,60,-4691.659318,-5139.129602,-4781.116799,14611.90572,,,16998.517,16998.517
3/16/2026 16:51:45.067,,236,-35952.811,None,60.015,131759.3514,132716.0207,132661.2868,132379.613,229.2882157,,61.98038134,1.081761726,132344.5269,61.98092309,1.081771181,-57.78429452,-1.008526195,-178.2583301,-3.11119478,,,,-140.0131138,-2.443689831,97.10365596,-138.8785245,-2.423887513,100.3561657,98.53076561,1.719686274,97.0739924,-20.47227952,-0.357308683,96.06747629,-90,3.505658694,-2.728212469,-2.753886097,-1.570796327,3.6,60.01,-4575.990665,-5175.302406,-4818.24,14569.53307,,,16998.517,16998.517
3/16/2026 16:51:45.100,,236,-35777.606,None,60.014,131712.316,132676.1727,132601.5529,132330.7382,229.203562,,62.15190153,1.084755318,132297.4851,62.15320552,1.084778077,-57.60790101,-1.005447548,-178.0915385,-3.108283717,,,,-140.0131138,-2.443689831,97.10365596,-138.4238712,-2.415952317,99.4553166,99.3446719,1.733891619,96.07497073,-19.79887635,-0.345555581,95.65437784,-90,3.500730394,-2.739339167,-2.762728136,-1.570796327,3.6,60,-4515.14673,-4990.305598,-4691.347207,14196.79953,,,16578.179,16578.179
3/16/2026 16:51:45.133,,236,-35953.546,None,60.011,131646.2728,132629.1877,132565.1987,132280.9819,229.1173814,,62.29788027,1.087303128,132242.057,62.29740588,1.087294848,-57.46598777,-1.002970695,-177.945706,-3.10573846,,,,-139.4748965,-2.434296168,97.87910911,-137.9108378,-2.406998194,100.2556732,100.0493486,1.746190547,96.27710008,-19.79887635,-0.345555581,95.65437784,-71.56505118,3.494293042,-2.749161242,-2.760182879,-1.249045772,3.794733192,60,-4471.196034,-4883.385597,-4720.032006,14074.61364,,,16578.179,16578.179
3/16/2026 16:51:45.167,,236,-35759.779,None,60.01,131662.4912,132633.5252,132563.3879,132287.207,229.1281637,,62.4189336,1.089415907,132258.2764,62.41900704,1.089417189,-57.33796826,-1.000736333,-177.8263056,-3.103654529,,,,-139.553768,-2.435672735,96.18731725,-138.4238712,-2.415952317,99.4553166,99.92624551,1.744041993,97.45891442,-20.04524943,-0.349855602,94.52618685,-71.56505118,3.505369506,-2.744778326,-2.753798927,-1.249045772,3.794733192,60,-4526.416313,-4995.791999,-4738.449601,14260.65791,,,16578.179,16578.179
3/16/2026 16:51:45.200,,236,-35761.478,None,60.013,131710.4278,132691.1996,132613.0137,132338.9621,229.2178061,,62.56577076,1.091978699,132311.7388,62.57114148,1.092072436,-57.19379032,-0.998219953,-177.6766493,-3.101042534,,,,-139.0141757,-2.426255073,96.97009848,-138.4238712,-2.415952317,99.4553166,100.0493486,1.746190547,96.27710008,-19.79887635,-0.345555581,95.65437784,-71.56505118,3.508024753,-2.7444105,-2.755486953,-1.249045772,3.794733192,60.01,-4596.919342,-4941.691202,-4776.969604,14315.58015,,,16578.179,16578.179
3/16/2026 16:51:45.233,,236,-36005.371,None,60.015,131737.3013,132708.8941,132642.1687,132363.5298,229.2603586,,62.74019283,1.095022938,132333.0761,62.74171913,1.095049577,-57.01978843,-0.995183047,-177.5007654,-3.09797278,,,,-139.0141757,-2.426255073,96.97009848,-137.9108378,-2.406998194,100.2556732,99.92624551,1.744041993,97.45891442,-19.11972633,-0.333702177,95.25460619,-90,3.502047771,-2.73922504,-2.764270603,-1.570796327,2.4,60,-4525.972139,-5064.796802,-4655.059209,14245.82815,,,16578.179,16578.179
3/16/2026 16:51:45.267,,236,-36136.541,None,60.013,131700.995,132681.4713,132611.52,132332.0825,229.2058903,,62.90498553,1.097899113,132286.0738,62.90963549,1.097980271,-56.85751996,-0.992350928,-177.3341086,-3.095064071,,,,-138.4832715,-2.416989046,97.76134205,-136.9414864,-2.39007982,100.183831,100.750967,1.758436099,96.49373037,-18.88608737,-0.329624407,96.38921101,-71.56505118,3.488060091,-2.750787027,-2.765439664,-1.249045772,3.794733192,60,-4391.571011,-4877.063994,-4695.523191,13964.1582,,,16578.179,16578.179
3/16/2026 16:51:45.300,,236,-35956.022,None,60.011,131687.7397,132655.411,132590.4409,132311.9343,229.1709927,,63.04444447,1.100333131,132283.4874,63.04734778,1.100383803,-56.71387274,-0.989843811,-177.1987075,-3.092700876,,,,-139.0141757,-2.426255073,96.97009848,-137.4470486,-2.398903546,99.36840544,100.750967,1.758436099,96.49373037,-18.88608737,-0.329624407,96.38921101,-90,3.499287349,-2.74827991,-2.763076469,-1.570796327,3.6,60,-4491.125049,-4905.763193,-4722.854393,14119.74263,,,16578.179,16578.179
3/16/2026 16:51:45.333,,236,-36002.88,None,60.013,131701.9637,132673.4511,132619.8881,132332.5188,229.206646,,63.19323514,1.102930018,132297.692,63.19681118,1.102992432,-56.57008512,-0.987334243,-177.0487939,-3.09008439,,,,-138.0127875,-2.408777552,96.86609314,-136.9414864,-2.39007982,100.183831,101.449338,1.770624972,96.72476415,-18.43494882,-0.321750554,94.86832981,-71.56505118,3.493072252,-2.757959215,-2.768333836,-1.249045772,3.794733192,60.02,-4412.09736,-4803.220802,-4587.839995,13803.15816,,,16266.89,16266.89
3/16/2026 16:51:45.367,,236,-36192.96,None,60.015,131733.1519,132702.2418,132651.5433,132363.0616,229.2595477,,63.35594265,1.1057698,132323.4733,63.35558861,1.105763621,-56.41052187,-0.984549339,-176.8885968,-3.087288423,,,,-138.0127875,-2.408777552,96.86609314,-136.4688007,-2.381829899,99.31042241,101.3099325,1.768191887,97.90117466,-18.20848447,-0.317798006,96.00749971,-71.56505118,3.48759352,-2.752741226,-2.769490417,-1.249045772,3.794733192,60.01,-4346.959969,-4925.491199,-4630.320006,13902.77117,,,16266.89,16266.89
3/16/2026 16:51:45.400,,236,-36143.28,None,60.015,131690.3887,132678.9387,132604.5029,132325.3735,229.1942701,,63.55116728,1.109177113,132286.0537,63.55636274,1.10926779,-56.21076265,-0.981062883,-176.6953471,-3.083915579,,,,-137.4895529,-2.399645386,97.67292358,-136.4688007,-2.381829899,99.31042241,101.3099325,1.768191887,97.90117466,-17.52556837,-0.305878871,95.63932246,-56.30993247,3.491097689,-2.74925477,-2.778036708,-0.982793723,4.326661531,60,-4424.494067,-4966.502401,-4509.791996,13900.78846,,,16266.89,16266.89
3/16/2026 16:51:45.433,,236,-36108.274,None,60.012,131670.0731,132646.6788,132565.1275,132294.6995,229.1411412,,63.69534012,1.111693403,132254.948,63.70350258,1.111835865,-56.06410339,-0.978503196,-176.5436935,-3.081268726,,,,-137.4895529,-2.399645386,97.67292358,-135.9710219,-2.37314202,100.140701,101.449338,1.770624972,96.72476415,-17.52556837,-0.305878871,95.63932246,-71.56505118,3.484977885,-2.749128168,-2.775389855,-1.249045772,3.794733192,60,-4349.096782,-4907.131201,-4539.801592,13796.02957,,,16266.89,16266.89
3/16/2026 16:51:45.467,,236,-36027.936,None,60.011,131682.5576,132664.9866,132584.303,132311.3652,229.1700069,,63.8324585,1.114086571,132272.8652,63.83424049,1.114117672,-55.93189506,-0.976195726,-176.4091091,-3.078919784,,,,-137.4895529,-2.399645386,97.67292358,-136.4688007,-2.381829899,99.31042241,102.144278,1.782753964,96.97009848,-17.52556837,-0.305878871,95.63932246,-56.30993247,3.495947571,-2.75894969,-2.773040913,-0.982793723,4.326661531,60,-4482.870486,-4803.278396,-4568.256,13854.40488,,,16266.89,16266.89
3/16/2026 16:51:45.500,,236,-35864.438,None,60.015,131744.8997,132711.3919,132644.8301,132367.7744,229.2677105,,63.99494571,1.116922507,132329.668,64.0044335,1.1170881,-55.76390541,-0.973263753,-176.2445401,-3.076047514,,,,-137.5335589,-2.400413435,95.97749736,-135.4896956,-2.364741291,99.2814182,101.5921754,1.773117955,95.54894034,-16.83747263,-0.293869335,95.28483615,-56.30993247,3.481829391,-2.746381708,-2.782178179,-0.982793723,4.326661531,60.01,-4238.344111,-4882.003203,-4445.481595,13565.82891,,,16266.89,16266.89
3/16/2026 16:51:45.533,,236,-36114.768,None,60.017,131749.5149,132729.2362,132648.2345,132376.4064,229.2826617,,64.17614171,1.120084974,132339.7872,64.17946263,1.120142935,-55.58725402,-0.970180605,-176.0680087,-3.072966459,,,,-137.0095538,-2.391267821,96.79173518,-135.9710219,-2.37314202,100.140701,102.144278,1.782753964,96.97009848,-16.83747263,-0.293869335,95.28483615,-71.56505118,3.493284955,-2.752934569,-2.779097124,-1.249045772,3.794733192,60.01,-4412.671187,-4877.337597,-4482.028795,13772.03758,,,16094.334,16094.334
3/16/2026 16:51:45.567,,236,-36185.314,None,60.014,131697.3846,132669.3218,132584.5327,132317.8098,229.1811693,,64.37173944,1.123498798,132281.9961,64.3829035,1.123693648,-55.38711566,-0.966687531,-175.8685691,-3.069485581,,,,-136.005086,-2.37373655,96.74709298,-135,-2.35619449,100.1263202,103.6900496,1.809732767,96.33690881,-16.14433878,-0.281771867,94.94419414,-90,3.479888138,-2.776420298,-2.787713714,-1.570796327,3.6,60,-4247.362336,-4564.20961,-4362.278398,13173.85034,,,16094.334,16094.334
3/16/2026 16:51:45.600,,236,-35911.742,None,60.011,131671.1159,132644.9652,132561.2968,132293.1933,229.1385323,,64.52078533,1.12610014,132250.4979,64.52789947,1.126224305,-55.24747695,-0.964250376,-175.7222253,-3.066931401,,,,-136.005086,-2.37373655,96.74709298,-135.4896956,-2.364741291,99.2814182,102.9946168,1.797595175,96.05998126,-16.14433878,-0.281771867,94.94419414,-63.43494882,3.490965596,-2.761845551,-2.785159534,-1.107148718,2.683281573,60,-4379.788878,-4723.228799,-4391.6544,13494.67208,,,16094.334,16094.334
3/16/2026 16:51:45.633,,236,-35874.605,None,60.012,131704.4779,132678.3841,132598.7473,132327.9397,229.1987149,,64.66692623,1.12865078,132289.5288,64.66772935,1.128664797,-55.09967878,-0.961670812,-175.5778312,-3.064411248,,,,-136.4943336,-2.382275531,97.61393343,-135.4896956,-2.364741291,99.2814182,102.9946168,1.797595175,96.05998126,-16.83747263,-0.293869335,95.28483615,-71.56505118,3.493406088,-2.759265987,-2.770541913,-1.249045772,3.794733192,60,-4449.933085,-4754.937594,-4581.259196,13786.12987,,,16094.334,16094.334
3/16/2026 16:51:45.667,,236,-36111.6,None,60.016,131761.6421,132723.5397,132652.8313,132380.0614,229.2889923,,64.82680461,1.131441184,132340.9281,64.83525938,1.131588748,-54.93625826,-0.958818585,-175.4132657,-3.061539037,,,,-136.005086,-2.37373655,96.74709298,-135.4896956,-2.364741291,99.2814182,103.6900496,1.809732767,96.33690881,-15.9453959,-0.278299659,96.09745054,-71.56505118,3.496330039,-2.768551352,-2.783239378,-1.249045772,3.794733192,60,-4447.255119,-4659.912008,-4470.998405,13578.16553,,,16094.334,16094.334
3/16/2026 16:51:45.700,,236,-36334.8,None,60.016,131757.635,132721.9454,132630.2843,132370.6683,229.2727229,,65.02673426,1.134930615,132336.8493,65.03606825,1.135093524,-54.73933818,-0.955381682,-175.2148331,-3.058075736,,,,-136.005086,-2.37373655,96.74709298,-135,-2.35619449,100.1263202,103.5231607,1.806820005,97.50323072,-15.9453959,-0.278299659,96.09745054,-90,3.491288014,-2.762201687,-2.779776077,-1.570796327,3.6,60,-4386.526983,-4792.694401,-4511.5488,13690.77018,,,16094.334,16094.334
3/16/2026 16:51:45.733,,236,-35999.496,None,60.014,131700.7659,132664.7516,132584.3774,132317.3523,229.180377,,65.21796258,1.138268178,132290.8008,65.22595329,1.138407643,-54.55028226,-0.952082033,-175.0206006,-3.05468574,,,,-136.005086,-2.37373655,96.74709298,-135,-2.35619449,100.1263202,103.6900496,1.809732767,96.33690881,-15.44631637,-0.269589078,94.61754594,-63.43494882,3.494602133,-2.7618148,-2.785096662,-1.107148718,2.683281573,60,-4424.825883,-4737.916809,-4378.046399,13540.78909,,,16011.162,16011.162
3/16/2026 16:51:45.767,,236,-36040.306,None,60.012,131696.2212,132666.0742,132578.1077,132314.1924,229.1749039,,65.36934742,1.140910342,132275.2962,65.38019244,1.141099624,-54.39785899,-0.949421745,-174.8745902,-3.052137378,,,,-135.4982116,-2.364889923,97.58442499,-134.0289781,-2.33924696,100.140701,103.6900496,1.809732767,96.33690881,-15.44631637,-0.269589078,94.61754594,-56.30993247,3.480346584,-2.759154512,-2.7825483,-0.982793723,4.326661531,60,-4289.487428,-4769.524808,-4407.782398,13466.79463,,,16011.162,16011.162
3/16/2026 16:51:45.800,,236,-36027.922,None,60.014,131736.3225,132708.8485,132626.0201,132357.7958,229.2504271,,65.53368455,1.143778566,132326.2466,65.54308706,1.143942671,-54.23888106,-0.946647057,-174.7046612,-3.049171556,,,,-135.5070291,-2.365043817,95.887434,-134.0289781,-2.33924696,100.140701,103.6900496,1.809732767,96.33690881,-14.74356284,-0.257323715,94.30503698,-90,3.483189631,-2.756379824,-2.791847841,-1.570796327,3.6,60.01,-4250.523456,-4803.955205,-4285.727999,13340.20666,,,16011.162,16011.162
3/16/2026 16:51:45.833,,236,-35847.245,None,60.016,131762.6808,132720.817,132651.2073,132378.9537,229.2870736,,65.70782233,1.146817844,132341.5978,65.72014924,1.147032989,-54.06365504,-0.943588786,-174.533869,-3.046190671,,,,-135,-2.35619449,96.73220767,-133.5311993,-2.330559082,99.31042241,104.3813946,1.821799013,96.62794627,-15.64224646,-0.273008703,93.4614359,-63.43494882,3.477592071,-2.765387799,-2.773181968,-1.107148718,2.683281573,60,-4220.883518,-4711.651208,-4464.849595,13397.38432,,,16011.162,16011.162
3/16/2026 16:51:45.867,,236,-35952.667,None,60.016,131737.8369,132692.6342,132622.5885,132351.7332,229.2399263,,65.90138546,1.150196158,132311.7568,65.90980103,1.150343037,-53.86900739,-0.940191544,-174.3399604,-3.042806327,,,,-135,-2.35619449,96.73220767,-133.5311993,-2.330559082,99.31042241,104.3813946,1.821799013,96.62794627,-15.44631637,-0.269589078,94.61754594,-71.56505118,3.480902119,-2.761990557,-2.773217249,-1.249045772,3.794733192,60,-4259.904273,-4751.136,-4518.691205,13529.73148,,,16011.162,16011.162
3/16/2026 16:51:45.900,,236,-36071.597,None,60.013,131692.4953,132651.768,132579.8846,132308.7685,229.1655093,,66.08817554,1.15345626,132277.3194,66.09529183,1.153580462,-53.68263097,-0.936938661,-174.1609181,-3.039681449,,,,-135,-2.35619449,96.73220767,-133.5311993,-2.330559082,99.31042241,104.3813946,1.821799013,96.62794627,-14.56027562,-0.25412475,95.4660149,-56.30993247,3.484139544,-2.758737674,-2.785556699,-0.982793723,4.326661531,60,-4297.835716,-4788.374411,-4411.699199,13497.90933,,,16011.162,16011.162
3/16/2026 16:51:45.933,,236,-35958.715,None,60.013,131720.1306,132665.5679,132595.6327,132327.8095,229.1984894,,66.24384544,1.156173212,132289.0913,66.24897663,1.156262768,-53.52605429,-0.934205883,-173.9947938,-3.036782033,,,,-135,-2.35619449,96.73220767,-133.025066,-2.321725389,98.48776574,104.3813946,1.821799013,96.62794627,-15.2551187,-0.266252049,95.77473571,-71.56505118,3.477988157,-2.756004896,-2.770529984,-1.249045772,3.794733192,60.01,-4223.993685,-4821.350407,-4604.846401,13650.19049,,,15863.665,15863.665
3/16/2026 16:51:45.967,,236,-35823.83,None,60.015,131765.9042,132730.728,132648.2866,132382.3599,229.2929733,,66.40780607,1.159034865,132345.8261,66.41155508,1.159100297,-53.36631246,-0.931417862,-173.830382,-3.033912506,,,,-133.994914,-2.33865243,96.74709298,-133.025066,-2.321725389,98.48776574,104.5602756,1.824921076,95.4660149,-14.56027562,-0.25412475,95.4660149,-90,3.480825686,-2.756338938,-2.779787756,-1.570796327,2.4,60.01,-4260.733989,-4761.792007,-4482.374407,13504.9004,,,15863.665,15863.665
3/16/2026 16:51:46.000,,236,-35892.058,None,60.017,131774.6014,132736.8125,132675.5475,132396.3845,229.3172647,,66.60769131,1.162523521,132354.4895,66.61231971,1.162604301,-53.15496537,-0.927729159,-173.628333,-3.030386086,,,,-133.994914,-2.33865243,96.74709298,-133.025066,-2.321725389,98.48776574,105.2551187,1.837048376,95.77473571,-13.86102756,-0.241920569,95.17142428,-90,3.48432969,-2.764777535,-2.788465517,-1.570796327,3.6,60.01,-4303.29807,-4677.825605,-4366.814405,13347.93808,,,15863.665,15863.665
3/16/2026 16:51:46.033,,236,-36139.723,None,60.016,131740.7948,132698.9766,132628.8126,132356.9131,229.2488982,,66.8041387,1.165952174,132315.9169,66.8048359,1.165964343,-52.96119268,-0.924347188,-173.4382586,-3.027068661,,,,-133.994914,-2.33865243,96.74709298,-133.0585136,-2.32230916,100.183831,105.9453959,1.849095986,96.09745054,-13.86102756,-0.241920569,95.17142428,-71.56505118,3.488273503,-2.773443174,-2.785148092,-1.249045772,3.794733192,60,-4349.559508,-4589.323196,-4404.542405,13343.42511,,,15863.665,15863.665
3/16/2026 16:51:46.067,,236,-36233.741,None,60.013,131717.8566,132659.9929,132594.0449,132324.6616,229.193037,,66.9843142,1.16909683,132281.9258,66.9878391,1.169158351,-52.78596279,-0.92128885,-173.2538113,-3.023849448,,,,-133.994914,-2.33865243,96.74709298,-132.5940295,-2.314202383,101.0639402,105.9453959,1.849095986,96.09745054,-13.86102756,-0.241920569,95.17142428,-71.56505118,3.483360734,-2.770384836,-2.781928879,-1.249045772,3.794733192,60,-4289.257403,-4624.329591,-4441.435207,13355.0222,,,15863.665,15863.665
3/16/2026 16:51:46.100,,236,-35993.808,None,60.014,131741.6698,132684.4971,132615.8765,132348.0437,229.233536,,67.148702,1.171965938,132316.7717,67.15090338,1.17200436,-52.61813011,-0.918359617,-173.0878371,-3.020952652,,,,-133.994914,-2.33865243,96.74709298,-132.5529514,-2.313485434,99.36840544,105.9453959,1.849095986,96.09745054,-13.86102756,-0.241920569,95.17142428,-63.43494882,3.485489794,-2.767455603,-2.779032083,-1.107148718,2.683281573,60,-4316.055887,-4659.969594,-4476.369608,13452.39509,,,15863.665,15863.665
3/16/2026 16:51:46.133,,236,-36252.432,None,60.017,131774.815,132722.5703,132655.1695,132384.889,229.297354,,67.33417823,1.175203109,132345.2733,67.33237386,1.175171617,-52.43488234,-0.91516134,-172.9071271,-3.017798669,,,,-133.5056664,-2.330113449,97.61393343,-132.0891622,-2.305390786,100.2556732,105.7511737,1.845706168,97.25183803,-13.15754274,-0.229642442,94.89109547,-63.43494882,3.480562403,-2.760867508,-2.788156227,-1.107148718,2.683281573,60.01,-4295.684019,-4796.351999,-4356.935994,13448.97201,,,15692.983,15692.983
3/16/2026 16:51:46.167,,236,-36013.68,None,60.017,131748.4918,132705.0767,132654.2555,132370.0041,229.2715725,,67.53480235,1.178704661,132334.636,67.53669477,1.17873769,-52.23271078,-0.91163278,-172.703336,-3.014241842,,,,-132.9904462,-2.32112116,96.79173518,-131.5761288,-2.296436664,99.4553166,105.9453959,1.849095986,96.09745054,-13.15754274,-0.229642442,94.89109547,-71.56505118,3.475174354,-2.760728766,-2.7845994,-1.249045772,3.794733192,60,-4194.009909,-4740.436802,-4398.883196,13333.32991,,,15692.983,15692.983
3/16/2026 16:51:46.200,,236,-36022.19,None,60.015,131730.9301,132676.552,132613.069,132340.8874,229.221141,,67.71993049,1.181935756,132301.4035,67.71979604,1.18193341,-52.04593257,-0.908372886,-172.5180753,-3.011008434,,,,-132.9904462,-2.32112116,96.79173518,-132.0891622,-2.305390786,100.2556732,105.9453959,1.849095986,96.09745054,-13.15754274,-0.229642442,94.89109547,-71.56505118,3.487324196,-2.757468872,-2.781365992,-1.249045772,3.794733192,60,-4339.653982,-4777.977593,-4435.617593,13553.24917,,,15692.983,15692.983
3/16/2026 16:51:46.233,,236,-35915.04,None,60.014,131741.4654,132683.1361,132620.8409,132349.1793,229.2355028,,67.90619872,1.18518675,132307.4229,67.90203517,1.185114083,-51.85732561,-0.905081073,-172.3354683,-3.00782134,,,,-132.9904462,-2.32112116,96.79173518,-131.5761288,-2.296436664,99.4553166,106.8374726,1.864665662,95.28483615,-12.44999651,-0.217293431,94.62515522,-71.56505118,3.481550747,-2.769746735,-2.790527909,-1.249045772,3.794733192,60.01,-4270.21814,-4593.542399,-4315.6656,13179.42614,,,15692.983,15692.983
3/16/2026 16:51:46.267,,236,-35855.179,None,60.017,131784.5573,132730.7898,132675.8731,132397.7837,229.3196882,,68.07704601,1.188168598,132355.0215,68.0784575,1.188193233,-51.68886627,-0.902140903,-172.1608483,-3.004773645,,,,-132.4664411,-2.311975546,95.97749736,-131.1214755,-2.288501467,100.3561657,106.8374726,1.864665662,95.28483615,-13.32453126,-0.232556942,93.72299611,-71.56505118,3.4766947,-2.766806565,-2.772216703,-1.249045772,3.794733192,60.02,-4177.61309,-4629.815999,-4489.372805,13296.80189,,,15692.983,15692.983
3/16/2026 16:51:46.300,,236,-36048.586,None,60.018,131782.2129,132715.565,132672.5828,132390.8192,229.3076254,,68.29118967,1.19190611,132363.8099,68.29159834,1.191913243,-51.47207148,-0.89835712,-171.946118,-3.001025896,,,,-131.9872125,-2.303611429,96.86609314,-130.6012946,-2.279422599,99.57108014,106.6309537,1.861061227,96.43401889,-12.44999651,-0.217293431,94.62515522,-71.56505118,3.471335842,-2.759418347,-2.783732465,-1.249045772,3.794733192,60,-4151.6236,-4772.980798,-4397.356796,13321.96119,,,15692.983,15692.983
3/16/2026 16:51:46.333,,236,-36121.075,None,60.016,131725.8672,132672.2051,132630.3565,132343.5297,229.2257175,,68.49387723,1.195443675,132307.4572,68.49518097,1.19546643,-51.27139767,-0.894854701,-171.7445338,-2.997507587,,,,-131.9872125,-2.303611429,96.86609314,-130.6012946,-2.279422599,99.57108014,107.5255684,1.876675198,95.63932246,-12.29526642,-0.214592881,95.79728597,-63.43494882,3.474889029,-2.771529899,-2.782914706,-1.107148718,2.683281573,60,-4192.914483,-4589.164807,-4460.140789,13242.22008,,,15692.983,15692.983
3/16/2026 16:51:46.367,,236,-35899.704,None,60.014,131699.8092,132649.1447,132588.0087,132313.0321,229.1728941,,68.68409545,1.198763609,132277.0239,68.68137601,1.198716146,-51.07710899,-0.891463724,-171.5479528,-2.994076602,,,,-131.4552335,-2.294326644,96.06747629,-130.0728901,-2.270200199,98.79433182,107.5255684,1.876675198,95.63932246,-11.02345596,-0.192395602,94.13692156,-71.56505118,3.468916345,-2.768138922,-2.801681,-1.249045772,3.794733192,60,-4085.594324,-4628.448004,-4161.355206,12875.39753,,,15610.365,15610.365
3/16/2026 16:51:46.400,,236,-35702.035,None,60.015,131719.1685,132686.9742,132641.4001,132349.932,229.2368066,,68.84608738,1.201590902,132311.9206,68.8470626,1.201607923,-50.91694922,-0.888668409,-171.394136,-2.991391991,,,,-131.4552335,-2.294326644,96.06747629,-130.5251035,-2.278092812,97.87910911,107.5255684,1.876675198,95.63932246,-11.73857121,-0.204876717,94.37372516,-63.43494882,3.479700735,-2.765343607,-2.786515274,-1.107148718,2.683281573,60.01,-4216.232964,-4662.777602,-4351.996802,13231.00737,,,15610.365,15610.365
3/16/2026 16:51:46.433,,236,-36038.491,None,60.018,131776.8082,132740.15,132678.4991,132399.2179,229.3221723,,69.05423494,1.205223762,132358.3409,69.0580112,1.20528967,-50.7084065,-0.885028652,-171.1868602,-2.987774346,,,,-131.4552335,-2.294326644,96.06747629,-130.0728901,-2.270200199,98.79433182,107.9873347,1.88473454,97.14813431,-11.73857121,-0.204876717,94.37372516,-90,3.475489869,-2.769763192,-2.782897629,-1.570796327,2.4,60.01,-4167.163755,-4685.183999,-4395.657603,13248.00536,,,15610.365,15610.365
3/16/2026 16:51:46.467,,236,-36190.57,None,60.018,131756.1513,132724.2629,132675.5785,132386.08,229.2994167,,69.27430981,1.209064793,132344.6232,69.27233058,1.209030249,-50.48825765,-0.88118633,-170.9610988,-2.983834066,,,,-130.9858243,-2.286133908,96.97009848,-129.6290053,-2.262452949,99.71559557,108.2084845,1.888594333,96.00749971,-10.88552705,-0.189988288,95.31505652,-63.43494882,3.471483198,-2.769780663,-2.793845778,-1.107148718,2.683281573,60,-4157.267929,-4629.412791,-4309.502406,13096.18313,,,15610.365,15610.365
3/16/2026 16:51:46.500,,236,-36026.755,None,60.016,131707.8285,132662.7609,132615.7674,132329.5155,229.2014441,,69.4774095,1.212609552,132296.3129,69.47633701,1.212590833,-50.28467513,-0.877633144,-170.7626935,-2.980371242,,,,-130.9858243,-2.286133908,96.97009848,-130.1559996,-2.271650735,100.4852228,108.2084845,1.888594333,96.00749971,-11.02345596,-0.192395602,94.13692156,-71.56505118,3.484241568,-2.766227477,-2.78797564,-1.249045772,3.794733192,60,-4310.256681,-4669.401599,-4323.139203,13302.79748,,,15610.365,15610.365
3/16/2026 16:51:46.533,,236,-35945.942,None,60.015,131680.7652,132647.4512,132593.061,132307.8356,229.1638934,,69.67271081,1.216018202,132269.2547,69.6725109,1.216014713,-50.09023557,-0.874239534,-170.566662,-2.976949846,,,,-130.9858243,-2.286133908,96.97009848,-129.6290053,-2.262452949,99.71559557,108.2084845,1.888594333,96.00749971,-10.30484647,-0.1798535,93.91485505,-90,3.478467662,-2.762833867,-2.797096346,-1.570796327,3.6,60,-4239.5517,-4709.044792,-4205.476799,13154.07329,,,15610.365,15610.365
3/16/2026 16:51:46.567,,236,-35832.398,None,60.017,131709.7046,132679.5676,132623.0451,132338.1855,229.2164611,,69.85084882,1.219127297,132309.4582,69.84964672,1.219106317,-49.91244417,-0.871136489,-170.3953463,-2.973959823,,,,-130.446232,-2.276716246,96.18731725,-129.0938589,-2.253112882,98.95453501,108.2084845,1.888594333,96.00749971,-11.02345596,-0.192395602,94.13692156,-71.56505118,3.472219199,-2.759730822,-2.781564221,-1.249045772,3.794733192,60.01,-4131.473625,-4746.887989,-4398.379212,13276.74083,,,15527.145,15527.145
3/16/2026 16:51:46.600,,236,-35704.613,None,60.019,131745.0757,132705.9839,132660.7707,132371.3504,229.2739044,,70.06483341,1.222862033,132333.5544,70.06638516,1.222889116,-49.69823037,-0.867397752,-170.1772621,-2.970153535,,,,-130.446232,-2.276716246,96.18731725,-130.0728901,-2.270200199,98.79433182,109.1197263,1.904498503,95.25460619,-10.30484647,-0.1798535,93.91485505,-63.43494882,3.493089315,-2.771896255,-2.790300035,-1.107148718,2.683281573,60,-4382.571726,-4567.550408,-4287.225604,13237.34774,,,15527.145,15527.145
3/16/2026 16:51:46.633,,236,-36300.629,None,60.018,131725.0008,132689.9695,132641.3365,132352.8466,229.2418548,,70.28815138,1.226759667,132313.4611,70.29070102,1.226804166,-49.47457887,-0.863494297,-169.9547863,-2.9662706,,,,-129.9868862,-2.268699149,97.10365596,-128.6598083,-2.245537269,99.8887381,109.5582515,1.912152212,96.78429625,-9.462322208,-0.165148677,94.89109547,-90,3.472341435,-2.775646509,-2.801121923,-1.570796327,3.6,60,-4172.444145,-4595.400006,-4203.014398,12970.85855,,,15527.145,15527.145
3/16/2026 16:51:46.667,,236,-35767.656,None,60.017,131700.3417,132661.5739,132615.3553,132326.4973,229.1962165,,70.49336667,1.230341349,132284.7703,70.4919128,1.230315974,-49.26603874,-0.859854585,-169.7526547,-2.962742739,,,,-129.8978347,-2.267144908,95.41320663,-128.5504653,-2.243628874,98.2022403,109.7988764,1.916351907,95.65437784,-9.582944724,-0.167253937,93.70763043,-71.56505118,3.473944848,-2.776206492,-2.795488802,-1.249045772,3.794733192,60.01,-4118.053919,-4534.142407,-4215.700793,12867.89712,,,15527.145,15527.145
3/16/2026 16:51:46.700,,236,-35879.443,None,60.017,131699.9579,132671.1979,132614.6272,132329.3429,229.2011453,,70.68738886,1.233727675,132292.3301,70.69664958,1.233889305,-49.07099611,-0.856450449,-169.5523271,-2.959246362,,,,-129.4400527,-2.259155104,96.33690881,-128.5504653,-2.243628874,98.2022403,109.7988764,1.916351907,95.65437784,-9.462322208,-0.165148677,94.89109547,-71.56505118,3.477518179,-2.772802356,-2.794097685,-1.249045772,3.794733192,60.01,-4201.180766,-4574.79361,-4285.382395,13061.35677,,,15527.145,15527.145
3/16/2026 16:51:46.733,,236,-35828.266,None,60.019,131720.0098,132687.9639,132633.9698,132348.0597,229.2335636,,70.9044304,1.237515765,132308.3725,70.90973317,1.237608316,-48.85745819,-0.85272351,-169.3376739,-2.955499957,,,,-129.4400527,-2.259155104,96.33690881,-128.1182764,-2.236085755,99.14353232,109.7988764,1.916351907,95.65437784,-9.582944724,-0.167253937,93.70763043,-63.43494882,3.473694071,-2.769075417,-2.78824602,-1.107148718,2.683281573,60.01,-4155.641291,-4619.462398,-4300.862399,13075.96609,,,15527.145,15527.145
3/16/2026 16:51:46.767,,236,-36035.107,None,60.018,131707.5289,132679.5524,132622.0858,132337.1382,229.2146471,,71.12956891,1.241445173,132307.1944,71.13418949,1.241525817,-48.63370533,-0.848818286,-169.1150604,-2.951614618,,,,-129.4400527,-2.259155104,96.33690881,-128.1182764,-2.236085755,99.14353232,110.4722795,1.92810501,96.06747629,-9.462322208,-0.165148677,94.89109547,-90,3.477611572,-2.776923296,-2.786465941,-1.570796327,3.6,60,-4202.776648,-4545.806391,-4375.799998,13124.38304,,,15444.372,15444.372
3/16/2026 16:51:46.800,,236,-36009.014,None,60.017,131674.4733,132649.2707,132593.4976,132306.5022,229.1615839,,71.33820999,1.245086647,132270.2568,71.33883483,1.245097552,-48.42155729,-0.845115604,-168.9066761,-2.947977626,,,,-128.8844964,-2.249458818,95.57907721,-128.1182764,-2.236085755,99.14353232,110.4722795,1.92810501,96.06747629,-8.746162263,-0.152649328,94.70121435,-71.56505118,3.481183307,-2.773220614,-2.795328298,-1.249045772,3.794733192,60,-4211.154382,-4588.819196,-4261.593599,13061.56718,,,15444.372,15444.372
3/16/2026 16:51:46.833,,236,-35798.17,None,60.016,131677.2636,132657.5555,132606.6856,132314.6022,229.1756136,,71.53053268,1.248443311,132273.0389,71.53202768,1.248469404,-48.23044924,-0.841780139,-168.7175222,-2.944676267,,,,-128.8844964,-2.249458818,95.57907721,-127.568592,-2.226491953,98.4073168,110.7255589,1.932525568,94.94419414,-8.746162263,-0.152649328,94.70121435,-63.43494882,3.474961357,-2.774305707,-2.792026939,-1.107148718,2.683281573,60,-4136.992957,-4522.694405,-4300.991999,12960.67936,,,15444.372,15444.372
3/16/2026 16:51:46.867,,236,-36068.098,None,60.018,131723.3698,132699.4145,132642.6328,132355.895,229.2471348,,71.7359259,1.252028099,132330.5244,71.73671352,1.252041845,-48.02395597,-0.838176152,-168.5091191,-2.941038948,,,,-128.4373015,-2.241653793,96.51611264,-127.568592,-2.226491953,98.4073168,110.4722795,1.92810501,96.06747629,-7.926926683,-0.13835097,95.71457569,-45,3.478533798,-2.766281162,-2.802687978,-0.785398163,3.39411255,60,-4222.455202,-4672.972792,-4220.783999,13116.21199,,,15444.372,15444.372
3/16/2026 16:51:46.900,,236,-35887.421,None,60.021,131737.7167,132721.9014,132671.4535,132377.7973,229.2850708,,71.97904031,1.256271246,132348.5696,71.98591135,1.256391168,-47.78136923,-0.833942214,-168.2682819,-2.936835546,,,,-128.4373015,-2.241653793,96.51611264,-127.0106732,-2.216754433,97.68029484,111.1398248,1.939755873,96.49373037,-8.746162263,-0.152649328,94.70121435,-71.56505118,3.473145601,-2.773698087,-2.784186218,-1.249045772,3.794733192,60.01,-4158.012573,-4605.998401,-4395.513601,13159.52457,,,15444.372,15444.372
3/16/2026 16:51:46.933,,236,-35918.986,None,60.02,131708.8447,132678.9512,132620.4457,132336.8259,229.2141062,,72.22404766,1.260547431,132304.5343,72.22867918,1.260628266,-47.54016756,-0.829732451,-168.0200255,-2.932502654,,,,-127.8749837,-2.231839496,95.77473571,-126.5910883,-2.209431294,98.64116788,111.3998101,1.944293473,95.37546854,-7.305759533,-0.127509558,94.36609561,-71.56505118,3.47005956,-2.774025924,-2.804993096,-1.249045772,3.794733192,60.01,-4087.706035,-4547.275198,-4133.404804,12768.38604,,,15444.372,15444.372
3/16/2026 16:51:46.967,,236,-36080.741,None,60.016,131646.8377,132616.0041,132563.3586,132276.1486,229.10901,,72.42824556,1.264111357,132242.4855,72.43380321,1.264208356,-47.33222258,-0.826103126,-167.8132324,-2.928893434,,,,-127.4385716,-2.224222668,96.72476415,-126.5910883,-2.209431294,98.64116788,111.8014095,1.951302704,96.93296653,-7.305759533,-0.127509558,94.36609561,-63.43494882,3.47363965,-2.77740583,-2.801383876,-1.107148718,2.683281573,60,-4169.636193,-4578.768002,-4174.214403,12922.6186,,,15359.641,15359.641
3/16/2026 16:51:47.000,,236,-36190.915,None,60.016,131650.2434,132633.3341,132556.3128,132280.7166,229.116922,,72.61403014,1.267353909,132245.8463,72.62042819,1.267465576,-47.14850117,-0.822896583,-167.632094,-2.925731972,,,,-127.4385716,-2.224222668,96.72476415,-126.1796204,-2.202249826,99.60722865,111.8014095,1.951302704,96.93296653,-7.305759533,-0.127509558,94.36609561,-71.56505118,3.469715402,-2.774199287,-2.798222414,-1.249045772,3.794733192,60,-4122.255258,-4617.863996,-4211.251197,12951.37045,,,15359.641,15359.641
3/16/2026 16:51:47.033,,236,-36045.778,None,60.017,131720.2853,132693.5588,132610.4906,132342.1781,229.2233765,,72.81245129,1.270817011,132304.3689,72.82128554,1.270971198,-46.95321643,-0.819488221,-167.4301398,-2.922207207,,,,-127.4385716,-2.224222668,96.72476415,-126.1796204,-2.202249826,99.60722865,112.0678996,1.955953833,95.81983093,-7.305759533,-0.127509558,94.36609561,-71.56505118,3.473221024,-2.775442054,-2.794697649,-1.249045772,3.794733192,60,-4166.522449,-4552.156801,-4254.479994,12973.15924,,,15359.641,15359.641
3/16/2026 16:51:47.067,,236,-35997.048,None,60.02,131733.0032,132710.0855,132632.7842,132359.3673,229.2531491,,73.04395964,1.274857594,132328.4786,73.05229731,1.275003114,-46.71839462,-0.815389807,-167.1984912,-2.918164175,,,,-126.8698976,-2.214297436,96,-126.1796204,-2.202249826,99.60722865,112.0678996,1.955953833,95.81983093,-7.305759533,-0.127509558,94.36609561,-63.43494882,3.47725294,-2.77134364,-2.790654617,-1.107148718,2.683281573,60,-4184.451085,-4601.347205,-4302.748804,13088.54709,,,15359.641,15359.641
3/16/2026 16:51:47.100,,236,-36040.608,None,60.019,131706.4809,132678.3868,132596.0845,132327.7157,229.1983269,,73.27785657,1.278939866,132290.3795,73.28875539,1.279130086,-46.49153057,-0.811430283,-166.9661291,-2.914108693,,,,-126.4444418,-2.206871829,96.96267323,-125.217593,-2.185459279,99.88152982,112.0678996,1.955953833,95.81983093,-7.305759533,-0.127509558,94.36609561,-71.56505118,3.464589365,-2.767384116,-2.786599135,-1.249045772,3.794733192,60,-4071.487223,-4647.1392,-4349.174398,13067.80082,,,15359.641,15359.641
3/16/2026 16:51:47.133,,236,-35978.688,None,60.017,131671.5337,132641.2291,132556.7441,132290.5626,229.1339758,,73.47902333,1.282450888,132251.9298,73.48581093,1.282569354,-46.28296462,-0.80779012,-166.765123,-2.910600474,,,,-126.8698976,-2.214297436,96,-125.6184898,-2.192456249,98.90358942,112.7297321,1.96750499,96.27710008,-6.581944655,-0.114876605,94.22101676,-63.43494882,3.475025603,-2.77529511,-2.795723869,-1.107148718,2.683281573,60,-4155.319595,-4573.8288,-4234.1616,12963.30999,,,15359.641,15359.641
3/16/2026 16:51:47.167,,236,-35775.922,None,60.018,131684.2121,132648.4082,132568.5107,132301.0984,229.1522244,,73.68115858,1.285978814,132264.5493,73.68883639,1.286112817,-46.07760543,-0.804205926,-166.563776,-2.907086306,,,,-126.2926297,-2.20422221,95.28483615,-125.0493733,-2.182523292,98.20957183,113.0088701,1.972376867,95.17142428,-6.581944655,-0.114876605,94.22101676,-90,3.468636109,-2.776582793,-2.792209701,-1.570796327,3.6,60.01,-4048.583341,-4506.364803,-4275.806398,12830.75454,,,15319.641,15319.641
3/16/2026 16:51:47.200,,236,-36147.499,None,60.019,131708.2942,132682.359,132598.9086,132330.5882,229.2033021,,73.90611059,1.289904967,132288.5573,73.91477812,1.290056244,-45.86111253,-0.800427412,-166.3322333,-2.903045123,,,,-125.8698235,-2.196842849,96.25466222,-124.6513159,-2.17557588,99.19435468,113.3852211,1.978945431,96.74709298,-5.856013585,-0.102206718,94.09101976,-71.56505118,3.465632124,-2.779372843,-2.800838405,-1.249045772,3.794733192,60.01,-4054.291029,-4548.671996,-4169.577597,12772.54062,,,15319.641,15319.641
