time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:47.233,,236,-35978.573,None,60.019,131696.5148,132658.5259,132590.7608,132315.9934,229.1780233,,74.13171335,1.293842478,132276.6945,74.14137562,1.294011116,-45.63402835,-0.796464046,-166.1071309,-2.899116345,,,,-125.8698235,-2.196842849,96.25466222,-124.6513159,-2.17557588,99.19435468,113.6705385,1.983925159,95.64685044,-5.856013585,-0.102206718,94.09101976,-71.56505118,3.469586996,-2.780389205,-2.796909627,-1.249045772,3.794733192,60,-4101.629456,-4484.073597,-4215.484799,12801.18785,,,15319.641,15319.641
3/16/2026 16:51:47.267,,236,-35769.802,None,60.017,131661.835,132628.6004,132549.6828,132280.7656,229.1170069,,74.34453689,1.29755695,132250.2464,74.34870192,1.297629643,-45.42521999,-0.792819652,-165.8995956,-2.89549417,,,,-125.8698235,-2.196842849,96.25466222,-125.0493733,-2.182523292,98.20957183,113.6705385,1.983925159,95.64685044,-5.856013585,-0.102206718,94.09101976,-71.56505118,3.480152935,-2.776744811,-2.793287452,-1.249045772,3.794733192,60,-4227.909132,-4526.280005,-4256.668801,13010.85794,,,15319.641,15319.641
3/16/2026 16:51:47.300,,236,-35948.29,None,60.017,131669.972,132634.5104,132556.8565,132287.8365,229.1292541,,74.5437931,1.301034627,132246.78,74.55023989,1.301147144,-45.23092666,-0.789428594,-165.6970617,-2.891959287,,,,-125.286749,-2.186666279,95.55647545,-124.0771953,-2.165555584,98.51700361,114.3255752,1.995357707,96.13490521,-5.856013585,-0.102206718,94.09101976,-71.56505118,3.466702728,-2.784786301,-2.789752569,-1.249045772,3.794733192,60,-4036.434853,-4453.646399,-4298.313598,12788.39485,,,15319.641,15319.641
3/16/2026 16:51:47.333,,236,-35683.286,None,60.018,131696.5842,132667.3767,132594.9338,132320.3683,229.1856008,,74.75354224,1.30469544,132288.0659,74.76457041,1.304887917,-45.01099375,-0.785590041,-165.4871097,-2.888294934,,,,-125.286749,-2.186666279,95.55647545,-124.4722139,-2.172449959,97.52538131,114.6235648,2.000558606,95.04272723,-5.128191042,-0.089503818,93.97616719,-71.56505118,3.477337876,-2.786148647,-2.798791116,-1.249045772,3.794733192,60.01,-4164.860449,-4388.039993,-4188.398394,12741.29884,,,15319.641,15319.641
3/16/2026 16:51:47.367,,236,-36049.19,None,60.02,131709.5007,132676.971,132603.6336,132330.766,229.20361,,74.99694263,1.308943578,132297.7643,75.00402044,1.309067109,-44.7654829,-0.781305068,-165.2469364,-2.884103119,,,,-124.8753283,-2.179485634,96.53848973,-123.6900675,-2.15879893,99.5132152,114.3255752,1.995357707,96.13490521,-5.128191042,-0.089503818,93.97616719,-63.43494882,3.467866039,-2.776662775,-2.794599301,-1.107148718,2.683281573,60.01,-4093.565135,-4552.012801,-4237.833601,12883.41154,,,15319.641,15319.641
3/16/2026 16:51:47.400,,236,-36027.173,None,60.018,131681.359,132629.2572,132562.0887,132291.6066,229.1357841,,75.22865361,1.312987697,132254.8897,75.23305048,1.313064437,-44.53812464,-0.777336918,-165.0114518,-2.879993137,,,,-124.286877,-2.16921522,95.85739408,-123.6900675,-2.15879893,99.5132152,114.3255752,1.995357707,96.13490521,-4.398705355,-0.076771891,93.87651463,-71.56505118,3.471863367,-2.772694625,-2.803221246,-1.249045772,3.794733192,60,-4111.337505,-4597.603197,-4130.956796,12839.8975,,,15285.641,15285.641
3/16/2026 16:51:47.433,,236,-35975.146,None,60.016,131647.1675,132599.8034,132527.0569,132258.7179,229.0788191,,75.42900472,1.316484484,132220.6592,75.43427556,1.316576477,-44.34002405,-0.77387941,-164.8085837,-2.876452421,,,,-124.286877,-2.16921522,95.85739408,-123.6900675,-2.15879893,99.5132152,115.2777222,2.011975807,95.54894034,-4.398705355,-0.076771891,93.87651463,-63.43494882,3.475375407,-2.785855217,-2.79968053,-1.107148718,2.683281573,60,-4152.355001,-4412.649602,-4171.391998,12736.3966,,,15285.641,15285.641
3/16/2026 16:51:47.467,,236,-35936.798,None,60.016,131667.0546,132622.8415,132551.5356,132281.1916,229.1177447,,75.6258364,1.319919845,132252.1258,75.63066738,1.320004161,-44.14216723,-0.770426157,-164.6124957,-2.873030039,,,,-124.286877,-2.16921522,95.85739408,-123.6900675,-2.15879893,99.5132152,115.2777222,2.011975807,95.54894034,-4.398705355,-0.076771891,93.87651463,-71.56505118,3.478803091,-2.782401964,-2.796258148,-1.249045772,3.794733192,60,-4194.374421,-4454.409604,-4212.259203,12861.04323,,,15285.641,15285.641
3/16/2026 16:51:47.500,,236,-35786.059,None,60.019,131708.7184,132657.0518,132593.6974,132320.5306,229.1858819,,75.84904159,1.32381551,132282.1055,75.85613874,1.323939379,-43.91879927,-0.766527651,-164.3915085,-2.869173086,,,,-124.286877,-2.16921522,95.85739408,-123.111342,-2.148698264,98.85261757,114.6235648,2.000558606,95.04272723,-3.667788056,-0.064014978,93.79211054,-71.56505118,3.472637643,-2.767086257,-2.805158108,-1.249045772,3.794733192,60.01,-4121.469686,-4612.204796,-4105.497601,12839.17208,,,15285.641,15285.641
3/16/2026 16:51:47.533,,236,-36106.214,None,60.02,131694.2885,132651.8348,132581.6702,132309.9822,229.1676115,,76.08981965,1.32801788,132279.2501,76.09671076,1.328138153,-43.67681239,-0.762304183,-164.142221,-2.864822197,,,,-123.8869595,-2.162235343,96.85122612,-122.7352263,-2.142133807,99.85990186,114.9739109,2.006673299,96.63539724,-3.667788056,-0.064014978,93.79211054,-71.56505118,3.47027196,-2.768977482,-2.800807219,-1.249045772,3.794733192,60,-4135.436705,-4666.737604,-4156.156806,12958.33112,,,15285.641,15285.641
3/16/2026 16:51:47.567,,236,-35890.157,None,60.018,131652.8723,132614.1326,132540.6655,132269.9449,229.0982649,,76.31558489,1.331958227,132237.7666,76.32348124,1.332096044,-43.449069,-0.758329311,-163.9213567,-2.860967388,,,,-124.286877,-2.16921522,95.85739408,-122.7352263,-2.142133807,99.85990186,115.2777222,2.011975807,95.54894034,-4.398705355,-0.076771891,93.87651463,-71.56505118,3.474229851,-2.770305118,-2.784195497,-1.249045772,3.794733192,60,-4139.16992,-4597.286401,-4352.832003,13089.28832,,,15285.641,15285.641
3/16/2026 16:51:47.600,,236,-36001.541,None,60.016,131633.0826,132592.8829,132534.2438,132254.1327,229.0708773,,76.51235663,1.335392542,132226.7825,76.51483104,1.335435728,-43.25807608,-0.754995856,-163.7260997,-2.857559512,,,,-123.8869595,-2.162235343,96.85122612,-122.1522951,-2.131959739,99.21612772,115.2777222,2.011975807,95.54894034,-3.621484704,-0.063206832,94.98968365,-63.43494882,3.467395467,-2.766971663,-2.79435268,-1.107148718,2.683281573,60,-4098.913974,-4635.8784,-4284.215999,13019.00837,,,15326.641,15326.641
3/16/2026 16:51:47.633,,236,-36003.557,None,60.017,131684.8332,132633.3308,132570.6891,132296.9933,229.1451142,,76.71393898,1.338910817,132264.0729,76.7134397,1.338902103,-43.05689922,-0.751484657,-163.52529,-2.854054722,,,,-123.8869595,-2.162235343,96.85122612,-122.7352263,-2.142133807,99.85990186,115.2777222,2.011975807,95.54894034,-3.621484704,-0.063206832,94.98968365,-71.56505118,3.48103591,-2.763460464,-2.79084789,-1.249045772,3.794733192,60.01,-4265.224604,-4678.675202,-4326.868798,13270.7686,,,15326.641,15326.641
3/16/2026 16:51:47.667,,236,-35885.765,None,60.021,131716.4589,132670.4587,132606.4532,132331.8399,229.2054702,,76.94695392,1.342977695,132298.4082,76.95256451,1.343075619,-42.81542912,-0.747270209,-163.2918166,-2.849979841,,,,-123.2935633,-2.151878626,96.18731725,-122.1522951,-2.131959739,99.21612772,115.9249015,2.023271216,96.06747629,-3.667788056,-0.064014978,93.79211054,-63.43494882,3.475035358,-2.770541425,-2.785964863,-1.107148718,2.683281573,60.01,-4165.008031,-4621.392001,-4330.454397,13116.85443,,,15326.641,15326.641
3/16/2026 16:51:47.700,,236,-36056.074,None,60.02,131686.5506,132625.165,132575.5444,132296.4562,229.1441838,,77.18812995,1.347187011,132256.7385,77.19596536,1.347323765,-42.57254681,-0.743031113,-163.0494056,-2.845748972,,,,-123.2935633,-2.151878626,96.18731725,-121.2005146,-2.115348035,99.60722865,116.5650512,2.034443936,96.59813663,-3.667788056,-0.064014978,93.79211054,-63.43494882,3.4626718,-2.777475049,-2.781733994,-1.107148718,2.683281573,60,-4014.76264,-4562.438393,-4378.7232,12955.92423,,,15326.641,15326.641
3/16/2026 16:51:47.733,,236,-36133.646,None,60.017,131639.5624,132570.2437,132540.7518,132250.8914,229.0652632,,77.40294479,1.350936237,132218.774,77.40547706,1.350980434,-42.36230163,-0.739361642,-162.8331976,-2.84197543,,,,-122.3073345,-2.134665686,96.54594761,-121.2005146,-2.115348035,99.60722865,116.8869342,2.040061854,95.52633145,-2.174744115,-0.037956445,94.86832981,-71.56505118,3.466328469,-2.779423496,-2.804018985,-1.249045772,3.794733192,60,-4072.84034,-4486.881603,-4164.465594,12724.18754,,,15326.641,15326.641
3/16/2026 16:51:47.767,,236,-35820.662,None,60.016,131651.5187,132592.1205,132546.4904,132264.0855,229.088116,,77.60090985,1.354391379,132228.1301,77.59921215,1.354361749,-42.16451113,-0.735909547,-162.6329787,-2.838480951,,,,-122.3073345,-2.134665686,96.54594761,-122.1522951,-2.131959739,99.21612772,116.8869342,2.040061854,95.52633145,-2.202598162,-0.03844259,93.66920519,-63.43494882,3.486321488,-2.775971401,-2.800038361,-1.107148718,2.683281573,60,-4314.191358,-4528.4832,-4158.604797,13001.27936,,,15326.641,15326.641
3/16/2026 16:51:47.800,,236,-36056.434,None,60.018,131690.0279,132634.3237,132599.0362,132308.5178,229.1650752,,77.81230169,1.358080863,132269.1828,77.81663338,1.358156465,-41.95253472,-0.73220986,-162.4226445,-2.834809927,,,,-122.3073345,-2.134665686,96.54594761,-121.2005146,-2.115348035,99.60722865,116.8869342,2.040061854,95.52633145,-2.174744115,-0.037956445,94.86832981,-63.43494882,3.4735045,-2.772271714,-2.796853482,-1.107148718,2.683281573,60.01,-4161.136301,-4573.670408,-4251.24,12986.04671,,,15285.641,15285.641
3/16/2026 16:51:47.833,,236,-35867.995,None,60.02,131708.7485,132656.3175,132610.9147,132326.0464,229.1954356,,78.05406279,1.36230039,132297.1129,78.05326921,1.36228654,-41.71445823,-0.728054642,-162.1848131,-2.830658985,,,,-121.7014297,-2.124090652,95.90995777,-121.2005146,-2.115348035,99.60722865,117.8596507,2.05703896,95.01242024,-2.202598162,-0.03844259,93.66920519,-63.43494882,3.477634575,-2.785093602,-2.792216395,-1.107148718,2.683281573,60,-4184.107288,-4398.739198,-4252.046401,12834.89289,,,15285.641,15285.641
3/16/2026 16:51:47.867,,236,-35876.333,None,60.019,131692.0289,132637.7333,132594.8225,132308.9134,229.1657604,,78.28535521,1.366337205,132271.0815,78.29176706,1.366449112,-41.4789969,-0.723945066,-161.9536746,-2.826624858,,,,-121.7014297,-2.124090652,95.90995777,-120.606407,-2.104978902,98.99090867,117.8596507,2.05703896,95.01242024,-0.734521034,-0.01281981,93.60769199,-63.43494882,3.471428014,-2.780984026,-2.813805048,-1.107148718,2.683281573,60,-4108.870753,-4446.619203,-3995.99999,12551.48995,,,15285.641,15285.641
3/16/2026 16:51:47.900,,236,-36044.438,None,60.018,131654.2581,132601.1294,132569.6029,132275.7257,229.1082775,,78.50041462,1.370090699,132242.6188,78.50161546,1.370111658,-41.26494436,-0.720209145,-161.7372578,-2.822847672,,,,-120.7189043,-2.106942349,96.31448489,-119.6591092,-2.088445436,99.42635466,117.8596507,2.05703896,95.01242024,-1.450216291,-0.025311049,94.83037488,-71.56505118,3.458557094,-2.777248105,-2.797536623,-1.249045772,3.794733192,60,-3969.877222,-4489.401595,-4240.511999,12699.79082,,,15285.641,15285.641
3/16/2026 16:51:47.933,,236,-35827.949,None,60.018,131662.9785,132617.1681,132565.2356,132282.5195,229.1200447,,78.71351723,1.373810041,132253.6724,78.72079132,1.373936998,-41.05229151,-0.716497652,-161.5289687,-2.81921234,,,,-121.7014297,-2.124090652,95.90995777,-120.606407,-2.104978902,98.99090867,117.5252257,2.051202143,96.07497073,-1.468800714,-0.025635409,93.63076418,-63.43494882,3.4789159,-2.767699795,-2.793576931,-1.107148718,2.683281573,60.01,-4198.073801,-4653.619207,-4232.966409,13084.65942,,,15285.641,15285.641
3/16/2026 16:51:47.967,,236,-35730.95,None,60.02,131706.6559,132638.7364,132612.2785,132319.933,229.1848468,,78.94898136,1.377919666,132280.8993,78.94806265,1.377903631,-40.81775871,-0.712404283,-161.2896086,-2.815034719,,,,-121.0875053,-2.113375651,95.28483615,-120.606407,-2.104978902,98.99090867,117.8596507,2.05703896,95.01242024,-0.734521034,-0.01281981,93.60769199,-56.30993247,3.482882533,-2.769443243,-2.802214909,-0.982793723,4.326661531,60.01,-4218.716545,-4582.439994,-4132.468794,12933.62533,,,15285.641,15285.641
3/16/2026 16:51:48.000,,236,-36170.338,None,60.02,131696.2491,132656.0292,132600.9893,132318.4876,229.1823433,,79.19260449,1.382171692,132282.2834,79.19176906,1.382157111,-40.57206182,-0.708116063,-161.0469076,-2.810798788,,,,-120.7189043,-2.106942349,96.31448489,-120.606407,-2.104978902,98.99090867,118.7798063,2.073098705,97.20740713,-0.725224299,-0.012657552,94.80759463,-63.43494882,3.487136013,-2.781214768,-2.798141236,-1.107148718,2.683281573,60,-4315.376622,-4547.188798,-4233.340799,13095.90622,,,15314.641,15314.641
3/16/2026 16:51:48.033,,236,-36034.762,None,60.018,131661.6469,132611.7329,132572.364,132282.6427,229.1202581,,79.41196226,1.386000207,132247.6844,79.412103,1.386002663,-40.34992005,-0.704238958,-160.828659,-2.806989631,,,,-120.7189043,-2.106942349,96.31448489,-119.6591092,-2.088445436,99.42635466,119.1240535,2.079106952,96.15737101,0,0,93.6,-63.43494882,3.474448099,-2.78334591,-2.806989631,-1.107148718,2.683281573,60,-4161.846669,-4471.127996,-4074.969598,12707.94426,,,15314.641,15314.641
3/16/2026 16:51:48.067,,236,-35865.979,None,60.017,131659.0832,132617.2816,132564.3194,132280.959,229.1173419,,79.61796061,1.389595556,132245.1157,79.61901828,1.389614016,-40.1441123,-0.700646935,-160.6186554,-2.803324377,,,,-120.1013046,-2.096163201,95.70705303,-119.6591092,-2.088445436,99.42635466,118.4956386,2.068139043,95.57907721,0,0,93.6,-71.56505118,3.478059452,-2.768785978,-2.803324377,-1.249045772,3.794733192,60,-4178.690897,-4616.784002,-4117.651199,12913.1261,,,15314.641,15314.641
3/16/2026 16:51:48.100,,236,-35795.923,None,60.019,131685.2028,132653.6471,132604.0446,132315.0475,229.1763848,,79.84298449,1.393522964,132285.1486,79.84926195,1.393632526,-39.92104113,-0.696753609,-160.3991904,-2.799493991,,,,-120.1013046,-2.096163201,95.70705303,-119.0546041,-2.077894831,98.83804935,118.4956386,2.068139043,95.57907721,0,0,93.6,-45,3.471527357,-2.764892652,-2.799493991,-0.785398163,3.39411255,60.01,-4101.80411,-4663.987198,-4163.702394,12929.4937,,,15314.641,15314.641
3/16/2026 16:51:48.133,,236,-35893.426,None,60.021,131695.4295,132681.4148,132620.9218,132333.358,229.2080995,,80.09167226,1.397863384,132293.2428,80.0939392,1.39790295,-39.66823027,-0.692341227,-160.1484427,-2.795117618,,,,-120.1013046,-2.096163201,95.70705303,-119.6591092,-2.088445436,99.42635466,119.1240535,2.079106952,96.15737101,0,0,93.6,-71.56505118,3.486348386,-2.771448179,-2.795117618,-1.249045772,3.794733192,60.01,-4279.131537,-4615.315194,-4215.369596,13109.81633,,,15314.641,15314.641
3/16/2026 16:51:48.167,,236,-36181.699,None,60.02,131658.7245,132633.2836,132594.1601,132296.1563,229.1436644,,80.33683571,1.402142294,132256.5099,80.34021646,1.402201299,-39.42326418,-0.688065762,-159.9070255,-2.790904092,,,,-119.7448813,-2.089942441,96.74709298,-118.7203268,-2.072060592,99.8887381,120.1013046,2.096163201,95.70705303,0.725224299,0.012657552,94.80759463,-63.43494882,3.474261891,-2.784228963,-2.803561644,-1.107148718,2.683281573,60,-4178.56718,-4440.412794,-4168.900799,12787.88077,,,15314.641,15314.641
3/16/2026 16:51:48.200,,236,-35982.504,None,60.018,131624.4111,132614.4779,132560.1692,132267.1335,229.0933954,,80.55135445,1.405886352,132234.0004,80.55485279,1.40594741,-39.2087893,-0.684322469,-159.6916348,-2.787144815,,,,-119.1240535,-2.079106952,96.15737101,-118.1132089,-2.061464385,99.31767214,119.1240535,2.079106952,96.15737101,1.468800714,0.025635409,93.63076418,-56.30993247,3.467411795,-2.763429421,-2.812780224,-0.982793723,4.326661531,60,-4069.967645,-4708.166396,-4007.980789,12786.11483,,,15355.641,15355.641
3/16/2026 16:51:48.233,,236,-35779.018,None,60.018,131666.8638,132638.8374,132588.4518,132298.8054,229.1482528,,80.759018,1.409510765,132264.5754,80.76431519,1.409603218,-38.99981934,-0.680675255,-159.4803704,-2.783457556,,,,-119.1240535,-2.079106952,96.15737101,-118.4429286,-2.06721908,98.26087726,121.0875053,2.113375651,95.28483615,0.734521034,0.01281981,93.60769199,-71.56505118,3.476822298,-2.794050906,-2.796277366,-1.249045772,3.794733192,60,-4184.114807,-4304.505602,-4201.142408,12689.76282,,,15355.641,15355.641
3/16/2026 16:51:48.267,,236,-35872.128,None,60.021,131725.3796,132689.1897,132635.5348,132350.7736,229.2382642,,80.99387467,1.413609787,132311.1837,81.00105221,1.413735059,-38.76258157,-0.676534675,-159.2498066,-2.779433458,,,,-119.1240535,-2.079106952,96.15737101,-118.1132089,-2.061464385,99.31767214,120.1013046,2.096163201,95.70705303,0.734521034,0.01281981,93.60769199,-63.43494882,3.475199444,-2.772697876,-2.792253268,-1.107148718,2.683281573,60.01,-4166.085977,-4579.171193,-4249.612806,12994.86998,,,15355.641,15355.641
3/16/2026 16:51:48.300,,236,-36092.362,None,60.022,131717.7118,132687.5901,132634.7428,132347.4306,229.2324741,,81.25699832,1.418202161,132313.4714,81.25939377,1.418243969,-38.50443244,-0.672029123,-158.9889133,-2.774880011,,,,-119.1240535,-2.079106952,96.15737101,-117.7904425,-2.055831049,100.3776868,120.7189043,2.106942349,96.31448489,0.734521034,0.01281981,93.60769199,-63.43494882,3.474075018,-2.778971472,-2.787699821,-1.107148718,2.683281573,60,-4152.638127,-4533.307196,-4302.662411,12988.60773,,,15355.641,15355.641
3/16/2026 16:51:48.333,,236,-35992.67,None,60.02,131667.0186,132650.9902,132596.9267,132305.7494,229.1602801,,81.50161839,1.422471587,132276.3897,81.50951443,1.422609398,-38.2591167,-0.667747555,-158.7435879,-2.770598275,,,,-118.4956386,-2.068139043,95.57907721,-118.1132089,-2.061464385,99.31767214,121.3286929,2.117585168,96.93296653,0.734521034,0.01281981,93.60769199,-71.56505118,3.484073783,-2.785332723,-2.783418085,-1.249045772,3.794733192,60,-4245.788887,-4484.591999,-4351.248005,13081.62889,,,15355.641,15355.641
3/16/2026 16:51:48.367,,236,-35773.474,None,60.018,131654.6519,132642.2751,132573.0635,132290.7627,229.1343223,,81.72064619,1.426294343,132250.3471,81.72514077,1.426372788,-38.04455782,-0.664002796,-158.527956,-2.766834789,,,,-118.4956386,-2.068139043,95.57907721,-118.1132089,-2.061464385,99.31767214,121.0875053,2.113375651,95.28483615,1.468800714,0.025635409,93.63076418,-63.43494882,3.487837173,-2.777378447,-2.792470198,-1.107148718,2.683281573,60,-4289.73074,-4502.131206,-4246.12799,13037.98994,,,15355.641,15355.641
3/16/2026 16:51:48.400,,236,-35707.277,None,60.019,131689.9951,132661.7362,132597.8356,132317.2665,229.1802284,,81.93825475,1.430092329,132287.3278,81.94890182,1.430278155,-37.82770992,-0.660218087,-158.3035436,-2.762918053,,,,-118.1561914,-2.062214572,96.63539724,-117.4991387,-2.050746839,98.75788576,121.0875053,2.113375651,95.28483615,1.468800714,0.025635409,93.63076418,-71.56505118,3.481024994,-2.773593738,-2.788553462,-1.249045772,3.794733192,60.01,-4256.336395,-4547.462393,-4292.582397,13096.38118,,,15355.319,15355.319
3/16/2026 16:51:48.433,,236,-35712.187,None,60.021,131708.9284,132691.8442,132626.9538,132343.3366,229.225383,,82.18076945,1.434325009,132306.1517,82.19251475,1.434530003,-37.58186086,-0.655927211,-158.0628553,-2.75871725,,,,-118.4956386,-2.068139043,95.57907721,-116.8781398,-2.039908362,98.20957183,121.3286929,2.117585168,96.93296653,1.487867529,0.025968187,92.43116358,-63.43494882,3.474438365,-2.773512379,-2.784685437,-1.107148718,2.683281573,60,-4131.778542,-4628.145597,-4282.977598,13042.90174,,,15355.319,15355.319
3/16/2026 16:51:48.467,,236,-35895.355,None,60.02,131681.0802,132673.9374,132598.3211,132318.5491,229.1824498,,82.43145886,1.438700364,132288.4964,82.43847996,1.438822906,-37.33319574,-0.651587186,-157.8172919,-2.75443136,,,,-117.5252257,-2.051202143,96.07497073,-116.5650512,-2.034443936,99.2814182,122.3073345,2.134665686,96.54594761,2.231174608,0.038941343,92.47010328,-63.43494882,3.473266842,-2.786252872,-2.793372703,-1.107148718,2.683281573,60,-4138.586002,-4456.411194,-4183.891201,12778.8884,,,15355.319,15355.319
3/16/2026 16:51:48.500,,236,-35980.387,None,60.019,131648.3467,132634.7189,132562.9702,132282.774,229.1204856,,82.6595967,1.442682121,132243.7916,82.66833936,1.442834709,-37.10524197,-0.647608642,-157.5812154,-2.750311049,,,,-117.5252257,-2.051202143,96.07497073,-116.5650512,-2.034443936,99.2814182,122.3073345,2.134665686,96.54594761,2.202598162,0.03844259,93.66920519,-45,3.477278645,-2.782274328,-2.788753639,-0.785398163,3.39411255,60,-4185.347236,-4502.822397,-4290.883198,12979.05283,,,15355.319,15355.319
3/16/2026 16:51:48.533,,236,-35838.389,None,60.018,131669.8189,132636.0087,132571.387,132293.14,229.13844,,82.87562842,1.446452586,132265.1834,82.88534654,1.446622199,-36.89063257,-0.643863001,-157.3693636,-2.746613536,,,,-117.5252257,-2.051202143,96.07497073,-116.8781398,-2.039908362,98.20957183,122.3073345,2.134665686,96.54594761,2.935673446,0.051237167,93.72299611,-71.56505118,3.486530561,-2.778528687,-2.797850703,-1.249045772,3.794733192,60,-4296.848988,-4547.736001,-4187.376012,13031.961,,,15355.319,15355.319
3/16/2026 16:51:48.567,,236,-35952.854,None,60.02,131723.1642,132680.1211,132609.5828,132338.3391,229.2167271,,83.11347297,1.450603756,132306.5168,83.12488795,1.450802985,-36.65639845,-0.639774845,-157.1288726,-2.742416177,,,,-116.8869342,-2.040061854,95.52633145,-116.2586596,-2.029096393,100.3561657,122.6919842,2.14137909,95.53386834,2.202598162,0.03844259,93.66920519,-71.56505118,3.479899378,-2.781153935,-2.780858767,-1.249045772,3.794733192,60.01,-4194.680217,-4470.436795,-4384.281602,13049.39861,,,15355.319,15355.319
3/16/2026 16:51:48.600,,236,-35908.171,None,60.021,131713.6716,132683.7135,132610.6796,132336.7566,229.2139862,,83.37000625,1.455081106,132308.8204,83.38195542,1.455289659,-36.39730602,-0.635252829,-156.8756153,-2.737996003,,,,-115.9249015,-2.023271216,96.06747629,-115.9422955,-2.023574799,98.75059493,123.2935633,2.151878626,96.18731725,2.935673446,0.051237167,93.72299611,-63.43494882,3.478864458,-2.787131455,-2.78923317,-1.107148718,2.683281573,60,-4206.104944,-4429.670394,-4289.299209,12925.07455,,,15356.648,15356.648
3/16/2026 16:51:48.633,,236,-36045.115,None,60.019,131675.0469,132641.5678,132578.055,132298.9596,229.1485199,,83.61330708,1.459327507,132256.8147,83.621751,1.459474881,-36.15351742,-0.630997915,-156.6325325,-2.733753407,,,,-115.9249015,-2.023271216,96.06747629,-115.0168935,-2.007423487,99.31767214,123.2935633,2.151878626,96.18731725,3.667788056,0.064014978,93.79211054,-71.56505118,3.466898368,-2.782876541,-2.797768385,-1.249045772,3.794733192,60,-4060.683565,-4479.134397,-4191.638401,12731.45636,,,15356.648,15356.648
3/16/2026 16:51:48.667,,236,-36072.792,None,60.017,131647.7385,132621.9636,132556.7913,132276.2453,229.1091775,,83.82172194,1.462965033,132240.0719,83.82533419,1.463028078,-35.94809295,-0.627412582,-156.4193298,-2.730032318,,,,-115.9249015,-2.023271216,96.06747629,-115.6410058,-2.018316302,99.83105729,123.2935633,2.151878626,96.18731725,4.398705355,0.076771891,93.87651463,-63.43494882,3.48134438,-2.779291208,-2.806804209,-1.107148718,2.683281573,60,-4233.636369,-4521.268792,-4088.707206,12843.61237,,,15356.648,15356.648
3/16/2026 16:51:48.700,,236,-35956.627,None,60.018,131703.1446,132666.7841,132601.9466,132324.6892,229.1930849,,84.03288964,1.466650604,132284.754,84.04318494,1.466830291,-35.73588643,-0.623708879,-156.2070325,-2.726327031,,,,-115.9249015,-2.023271216,96.06747629,-115.0168935,-2.007423487,99.31767214,123.2935633,2.151878626,96.18731725,3.667788056,0.064014978,93.79211054,-71.56505118,3.474253778,-2.775587505,-2.790342009,-1.249045772,3.794733192,60,-4150.00275,-4566.96,-4279.2336,12996.19635,,,15356.648,15356.648
3/16/2026 16:51:48.733,,236,-35973.288,None,60.022,131740.1389,132700.9115,132629.5026,132357.5726,229.2500405,,84.28010048,1.470965247,132322.8334,84.29667718,1.471254565,-35.48949365,-0.619408514,-155.9627687,-2.722063825,,,,-115.2777222,-2.011975807,95.54894034,-115.0168935,-2.007423487,99.31767214,123.2935633,2.151878626,96.18731725,4.398705355,0.076771891,93.87651463,-63.43494882,3.478678052,-2.77128714,-2.798835716,-1.107148718,2.683281573,60.01,-4181.620966,-4619.347196,-4184.524805,12985.49297,,,15356.648,15356.648
3/16/2026 16:51:48.767,,236,-36025.43,None,60.021,131718.8422,132683.2723,132625.5901,132343.3052,229.2253286,,84.54537919,1.475595234,132299.077,84.55273955,1.475723697,-35.22805204,-0.614845497,-155.7006326,-2.717488687,,,,-115.2777222,-2.011975807,95.54894034,-114.1022345,-1.991459676,99.91035982,123.6900675,2.15879893,95.18655367,5.128191042,0.089503818,93.97616719,-63.43494882,3.467183373,-2.773644427,-2.806992505,-1.107148718,2.683281573,60,-4043.469747,-4542.912005,-4092.955202,12679.33695,,,15356.648,15356.648
3/16/2026 16:51:48.800,,236,-35865.13,None,60.019,131668.6776,132632.9926,132572.7089,132292.1949,229.1368031,,84.77874436,1.479668225,132260.7887,84.78666066,1.47980639,-34.98989681,-0.610688904,-155.4624766,-2.713332081,,,,-115.2777222,-2.011975807,95.54894034,-114.3863711,-1.996418795,98.816193,124.286877,2.16921522,95.85739408,4.398705355,0.076771891,93.87651463,-71.56505118,3.476225185,-2.779904124,-2.790103972,-1.249045772,3.794733192,60,-4150.394373,-4498.848005,-4284.921602,12934.16398,,,15356.648,15356.648
3/16/2026 16:51:48.833,,236,-35592.768,None,60.018,131671.6567,132629.0737,132566.5478,132289.8156,229.132682,,84.99760749,1.483488107,132251.7392,85.00696307,1.483651393,-34.76990679,-0.606849354,-155.2444202,-2.709526279,,,,-115.2777222,-2.011975807,95.54894034,-115.0168935,-2.007423487,99.31767214,124.6951535,2.17634099,94.86832981,4.455602833,0.07776494,92.68009495,-71.56505118,3.49107488,-2.783190344,-2.787291219,-1.249045772,3.794733192,60.01,-4326.886028,-4413.600004,-4262.543989,13003.03002,,,15373.401,15373.401
3/16/2026 16:51:48.867,,236,-35969.832,None,60.02,131711.4599,132663.5668,132599.2643,132325.4769,229.1944491,,85.22341011,1.487429106,132291.4528,85.23375727,1.487609698,-34.54535799,-0.602930238,-155.016624,-2.705550484,,,,-114.9739109,-2.006673299,96.63539724,-114.3863711,-1.996418795,98.816193,124.8753283,2.179485634,96.53848973,5.128191042,0.089503818,93.97616719,-63.43494882,3.484028493,-2.782415872,-2.795054302,-1.107148718,2.683281573,60.01,-4292.655929,-4501.756801,-4232.361606,13026.77434,,,15373.401,15373.401
3/16/2026 16:51:48.900,,236,-35913.744,None,60.021,131723.7207,132669.4282,132605.9928,132333.7512,229.2087806,,85.47933125,1.491895773,132303.601,85.49080419,1.492096013,-34.29232662,-0.598514008,-154.7660366,-2.701176908,,,,-114.9739109,-2.006673299,96.63539724,-114.3863711,-1.996418795,98.816193,124.8753283,2.179485634,96.53848973,5.128191042,0.089503818,93.97616719,-63.43494882,3.488514808,-2.777999642,-2.790680726,-1.107148718,2.683281573,60,-4347.03496,-4554.863999,-4283.798408,13185.69737,,,15373.401,15373.401
3/16/2026 16:51:48.933,,236,-35992.325,None,60.02,131691.655,132634.6109,132577.5972,132301.992,229.1537721,,85.72847044,1.496244072,132271.4146,85.7410431,1.496463506,-34.03943647,-0.594100242,-154.5134667,-2.696768732,,,,-114.3255752,-1.995357707,96.13490521,-113.4709931,-1.980442435,99.42635466,124.8753283,2.179485634,96.53848973,5.128191042,0.089503818,93.97616719,-56.30993247,3.476905941,-2.773585876,-2.78627255,-0.982793723,4.326661531,60,-4184.357928,-4606.444802,-4334.414403,13125.21713,,,15373.401,15373.401
3/16/2026 16:51:48.967,,236,-35844.48,None,60.018,131667.1553,132609.1354,132557.7707,132278.7274,229.1134766,,85.9569812,1.500232337,132245.1059,85.96014453,1.500287548,-33.80942158,-0.590085725,-154.2793149,-2.692682013,,,,-114.3255752,-1.995357707,96.13490521,-113.4709931,-1.980442435,99.42635466,125.286749,2.186666279,95.55647545,5.128191042,0.089503818,93.97616719,-63.43494882,3.480729983,-2.776752004,-2.782185831,-1.107148718,2.683281573,60,-4229.403841,-4521.254393,-4381.459207,13132.11744,,,15373.401,15373.401
3/16/2026 16:51:49.000,,236,-35872.344,None,60.019,131703.6497,132652.3368,132594.1096,132317.4109,229.1804785,,86.18212202,1.504161786,132281.5672,86.18627242,1.504234224,-33.58512769,-0.586171058,-154.0564443,-2.688792187,,,,-114.3255752,-1.995357707,96.13490521,-113.4709931,-1.980442435,99.42635466,125.286749,2.186666279,95.55647545,5.856013585,0.102206718,94.09101976,-63.43494882,3.484676659,-2.772837337,-2.790998905,-1.107148718,2.683281573,60.01,-4277.867561,-4569.047994,-4284.921597,13131.83715,,,15373.401,15373.401
3/16/2026 16:51:49.033,,236,-36032.414,None,60.022,131737.7085,132694.6614,132637.3875,132357.3113,229.2495879,,86.43338875,1.508547217,132328.3001,86.44352461,1.508724121,-33.33079699,-0.58173215,-153.8058651,-2.684418755,,,,-113.6705385,-1.983925159,95.64685044,-112.5670091,-1.964664938,100.061581,125.8698235,2.196842849,96.25466222,6.666659891,0.116355165,93.02902773,-71.56505118,3.473389059,-2.778574999,-2.80077392,-1.249045772,3.794733192,60.01,-4122.846251,-4535.467199,-4124.462408,12782.77586,,,15377.481,15377.481
3/16/2026 16:51:49.067,,236,-36021.384,None,60.023,131713.1414,132666.6343,132624.0852,132335.3511,229.2115517,,86.70342225,1.513260191,132302.9279,86.70955929,1.513367303,-33.06623387,-0.577114652,-153.5369604,-2.679725482,,,,-112.7297321,-1.96750499,96.27710008,-112.8336542,-1.969318772,98.95453501,125.8698235,2.196842849,96.25466222,7.305759533,0.127509558,94.36609561,-63.43494882,3.482686075,-2.773957501,-2.80723504,-1.107148718,2.683281573,60.01,-4261.000498,-4589.582406,-4107.024003,12957.60691,,,15377.481,15377.481
3/16/2026 16:51:49.100,,236,-35946.677,None,60.02,131658.007,132601.093,132549.1743,132270.133,229.0985907,,86.9516865,1.51759322,132235.1063,86.95400106,1.517633616,-32.8128003,-0.572691402,-153.2888042,-2.67539434,,,,-112.7297321,-1.96750499,96.27710008,-112.8336542,-1.969318772,98.95453501,125.8698235,2.196842849,96.25466222,7.305759533,0.127509558,94.36609561,-45,3.486952388,-2.769534251,-2.802903898,-0.785398163,3.39411255,60,-4309.963497,-4639.953604,-4155.839997,13105.7571,,,15377.481,15377.481
3/16/2026 16:51:49.133,,236,-36081.835,None,60.018,131644.7655,132579.7277,132530.0585,132252.2147,229.0675553,,87.17005417,1.521404454,132221.2479,87.16810982,1.521370519,-32.59687911,-0.568922866,-153.0637321,-2.671466091,,,,-112.7297321,-1.96750499,96.27710008,-111.9295878,-1.953539837,99.60722865,127.4385716,2.224222668,96.72476415,7.39959466,0.12914729,93.17596257,-63.43494882,3.474910356,-2.793145534,-2.800613381,-1.107148718,2.683281573,60,-4164.960648,-4378.521604,-4129.502401,12672.98465,,,15377.481,15377.481
3/16/2026 16:51:49.167,,236,-35878.262,None,60.02,131691.1175,132631.192,132588.2846,132304.2412,229.1576678,,87.40522701,1.525508995,132267.6135,87.40431283,1.525493039,-32.36145782,-0.56481399,-152.8319797,-2.667421248,,,,-112.7297321,-1.96750499,96.27710008,-111.5409759,-1.946757281,98.04815144,127.4385716,2.224222668,96.72476415,7.39959466,0.12914729,93.17596257,-71.56505118,3.47225032,-2.789036658,-2.796568538,-1.249045772,3.794733192,60.01,-4134.396995,-4429.727996,-4178.376,12742.50099,,,15377.481,15377.481
3/16/2026 16:51:49.200,,236,-35853.71,None,60.023,131736.7613,132673.3269,132628.1677,132346.7879,229.2313609,,87.66619082,1.530063672,132313.7489,87.67163375,1.53015867,-32.09876762,-0.560229181,-152.5724819,-2.662892157,,,,-112.0678996,-1.955953833,95.81983093,-111.2864051,-1.942314182,99.16531652,126.8698976,2.214297436,96,7.39959466,0.12914729,93.17596257,-71.56505118,3.472472852,-2.774526617,-2.792039447,-1.249045772,3.794733192,60,-4118.864261,-4570.905593,-4232.260803,12922.03066,,,15377.481,15377.481
3/16/2026 16:51:49.233,,236,-36153.763,None,60.023,131712.8861,132656.0189,132623.221,132331.4305,229.204761,,87.94142101,1.534867345,132289.3764,87.94285386,1.534892353,-31.82243554,-0.555406276,-152.2965108,-2.658075554,,,,-112.0678996,-1.955953833,95.81983093,-111.037511,-1.937970161,100.2843956,127.4385716,2.224222668,96.72476415,8.130102354,0.141897055,93.33809512,-63.43494882,3.472862514,-2.779628944,-2.799972609,-1.107148718,2.683281573,60,-4122.776653,-4543.6464,-4147.070392,12813.49344,,,15458.455,15458.455
3/16/2026 16:51:49.267,,236,-35999.755,None,60.02,131669.4798,132605.5736,132555.1379,132277.429,229.1112277,,88.18524378,1.539122856,132246.3298,88.19296378,1.539257595,-31.57998854,-0.551174778,-152.0523037,-2.653813335,,,,-111.8014095,-1.951302704,96.93296653,-111.2864051,-1.942314182,99.16531652,127.4385716,2.224222668,96.72476415,8.857958764,0.154600545,93.51534633,-63.43494882,3.481571777,-2.775397446,-2.80841388,-1.107148718,2.683281573,60,-4274.728427,-4592.635194,-4054.075204,12921.43883,,,15458.455,15458.455
3/16/2026 16:51:49.300,,236,-35947.829,None,60.019,131665.8833,132602.9701,132569.1727,132280.054,229.1157743,,88.41925404,1.543207105,132242.3259,88.42277949,1.543268636,-31.34968266,-0.547155182,-151.8204302,-2.64976638,,,,-112.0678996,-1.955953833,95.81983093,-111.037511,-1.937970161,100.2843956,127.8749837,2.231839496,95.77473571,8.130102354,0.141897055,93.33809512,-63.43494882,3.481238797,-2.778994678,-2.791663435,-1.107148718,2.683281573,60.01,-4221.533326,-4504.751994,-4242.110391,12968.39571,,,15458.455,15458.455
3/16/2026 16:51:49.333,,236,-36057.456,None,60.021,131699.2756,132647.6792,132591.9576,132313.6844,229.1740239,,88.66403388,1.547479319,132275.9565,88.67384897,1.547650625,-31.10153993,-0.542824274,-151.5724598,-2.645438479,,,,-111.8014095,-1.951302704,96.93296653,-111.037511,-1.937970161,100.2843956,127.4385716,2.224222668,96.72476415,8.857958764,0.154600545,93.51534633,-71.56505118,3.485620786,-2.767046942,-2.800039024,-1.249045772,3.794733192,60.01,-4324.595302,-4693.968001,-4153.1904,13171.7537,,,15458.455,15458.455
3/16/2026 16:51:49.367,,236,-36190.195,None,60.023,131710.529,132657.9642,132613.4502,132328.0344,229.1988789,,88.93446918,1.552199306,132286.875,88.94024815,1.552300168,-30.82687268,-0.538030426,-151.3059573,-2.640787133,,,,-111.1398248,-1.939755873,96.49373037,-110.3948761,-1.926754065,99.85990186,128.4373015,2.241653793,96.51611264,8.746162263,0.152649328,94.70121435,-63.43494882,3.479054233,-2.779684219,-2.793436461,-1.107148718,2.683281573,60,-4226.352703,-4533.24961,-4284.576008,13044.17832,,,15458.455,15458.455
3/16/2026 16:51:49.400,,236,-36043.013,None,60.021,131688.7993,132636.0657,132594.6917,132307.241,229.1628636,,89.19943963,1.556823912,132264.9107,89.20115864,1.556853915,-30.56725843,-0.533499303,-151.0410886,-2.636164301,,,,-111.1398248,-1.939755873,96.49373037,-110.3948761,-1.926754065,99.85990186,128.8844964,2.249458818,95.57907721,8.746162263,0.152649328,94.70121435,-90,3.48360798,-2.782958121,-2.788813629,-1.570796327,2.4,60,-4280.447264,-4449.657594,-4338.489607,13068.59447,,,15458.455,15458.455
3/16/2026 16:51:49.433,,236,-35980.661,None,60.02,131670.2607,132624.7036,132586.764,132294.6453,229.1410473,,89.43854949,1.560997167,132258.3499,89.44126376,1.56104454,-30.32360686,-0.529246781,-150.8018483,-2.63198877,,,,-110.4722795,-1.92810501,96.06747629,-109.7468366,-1.915443642,99.4480769,129.4400527,2.259155104,96.33690881,8.857958764,0.154600545,93.51534633,-63.43494882,3.476488182,-2.788401885,-2.786589315,-1.107148718,2.683281573,60,-4175.997333,-4419.360001,-4309.776004,12905.13334,,,15540.047,15540.047
3/16/2026 16:51:49.467,,236,-35954.698,None,60.021,131701.9681,132658.921,132624.2959,132329.1371,229.2007888,,89.68296382,1.565263002,132290.0252,89.68676879,1.565329411,-30.08109462,-0.525014144,-150.5611974,-2.627788621,,,,-110.4722795,-1.92810501,96.06747629,-109.7468366,-1.915443642,99.4480769,128.4373015,2.241653793,96.51611264,9.582944724,0.167253937,93.70763043,-63.43494882,3.480773053,-2.766667937,-2.795042558,-1.107148718,2.683281573,60.01,-4228.389109,-4688.755201,-4221.201603,13138.34591,,,15540.047,15540.047
3/16/2026 16:51:49.500,,236,-35960.933,None,60.023,131736.0443,132692.4601,132662.616,132364.4514,229.261955,,89.95323643,1.569980149,132324.0441,89.9530277,1.569976506,-29.81557712,-0.520379989,-150.2904746,-2.623063615,,,,-110.4722795,-1.92810501,96.06747629,-109.7468366,-1.915443642,99.4480769,129.4400527,2.259155104,96.33690881,9.582944724,0.167253937,93.70763043,-71.56505118,3.485420148,-2.779535093,-2.790317552,-1.249045772,3.794733192,60.01,-4285.139044,-4527.792005,-4277.620811,13090.55186,,,15540.047,15540.047
3/16/2026 16:51:49.533,,236,-36026.827,None,60.023,131713.1567,132672.4694,132635.5359,132341.1314,229.2215635,,90.23385903,1.574877937,132301.102,90.24012303,1.574987264,-29.52826191,-0.515365393,-150.0088624,-2.618148555,,,,-110.2248594,-1.923786715,97.19259231,-109.093492,-1.904040628,99.04907874,129.4400527,2.259155104,96.33690881,9.462322208,0.165148677,94.89109547,-71.56505118,3.479027892,-2.774520497,-2.783297232,-1.249045772,3.794733192,60,-4257.100543,-4586.990398,-4413.614411,13257.70535,,,15540.047,15540.047
3/16/2026 16:51:49.567,,236,-36170.597,None,60.021,131656.9356,132621.0608,132581.4242,132287.2235,229.1281923,,90.4939169,1.579416803,132244.9137,90.49612278,1.579455303,-29.26710065,-0.510807269,-149.7495354,-2.613622446,,,,-109.5582515,-1.912152212,96.78429625,-109.093492,-1.904040628,99.04907874,129.9868862,2.268699149,97.10365596,10.17551084,0.177596167,95.09574123,-63.43494882,3.483495931,-2.779506418,-2.791218613,-1.107148718,2.683281573,60,-4291.336514,-4561.718405,-4327.660808,13180.71573,,,15540.047,15540.047
3/16/2026 16:51:49.600,,236,-35978.04,None,60.019,131662.7187,132607.3372,132579.8895,132284.0435,229.1226843,,90.72785641,1.583499818,132250.6711,90.7311069,1.583556549,-29.03294941,-0.506720559,-149.5147348,-2.609524403,,,,-109.5582515,-1.912152212,96.78429625,-109.093492,-1.904040628,99.04907874,129.9868862,2.268699149,97.10365596,10.30484647,0.1798535,93.91485505,-45,3.487597177,-2.775419708,-2.789377903,-0.785398163,1.697056275,60,-4340.943683,-4610.419204,-4295.390395,13246.75328,,,15540.047,15540.047
3/16/2026 16:51:49.633,,236,-35943.12,None,60.021,131707.3228,132664.7066,132646.3673,132340.2207,229.2199861,,90.97181452,1.58775769,132307.0311,90.981461,1.587926053,-28.78831537,-0.502450889,-149.2727003,-2.605300104,,,,-108.8860874,-1.900420734,96.38921101,-108.4349488,-1.892546881,98.663063,130.446232,2.276716246,96.18731725,11.02345596,0.192395602,94.13692156,-63.43494882,3.480472934,-2.779167135,-2.797695706,-1.107148718,2.683281573,60,-4239.48603,-4524.2064,-4210.070397,12973.76283,,,15539.947,15539.947
3/16/2026 16:51:49.667,,236,-35886.888,None,60.024,131744.01,132705.4647,132663.8078,132371.8379,229.2747488,,91.25744693,1.592742916,132331.8677,91.26305872,1.59284086,-28.50708705,-0.497542529,-148.9873586,-2.600319951,,,,-109.1197263,-1.904498503,95.25460619,-108.4349488,-1.892546881,98.663063,130.446232,2.276716246,96.18731725,11.02345596,0.192395602,94.13692156,-71.56505118,3.485387741,-2.774258775,-2.792715553,-1.249045772,3.794733192,60.01,-4248.747179,-4584.124799,-4269.124793,13101.99677,,,15539.947,15539.947
3/16/2026 16:51:49.700,,236,-35760.283,None,60.023,131687.9125,132673.8517,132624.8214,132329.6395,229.201659,,91.53860924,1.597650124,132287.6952,91.54561866,1.597772461,-28.22002887,-0.492532419,-148.7046157,-2.595385157,,,,-108.8860874,-1.900420734,96.38921101,-107.5602721,-1.877280892,99.43359593,130.9143832,2.284887025,95.27727956,11.16488018,0.19486392,92.95934595,-63.43494882,3.475053353,-2.777419444,-2.790249077,-1.107148718,2.683281573,60,-4173.629078,-4502.361603,-4243.046399,12919.03708,,,15539.947,15539.947
3/16/2026 16:51:49.733,,236,-35830.037,None,60.021,131657.1079,132615.0643,132578.1082,132284.169,229.1229018,,91.7991669,1.602197713,132245.1946,91.80198122,1.602246832,-27.96330636,-0.488051766,-148.4492353,-2.590927928,,,,-108.2084845,-1.888594333,96.00749971,-107.5602721,-1.877280892,99.43359593,131.4552335,2.294326644,96.06747629,11.16488018,0.19486392,92.95934595,-63.43494882,3.479527724,-2.78237841,-2.785791848,-1.107148718,2.683281573,60,-4209.403406,-4478.6016,-4293.086398,12981.0914,,,15539.947,15539.947
3/16/2026 16:51:49.767,,236,-36158.314,None,60.02,131664.0574,132618.7154,132585.0247,132290.0052,229.1330104,,92.03835748,1.606372376,132251.6837,92.04745868,1.606531222,-27.72207985,-0.483841569,-148.2073456,-2.586706157,,,,-107.9873347,-1.88473454,97.14813431,-107.3540246,-1.873681195,100.5783277,131.9872125,2.303611429,96.86609314,11.88865804,0.207496226,93.19914163,-63.43494882,3.480212417,-2.787452998,-2.794202383,-1.107148718,2.683281573,60.01,-4267.92139,-4454.870394,-4206.816004,12929.60779,,,15539.947,15539.947
3/16/2026 16:51:49.800,,236,-36189.85,None,60.022,131699.333,132677.5294,132632.509,132337.2253,229.2147979,,92.30805775,1.611079534,132299.329,92.31335367,1.611171965,-27.45732835,-0.479220784,-147.9391184,-2.582024709,,,,-107.9873347,-1.88473454,97.14813431,-106.6992442,-1.862253121,100.2269425,131.5167285,2.295399934,97.76134205,11.88865804,0.207496226,93.19914163,-45,3.473425086,-2.774620718,-2.789520935,-0.785398163,3.39411255,60.01,-4187.079903,-4653.7776,-4262.688003,13103.54551,,,15539.947,15539.947
3/16/2026 16:51:49.833,,236,-36052.56,None,60.024,131716.1818,132695.6099,132628.4847,132347.5127,229.2326163,,92.59406719,1.61607134,132303.5766,92.60564353,1.616273385,-27.16753262,-0.474162894,-147.6500747,-2.576979945,,,,-107.5255684,-1.876675198,95.63932246,-106.8986487,-1.865733386,99.07815097,131.5167285,2.295399934,97.76134205,12.60860679,0.220061703,93.45373187,-45,3.482006771,-2.769562828,-2.797041648,-0.785398163,3.39411255,60,-4224.693393,-4715.596802,-4186.583997,13126.87419,,,15621.739,15621.739
3/16/2026 16:51:49.867,,236,-36072.49,None,60.022,131674.1152,132652.866,132601.9537,132310.4098,229.1683521,,92.87045195,1.620895164,132273.9621,92.87831123,1.621032335,-26.89188253,-0.469351892,-147.378486,-2.572239827,,,,-107.3116461,-1.87294155,96.78429625,-106.0399433,-1.850746149,99.8887381,131.9872125,2.303611429,96.86609314,12.60860679,0.220061703,93.45373187,-71.56505118,3.471778484,-2.772963321,-2.79230153,-1.249045772,3.794733192,60,-4150.663139,-4630.175996,-4240.987195,13021.82633,,,15621.739,15621.739
3/16/2026 16:51:49.900,,236,-35850.672,None,60.021,131656.3669,132629.3598,132572.4987,132286.8266,229.1275048,,93.12071476,1.625263074,132256.1288,93.12971526,1.625420163,-26.64155679,-0.464982884,-147.1298467,-2.567900253,,,,-107.5255684,-1.876675198,95.63932246,-106.2323507,-1.854104291,98.73601167,131.9872125,2.303611429,96.86609314,12.60860679,0.220061703,93.45373187,-90,3.479524454,-2.768594313,-2.787961956,-1.570796327,2.4,60,-4193.56853,-4681.670391,-4290.523201,13165.76212,,,15621.739,15621.739
3/16/2026 16:51:49.933,,236,-35878.622,None,60.022,131702.4667,132667.4679,132608.479,132326.8749,229.1968706,,93.38019444,1.629791849,132290.1493,93.39006554,1.629964132,-26.38427144,-0.460492407,-146.8678879,-2.563328209,,,,-107.3116461,-1.87294155,96.78429625,-106.6992442,-1.862253121,100.2269425,132.4664411,2.311975546,95.97749736,12.60860679,0.220061703,93.45373187,-63.43494882,3.492217253,-2.772467953,-2.783389912,-1.107148718,2.683281573,60.01,-4397.84088,-4594.089601,-4344.796797,13336.72728,,,15621.739,15621.739
3/16/2026 16:51:49.967,,236,-36201.326,None,60.025,131731.9369,132698.1123,132633.5898,132355.2812,229.2460716,,93.67097912,1.634866999,132319.4963,93.68214514,1.635061883,-26.09466446,-0.455437812,-146.5773521,-2.558257402,,,,-106.6309537,-1.861061227,96.43401889,-106.0399433,-1.850746149,99.8887381,133.5056664,2.330113449,97.61393343,13.32453126,0.232556942,93.72299611,-63.43494882,3.485808032,-2.785551261,-2.790814344,-1.107148718,2.683281573,60.01,-4306.00046,-4515.047999,-4271.5872,13092.63566,,,15621.739,15621.739
3/16/2026 16:51:50.000,,236,-36071.28,None,60.024,131692.1705,132684.0651,132615.5225,132331.359,229.2046372,,93.9634227,1.639971103,132292.3933,93.97104918,1.64010421,-25.79797044,-0.450259525,-146.2797359,-2.553063021,,,,-106.6309537,-1.861061227,96.43401889,-106.0399433,-1.850746149,99.8887381,132.9904462,2.32112116,96.79173518,14.03624347,0.244978663,94.00680826,-45,3.490850359,-2.771380685,-2.798041684,-0.785398163,3.39411255,60,-4365.617485,-4646.66399,-4199.212801,13211.49428,,,15621.739,15621.739
3/16/2026 16:51:50.033,,236,-36082.411,None,60.021,131652.1974,132629.2773,132564.0087,132282.5797,229.120149,,94.23044215,1.644631471,132252.3315,94.23928824,1.644785865,-25.53332855,-0.445640652,-146.0150409,-2.548443221,,,,-105.9453959,-1.849095986,96.09745054,-105.3762512,-1.839162538,99.56384886,133.994914,2.33865243,96.74709298,14.03624347,0.244978663,94.00680826,-63.43494882,3.483948403,-2.784293082,-2.793421884,-1.107148718,2.683281573,60,-4266.538567,-4487.760004,-4251.744005,13006.04258,,,15622.225,15622.225
3/16/2026 16:51:50.067,,236,-36025.416,None,60.021,131659.2008,132618.9206,132558.1753,132279.4934,229.1148033,,94.47566271,1.648911377,132247.2787,94.4852185,1.649078157,-25.29439063,-0.441470399,-145.7690287,-2.544149499,,,,-105.9453959,-1.849095986,96.09745054,-104.7083039,-1.827504657,99.25240551,133.4792303,2.329652052,95.91746452,13.86102756,0.241920569,95.17142428,-63.43494882,3.476582814,-2.771122451,-2.786070068,-1.107148718,2.683281573,60,-4178.08643,-4605.494401,-4391.294395,13174.87523,,,15622.225,15622.225
3/16/2026 16:51:50.100,,236,-36058.046,None,60.023,131708.4735,132671.7379,132615.3358,132332.5852,229.2067611,,94.73990422,1.653523262,132296.4435,94.75063618,1.65371057,-25.02597269,-0.436785622,-145.5032258,-2.539510362,,,,-105.9453959,-1.849095986,96.09745054,-104.7083039,-1.827504657,99.25240551,133.5056664,2.330113449,97.61393343,14.03624347,0.244978663,94.00680826,-45,3.481215227,-2.766899071,-2.784489025,-0.785398163,3.39411255,60.01,-4235.21446,-4739.759999,-4357.900803,13332.87526,,,15622.225,15622.225
3/16/2026 16:51:50.133,,236,-36255.298,None,60.025,131731.0247,132686.4288,132629.8962,132349.8402,229.2366476,,95.0363616,1.658697419,132318.8585,95.04841479,1.658907787,-24.73171138,-0.431649793,-145.2114055,-2.534417137,,,,-105.0684882,-1.833791058,96.93296653,-104.5344551,-1.824470423,100.4135449,134.0122396,2.338954819,98.44389265,14.93141718,0.260602392,93.14504818,-45,3.48337821,-2.770604612,-2.795019529,-0.785398163,3.39411255,60,-4298.90909,-4735.512001,-4196.303996,13230.72509,,,15622.225,15622.225
3/16/2026 16:51:50.167,,236,-35747.438,None,60.023,131695.1589,132660.9205,132597.746,132318.6771,229.1826716,,95.32477577,1.663731196,132282.8451,95.33811945,1.663964087,-24.44609942,-0.426664924,-144.9234465,-2.529391305,,,,-104.5602756,-1.824921076,95.4660149,-104.2067661,-1.818751172,97.79079711,135,2.35619449,96.73220767,14.93141718,0.260602392,93.14504818,-90,3.482715259,-2.782859414,-2.789993697,-1.570796327,2.4,60,-4224.809725,-4505.371205,-4253.615993,12983.79692,,,15622.225,15622.225
3/16/2026 16:51:50.200,,236,-35840.722,None,60.021,131679.506,132641.3854,132580.3256,132301.1365,229.1522903,,95.5812832,1.668208095,132267.0484,95.59577313,1.668460992,-24.18827517,-0.422165042,-144.6642772,-2.524867948,,,,-104.5602756,-1.824921076,95.4660149,-104.0362435,-1.81577499,98.95453501,135,2.35619449,96.73220767,14.93141718,0.260602392,93.14504818,-45,3.484235982,-2.778359532,-2.78547034,-0.785398163,1.697056275,60,-4242.39607,-4558.723203,-4305.455992,13106.57526,,,15622.225,15622.225
3/16/2026 16:51:50.233,,236,-36053.006,None,60.022,131716.7153,132668.4122,132606.0889,132331.1194,229.2042223,,95.84660138,1.672838771,132292.1592,95.86173884,1.673102969,-23.92197161,-0.417517168,-144.3984326,-2.520228083,,,,-104.3813946,-1.821799013,96.62794627,-103.2010872,-1.801198763,99.83826922,135,2.35619449,96.73220767,15.64224646,0.273008703,93.4614359,-63.43494882,3.474301732,-2.773711658,-2.793236786,-1.107148718,2.683281573,60.01,-4175.027458,-4615.358403,-4230.575999,13020.96186,,,15622.225,15622.225
3/16/2026 16:51:50.267,,236,-35697.571,None,60.025,131749.9625,132701.0384,132640.7052,132364.6162,229.2622404,,96.13764479,1.677918437,132326.5073,96.14886075,1.678114192,-23.63264115,-0.412467399,-144.1025825,-2.515064525,,,,-103.6900496,-1.809732767,96.33690881,-103.3602184,-1.803976127,98.67036029,136.005086,2.37373655,96.74709298,15.12400731,0.263963724,91.9860859,-63.43494882,3.482090319,-2.786203949,-2.779028249,-1.107148718,2.683281573,60.01,-4257.249494,-4467.196801,-4327.401596,13051.84789,,,15622.095,15622.095
