time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:50.300,,236,-36028.584,None,60.025,131717.6642,132673.9586,132616.2631,132336.6863,229.2138643,,96.43660282,1.683136239,132305.9901,96.44971512,1.683365091,-23.33264175,-0.407231422,-143.7999553,-2.509782685,,,,-103.6900496,-1.809732767,96.33690881,-103.2010872,-1.801198763,99.83826922,135.4982116,2.364889923,97.58442499,16.55707138,0.28897541,92.64124351,-45,3.484563854,-2.772121345,-2.798758095,-0.785398163,3.39411255,60,-4286.293869,-4675.4208,-4129.9488,13091.66347,,,15622.095,15622.095
3/16/2026 16:51:50.333,,236,-35826.912,None,60.023,131671.4484,132626.7823,132579.1368,132293.186,229.1385197,,96.72137723,1.68810649,132261.0234,96.73058056,1.688267118,-23.04815464,-0.402266185,-143.524238,-2.504970509,,,,-103.6900496,-1.809732767,96.33690881,-103.2010872,-1.801198763,99.83826922,136.5207697,2.382736928,95.91746452,16.55707138,0.28897541,92.64124351,-26.56505118,3.489465881,-2.785003113,-2.793945919,-0.463647609,2.683281573,60,-4343.607451,-4440.729599,-4184.409604,12968.74665,,,15622.095,15622.095
3/16/2026 16:51:50.367,,236,-35848.454,None,60.022,131682.1021,132632.8797,132566.7504,132294.6208,229.1410048,,96.97800356,1.692585464,132259.6651,96.98772072,1.69275506,-22.78814103,-0.397728091,-143.261838,-2.500390766,,,,-102.9946168,-1.797595175,96.05998126,-102.5288077,-1.789465273,99.57108014,136.005086,2.37373655,96.74709298,16.55707138,0.28897541,92.64124351,-63.43494882,3.482220333,-2.771464641,-2.789366176,-1.107148718,2.683281573,60,-4244.424372,-4641.724808,-4236.854398,13123.00358,,,15622.095,15622.095
3/16/2026 16:51:50.400,,236,-35738.107,None,60.024,131740.2171,132687.9422,132636.4565,132355.5872,229.2466017,,97.26294153,1.69755857,132317.6614,97.27390348,1.697749892,-22.50865758,-0.392850185,-142.9797745,-2.495467829,,,,-102.9946168,-1.797595175,96.05998126,-102.6803835,-1.792110769,98.4,136.005086,2.37373655,96.74709298,17.2658095,0.301345224,92.99032208,-63.43494882,3.489860661,-2.766586735,-2.796813053,-1.107148718,2.683281573,60.01,-4337.693061,-4701.974402,-4168.727993,13208.39546,,,15622.095,15622.095
3/16/2026 16:51:50.433,,236,-36106.805,None,60.026,131767.5085,132716.898,132654.3771,132380.3045,229.2894134,,97.55482007,1.702652811,132344.8164,97.5670587,1.702866416,-22.2121904,-0.387675856,-142.686432,-2.490348037,,,,-102.9946168,-1.797595175,96.05998126,-102.5288077,-1.789465273,99.57108014,136.4943336,2.382275531,97.61393343,17.04903097,0.297561725,94.13692156,-63.43494882,3.492331689,-2.769951387,-2.787909762,-1.107148718,2.683281573,60.01,-4368.098321,-4704.552013,-4325.169592,13397.81993,,,15622.095,15622.095
3/16/2026 16:51:50.467,,236,-36236.606,None,60.025,131730.2108,132655.741,132618.7415,132335.5894,229.2119645,,97.86698284,1.70810108,132297.114,97.87470816,1.708235912,-21.89861713,-0.382202971,-142.3741941,-2.484898457,,,,-102.144278,-1.782753964,96.97009848,-101.7124723,-1.775217532,100.4923878,137.0095538,2.391267821,96.79173518,17.74467163,0.309702945,94.49571419,-63.43494882,3.483453444,-2.773470792,-2.794601402,-1.107148718,2.683281573,60,-4300.758465,-4620.643189,-4261.72319,13183.12485,,,15703.846,15703.846
3/16/2026 16:51:50.500,,236,-36017.064,None,60.023,131671.2499,132607.392,132564.9163,132281.8903,229.1189549,,98.16980836,1.713386382,132238.0508,98.17884083,1.713544028,-21.59440653,-0.376893494,-142.074069,-2.479660286,,,,-102.144278,-1.782753964,96.97009848,-101.8530042,-1.777670276,99.31767214,137.4895529,2.399645386,97.67292358,17.96913974,0.313620652,93.35352163,-63.43494882,3.491214304,-2.77653888,-2.793280938,-1.107148718,2.683281573,60,-4392.467694,-4623.911994,-4223.865599,13240.24529,,,15703.846,15703.846
3/16/2026 16:51:50.533,,236,-35890.776,None,60.023,131690.2515,132631.2056,132573.3084,132298.9558,229.1485133,,98.44696722,1.718223717,132258.7092,98.45202685,1.718312024,-21.32297707,-0.372156156,-141.8002458,-2.474881169,,,,-102.144278,-1.782753964,96.97009848,-101.0409402,-1.763497085,100.2556732,137.0095538,2.391267821,96.79173518,17.2658095,0.301345224,92.99032208,-45,3.481809109,-2.763423977,-2.776226393,-0.785398163,3.39411255,60.01,-4279.635717,-4739.8896,-4404.700798,13424.22612,,,15703.846,15703.846
3/16/2026 16:51:50.567,,236,-35983.699,None,60.025,131725.9278,132676.0837,132633.3829,132345.8569,229.2297483,,98.72245661,1.723031913,132306.1838,98.72949521,1.72315476,-21.04309189,-0.367271238,-141.5166802,-2.469932016,,,,-101.5921754,-1.773117955,95.54894034,-100.3663226,-1.751722788,100.0327946,137.4895529,2.399645386,97.67292358,18.19916505,0.317635351,92.21279738,-45,3.474877548,-2.766916624,-2.787567367,-0.785398163,1.697056275,60.01,-4135.723673,-4742.567999,-4240.022401,13118.31407,,,15703.846,15703.846
3/16/2026 16:51:50.600,,236,-36079.589,None,60.027,131742.3158,132678.8996,132644.4224,132355.9229,229.2471831,,99.04204851,1.728609844,132324.3591,99.04533971,1.728667287,-20.72647581,-0.361745245,-141.1952891,-2.464322682,,,,-101.449338,-1.770624972,96.72476415,-100.3663226,-1.751722788,100.0327946,138.0127875,2.408777552,96.86609314,18.66691427,0.325799115,93.73067801,-45,3.480390075,-2.770522797,-2.790121797,-0.785398163,3.39411255,60,-4253.801615,-4660.3296,-4280.371206,13194.50242,,,15703.846,15703.846
3/16/2026 16:51:50.633,,236,-35883.058,None,60.025,131705.4587,132639.4741,132616.5628,132321.2136,229.1870648,,99.36576982,1.734259847,132287.4497,99.3704925,1.734342273,-20.40073138,-0.356059932,-140.8721907,-2.458683552,,,,-100.750967,-1.758436099,96.49373037,-100.491477,-1.753907144,98.85261757,138.5447665,2.418062336,96.06747629,19.35899418,0.337878188,94.12162345,-90,3.488249417,-2.774122268,-2.79656174,-1.570796327,1.2,60,-4336.946318,-4577.760005,-4221.763201,13136.46952,,,15703.846,15703.846
3/16/2026 16:51:50.667,,236,-36143.957,None,60.024,131692.2017,132633.1946,132591.8832,132306.4722,229.1615321,,99.65204264,1.73925625,132264.3136,99.65200853,1.739255655,-20.10888608,-0.350966271,-140.5821667,-2.453621679,,,,-100.750967,-1.758436099,96.49373037,-99.68878656,-1.739897553,99.82384485,139.0141757,2.426255073,96.97009848,19.35899418,0.337878188,94.12162345,-63.43494882,3.479153208,-2.777221344,-2.791499867,-1.107148718,2.683281573,60,-4226.823822,-4583.332798,-4280.371207,13090.52783,,,15787.586,15787.586
3/16/2026 16:51:50.700,,236,-35831.16,None,60.025,131714.0521,132645.7143,132630.5286,132330.8155,229.2036958,,99.94505879,1.744370347,132295.9031,99.95234052,1.744497437,-19.82013986,-0.345926699,-140.2933256,-2.448580451,,,,-100.750967,-1.758436099,96.49373037,-99.68878656,-1.739897553,99.82384485,138.5447665,2.418062336,96.06747629,18.66691427,0.325799115,93.73067801,-45,3.48439499,-2.763989035,-2.774379566,-0.785398163,3.39411255,60.01,-4290.913787,-4698.244798,-4463.121603,13452.28019,,,15787.586,15787.586
3/16/2026 16:51:50.733,,236,-35867.117,None,60.027,131739.5203,132676.2009,132635.7736,132351.2044,229.2390105,,100.250002,1.74969261,132311.6017,100.2525646,1.749737336,-19.51822249,-0.340657247,-139.9913333,-2.44330969,,,,-100.0493486,-1.746190547,96.27710008,-99.68878656,-1.739897553,99.82384485,138.5447665,2.418062336,96.06747629,19.35899418,0.337878188,94.12162345,-63.43494882,3.489634889,-2.758719583,-2.781187878,-1.107148718,2.683281573,60.01,-4344.594733,-4761.691195,-4402.483197,13508.76913,,,15787.586,15787.586
3/16/2026 16:51:50.767,,236,-36062.05,None,60.027,131694.8303,132641.3566,132614.4888,132317.6235,229.1808466,,100.5749541,1.755364094,132278.6649,100.5798873,1.755450194,-19.19390835,-0.334996897,-139.6646959,-2.437608792,,,,-100.0493486,-1.746190547,96.27710008,-99.68878656,-1.739897553,99.82384485,139.4748965,2.434296168,97.87910911,20.29756977,0.354259423,93.39978587,-71.56505118,3.495347747,-2.769293065,-2.791868215,-1.249045772,3.794733192,60,-4411.835272,-4722.609598,-4243.982392,13378.42726,,,15787.586,15787.586
3/16/2026 16:51:50.800,,236,-35804.736,None,60.024,131659.4179,132603.291,132574.0606,132279.649,229.1150729,,100.8898471,1.760860013,132245.4489,100.8910497,1.760881004,-18.87601743,-0.329448654,-139.3497663,-2.432112235,,,,-100.0493486,-1.746190547,96.27710008,-99.00850374,-1.728024378,99.62891147,139.553768,2.435672735,96.18731725,20.29756977,0.354259423,93.39978587,-63.43494882,3.488905382,-2.765121389,-2.786371658,-1.107148718,2.683281573,60,-4333.690046,-4689.172795,-4306.564791,13329.42763,,,15787.586,15787.586
3/16/2026 16:51:50.833,,236,-36074.722,None,60.024,131679.7619,132630.1893,132593.2174,132301.7865,229.1534161,,101.1784339,1.765896803,132277.5437,101.1819329,1.765957873,-18.58740497,-0.324411416,-139.0623667,-2.427096165,,,,-99.3446719,-1.733891619,96.07497073,-98.32565033,-1.716106337,99.4480769,140.4638428,2.451556537,98.02611897,20.29756977,0.354259423,93.39978587,-63.43494882,3.48206421,-2.775967953,-2.781355588,-1.107148718,2.683281573,60,-4243.790372,-4648.363203,-4365.374391,13257.52797,,,15787.586,15787.586
3/16/2026 16:51:50.867,,236,-36124.877,None,60.027,131731.7942,132690.8653,132648.4608,132357.7796,229.2503991,,101.4719659,1.771019903,132315.3787,101.4808725,1.771175353,-18.28911666,-0.319205303,-138.7667778,-2.421937164,,,,-99.22988624,-1.731888231,97.25924121,-98.22672246,-1.71437972,100.6355802,141.009006,2.461071429,97.26664382,20.29756977,0.354259423,93.39978587,-63.43494882,3.485555073,-2.780276732,-2.776196587,-1.107148718,2.683281573,60.01,-4339.648901,-4562.481597,-4426.9488,13329.0793,,,15787.243,15787.243
3/16/2026 16:51:50.900,,236,-35844.523,None,60.029,131731.6521,132676.1526,132659.2624,132356.4248,229.2480524,,101.8113163,1.776942686,132317.5624,101.8166173,1.777035206,-17.95315253,-0.313341623,-138.4323134,-2.41609966,,,,-99.3446719,-1.733891619,96.07497073,-98.22672246,-1.71437972,100.6355802,141.1155036,2.462930163,95.57907721,20.29756977,0.354259423,93.39978587,-63.43494882,3.491414926,-2.776271786,-2.770359083,-1.107148718,2.683281573,60.01,-4356.933686,-4530.297594,-4494.787196,13382.01848,,,15787.243,15787.243
3/16/2026 16:51:50.933,,236,-35767.382,None,60.027,131655.546,132620.2546,132598.787,132292.2939,229.1369744,,102.1357861,1.782605752,132255.6328,102.1385263,1.782653577,-17.6234017,-0.307586385,-138.1033593,-2.410358328,,,,-98.63713142,-1.721542708,95.887434,-97.64040676,-1.704146581,99.2814182,141.5626985,2.470735187,96.51611264,21.25050551,0.370891289,92.703398,-63.43494882,3.486800158,-2.778321572,-2.781249617,-1.107148718,2.683281573,60,-4291.369342,-4548.268802,-4334.227202,13173.86535,,,15787.243,15787.243
3/16/2026 16:51:50.967,,236,-35794.93,None,60.024,131642.1878,132594.4859,132570.172,132269.6914,229.0978258,,102.4521066,1.788126585,132230.5129,102.4551628,1.788179926,-17.31164611,-0.302145224,-137.7918983,-2.404922308,,,,-97.92692668,-1.709147297,95.71457569,-97.64040676,-1.704146581,99.2814182,141.5626985,2.470735187,96.51611264,21.93848047,0.382898717,93.14504818,-45,3.492326507,-2.772880411,-2.787821025,-0.785398163,3.39411255,60,-4348.571163,-4612.406396,-4277.908801,13238.88636,,,15787.243,15787.243
3/16/2026 16:51:51.000,,236,-35846.482,None,60.025,131675.4756,132635.1635,132600.038,132304.3052,229.1577787,,102.7312256,1.792998131,132263.7594,102.7355281,1.793073224,-17.03488997,-0.297314918,-137.5159901,-2.400106802,,,,-97.92692668,-1.709147297,95.71457569,-97.64040676,-1.704146581,99.2814182,141.5626985,2.470735187,96.51611264,22.61986495,0.39479112,93.6,-45,3.497219805,-2.768050105,-2.794897922,-0.785398163,1.697056275,60.01,-4407.787972,-4671.446396,-4217.270393,13296.50476,,,15787.243,15787.243
3/16/2026 16:51:51.033,,236,-35862.984,None,60.027,131719.1685,132682.3135,132645.9944,132349.9093,229.2367673,,103.050699,1.798573994,132321.7881,103.0525205,1.798605786,-16.709171,-0.291630049,-137.1959775,-2.394521529,,,,-97.21426204,-1.696708952,95.55647545,-96.95295747,-1.692148327,99.12900685,142.0012676,2.478389661,97.45891442,21.93848047,0.382898717,93.14504818,-45,3.490754113,-2.77001971,-2.777420246,-0.785398163,1.697056275,60,-4325.708335,-4695.033602,-4400.668798,13421.41073,,,15787.243,15787.243
3/16/2026 16:51:51.067,,236,-35809.675,None,60.028,131705.176,132677.5446,132643.5436,132342.8551,229.224549,,103.3884054,1.804468082,132307.7603,103.3917723,1.804526846,-16.37462573,-0.285791133,-136.8549369,-2.388569247,,,,-97.21426204,-1.696708952,95.55647545,-96.26349061,-1.680114861,98.99090867,142.0012676,2.478389661,97.45891442,22.90576966,0.399781098,92.49345923,-45,3.484641707,-2.764180794,-2.788350345,-0.785398163,3.39411255,60,-4252.554075,-4765.132796,-4244.241605,13261.92848,,,15867.848,15867.848
3/16/2026 16:51:51.100,,236,-35786.29,None,60.026,131663.9459,132622.9539,132596.2539,132295.1361,229.1418973,,103.7084391,1.810053725,132263.632,103.718345,1.810226614,-16.0522125,-0.28016396,-136.5364686,-2.383010927,,,,-97.12501635,-1.695151321,96.74709298,-96.26349061,-1.680114861,98.99090867,142.5614284,2.488166312,96.72476415,23.58703053,0.411671343,92.96709095,-63.43494882,3.490341475,-2.768330272,-2.79468227,-1.107148718,2.683281573,60,-4372.719137,-4677.768011,-4191.134404,13241.62155,,,15867.848,15867.848
3/16/2026 16:51:51.133,,236,-36134.41,None,60.025,131647.3754,132623.4924,132579.4219,132284.1957,229.122948,,104.0097643,1.815312842,132249.8397,104.0159766,1.815421266,-15.7502781,-0.274894211,-136.2358801,-2.377764667,,,,-96.41878673,-1.682825289,96.6055899,-96.18861596,-1.678808051,100.183831,142.9893268,2.495634547,97.68029484,23.29456325,0.406566827,94.06806047,-90,3.494229317,-2.770528758,-2.784331494,-1.570796327,2.4,60,-4412.516325,-4697.467204,-4361.399995,13471.38352,,,15867.848,15867.848
3/16/2026 16:51:51.167,,236,-36066.974,None,60.026,131692.7397,132659.2185,132616.5953,132323.6024,229.1912025,,104.3223985,1.820769338,132283.4901,104.3287472,1.820880144,-15.43921733,-0.269465176,-135.9202025,-2.372255053,,,,-96.41878673,-1.682825289,96.6055899,-95.50547786,-1.666885042,100.061581,143.5555582,2.505517151,96.96267323,23.29456325,0.406566827,94.06806047,-63.43494882,3.487765186,-2.774982327,-2.77882188,-1.107148718,2.683281573,60.01,-4336.023378,-4610.779203,-4426.948797,13373.75138,,,15867.848,15867.848
3/16/2026 16:51:51.200,,236,-36103.81,None,60.028,131710.7689,132683.2061,132640.2949,132345.5171,229.2291597,,104.6626292,1.826707483,132313.0307,104.6718242,1.826867967,-15.10332169,-0.263602692,-135.5827979,-2.366366233,,,,-96.41878673,-1.682825289,96.6055899,-95.50547786,-1.666885042,100.061581,143.5555582,2.505517151,96.96267323,23.96248897,0.41822433,94.5490349,-63.43494882,3.493753009,-2.769119843,-2.784590563,-1.107148718,2.683281573,60.01,-4408.910577,-4681.943992,-4382.668799,13473.52337,,,15867.848,15867.848
3/16/2026 16:51:51.233,,236,-35943.178,None,60.028,131674.7271,132650.6754,132609.2326,132312.3124,229.1716475,,104.9957068,1.832520784,132268.3706,105.0000328,1.832596288,-14.76915297,-0.257770347,-135.2493018,-2.360545627,,,,-95.71059314,-1.670464979,96.47880596,-94.82076608,-1.654934567,99.95358923,143.5555582,2.505517151,96.96267323,24.26129085,0.423439406,93.45373187,-45,3.487530855,-2.763287498,-2.783985033,-0.785398163,1.697056275,60,-4327.024848,-4750.588799,-4337.913605,13415.52725,,,15867.848,15867.848
3/16/2026 16:51:51.267,,236,-36195.768,None,60.025,131639.8365,132617.0232,132565.6489,132274.9317,229.1069023,,105.3175945,1.838138784,132233.4145,105.3233732,1.838239642,-14.44616568,-0.252133155,-134.9303194,-2.354978335,,,,-95.0006446,-1.65807404,96.36679926,-94.82076608,-1.654934567,99.95358923,144.5445256,2.522777887,97.22962511,24.62356479,0.429762279,95.04272723,-45,3.493174209,-2.774911042,-2.784740614,-0.785398163,3.39411255,60,-4388.4425,-4622.860803,-4401.302401,13412.6057,,,15867.848,15867.848
3/16/2026 16:51:51.300,,236,-36023.026,None,60.025,131670.6407,132625.6162,132593.509,132297.3297,229.1456967,,105.5997974,1.843064155,132264.1459,105.6068469,1.843187191,-14.16700672,-0.247260912,-134.6480017,-2.350050961,,,,-95.0006446,-1.65807404,96.36679926,-94.82076608,-1.654934567,99.95358923,144.5445256,2.522777887,97.22962511,24.92847414,0.435083951,93.95317983,-63.43494882,3.498121758,-2.770038799,-2.785134912,-1.107148718,2.683281573,60,-4448.611769,-4681.756805,-4347.158399,13477.52697,,,15908.848,15908.848
3/16/2026 16:51:51.333,,236,-35954.467,None,60.028,131699.661,132681.3861,132625.753,132336.366,229.2133096,,105.9246945,1.848734678,132301.3083,105.9396591,1.848995859,-13.83515355,-0.241468982,-134.3218233,-2.344358073,,,,-95.0006446,-1.65807404,96.36679926,-94.82076608,-1.654934567,99.95358923,144.5445256,2.522777887,97.22962511,24.92847414,0.435083951,93.95317983,-63.43494882,3.503930426,-2.764246869,-2.779442024,-1.107148718,2.683281573,60.01,-4519.186405,-4753.267199,-4414.622406,13687.07601,,,15908.848,15908.848
3/16/2026 16:51:51.367,,236,-36037.829,None,60.029,131701.9293,132674.8572,132637.5916,132338.8915,229.2176839,,106.2716383,1.85478999,132295.2026,106.2817132,1.854965829,-13.49452389,-0.235523873,-133.977297,-2.338344956,,,,-94.2363948,-1.644735364,97.46630187,-93.44738685,-1.630964578,99.78055923,145.1246717,2.532903346,96.53848973,25.58851314,0.446603805,94.4652317,-45,3.485930407,-2.768427219,-2.784948761,-0.785398163,1.697056275,60,-4352.780576,-4669.4304,-4374.489601,13396.70058,,,15908.848,15908.848
3/16/2026 16:51:51.400,,236,-35649.878,None,60.027,131660.6686,132631.7435,132576.8733,132290.5116,229.1338874,,106.5966673,1.860462815,132253.8004,106.6082097,1.860664269,-13.16868725,-0.229836951,-133.6503875,-2.332639309,,,,-94.28915333,-1.645656175,96.26962138,-93.48932491,-1.631696535,98.58275711,145.713123,2.54317376,95.85739408,25.906508,0.452153862,93.384367,-45,3.492360804,-2.773010711,-2.784793171,-0.785398163,1.697056275,60,-4374.968749,-4580.668797,-4324.2624,13279.89995,,,15908.848,15908.848
3/16/2026 16:51:51.433,,236,-35724.269,None,60.025,131654.6311,132621.6574,132570.8694,132283.1324,229.1211062,,106.9173497,1.866059779,132251.0984,106.9253408,1.866199252,-12.8504538,-0.224282729,-133.3311643,-2.327067813,,,,-93.57633437,-1.633215137,96.18731725,-93.44738685,-1.630964578,99.78055923,145.713123,2.54317376,95.85739408,25.906508,0.452153862,93.384367,-63.43494882,3.49716383,-2.767456489,-2.779221675,-1.107148718,2.683281573,60,-4428.466847,-4646.116802,-4388.630399,13463.21405,,,15908.848,15908.848
3/16/2026 16:51:51.467,,236,-35673.235,None,60.026,131702.8231,132663.8344,132618.1063,132328.9949,229.2005425,,107.2104801,1.87117587,132295.6353,107.2247825,1.871425495,-12.55410386,-0.219110447,-133.0346676,-2.321892969,,,,-93.57633437,-1.633215137,96.18731725,-93.44738685,-1.630964578,99.78055923,145.713123,2.54317376,95.85739408,26.89623697,0.469427891,92.84309344,-45,3.502390073,-2.762284207,-2.79132086,-0.785398163,3.39411255,60.01,-4492.242164,-4708.7568,-4225.132803,13426.13177,,,15908.848,15908.848
3/16/2026 16:51:51.500,,236,-36029.419,None,60.029,131734.1641,132712.6658,132639.0355,132362.7029,229.2589265,,107.5492986,1.877089369,132326.7706,107.5651221,1.877365541,-12.21524933,-0.21319632,-132.6938612,-2.315944775,,,,-92.86240523,-1.620754723,96.11992509,-92.75910766,-1.61895184,99.71559557,146.1130405,2.550153637,96.85122612,27.21611156,0.475010756,94.45760954,-63.43494882,3.496317381,-2.763349957,-2.790955531,-1.107148718,2.683281573,60.01,-4417.801916,-4746.600003,-4303.584007,13467.98593,,,15866.848,15866.848
3/16/2026 16:51:51.533,,236,-36104.515,None,60.029,131697.9493,132648.1042,132597.6315,132315.2817,229.1767904,,107.8991212,1.883194925,132282.5942,107.9099503,1.883383929,-11.8608951,-0.207011672,-132.3444947,-2.309847179,,,,-92.14758543,-1.608278763,96.06747629,-92.07003065,-1.606925177,99.66503901,147.0947571,2.567287823,97.19259231,27.21611156,0.475010756,94.45760954,-63.43494882,3.490309106,-2.774299495,-2.784857935,-1.107148718,2.683281573,60,-4342.238127,-4629.5424,-4373.884807,13345.66533,,,15866.848,15866.848
3/16/2026 16:51:51.567,,236,-35929.224,None,60.026,131651.4794,132619.5613,132557.6191,132276.96,229.1104154,,108.2212209,1.888816626,132247.3718,108.2351171,1.88905916,-11.54581666,-0.201512516,-132.0242235,-2.304257393,,,,-92.14758543,-1.608278763,96.06747629,-91.38035407,-1.59488805,99.62891147,147.6926655,2.577723295,96.54594761,27.55281158,0.48088728,93.39207675,-45,3.48394721,-2.779235811,-2.785144673,-0.785398163,3.39411255,60,-4265.033539,-4538.707194,-4319.913601,13123.65433,,,15866.848,15866.848
3/16/2026 16:51:51.600,,236,-35895.816,None,60.026,131685.0694,132635.0164,132587.5748,132303.2754,229.1559951,,108.5302883,1.894210869,132269.4033,108.54392,1.894448787,-11.23775238,-0.196135779,-131.7200985,-2.298949411,,,,-92.14758543,-1.608278763,96.06747629,-91.38035407,-1.59488805,99.62891147,147.0947571,2.567287823,97.19259231,27.55281158,0.48088728,93.39207675,-45,3.489336837,-2.763423602,-2.779836691,-0.785398163,1.697056275,60.01,-4330.19225,-4759.660812,-4382.423998,13472.27706,,,15866.848,15866.848
3/16/2026 16:51:51.633,,236,-35969.746,None,60.028,131726.6461,132682.8328,132633.4589,132348.3759,229.2341114,,108.858916,1.899946505,132310.7898,108.874001,1.900209787,-10.91155751,-0.190442605,-131.3907402,-2.293201023,,,,-92.14758543,-1.608278763,96.06747629,-91.38035407,-1.59488805,99.62891147,148.0693179,2.584297118,97.5622878,28.55139187,0.498315794,92.89736272,-45,3.495097837,-2.774739723,-2.791516817,-0.785398163,3.39411255,60.01,-4400.318527,-4643.049608,-4225.823997,13269.19213,,,15866.848,15866.848
3/16/2026 16:51:51.667,,236,-36043.646,None,60.029,131723.8316,132686.348,132636.4392,132349.6125,229.2362532,,109.2105901,1.906084374,132311.7018,109.2223056,1.906288849,-10.5579025,-0.184270161,-131.0381692,-2.287047499,,,,-91.41442321,-1.595482669,97.22962511,-90.6902772,-1.582843937,99.60722865,148.0693179,2.584297118,97.5622878,28.20162822,0.492211267,93.95317983,-45,3.489132786,-2.768567279,-2.779258766,-0.785398163,1.697056275,60,-4381.509014,-4717.670402,-4417.1136,13516.29302,,,15866.848,15866.848
3/16/2026 16:51:51.700,,236,-36121.147,None,60.028,131683.9261,132635.8675,132584.5745,132302.1783,229.1540947,,109.5594117,1.91217246,132264.3332,109.5660199,1.912287795,-10.2088714,-0.178178419,-130.687353,-2.2809246,,,,-90.70731937,-1.583141379,97.20740713,-90.68206039,-1.582700526,100.8071426,149.0362435,2.601173153,97.95999183,28.55139187,0.498315794,92.89736272,-63.43494882,3.494988321,-2.779351572,-2.779240394,-1.107148718,2.683281573,60,-4449.648063,-4604.3424,-4365.979208,13419.96967,,,15908.848,15908.848
3/16/2026 16:51:51.733,,236,-36260.77,None,60.026,131650.9111,132604.7223,132556.8695,132271.5621,229.101066,,109.872058,1.917629168,132242.511,109.8818214,1.917799571,-9.895346114,-0.17270637,-130.3700694,-2.275386958,,,,-90.70731937,-1.583141379,97.20740713,-90,-1.570796327,99.6,149.6418845,2.611743584,97.34803542,29.475889,0.514451313,95.11088266,-63.43494882,3.488595898,-2.784449954,-2.789838271,-1.107148718,2.683281573,60,-4371.727388,-4512.902406,-4343.889596,13228.51939,,,15908.848,15908.848
3/16/2026 16:51:51.767,,236,-35971.085,None,60.027,131690.638,132636.7127,132583.9532,132304.4801,229.1580815,,110.1891752,1.923163907,132266.6984,110.2034584,1.923413196,-9.577368686,-0.167156617,-130.0545604,-2.269880286,,,,-90.71615995,-1.583295676,96.00749971,-90,-1.570796327,99.6,149.6418845,2.611743584,97.34803542,29.19748605,0.509592265,93.47684205,-63.43494882,3.494209523,-2.778900201,-2.779472551,-1.107148718,2.683281573,60.01,-4385.521327,-4581.057603,-4390.502391,13357.08132,,,15908.848,15908.848
3/16/2026 16:51:51.800,,236,-35990.611,None,60.029,131740.1127,132686.8342,132639.7607,132356.2861,229.2478122,,110.5353678,1.929206109,132320.1753,110.5462718,1.92939642,-9.232315705,-0.161134307,-129.7033628,-2.263750732,,,,-90,-1.570796327,96,-90,-1.570796327,99.6,149.2810957,2.605446632,96.31448489,30.46554492,0.531724067,94.67079803,-63.43494882,3.500192747,-2.766580939,-2.795474799,-1.107148718,2.683281573,60.01,-4458.199777,-4680.979191,-4259.980797,13399.15976,,,15908.848,15908.848
3/16/2026 16:51:51.833,,236,-36025.33,None,60.03,131735.5983,132685.0809,132634.6668,132352.5008,229.2412559,,110.9020902,1.935606622,132319.771,110.9097335,1.935740021,-8.865140077,-0.154725883,-129.3422927,-2.257448869,,,,-89.28384005,-1.558296978,96.00749971,-88.61964593,-1.546704603,99.62891147,150.2551187,2.622446539,96.74709298,29.8355391,0.520728391,94.06806047,-63.43494882,3.482444624,-2.777172422,-2.77817726,-1.107148718,2.683281573,60,-4246.718817,-4575.168003,-4435.070409,13256.95723,,,15908.848,15908.848
3/16/2026 16:51:51.867,,236,-35795.29,None,60.028,131685.427,132634.7629,132580.6536,132300.9974,229.1520494,,111.2502364,1.941682918,132269.4817,111.2594268,1.941843321,-8.517180576,-0.148652844,-128.9934892,-2.251361101,,,,-89.28384005,-1.558296978,96.00749971,-89.3097228,-1.558748717,99.60722865,149.6418845,2.611743584,97.34803542,30.20323775,0.527145944,93.02902773,-45,3.500592038,-2.760396428,-2.778507045,-0.785398163,1.697056275,60,-4461.587576,-4803.566403,-4380.494394,13645.64837,,,15908.848,15908.848
3/16/2026 16:51:51.900,,236,-36030.139,None,60.027,131671.543,132619.9245,132576.5328,132290.0559,229.1330981,,111.576479,1.947376927,132255.4673,111.5871173,1.947562601,-8.188023516,-0.14290797,-128.6687174,-2.245692764,,,,-89.28384005,-1.558296978,96.00749971,-88.61964593,-1.546704603,99.62891147,150.6039471,2.628534744,97.79079711,30.83783194,0.538221702,93.63845364,-45,3.494267204,-2.771442714,-2.783914466,-0.785398163,1.697056275,60.01,-4385.836276,-4691.606398,-4346.236792,13423.67947,,,15906.848,15906.848
3/16/2026 16:51:51.933,,236,-35960.918,None,60.029,131697.6711,132643.4861,132606.8795,132316.7355,229.1793086,,111.9133698,1.953256781,132281.4409,111.9254996,1.953468485,-7.851542673,-0.137035271,-128.327003,-2.239728722,,,,-88.56790382,-1.545801533,96.02999531,-88.61964593,-1.546704603,99.62891147,151.2201937,2.639290275,97.20740713,31.84905132,0.555870809,93.23776059,-71.56505118,3.500173088,-2.776325546,-2.795599531,-1.249045772,3.794733192,60.01,-4458.053436,-4605.696007,-4193.0064,13256.75584,,,15906.848,15906.848
3/16/2026 16:51:51.967,,236,-35783.395,None,60.031,131717.8249,132663.7866,132640.7861,132341.5327,229.2222585,,112.2800695,1.959656897,132301.4035,112.2938223,1.95989693,-7.489502305,-0.130716475,-127.9595443,-2.233315357,,,,-88.56790382,-1.545801533,96.02999531,-87.92996935,-1.534667476,99.66503901,150.8759465,2.633282029,96.15737101,31.84905132,0.555870809,93.23776059,-45,3.494564406,-2.763998504,-2.789186166,-0.785398163,3.39411255,60.01,-4391.930941,-4703.169588,-4268.606402,13363.70693,,,15906.848,15906.848
3/16/2026 16:51:52.000,,236,-36033.35,None,60.031,131700.9529,132637.2898,132603.3214,132314.5652,229.1755495,,112.6498521,1.96611082,132277.8643,112.6584166,1.9662603,-7.114729046,-0.124175447,-127.5916699,-2.226894738,,,,-87.85241457,-1.53331389,96.06747629,-87.27368901,-1.523213224,100.914221,151.8438086,2.650174408,96.63539724,31.84905132,0.555870809,93.23776059,-63.43494882,3.489473524,-2.774349855,-2.782765547,-1.107148718,2.683281573,60,-4332.102199,-4602.024003,-4341.816005,13275.94221,,,15906.848,15906.848
3/16/2026 16:51:52.033,,236,-36148.003,None,60.029,131686.3849,132623.525,132590.8151,132300.9544,229.1519749,,113.0013327,1.972245314,132267.8546,113.0066318,1.972337801,-6.76556403,-0.118081368,-127.2432561,-2.22081377,,,,-87.13759477,-1.520837931,96.11992509,-86.55261315,-1.510628076,99.78055923,152.1759036,2.65597056,97.6950357,32.47119229,0.566729218,93.87651463,-63.43494882,3.482965877,-2.774051928,-2.787542988,-1.107148718,2.683281573,60,-4256.268738,-4655.606405,-4315.420797,13227.29594,,,15906.848,15906.848
3/16/2026 16:51:52.067,,236,-35753.659,None,60.03,131708.2303,132638.5361,132612.0049,132320.297,229.1854774,,113.3535045,1.978391872,132289.6137,113.3603574,1.978511477,-6.415180934,-0.111966029,-126.8854517,-2.214568904,,,,-87.13759477,-1.520837931,96.11992509,-87.24089234,-1.522640814,99.71559557,151.8438086,2.650174408,96.63539724,32.86867893,0.573666668,92.86635559,-63.43494882,3.501152291,-2.762140437,-2.788235572,-1.107148718,2.683281573,60.02,-4474.161118,-4747.780804,-4261.665605,13483.60753,,,15906.848,15906.848
3/16/2026 16:51:52.100,,236,-35862.84,None,60.032,131727.6053,132653.4435,132650.5098,132344.5702,229.2275198,,113.7239998,1.984858235,132308.8743,113.7324867,1.98500636,-6.044274077,-0.105492484,-126.5174403,-2.208145894,,,,-87.13759477,-1.520837931,96.11992509,-86.59355625,-1.511342667,100.9784135,152.4747743,2.661186837,96.07497073,32.86867893,0.573666668,92.86635559,-45,3.496349027,-2.766679321,-2.781812562,-0.785398163,1.697056275,60.02,-4417.581839,-4666.996794,-4337.049599,13421.62823,,,15866.848,15866.848
3/16/2026 16:51:52.133,,236,-35971.099,None,60.032,131703.8203,132633.3471,132613.2558,132317.5179,229.1806638,,114.1097257,1.991590421,132283.7966,114.1082538,1.991564733,-5.654369747,-0.098687369,-126.1367724,-2.201501985,,,,-86.42366563,-1.508377517,96.18731725,-85.86532863,-1.498632698,99.85990186,152.8018721,2.666895771,97.14072267,33.48616882,0.5844439,93.52304529,-45,3.490197431,-2.76558314,-2.785945885,-0.785398163,1.697056275,60.01,-4346.358984,-4731.191996,-4318.473602,13396.02458,,,15866.848,15866.848
3/16/2026 16:51:52.167,,236,-36053.395,None,60.029,131664.8356,132590.1738,132576.4106,132277.8487,229.1119547,,114.4671915,1.997829378,132234.8798,114.4767999,1.997997076,-5.296774548,-0.092446156,-125.7703852,-2.195107324,,,,-85.71084667,-1.495936479,96.26962138,-85.86532863,-1.498632698,99.85990186,153.7497576,2.683439495,97.67292358,34.50852299,0.602287346,93.19914163,-90,3.496629774,-2.775885651,-2.79739467,-1.570796327,1.2,60,-4425.338579,-4631.212794,-4169.433599,13225.98497,,,15866.848,15866.848
3/16/2026 16:51:52.200,,236,-36039.643,None,60.029,131659.7433,132602.0579,132589.5373,132284.5156,229.123502,,114.8187129,2.003964583,132250.6085,114.8225557,2.004031653,-4.947506338,-0.086350275,-125.4219386,-2.189025784,,,,-85.71084667,-1.495936479,96.26962138,-85.17923392,-1.486658086,99.95358923,153.7497576,2.683439495,97.67292358,34.50852299,0.602287346,93.19914163,-45,3.490689739,-2.76978977,-2.79131313,-0.785398163,1.697056275,60,-4354.877024,-4705.272002,-4240.511996,13300.66102,,,15866.848,15866.848
3/16/2026 16:51:52.233,,236,-35892.374,None,60.031,131728.4099,132664.7929,132653.7475,132349.711,229.2364238,,115.1776158,2.010228621,132319.2079,115.1830664,2.010323752,-4.586319902,-0.080046383,-125.0659025,-2.182811781,,,,-85.71084667,-1.495936479,96.26962138,-85.17923392,-1.486658086,99.95358923,154.0750985,2.689117764,96.06747629,34.09497795,0.595069624,94.19044538,-45,3.496981838,-2.769164147,-2.777881405,-0.785398163,1.697056275,60.01,-4432.365416,-4637.5488,-4444.934399,13514.84862,,,15866.848,15866.848
3/16/2026 16:51:52.267,,236,-35838.187,None,60.033,131752.3987,132702.696,132671.4758,132376.2574,229.2824036,,115.5752481,2.017168614,132343.095,115.5824807,2.017294845,-4.190083437,-0.073130752,-124.6689327,-2.175883351,,,,-84.9993554,-1.483518614,96.36679926,-84.4278022,-1.473543129,98.86718364,154.3845157,2.694518113,97.14813431,35.53767779,0.620249486,92.90511288,-45,3.490837974,-2.767648865,-2.796132837,-0.785398163,1.697056275,60.01,-4364.097979,-4709.246396,-4173.897598,13247.24197,,,15866.848,15866.848
3/16/2026 16:51:52.300,,236,-36064.656,None,60.033,131713.0807,132650.3584,132628.8756,132331.4927,229.2048687,,115.9723574,2.024099477,132292.8597,115.9790867,2.024216927,-3.791664177,-0.066177024,-124.2666293,-2.168861831,,,,-84.28940686,-1.471127674,96.47880596,-83.81138404,-1.462784602,100.183831,155.0260891,2.705715681,96.63539724,36.13537661,0.630681298,93.60769199,-45,3.487001529,-2.771892705,-2.799543129,-0.785398163,1.697056275,60.01,-4321.469591,-4631.860802,-4164.249604,13117.58,,,15866.848,15866.848
3/16/2026 16:51:52.333,,236,-35987.76,None,60.031,131642.68,132595.3107,132579.7244,132273.3217,229.1041138,,116.3488066,2.030669756,132238.4243,116.3548352,2.030774975,-3.413961511,-0.059584869,-123.8928709,-2.162338516,,,,-84.28940686,-1.471127674,96.47880596,-83.81138404,-1.462784602,100.183831,155.3231368,2.710900142,97.72451074,35.53767779,0.620249486,92.90511288,-45,3.493559577,-2.770485011,-2.782588002,-0.785398163,1.697056275,60.01,-4398.325146,-4699.123202,-4327.603204,13425.05155,,,15903.623,15903.623
3/16/2026 16:51:52.367,,236,-35939.246,None,60.029,131647.581,132597.1525,132569.3612,132272.1008,229.101999,,116.7022334,2.036838217,132243.2281,116.709861,2.036971345,-3.060752909,-0.053420216,-123.5404705,-2.15618797,,,,-83.58121327,-1.458767364,96.6055899,-83.81138404,-1.462784602,100.183831,155.9657118,2.722115192,97.22962511,36.57303098,0.638319808,92.64124351,-45,3.499755947,-2.775535408,-2.794507778,-0.785398163,1.697056275,60,-4478.48845,-4614.652794,-4177.612803,13270.75405,,,15903.623,15903.623
3/16/2026 16:51:52.400,,236,-36147.398,None,60.032,131695.5307,132637.1731,132617.7094,132317.5339,229.1806915,,117.0787654,2.04340994,132280.3653,117.0857165,2.043531261,-2.680943441,-0.04679129,-123.1666622,-2.149663785,,,,-83.58121327,-1.458767364,96.6055899,-83.13000769,-1.450892341,100.3202871,156.6147789,2.73344355,96.74709298,36.72410717,0.640956585,94.32030534,-26.56505118,3.494423602,-2.78023484,-2.79062037,-0.463647609,2.683281573,60.01,-4415.864724,-4536.7776,-4300.574397,13253.21672,,,15903.623,15903.623
3/16/2026 16:51:52.433,,236,-35989.618,None,60.034,131712.5188,132656.6415,132636.3132,132335.8905,229.212486,,117.4830997,2.050466905,132302.7646,117.4872141,2.050538715,-2.275902298,-0.039721989,-122.7598316,-2.14256325,,,,-82.87498365,-1.446441332,96.74709298,-83.04704253,-1.449444326,99.12900685,156.8936731,2.738311172,97.84968063,37.16447489,0.648642452,93.36123393,-63.43494882,3.499983041,-2.778033161,-2.791205702,-1.107148718,2.683281573,60.01,-4489.789715,-4615.876794,-4250.635197,13356.30171,,,15903.623,15903.623
3/16/2026 16:51:52.467,,236,-35798.155,None,60.033,131666.1021,132611.1682,132594.3604,132291.2806,229.1352194,,117.8810552,2.05741254,132256.2676,117.886955,2.05751551,-1.877197852,-0.032763283,-122.3654043,-2.135679196,,,,-82.87498365,-1.446441332,96.74709298,-82.35959324,-1.437446073,99.2814182,156.6147789,2.73344355,96.74709298,37.16447489,0.648642452,93.36123393,-26.56505118,3.494961583,-2.766206833,-2.784321648,-0.463647609,2.683281573,60,-4427.986241,-4703.7888,-4329.230397,13461.00544,,,15903.623,15903.623
3/16/2026 16:51:52.500,,236,-35860.651,None,60.03,131629.385,132585.9935,132563.7616,132260.4647,229.0818447,,118.2489834,2.063834098,132219.4509,118.2565343,2.063965886,-1.509209195,-0.02634067,-121.993838,-2.12919414,,,,-82.87498365,-1.446441332,96.74709298,-82.35959324,-1.437446073,99.2814182,156.8936731,2.738311172,97.84968063,37.16447489,0.648642452,93.36123393,-45,3.501411959,-2.764651842,-2.777836592,-0.785398163,1.697056275,60,-4504.074952,-4775.255994,-4403.332792,13682.66374,,,15903.623,15903.623
3/16/2026 16:51:52.533,,236,-35902.728,None,60.031,131651.7785,132614.2803,132588.271,132285.5343,229.1252665,,118.6208327,2.070324092,132247.4682,118.6254645,2.070404931,-1.140682966,-0.019908673,-121.627206,-2.122795205,,,,-82.17092349,-1.434153164,96.90325072,-81.67434967,-1.425486316,99.4480769,157.543061,2.749645128,97.38500911,38.19868518,0.666692826,93.14504818,-63.43494882,3.495891247,-2.769553801,-2.789488031,-1.107148718,2.683281573,60.01,-4446.014082,-4694.673606,-4259.174399,13399.86209,,,15856.478,15856.478
3/16/2026 16:51:52.567,,236,-36106.776,None,60.033,131681.914,132647.2558,132617.8631,132316.4371,229.1787917,,119.0111867,2.077137055,132277.517,119.0175831,2.077248693,-0.746415046,-0.0130274,-121.2304947,-2.115871287,,,,-81.46923439,-1.421906379,97.0739924,-81.09828397,-1.415432073,100.8142847,158.4590241,2.7656317,98.04815144,38.65980825,0.674740942,92.20498902,-45,3.492680766,-2.7786591,-2.790612229,-0.785398163,3.39411255,60.01,-4416.172597,-4617.302397,-4204.224003,13237.699,,,15856.478,15856.478
3/16/2026 16:51:52.600,,236,-36079.776,None,60.034,131661.3932,132626.2937,132581.844,132290.5912,229.1340254,,119.4211871,2.084292911,132256.8751,119.429439,2.084436935,-0.336969121,-0.005881221,-120.8223472,-2.108747769,,,,-80.77011376,-1.409704422,97.25924121,-80.31121344,-1.401695101,99.82384485,158.4590241,2.7656317,98.04815144,39.23736711,0.684821246,92.95934595,-26.56505118,3.486132036,-2.771512921,-2.793569015,-0.463647609,2.683281573,60,-4344.716271,-4703.327993,-4203.230404,13251.27467,,,15856.478,15856.478
3/16/2026 16:51:52.633,,236,-35736.754,None,60.032,131611.8648,132564.044,132541.558,132239.8998,229.0462253,,119.8042257,2.090978197,132207.2061,119.8142137,2.091152519,0.046678908,0.000814701,-120.446871,-2.102194473,,,,-80.6553281,-1.407701035,96.07497073,-80.31121344,-1.401695101,99.82384485,158.8601752,2.772633107,96.49373037,39.70991879,0.693068829,92.03303755,-45,3.49284762,-2.771818406,-2.795263302,-0.785398163,1.697056275,60,-4370.39104,-4622.947209,-4140.647994,13133.98624,,,15856.478,15856.478
3/16/2026 16:51:52.667,,236,-35811.432,None,60.03,131614.1034,132567.3897,132539.7632,132241.1608,229.0484094,,120.1699652,2.097361554,132209.2854,120.1816071,2.097564745,0.409730191,0.007151141,-120.0749625,-2.095703445,,,,-80.6553281,-1.407701035,96.07497073,-80.31121344,-1.401695101,99.82384485,159.7751406,2.788602266,97.19259231,39.70991879,0.693068829,92.03303755,-45,3.499259846,-2.781451125,-2.788772274,-0.785398163,1.697056275,60,-4446.84443,-4540.608,-4214.980794,13202.43322,,,15856.478,15856.478
3/16/2026 16:51:52.700,,236,-35815.464,None,60.032,131656.4894,132624.709,132585.2479,132289.572,229.1322601,,120.5554249,2.104089096,132257.5796,120.5643083,2.10424414,0.793203712,0.013844016,-119.6927814,-2.089033126,,,,-79.95065141,-1.395402106,96.27710008,-80.19390724,-1.399647721,98.64116788,159.7751406,2.788602266,97.19259231,39.80557109,0.694738276,93.72299611,-45,3.503891861,-2.77475825,-2.783771402,-0.785398163,1.697056275,60.01,-4513.028412,-4623.206392,-4352.112002,13488.34681,,,15856.478,15856.478
3/16/2026 16:51:52.733,,236,-35867.779,None,60.034,131665.6383,132640.9685,132596.7991,132301.8997,229.1536122,,120.9584076,2.111122471,132266.5694,120.9691299,2.111309609,1.1974842,0.020900042,-119.2908107,-2.082017414,,,,-79.24903301,-1.383156555,96.49373037,-79.50852299,-1.38768551,98.85261757,160.4417485,2.800236768,96.78429625,40.84035771,0.71279871,93.58461412,-45,3.498995119,-2.779336726,-2.794816124,-0.785398163,1.697056275,60.01,-4464.996898,-4549.435203,-4217.428793,13231.86089,,,15894.324,15894.324
3/16/2026 16:51:52.767,,236,-36006.538,None,60.033,131638.1278,132603.5185,132571.7606,132271.8936,229.1016401,,121.3605539,2.118141247,132238.8702,121.3731139,2.118360461,1.597187106,0.027876174,-118.8873647,-2.074975953,,,,-79.24903301,-1.383156555,96.49373037,-78.82616176,-1.375776059,99.07815097,160.6768157,2.804339465,97.91588227,40.84035771,0.71279871,93.58461412,-45,3.49413652,-2.776463291,-2.787774663,-0.785398163,1.697056275,60,-4405.930237,-4636.195206,-4298.687994,13340.81344,,,15894.324,15894.324
3/16/2026 16:51:52.800,,236,-35976.557,None,60.031,131605.9848,132570.8612,132528.2879,132235.7939,229.0391136,,121.7380008,2.124728939,132196.3191,121.7495384,2.124930307,1.976363858,0.034494057,-118.5073629,-2.06834367,,,,-78.55066201,-1.370967682,96.72476415,-78.14699583,-1.363922378,99.31767214,161.1139126,2.811968246,96.38921101,41.39153115,0.722418501,94.37372516,-26.56505118,3.488852685,-2.777474189,-2.790762171,-0.463647609,2.683281573,60,-4351.589541,-4550.716806,-4298.443204,13200.74955,,,15894.324,15894.324
3/16/2026 16:51:52.833,,236,-35838.835,None,60.031,131632.9382,132591.4797,132549.9516,132258.8631,229.0790706,,122.1178293,2.131358197,132219.3022,122.1238668,2.131463572,2.349677195,0.041009603,-118.1310706,-2.061776131,,,,-78.55066201,-1.370967682,96.72476415,-78.14699583,-1.363922378,99.31767214,161.3421115,2.815951068,97.52538131,41.32550048,0.721266048,92.68009495,-90,3.49538595,-2.774941465,-2.783042179,-1.570796327,1.2,60.01,-4430.818398,-4635.662397,-4310.928006,13377.4088,,,15894.324,15894.324
3/16/2026 16:51:52.867,,236,-35906.76,None,60.034,131671.0656,132633.1512,132592.4327,132299.629,229.1496793,,122.5106618,2.138214417,132267.4387,122.5212532,2.138399273,2.753680291,0.048060788,-117.7339066,-2.054844311,,,,-77.70473358,-1.356203445,95.79728597,-77.61924307,-1.354711354,100.7428409,162.0126653,2.82765444,97.14813431,41.82016988,0.729899658,91.78235124,-45,3.493110627,-2.779593652,-2.784743969,-0.785398163,1.697056275,60.01,-4362.873589,-4563.172809,-4251.139206,13177.18561,,,15894.324,15894.324
3/16/2026 16:51:52.900,,236,-35973.36,None,60.034,131655.0888,132621.5038,132571.0915,132283.3071,229.1214088,,122.9229587,2.145410356,132251.2705,122.9354188,2.145627826,3.158837284,0.055132111,-117.3235073,-2.047681493,,,,-77.70473358,-1.356203445,95.79728597,-77.47119229,-1.352127381,99.57108014,162.2286792,2.831424593,98.29018262,42.37359436,0.739558738,92.58682412,-45,3.497755207,-2.776292482,-2.787240231,-0.785398163,1.697056275,60,-4417.538441,-4656.628797,-4258.987194,13333.15443,,,15894.324,15894.324
3/16/2026 16:51:52.933,,236,-35965.066,None,60.032,131623.0441,132566.3479,132524.6229,132238.721,229.0441835,,123.313611,2.152228524,132208.9891,123.3249743,2.152426852,3.549805557,0.061955795,-116.9316426,-2.040842164,,,,-77.00538321,-1.343997479,96.05998126,-76.63978156,-1.337616526,98.67036029,162.2286792,2.831424593,98.29018262,42.91743472,0.749050542,93.39978587,-26.56505118,3.490043378,-2.769468798,-2.789892706,-0.463647609,2.683281573,60,-4336.311641,-4737.628798,-4264.070402,13338.01084,,,15931.202,15931.202
3/16/2026 16:51:52.967,,236,-35976.341,None,60.03,131607.0593,132573.1194,132527.2769,132236.5673,229.0404531,,123.6799698,2.158622692,132192.8246,123.6929654,2.158849508,3.913429185,0.068302224,-116.5650512,-2.034443936,,,,-77.00538321,-1.343997479,96.05998126,-75.96375653,-1.325817664,98.95453501,162.897271,2.843093722,97.93058766,42.91743472,0.749050542,93.39978587,-45,3.484667172,-2.774791498,-2.783494478,-0.785398163,1.697056275,60,-4271.552482,-4656.095994,-4338.417602,13266.06608,,,15931.202,15931.202
3/16/2026 16:51:53.000,,236,-35820.288,None,60.032,131679.8166,132624.7172,132573.1309,132293.2661,229.1386583,,124.0606055,2.165266039,132262.1524,124.0680369,2.165395741,4.296520084,0.074988422,-116.1846775,-2.027805164,,,,-77.00538321,-1.343997479,96.05998126,-75.96375653,-1.325817664,98.95453501,162.2286792,2.831424593,98.29018262,43.42344994,0.757882174,92.52459133,-45,3.491213405,-2.756436171,-2.785687338,-0.785398163,1.697056275,60,-4352.024314,-4897.569601,-4274.049598,13523.64351,,,15931.202,15931.202
3/16/2026 16:51:53.033,,236,-36118.08,None,60.034,131689.5358,132649.3016,132609.522,132316.8626,229.1795287,,124.4656902,2.1723361,132274.8346,124.4821713,2.17262375,4.696062239,0.081961748,-115.7789879,-2.020724544,,,,-75.61860541,-1.31979364,96.62794627,-75.46554492,-1.317122231,100.4135449,163.5706985,2.854847249,97.58442499,43.95837332,0.767218348,93.35352163,-45,3.489745981,-2.772885501,-2.787942892,-0.785398163,1.697056275,60,-4360.550065,-4665.326406,-4287.340804,13313.21728,,,15931.202,15931.202
3/16/2026 16:51:53.067,,236,-35849.765,None,60.033,131649.1479,132610.7534,132550.9511,132271.0156,229.1001194,,124.8770088,2.179514963,132231.1799,124.8880523,2.179707709,5.108528253,0.089160638,-115.3656671,-2.013510734,,,,-75.61860541,-1.31979364,96.62794627,-76.13031356,-1.328724632,100.119129,163.5706985,2.854847249,97.58442499,44.47436539,0.776224109,92.49345923,-45,3.508432341,-2.765686611,-2.789734843,-0.785398163,1.697056275,60,-4582.772167,-4750.747206,-4225.3488,13558.86817,,,15931.202,15931.202
3/16/2026 16:51:53.100,,236,-36154.57,None,60.031,131607.2366,132559.0807,132502.1117,132223.5282,229.0178687,,125.2583359,2.186170377,132189.086,125.2710691,2.186392613,5.485573037,0.095741311,-114.9915018,-2.006980319,,,,-75.61860541,-1.31979364,96.62794627,-75.46554492,-1.317122231,100.4135449,164.4384897,2.869993062,98.4073168,45,0.785398163,93.33809512,-45,3.503514844,-2.774251751,-2.792378482,-0.785398163,1.697056275,60,-4522.625339,-4684.838398,-4231.656001,13439.11974,,,15931.202,15931.202
3/16/2026 16:51:53.133,,236,-36167.846,None,60.03,131632.4826,132569.1684,132543.4718,132249.0917,229.0621462,,125.6144518,2.192385771,132214.1381,125.6287564,2.192635434,5.844769003,0.102010463,-114.6345679,-2.000750647,,,,-74.93151184,-1.307801595,96.93296653,-74.80475147,-1.305589209,100.7213979,164.4384897,2.869993062,98.4073168,45,0.785398163,93.33809512,-63.43494882,3.498224643,-2.767982599,-2.78614881,-1.107148718,2.683281573,60,-4474.291695,-4761.431998,-4305.312008,13541.0357,,,15931.152,15931.152
3/16/2026 16:51:53.167,,236,-35981.971,None,60.033,131695.4694,132639.9817,132603.0657,132313.5599,229.1738084,,125.9956572,2.199039062,132286.599,126.0147068,2.199371539,6.232574815,0.108778951,-114.2525691,-1.994083509,,,,-74.93151184,-1.307801595,96.93296653,-74.62374875,-1.302430116,99.56384886,165.1137332,2.881778284,98.09220152,45,0.785398163,93.33809512,-45,3.501801655,-2.772999333,-2.779481672,-0.785398163,1.697056275,60,-4519.69682,-4687.891193,-4384.512004,13592.10002,,,15931.152,15931.152
3/16/2026 16:51:53.200,,236,-36133.142,None,60.035,131718.6717,132670.5695,132633.3037,132341.5804,229.2223413,,126.3949208,2.206007526,132306.9462,126.4084595,2.206243821,6.627486632,0.115671463,-113.849326,-1.987045591,,,,-74.24882634,-1.295886485,97.25183803,-73.96005669,-1.290846504,99.8887381,165.1137332,2.881778284,98.09220152,45.51616423,0.794406929,94.19044538,-45,3.497090325,-2.766106821,-2.78145252,-0.785398163,1.697056275,60,-4478.481544,-4772.5344,-4402.526394,13653.54234,,,15931.152,15931.152
3/16/2026 16:51:53.233,,236,-35878.435,None,60.033,131671.2368,132618.0585,132575.4102,132288.9557,229.1311926,,126.8147896,2.213335618,132249.6612,126.8270796,2.21355012,7.047850363,0.123008194,-113.4301204,-1.979729071,,,,-73.36904629,-1.280531427,96.43401889,-73.10135131,-1.275859268,99.07815097,165.7932339,2.893637809,97.79079711,46.57655006,0.812914153,92.52459133,-45,3.489409388,-2.770629615,-2.792643224,-0.785398163,1.697056275,60,-4346.935069,-4701.369597,-4194.043201,13242.34787,,,15931.152,15931.152
3/16/2026 16:51:53.267,,236,-35984.851,None,60.03,131620.5437,132546.7973,132533.75,132234.4079,229.036713,,127.1871353,2.219834277,132206.0265,127.1969045,2.220004782,7.422909768,0.129554216,-113.0596292,-1.97326278,,,,-73.36904629,-1.280531427,96.43401889,-73.76764934,-1.287488362,98.73601167,165.9637565,2.89661399,98.95453501,47.08256528,0.821745784,93.39978587,-45,3.507493144,-2.767059774,-2.795008564,-0.785398163,1.697056275,60,-4561.525473,-4798.368011,-4204.857608,13564.75109,,,15931.152,15931.152
3/16/2026 16:51:53.300,,236,-36051.019,None,60.031,131644.8459,132586.5973,132551.1776,132261.5917,229.0837967,,127.5521066,2.226204228,132230.1731,127.563497,2.226403029,7.786886215,0.135906803,-112.6904886,-1.966820062,,,,-73.36904629,-1.280531427,96.43401889,-73.30075577,-1.279339532,100.2269425,166.4768393,2.905568975,97.50323072,46.5481577,0.812418613,94.22101676,-63.43494882,3.505742561,-2.769662172,-2.779238675,-1.107148718,2.683281573,60.01,-4541.506799,-4698.086399,-4427.092796,13666.68599,,,15931.152,15931.152
3/16/2026 16:51:53.333,,236,-36028.094,None,60.033,131692.5013,132628.3865,132604.8461,132309.2955,229.1664221,,127.9438208,2.23304093,132277.6351,127.9569479,2.233270041,8.177022831,0.142715971,-112.2991941,-1.959990685,,,,-72.68835389,-1.268651103,96.78429625,-72.64597536,-1.267911458,100.5783277,167.1643905,2.917569007,97.22962511,47.08256528,0.821745784,93.39978587,-45,3.501181499,-2.774853036,-2.781736469,-0.785398163,1.697056275,60,-4505.028155,-4623.955191,-4361.342404,13490.32575,,,15931.152,15931.152
