time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:53.367,,236,-35954.107,None,60.034,131691.8654,132632.4351,132597.7786,132308.0763,229.1643104,,128.3505037,2.240138886,132267.3603,128.362198,2.240342991,8.580236514,0.149753378,-111.8919195,-1.952882402,,,,-72.68835389,-1.268651103,96.78429625,-72.43972795,-1.264311762,99.43359593,167.1643905,2.917569007,97.22962511,47.5791475,0.830412779,94.2821298,-63.43494882,3.504654753,-2.767815629,-2.783295181,-1.107148718,2.683281573,60,-4546.269741,-4708.699196,-4384.065599,13639.03454,,,15882.219,15882.219
3/16/2026 16:51:53.400,,236,-35916.624,None,60.032,131667.7672,132590.0222,132565.9417,132275.2733,229.107494,,128.7377572,2.246897735,132243.0664,128.7511461,2.247131415,8.971278701,0.156578351,-111.5066985,-1.946159028,,,,-71.79151553,-1.252998321,96.00749971,-71.7829048,-1.252848035,99.80220438,167.855722,2.929635016,96.97009848,48.12213046,0.83988962,93.47684205,-26.56505118,3.49997945,-2.773056665,-2.786048648,-0.463647609,2.683281573,60,-4453.413938,-4631.831997,-4313.606392,13398.85233,,,15882.219,15882.219
3/16/2026 16:51:53.433,,236,-35873.957,None,60.031,131671.8273,132607.1412,132586.6554,132289.2603,229.1317202,,129.1079806,2.253359352,132254.4863,129.1189345,2.253550534,9.342988138,0.163065905,-111.1302159,-1.939588167,,,,-71.11391263,-1.241171919,96.38921101,-71.13100054,-1.24147016,100.183831,167.855722,2.929635016,96.97009848,48.67449952,0.849530278,92.68009495,-45,3.495020694,-2.766569111,-2.789118445,-0.785398163,1.697056275,60,-4412.254014,-4710.153605,-4242.124798,13364.53242,,,15882.219,15882.219
3/16/2026 16:51:53.467,,236,-35976.067,None,60.033,131717.8512,132649.7749,132627.0336,132332.2651,229.2062066,,129.5047911,2.260285003,132291.0636,129.5141757,2.260448794,9.734146842,0.169892912,-110.7404978,-1.932786302,,,,-71.11391263,-1.241171919,96.38921101,-71.13100054,-1.24147016,100.183831,168.6900675,2.944197094,97.90117466,48.67449952,0.849530278,92.68009495,-63.43494882,3.501918954,-2.774304182,-2.78231658,-1.107148718,2.683281573,60.01,-4495.894502,-4663.295993,-4321.785602,13480.9761,,,15882.219,15882.219
3/16/2026 16:51:53.500,,236,-35869.147,None,60.035,131714.918,132647.9723,132637.2686,132334.109,229.2094003,,129.918684,2.267508797,132304.863,129.929216,2.267692613,10.15000216,0.177150957,-110.3236769,-1.925511406,,,,-71.11391263,-1.241171919,96.38921101,-71.13100054,-1.24147016,100.183831,168.550662,2.941764009,96.72476415,49.15964229,0.857997617,93.58461412,-90,3.509162773,-2.764613052,-2.783509023,-1.570796327,1.2,60.01,-4582.691053,-4723.027197,-4350.441595,13656.15985,,,15882.219,15882.219
3/16/2026 16:51:53.533,,236,-36137.434,None,60.033,131661.765,132587.5759,132564.2623,132271.9034,229.1016571,,130.3221491,2.27455059,132242.3766,130.3311137,2.274707052,10.55530809,0.18422488,-109.9210703,-1.918484594,,,,-70.44174846,-1.229440442,96.78429625,-70.48412699,-1.230180086,100.5783277,169.3803447,2.956244704,97.67292358,50.19442891,0.876058051,93.72299611,-45,3.504887138,-2.772019824,-2.794542645,-0.785398163,1.697056275,60,-4548.191292,-4677.839999,-4225.823997,13451.85529,,,15882.219,15882.219
3/16/2026 16:51:53.567,,236,-36016.186,None,60.03,131621.4353,132553.2216,132525.8969,132234.2267,229.0363992,,130.6893005,2.28095859,132192.8045,130.6964816,2.281083924,10.92235797,0.190631109,-109.5522693,-1.912047803,,,,-69.77514057,-1.217805939,97.19259231,-69.84238911,-1.218979647,100.9855435,169.9506514,2.966198433,96.27710008,50.19442891,0.876058051,93.72299611,-26.56505118,3.500063571,-2.775567324,-2.788105854,-0.463647609,2.683281573,60,-4507.684371,-4567.550405,-4299.695989,13374.93077,,,15919.62,15919.62
3/16/2026 16:51:53.600,,236,-35927.309,None,60.031,131663.2311,132597.266,132580.747,132281.1348,229.1176463,,131.0484903,2.287227635,132243.5335,131.060657,2.287439985,11.28857736,0.197022843,-109.1975355,-1.905856529,,,,-69.52772048,-1.213487644,96.06747629,-69.60512392,-1.214838589,99.85990186,170.0737545,2.968346987,97.45891442,50.76263289,0.885975081,92.95934595,-45,3.502278574,-2.771324144,-2.79183161,-0.785398163,3.39411255,60,-4483.552912,-4676.313603,-4223.318396,13383.18491,,,15919.62,15919.62
3/16/2026 16:51:53.633,,236,-35716.176,None,60.035,131740.0029,132684.7901,132651.273,132359.4124,229.2532271,,131.4484184,2.294207697,132319.0468,131.4549728,2.294322093,11.682895,0.203904984,-108.7922642,-1.898783212,,,,-69.52772048,-1.213487644,96.06747629,-68.71359489,-1.199278472,99.16531652,170.6553281,2.978497361,96.07497073,50.76263289,0.885975081,92.95934595,-45,3.493600565,-2.774592377,-2.784758293,-0.785398163,1.697056275,60.01,-4382.732433,-4574.088007,-4307.399997,13264.22044,,,15919.62,15919.62
3/16/2026 16:51:53.667,,236,-35874.821,None,60.036,131744.428,132668.7916,132660.1368,132358.4961,229.2516401,,131.8643955,2.301467867,132322.4199,131.8654083,2.301485544,12.10272015,0.211232315,-108.3808637,-1.891602919,,,,-68.86017519,-1.201836781,96.49373037,-68.71359489,-1.199278472,99.16531652,170.7701138,2.980500749,97.25924121,51.80131482,0.904103501,93.14504818,0,3.500764016,-2.769268434,-2.79570642,0,1.2,60.01,-4488.03383,-4693.968001,-4189.27679,13371.27862,,,15919.62,15919.62
3/16/2026 16:51:53.700,,236,-35895.629,None,60.034,131668.4447,132601.3455,132600.2606,132290.7471,229.1342953,,132.2897752,2.308892143,132255.2795,132.2961695,2.309003746,12.52824531,0.21865913,-107.9528768,-1.884133137,,,,-67.93210044,-1.18563882,95.81983093,-68.07041225,-1.188052817,99.60722865,171.4692344,2.992702706,97.0739924,51.80131482,0.904103501,93.14504818,-45,3.497056563,-2.774043576,-2.788236638,-0.785398163,1.697056275,60.01,-4410.412882,-4625.337598,-4274.063989,13309.81447,,,15919.62,15919.62
3/16/2026 16:51:53.733,,236,-35937.216,None,60.031,131629.7673,132566.5196,132557.4697,132251.9824,229.0671529,,132.6717667,2.315559154,132216.4907,132.6798658,2.315700509,12.9090938,0.22530619,-107.5721653,-1.877488468,,,,-67.93210044,-1.18563882,95.81983093,-68.07041225,-1.188052817,99.60722865,172.2664019,3.006615904,98.09220152,52.38604315,0.914308935,92.40779188,-45,3.503753326,-2.781309714,-2.791797403,-0.785398163,1.697056275,60.01,-4488.557111,-4584.326393,-4197.916804,13270.80031,,,15919.62,15919.62
3/16/2026 16:51:53.767,,236,-35857.915,None,60.032,131673.6072,132610.3842,132584.9481,132290.3641,229.133632,,133.0514152,2.322185269,132260.1937,133.061203,2.322356099,13.28802023,0.231919704,-107.1934694,-1.870878978,,,,-67.93210044,-1.18563882,95.81983093,-68.07041225,-1.188052817,99.60722865,172.2664019,3.006615904,98.09220152,52.38604315,0.914308935,92.40779188,-45,3.510408916,-2.7746962,-2.785187913,-0.785398163,1.697056275,60.01,-4568.816707,-4666.247996,-4274.769601,13509.8343,,,15871.721,15871.721
3/16/2026 16:51:53.800,,236,-35875.771,None,60.035,131714.104,132659.7351,132634.2504,132336.7609,229.2139937,,133.4490624,2.329125523,132300.0626,133.4532384,2.329198408,13.6880483,0.238901511,-106.8020235,-1.864046958,,,,-67.27026792,-1.174087664,96.27710008,-67.16634582,-1.172273881,98.95453501,172.2664019,3.006615904,98.09220152,53.42696902,0.932476519,92.64124351,-45,3.501472289,-2.767714393,-2.796523477,-0.785398163,1.697056275,60,-4485.646305,-4752.676794,-4156.358396,13394.68149,,,15871.721,15871.721
3/16/2026 16:51:53.833,,236,-35913.845,None,60.034,131682.5619,132634.137,132624.7258,132314.5612,229.1755425,,133.8752562,2.336564008,132277.0816,133.8849484,2.336733168,14.11796521,0.246404977,-106.370524,-1.85651587,,,,-66.61477894,-1.162647223,96.74709298,-66.52900688,-1.161150218,99.42635466,172.8749837,3.017237659,96.74709298,53.86462339,0.940115028,93.60769199,-45,3.497883386,-2.770832682,-2.796630898,-0.785398163,1.697056275,60,-4463.745355,-4649.328007,-4198.161604,13311.23497,,,15871.721,15871.721
3/16/2026 16:51:53.867,,236,-35808.494,None,60.032,131650.9472,132609.5584,132584.8308,132282.5313,229.1200651,,134.2720769,2.343489835,132245.2975,134.2835631,2.343690308,14.51661033,0.253362646,-105.9760254,-1.849630572,,,,-66.32946152,-1.157667495,95.64685044,-66.52900688,-1.161150218,99.42635466,173.6598083,3.030935432,97.79815949,54.02761295,0.942959733,91.93127868,-63.43494882,3.504840526,-2.777572786,-2.792590305,-1.107148718,2.683281573,60,-4494.287387,-4617.3888,-4168.051202,13279.72739,,,15871.721,15871.721
3/16/2026 16:51:53.900,,236,-35987.17,None,60.032,131668.2768,132631.6116,132607.1325,132303.1004,229.1556918,,134.6581482,2.35022805,132262.4349,134.6713754,2.350458908,14.90002827,0.260054552,-105.5907204,-1.842905731,,,,-65.67442476,-1.146234946,96.13490521,-65.8977655,-1.150132978,99.91035982,173.6598083,3.030935432,97.79815949,54.46232221,0.950546841,92.90511288,-63.43494882,3.500591886,-2.77088088,-2.793452572,-1.107148718,2.683281573,60.01,-4467.268446,-4699.166405,-4202.927995,13369.36285,,,15871.721,15871.721
3/16/2026 16:51:53.933,,236,-35747.122,None,60.035,131708.6698,132663.8561,132657.5908,132344.1332,229.2267629,,135.0661444,2.357348928,132302.5953,135.0812077,2.357611832,15.30966445,0.267204052,-105.1814785,-1.835763111,,,,-65.67442476,-1.146234946,96.13490521,-65.8977655,-1.150132978,99.91035982,173.5812133,3.029563691,96.6055899,54.46232221,0.950546841,92.90511288,-45,3.50774481,-2.762359639,-2.786309952,-0.785398163,1.697056275,60.01,-4553.687256,-4744.612801,-4287.168001,13585.46806,,,15871.721,15871.721
3/16/2026 16:51:53.967,,236,-36109.051,None,60.036,131705.0339,132656.674,132639.0719,132334.3398,229.2098002,,135.4850476,2.364660168,132307.2482,135.49834,2.364892164,15.72469729,0.274447742,-104.7704744,-1.828589737,,,,-65.02608909,-1.134919354,96.63539724,-64.98310652,-1.134169167,99.31767214,174.4278022,3.044339455,98.86718364,55.49147701,0.968508981,93.19914163,-45,3.499061331,-2.769891713,-2.797098718,-0.785398163,1.697056275,60.01,-4473.720451,-4763.520009,-4174.847998,13412.08846,,,15821.658,15821.658
3/16/2026 16:51:54.000,,236,-35849.779,None,60.034,131649.3989,132617.0215,132600.8862,132289.8757,229.1327861,,135.9190655,2.372235209,132251.6391,135.9269636,2.372373057,16.1554783,0.281966289,-104.3355471,-1.820998823,,,,-64.07509849,-1.118321437,96.06747629,-64.05770451,-1.118017855,98.75059493,175.0607845,3.05538708,97.5622878,56.10383344,0.979196616,92.52459133,-45,3.490390912,-2.773420791,-2.800195439,-0.785398163,1.697056275,60,-4342.198792,-4656.672004,-4107.657607,13106.5284,,,15821.658,15821.658
3/16/2026 16:51:54.033,,236,-35836.445,None,60.032,131632.6997,132592.007,132561.3935,132262.7826,229.0858594,,136.3016185,2.378912019,132234.8046,136.3112677,2.379080429,16.54229438,0.288717503,-103.9494451,-1.814260072,,,,-64.07509849,-1.118321437,96.06747629,-64.05770451,-1.118017855,98.75059493,175.7636052,3.067653616,97.46630187,55.49147701,0.968508981,93.19914163,-63.43494882,3.497098284,-2.778936113,-2.782769053,-1.107148718,2.683281573,60,-4421.623856,-4584.643202,-4338.604802,13344.87186,,,15821.658,15821.658
3/16/2026 16:51:54.067,,236,-35724.427,None,60.033,131681.546,132645.4125,132615.2098,132314.8126,229.175978,,136.6871694,2.385641152,132283.4874,136.6985777,2.385840263,16.92514147,0.295399445,-103.5646994,-1.807544994,,,,-64.07509849,-1.118321437,96.06747629,-64.05770451,-1.118017855,98.75059493,175.7108467,3.066732806,96.26962138,56.51383118,0.986352427,93.52304529,-90,3.503858118,-2.771333361,-2.793897421,-1.570796327,1.2,60,-4503.683362,-4620.815999,-4225.953601,13350.45296,,,15821.658,15821.658
3/16/2026 16:51:54.100,,236,-35805.168,None,60.035,131728.8542,132688.9656,132655.1125,132358.3916,229.2514591,,137.0835666,2.392559587,132330.5989,137.0967818,2.392790237,17.32064053,0.302302206,-103.1663257,-1.80059206,,,,-63.43494882,-1.107148718,96.59813663,-64.05770451,-1.118017855,98.75059493,176.4677054,3.079942483,97.38500911,57.13132107,0.997129659,92.86635559,0,3.510808092,-2.777640277,-2.797721719,0,1.2,60.01,-4613.138327,-4599.8208,-4153.219201,13366.17833,,,15821.658,15821.658
3/16/2026 16:51:54.133,,236,-35963.165,None,60.036,131700.7222,132657.9066,132633.4204,132331.4332,229.2047657,,137.514455,2.400080008,132294.1174,137.5257915,2.400277868,17.75967796,0.309964855,-102.7323483,-1.793017725,,,,-62.80187205,-1.096099444,97.14072267,-63.43494882,-1.107148718,99.2814182,176.5106751,3.080692445,98.58275711,57.13132107,0.997129659,92.86635559,-45,3.507426586,-2.77072759,-2.790147384,-0.785398163,1.697056275,60,-4597.216955,-4739.673608,-4240.252799,13577.14336,,,15821.658,15821.658
3/16/2026 16:51:54.167,,236,-36299.304,None,60.033,131638.0447,132600.6,132574.9991,132271.9727,229.1017772,,137.9424518,2.407549963,132239.2639,137.9596007,2.407849267,18.18735678,0.317429258,-102.3077394,-1.785606904,,,,-61.84380855,-1.079378081,96.63539724,-62.20955752,-1.085761605,100.3776868,177.9047474,3.105023598,98.46583164,58.15094868,1.014925518,93.23776059,-45,3.493610872,-2.78759434,-2.800532422,-0.785398163,1.697056275,60,-4406.107188,-4526.092796,-4134.58559,13066.78557,,,15855.771,15855.771
3/16/2026 16:51:54.200,,236,-35954.798,None,60.033,131653.6647,132607.3437,132576.4111,132279.8798,229.1154727,,138.336238,2.414422827,132246.6232,138.3512813,2.414685382,18.57431444,0.324182943,-101.9151005,-1.778754062,,,,-61.84380855,-1.079378081,96.63539724,-61.88679112,-1.080128269,99.31767214,177.8789036,3.104572538,97.26664382,58.15094868,1.014925518,93.23776059,-45,3.494813651,-2.780389595,-2.79367958,-0.785398163,1.697056275,60.01,-4420.777786,-4558.247993,-4214.36159,13193.38737,,,15855.771,15855.771
3/16/2026 16:51:54.233,,236,-35715.816,None,60.034,131694.5898,132654.5329,132614.5328,132321.9614,229.1883601,,138.7368186,2.421414279,132278.2681,138.7571037,2.42176832,18.97255221,0.331133504,-101.5092213,-1.771670133,,,,-61.50436138,-1.07345361,95.57907721,-61.88679112,-1.080128269,99.31767214,177.8789036,3.104572538,97.26664382,57.75753216,1.008059104,92.22060507,-45,3.501896589,-2.773439034,-2.779729237,-0.785398163,1.697056275,60.01,-4457.411524,-4643.654402,-4329.561607,13430.62753,,,15855.771,15855.771
3/16/2026 16:51:54.267,,236,-35833.234,None,60.036,131734.2707,132674.7927,132633.4437,132348.2138,229.2338306,,139.1518468,2.428657886,132318.8286,139.1666024,2.428915421,19.39202941,0.338454762,-101.1005056,-1.764536699,,,,-61.50436138,-1.07345361,95.57907721,-61.88679112,-1.080128269,99.31767214,178.5855768,3.116906312,97.22962511,58.15094868,1.014925518,93.23776059,0,3.50904369,-2.77845155,-2.779462217,0,1.2,60,-4543.248567,-4582.209598,-4381.027191,13506.48536,,,15855.771,15855.771
3/16/2026 16:51:54.300,,236,-36061.128,None,60.035,131669.0642,132631.2772,132594.1519,132298.9132,229.1484394,,139.5960526,2.436410741,132261.1154,139.6167636,2.436772215,19.83340892,0.346158288,-100.6550126,-1.756761379,,,,-60.87594651,-1.062485702,96.15737101,-60.9453959,-1.063697822,98.83804935,179.3013056,3.129398136,98.4073168,59.16216806,1.032574625,93.63845364,-45,3.500470037,-2.783239848,-2.789336004,-0.785398163,1.697056275,60,-4466.816925,-4577.716806,-4283.697599,13328.23133,,,15855.771,15855.771
3/16/2026 16:51:54.333,,236,-36049.651,None,60.033,131636.8496,132600.3301,132565.9862,132268.475,229.0957189,,139.9993626,2.443449829,132228.5494,140.0218921,2.443843041,20.23561459,0.353178101,-100.2459322,-1.749621578,,,,-60.87594651,-1.062485702,96.15737101,-60.34089076,-1.053147217,99.42635466,179.3013056,3.129398136,98.4073168,59.79676225,1.043650383,93.02902773,-45,3.496990258,-2.776220035,-2.793271961,-0.785398163,1.697056275,60,-4424.264353,-4662.316804,-4209.321607,13295.90276,,,15855.771,15855.771
3/16/2026 16:51:54.367,,236,-35890.114,None,60.033,131667.946,132625.0695,132574.3821,132289.8634,229.1327647,,140.4007746,2.450455788,132253.2238,140.4137265,2.450681842,20.63553078,0.360157955,-99.85025645,-1.742715734,,,,-59.89869543,-1.045429453,95.70705303,-59.99507913,-1.047111666,98.38536477,180,3.141592654,98.4,60.43964554,1.054870813,92.43116358,-45,3.497793508,-2.781434699,-2.797586547,-0.785398163,1.697056275,60,-4413.897046,-4599.215995,-4132.800004,13145.91304,,,15855.771,15855.771
3/16/2026 16:51:54.400,,236,-35910.619,None,60.036,131727.2396,132691.5924,132632.509,132351.1828,229.2389731,,140.8118695,2.457630748,132312.2879,140.8266418,2.457888573,21.04606735,0.36732317,-99.44101664,-1.735573152,,,,-59.64188454,-1.040947257,97.34803542,-60.34089076,-1.053147217,99.42635466,180,3.141592654,98.4,60.43964554,1.054870813,92.43116358,0,3.51103579,-2.774269484,-2.790443965,0,0,60.01,-4651.042253,-4688.956795,-4216.939205,13556.93825,,,15802.174,15802.174
3/16/2026 16:51:54.433,,236,-36395.05,None,60.038,131725.7797,132675.2219,132633.0735,132345.4164,229.2289854,,141.2590363,2.465435282,132310.5438,141.2757943,2.465727765,21.49924271,0.375232572,-98.98933532,-1.727689826,,,,-58.67130713,-1.024007486,96.93296653,-59.15341259,-1.032421813,100.6355802,-179.3013056,-3.129398136,98.4073168,61.79837178,1.07858506,93.95317983,-45,3.498149578,3.504630708,-2.806274886,-0.785398163,1.697056275,60.01,-4476.652021,-4636.468799,-4100.630396,13213.75122,,,15802.174,15802.174
3/16/2026 16:51:54.467,,236,-35932.68,None,60.035,131659.0444,132617.9895,132564.1646,132281.131,229.1176398,,141.6950177,2.473044592,132245.4799,141.7063852,2.473242992,21.92752662,0.382707536,-98.55846306,-1.720169686,,,,-58.67130713,-1.024007486,96.93296653,-59.39359297,-1.036613752,98.99090867,-178.602819,-3.117207244,98.42926394,62.10272897,1.083897095,92.3298435,-45,3.509856744,3.49991478,-2.804066781,-0.785398163,1.697056275,60,-4614.775321,-4577.903989,-4053.196803,13245.87611,,,15802.174,15802.174
3/16/2026 16:51:54.500,,236,-36108.878,None,60.033,131631.3235,132585.8067,132543.4913,132254.2735,229.0711212,,142.107685,2.480246995,132215.45,142.1282231,2.480605454,22.34741556,0.390035981,-98.14037278,-1.712872634,,,,-58.29857033,-1.017502001,95.90995777,-58.7994854,-1.026244619,99.60722865,-178.602819,-3.117207244,98.42926394,62.44718842,1.089909047,93.39207675,-45,3.506850073,3.507243225,-2.802781681,-0.785398163,1.697056275,60,-4529.443931,-4666.233598,-4114.195197,13309.87273,,,15802.174,15802.174
3/16/2026 16:51:54.533,,236,-35979.941,None,60.034,131673.5815,132617.8592,132570.392,132287.9907,229.1295212,,142.5093808,2.487257909,132257.3613,142.5316939,2.487647346,22.74588683,0.396990616,-97.73550148,-1.705806297,,,,-57.69266555,-1.006926968,96.54594761,-58.21274688,-1.0160041,100.2341259,-178.5855768,-3.116906312,97.22962511,63.10376303,1.101368435,92.84309344,-45,3.503651446,3.513896928,-2.807174732,-0.785398163,1.697056275,60,-4522.752592,-4690.497599,-4039.804803,13253.05499,,,15802.174,15802.174
3/16/2026 16:51:54.567,,236,-35996.458,None,60.036,131719.8245,132664.1638,132624.6536,132336.9327,229.2142911,,142.9295066,2.494590489,132303.2108,142.9536733,2.495012277,23.16524539,0.404309804,-97.31920807,-1.698540606,,,,-57.69266555,-1.006926968,96.54594761,-57.26477373,-0.999458847,99.85990186,-177.9047474,-3.105023598,98.46583164,62.10272897,1.083897095,92.3298435,-90,3.494471124,3.509333402,-2.782437701,-1.570796327,1.2,60,-4414.470249,-4696.214402,-4303.987202,13414.67185,,,15802.174,15802.174
3/16/2026 16:51:54.600,,236,-36040.118,None,60.037,131710.9996,132650.2005,132616.2712,132326.5387,229.1962881,,143.3795744,2.502445654,132289.254,143.3942422,2.502701654,23.6083058,0.412042667,-96.8703644,-1.690706806,,,,-56.70643673,-0.989714028,96.18731725,-56.68936918,-0.989416143,100.5138796,-177.2072976,-3.092850802,98.51700361,63.43494882,1.107148718,91.23157348,-45,3.492117797,3.504893469,-2.797855524,-0.785398163,1.697056275,60,-4369.496248,-4643.971199,-4077.388802,13090.85625,,,15834.987,15834.987
3/16/2026 16:51:54.633,,236,-35838.72,None,60.035,131678.2987,132613.6554,132586.9796,132293.6923,229.1393967,,143.8017786,2.509814507,132256.2877,143.8183037,2.510102924,24.0346081,0.419483046,-96.44899702,-1.683352558,,,,-56.70643673,-0.989714028,96.18731725,-56.30993247,-0.982793723,99.5132152,-177.2072976,-3.092850802,98.51700361,63.43494882,1.107148718,91.23157348,-90,3.492896647,3.512333848,-2.790501276,-1.570796327,1.2,60,-4377.711612,-4733.423999,-4160.131199,13271.26681,,,15834.987,15834.987
3/16/2026 16:51:54.667,,236,-35979.178,None,60.035,131672.291,132611.2703,132584.9546,132290.2257,229.1333922,,144.2332878,2.517345762,132259.7152,144.2486553,2.517613976,24.46154741,0.426934543,-96.01090599,-1.675706427,,,,-56.11304054,-0.979357311,96.85122612,-55.34868409,-0.966016774,99.19435468,-176.5106751,-3.080692445,98.58275711,64.44003483,1.124690778,91.78235124,-45,3.48363075,3.507626988,-2.800397205,-0.785398163,1.697056275,60.01,-4296.411737,-4679.092802,-4071.902402,13047.40694,,,15834.987,15834.987
3/16/2026 16:51:54.700,,236,-36049.939,None,60.036,131701.4695,132643.8574,132609.6349,132319.0403,229.1833005,,144.6447845,2.524527736,132288.6237,144.6619836,2.524827917,24.87723197,0.434189607,-95.60328524,-1.668592103,,,,-55.71312302,-0.972377433,95.85739408,-55.34868409,-0.966016774,99.19435468,-176.5106751,-3.080692445,98.58275711,64.75947074,1.130265986,92.86635559,-45,3.490844691,3.514882052,-2.798858089,-0.785398163,1.697056275,60.01,-4339.322196,-4768.704003,-4138.617602,13246.6438,,,15834.987,15834.987
3/16/2026 16:51:54.733,,236,-36403.805,None,60.038,131689.4265,132633.7206,132608.4622,132311.2658,229.1698347,,145.0859054,2.532226747,132276.2575,145.1050724,2.532561274,25.32003961,0.441918058,-95.15546784,-1.660776215,,,,-55.52778612,-0.969142694,97.52538131,-55.17551084,-0.962994331,100.8642652,-175.8150839,-3.068552088,98.663063,64.41148686,1.124192522,94.4652317,-45,3.495555605,3.510470146,-2.784968737,-0.785398163,1.697056275,60.01,-4471.470905,-4718.419198,-4373.294399,13563.1845,,,15834.987,15834.987
3/16/2026 16:51:54.767,,236,-36031.104,None,60.035,131669.1578,132589.0334,132558.5533,132272.9362,229.103446,,145.5153104,2.539721279,132232.1649,145.5307417,2.539990605,25.74871578,0.449399869,-94.7253061,-1.653268476,,,,-55.12467166,-0.962107019,96.53848973,-55.17551084,-0.962994331,100.8642652,-175.0607845,-3.05538708,97.5622878,65.43282868,1.142018299,92.36103074,-45,3.502984936,3.504786949,-2.795286775,-0.785398163,1.697056275,60,-4513.583924,-4595.558407,-4155.667207,13264.80954,,,15834.987,15834.987
3/16/2026 16:51:54.800,,236,-35925.149,None,60.034,131646.2154,132557.2492,132552.9196,132252.8221,229.0686073,,145.9392732,2.547120825,132218.8867,145.9535948,2.547370785,26.17071398,0.456765127,-94.29885168,-1.645825443,,,,-54.54452557,-0.95198156,97.22962511,-55.17551084,-0.962994331,100.8642652,-175.0607845,-3.05538708,97.5622878,65.43282868,1.142018299,92.36103074,-45,3.510365116,3.512152207,-2.787843742,-0.785398163,1.697056275,60,-4634.06444,-4683.369606,-4241.087999,13558.52204,,,15869.182,15869.182
3/16/2026 16:51:54.833,,236,-35972.856,None,60.035,131680.3174,132613.1423,132596.2452,132297.2861,229.1456213,,146.3402096,2.554118485,132262.7333,146.3533768,2.554348296,26.56968845,0.463728545,-93.90754821,-1.638995909,,,,-54.13017648,-0.944749804,96.25466222,-54.78240703,-0.956133375,99.88152982,-174.3594506,-3.043146494,97.67292358,66.41296947,1.159124983,92.96709095,-45,3.510481671,3.506875039,-2.798120892,-0.785398163,1.697056275,60,-4590.502106,-4626.878399,-4151.246401,13368.62691,,,15869.182,15869.182
3/16/2026 16:51:54.867,,236,-36054.806,None,60.037,131721.5244,132649.427,132625.7421,132332.9361,229.2073689,,146.7798312,2.56179133,132297.1178,146.7905711,2.561978776,27.01474786,0.471496297,-93.45991848,-1.631183296,,,,-53.55555824,-0.934720824,96.96267323,-53.82037955,-0.939342828,99.60722865,-174.4278022,-3.044339455,98.86718364,67.09423034,1.171015229,92.49345923,-45,3.501321604,3.515835752,-2.802198525,-0.785398163,1.697056275,60.01,-4515.678096,-4794.307199,-4083.883195,13393.86849,,,15869.182,15869.182
3/16/2026 16:51:54.900,,236,-36010.728,None,60.037,131680.9752,132608.1087,132591.4298,132294.2138,229.1402998,,147.2269789,2.569595529,132256.3574,147.2396762,2.569817139,27.46707153,0.479390834,-93.01415022,-1.623403172,,,,-53.55555824,-0.934720824,96.96267323,-53.82037955,-0.939342828,99.60722865,-173.7365094,-3.03227412,98.99090867,67.09423034,1.171015229,92.49345923,-18.43494882,3.509159967,3.511664954,-2.794418401,-0.321750554,3.794733192,60,-4608.231835,-4747.809602,-4172.673598,13528.71504,,,15869.182,15869.182
3/16/2026 16:51:54.933,,236,-35873.856,None,60.035,131628.2379,132558.2074,132541.7095,132243.4322,229.0523436,,147.668813,2.577306989,132203.377,147.6834464,2.57756239,27.90589975,0.487049831,-92.57382528,-1.615718052,,,,-52.56142843,-0.917369986,96.72476415,-52.8533133,-0.922464338,99.36115941,-172.9620592,-3.018757415,97.93793953,67.09423034,1.171015229,92.49345923,-45,3.500026728,3.505807246,-2.786733281,-0.785398163,1.697056275,60,-4485.904621,-4624.56,-4259.577597,13370.04222,,,15869.182,15869.182
3/16/2026 16:51:54.967,,236,-35771.861,None,60.034,131630.276,132540.4319,132551.3965,132241.406,229.048834,,148.0756504,2.584407642,132209.0038,148.0848655,2.584568475,28.3098906,0.494100802,-92.17389117,-1.608737885,,,,-52.56142843,-0.917369986,96.72476415,-52.8533133,-0.922464338,99.36115941,-172.9620592,-3.018757415,97.93793953,67.78240573,1.183026155,92.03303755,-90,3.507032813,3.512858217,-2.79176404,-1.570796327,1.2,60,-4569.883893,-4709.347207,-4181.083201,13460.3143,,,15869.182,15869.182
3/16/2026 16:51:55.000,,235,-35902.584,None,60.036,131669.4667,132604.9308,132602.7828,132293.1267,229.138417,,148.4790045,2.591447499,132254.3018,148.4944407,2.591716912,28.71970391,0.501253393,-91.76318834,-1.601569769,,,,-51.56269851,-0.89993886,96.51611264,-51.88172363,-0.905506899,99.14353232,-171.4692344,-2.992702706,97.0739924,69.44395478,1.212025657,92.27524045,-45,3.497223811,3.493956099,-2.813595426,-0.785398163,1.697056275,60.01,-4444.429967,-4442.515196,-3941.783992,12828.72915,,,14880.492,14880.492
3/16/2026 16:51:55.033,,235,-35927.222,None,60.039,131684.287,132606.4874,132610.2105,132301.0454,229.1521326,,148.9435262,2.599554931,132262.626,148.9565504,2.599782247,29.18151154,0.509313457,-91.30148145,-1.593511463,,,,-50.10216525,-0.874447746,95.41320663,-50.90614111,-0.888479772,98.95453501,-170.7701138,-2.980500749,97.25924121,70.14478563,1.224257462,91.8607642,-45,3.488262019,3.489814206,-2.817768925,-0.785398163,1.697056275,60.01,-4287.726638,-4400.870398,-3876.134409,12564.73145,,,14880.492,14880.492
3/16/2026 16:51:55.067,,235,-36100.109,None,60.037,131623.1464,132551.201,132542.6113,132239.7033,229.0458848,,149.3965559,2.607461791,132211.5596,149.408917,2.607677533,29.63550764,0.517237184,-90.85076216,-1.585644928,,,,-49.55376798,-0.864876408,96.18731725,-49.92710995,-0.871392455,98.79433182,-170.0737545,-2.968346987,97.45891442,71.09542416,1.240849235,92.59460027,-45,3.479069988,3.485584171,-2.826494163,-0.785398163,1.697056275,60,-4210.722531,-4356.662401,-3803.443191,12370.82812,,,14880.492,14880.492
3/16/2026 16:51:55.100,,235,-35990.15,None,60.034,131567.5447,132500.9549,132483.4782,132184.7115,228.9506363,,149.8330699,2.615080398,132149.6953,149.84287,2.615251442,30.066692,0.524762771,-90.41517954,-1.578042577,,,,-49.08561678,-0.856705628,95.27727956,-49.47489651,-0.863499841,97.87910911,-169.3803447,-2.956244704,97.67292358,71.09542416,1.240849235,92.59460027,-45,3.478751283,3.481007475,-2.818891812,-0.785398163,1.697056275,60,-4165.1462,-4308.768012,-3890.303993,12364.2182,,,14880.492,14880.492
3/16/2026 16:51:55.133,,235,-35907.077,None,60.033,131589.4508,132522.6899,132504.0087,132206.1007,228.9876836,,150.2273729,2.621962283,132165.475,150.2343803,2.622084585,30.46370357,0.53169193,-90.02075558,-1.57115858,,,,-49.08561678,-0.856705628,95.27727956,-49.39870535,-0.862170055,99.57108014,-169.9506514,-2.966198433,96.27710008,71.80083495,1.253160976,92.21279738,-45,3.48425464,3.497890363,-2.824319556,-0.785398163,1.697056275,60,-4230.978713,-4450.392005,-3811.910395,12493.28111,,,14880.492,14880.492
3/16/2026 16:51:55.167,,235,-35536.334,None,60.035,131635.7994,132581.5725,132567.1371,132262.2431,229.0849251,,150.6408301,2.629178473,132217.5732,150.6541964,2.629411758,30.88282406,0.539006962,-89.60582868,-1.563916739,,,,-49.08561678,-0.856705628,95.27727956,-49.47489651,-0.863499841,97.87910911,-169.249033,-2.953952882,96.49373037,71.56505118,1.249045772,91.07359661,-45,3.492911599,3.492959844,-2.812962511,-0.785398163,1.697056275,60,-4335.201167,-4403.217601,-3896.64001,12635.05878,,,14880.492,14880.492
3/16/2026 16:51:55.200,,235,-35829.086,None,60.037,131656.596,132606.532,132589.5569,132284.9729,229.1242942,,151.0696224,2.636662311,132242.8236,151.0777841,2.636804759,31.31232512,0.54650317,-89.18065568,-1.556496071,,,,-48.0664855,-0.838918432,95.17142428,-48.94518623,-0.854254653,98.663063,-168.550662,-2.941764009,96.72476415,72.51200262,1.265573193,91.84508697,-45,3.491059412,3.488267179,-2.822069264,-0.785398163,1.697056275,60,-4309.316954,-4358.030409,-3825.187197,12492.53456,,,14481.046,14481.046
3/16/2026 16:51:55.233,,235,-35659.051,None,60.036,131618.6023,132554.8799,132548.0792,132241.2517,229.0485668,,151.511152,2.644368456,132204.6671,151.5212823,2.644545264,31.75191967,0.554175542,-88.73941611,-1.548794987,,,,-47.5791475,-0.830412779,94.2821298,-47.48955292,-0.828849059,97.67292358,-167.7047336,-2.926999772,95.79728597,73.22877618,1.278083252,91.49163896,-45,3.473394323,3.481175314,-2.826878239,-0.785398163,1.697056275,60,-4060.28519,-4229.755197,-3753.863999,12043.90439,,,14481.046,14481.046
3/16/2026 16:51:55.267,,235,-35710.978,None,60.035,131589.8864,132528.722,132525.3977,132215.4068,229.0038021,,151.9321025,2.651715428,132186.3534,151.9416511,2.651882083,32.17475856,0.561555473,-88.31363792,-1.541363756,,,,-47.04540849,-0.821097276,95.09574123,-47.00955381,-0.820471494,96.79173518,-167.1643905,-2.917569007,97.22962511,73.95099521,1.290688351,91.15261927,0,3.472353577,3.47912448,-2.832052107,0,1.2,60.01,-4082.385073,-4267.224005,-3679.833608,12029.44269,,,14481.046,14481.046
3/16/2026 16:51:55.300,,235,-35926.33,None,60.036,131616.3468,132553.0435,132545.1302,132238.9045,229.0445014,,152.3579736,2.659148282,132196.4367,152.367246,2.659310115,32.59809788,0.568944138,-87.89867858,-1.534121349,,,,-46.52076966,-0.811940601,95.91746452,-46.49433359,-0.811479205,97.61393343,-167.1643905,-2.917569007,97.22962511,74.15691788,1.29428238,92.30644615,-45,3.47078932,3.486513145,-2.828403729,-0.785398163,1.697056275,60.02,-4099.210507,-4357.742408,-3769.459206,12226.41212,,,14481.046,14481.046
3/16/2026 16:51:55.333,,235,-35778.499,None,60.037,131633.6104,132571.0166,132561.9404,132256.2536,229.0745509,,152.7907589,2.66670181,132219.0065,152.8065823,2.666977979,33.03125983,0.57650424,-87.46291032,-1.526515758,,,,-46.02303019,-0.803253409,95.05030247,-45.9877604,-0.802637835,98.44389265,-166.3099504,-2.902656213,96.33690881,74.67848993,1.30338553,90.82818946,-45,3.469615814,3.479160453,-2.829901288,-0.785398163,1.697056275,60.01,-4048.885411,-4229.8272,-3692.4048,11971.11741,,,14481.046,14481.046
3/16/2026 16:51:55.367,,235,-35678.246,None,60.036,131599.6336,132549.9055,132538.4811,132230.0898,229.0292339,,153.2279294,2.674331874,132190.0463,153.2386832,2.674519563,33.47139339,0.58418602,-87.02620164,-1.518893754,,,,-46.02303019,-0.803253409,95.05030247,-45.9877604,-0.802637835,98.44389265,-166.3099504,-2.902656213,96.33690881,74.67848993,1.30338553,90.82818946,-45,3.477157398,3.486842233,-2.822279284,-0.785398163,1.697056275,60,-4137.587997,-4321.584002,-3778.977596,12238.1496,,,14481.046,14481.046
3/16/2026 16:51:55.400,,235,-35762.458,None,60.034,131573.1451,132516.5368,132497.3407,132196.4073,228.9708941,,153.6582958,2.681843185,132163.3547,153.6709826,2.682064612,33.89872363,0.59164434,-86.59910623,-1.511439533,,,,-45,-0.785398163,95.03515139,-45.49821161,-0.794093596,97.58442499,-165.6186054,-2.890589967,96.62794627,75.59997869,1.319468543,91.68031414,0,3.476158208,3.482234307,-2.830908076,0,1.2,60,-4124.24107,-4277.980806,-3713.587196,12115.80907,,,14237.43,14237.43
3/16/2026 16:51:55.433,,235,-36018.144,None,60.033,131601.3542,132549.5497,132531.4161,132228.1813,229.0259282,,154.0467071,2.68862224,132191.3519,154.0611328,2.688874017,34.28999387,0.598473294,-86.19972872,-1.50446908,,,,-44.49297094,-0.776548837,95.887434,-44.50178839,-0.77670273,97.58442499,-164.9315118,-2.878597922,96.93296653,76.50426672,1.335251346,92.55571295,0,3.465576747,3.477071216,-2.839720426,0,1.2,60,-4035.19008,-4229.971207,-3646.944006,11912.10529,,,14237.43,14237.43
3/16/2026 16:51:55.467,,235,-36179.035,None,60.036,131657.797,132599.362,132572.8066,132277.3795,229.1111419,,154.4557373,2.695761164,132242.37,154.4672777,2.695962582,34.69679322,0.605573282,-85.79540362,-1.497412276,,,,-43.97696981,-0.767542918,95.05030247,-44.0122396,-0.768158492,98.44389265,-164.2488263,-2.866682812,97.25183803,76.50426672,1.335251346,92.55571295,-45,3.464121074,3.472256094,-2.832663622,-0.785398163,1.697056275,60,-3984.155533,-4186.800003,-3730.665603,11901.62114,,,14237.43,14237.43
3/16/2026 16:51:55.500,,235,-35857.123,None,60.037,131648.2023,132598.0431,132591.6888,132280.0642,229.115792,,154.8998758,2.703512843,132248.507,154.9159028,2.703792567,35.13984706,0.61330603,-85.35392019,-1.489706937,,,,-43.4518423,-0.758377714,94.22101676,-43.02506599,-0.750929062,98.48776574,-164.2488263,-2.866682812,97.25183803,76.8907918,1.341997481,89.94398257,-45,3.454721629,3.479988842,-2.831704418,-0.785398163,1.697056275,60,-3838.321974,-4280.947202,-3636.806403,11756.07558,,,14237.43,14237.43
3/16/2026 16:51:55.533,,235,-36030.226,None,60.035,131597.148,132547.4459,132520.6916,132222.4999,229.0160878,,155.3334841,2.711080737,132181.2441,155.3489274,2.711350273,35.57506374,0.620901994,-84.91924373,-1.482120401,,,,-42.95459151,-0.749699051,95.09574123,-43.50566641,-0.759317122,97.61393343,-163.5706985,-2.854847249,97.58442499,77.95742486,1.36061374,92.02521394,-45,3.470667395,3.475749243,-2.842734141,-0.785398163,1.697056275,60,-4062.175261,-4242.182397,-3590.640006,11894.99766,,,14237.43,14237.43
3/16/2026 16:51:55.567,,235,-35801.784,None,60.033,131557.4449,132502.7573,132477.7636,132180.0538,228.9425689,,155.7554112,2.718444754,132147.2806,155.7658207,2.718626433,35.991894,0.628177054,-84.50062173,-1.474814069,,,,-42.95459151,-0.749699051,95.09574123,-43.50566641,-0.759317122,97.61393343,-163.3690463,-2.851327754,96.43401889,77.95742486,1.36061374,92.02521394,-26.56505118,3.477943555,3.479504808,-2.835427809,-0.463647609,2.683281573,60,-4147.553799,-4236.0624,-3674.505606,12058.12181,,,14237.43,14237.43
3/16/2026 16:51:55.600,,235,-35916.869,None,60.033,131591.5803,132518.4624,132507.3586,132206.5139,228.9883992,,156.1415631,2.725184375,132170.2651,156.1558138,2.725433098,36.37907574,0.63493465,-84.11076633,-1.468009809,,,,-41.9335145,-0.731877895,95.17142428,-42.51044708,-0.741947268,97.67292358,-162.6883539,-2.83944743,96.78429625,78.69006753,1.373400767,91.78235124,0,3.467380366,3.47438208,-2.841410576,0,1.2,60,-4025.920246,-4189.910395,-3596.183998,11812.01464,,,14237.43,14237.43
3/16/2026 16:51:55.633,,235,-35692.603,None,60.036,131649.0516,132595.3606,132569.5681,132272.0591,229.1019267,,156.540616,2.732149161,132238.5027,156.5545351,2.732392097,36.78071011,0.641944493,-83.71192707,-1.461048751,,,,-41.9335145,-0.731877895,95.17142428,-42.51044708,-0.741947268,97.67292358,-162.6883539,-2.83944743,96.78429625,78.54124765,1.37080337,90.60596007,0,3.474339365,3.481391923,-2.831852121,0,1.2,60,-4110.874973,-4277.260803,-3661.271998,12049.40777,,,14016.027,14016.027
3/16/2026 16:51:55.667,,235,-36192.845,None,60.036,131637.513,132573.6234,132551.2575,132254.8503,229.0721203,,156.9789348,2.739799268,132222.0108,156.9900104,2.739992573,37.21633592,0.649547597,-83.27773895,-1.453470738,,,,-40.91438322,-0.714090699,95.27727956,-41.05481377,-0.716541674,98.663063,-161.3421115,-2.815951068,97.52538131,79.42647658,1.38625353,91.55457389,0,3.456534247,3.465498665,-2.839724268,0,1.2,60,-3902.291936,-4115.030393,-3607.991999,11625.31433,,,14016.027,14016.027
3/16/2026 16:51:55.700,,235,-36013.219,None,60.033,131584.6511,132528.0619,132501.8525,132205.583,228.9867868,,157.402545,2.747192661,132162.4716,157.4223382,2.747538117,37.64292609,0.656993,-82.85181356,-1.446036938,,,,-40.91438322,-0.714090699,95.27727956,-41.05481377,-0.716541674,98.663063,-162.0126653,-2.82765444,97.14813431,80.16643604,1.399168258,91.34199472,-26.56505118,3.464079791,3.48464744,-2.845205196,-0.463647609,2.683281573,60,-3990.76363,-4330.655991,-3534.883202,11856.30282,,,14016.027,14016.027
3/16/2026 16:51:55.733,,235,-35961.926,None,60.032,131573.457,132526.4142,132496.3142,132199.4684,228.976196,,157.7899353,2.753953898,132157.5342,157.8046179,2.754210157,38.03105544,0.663767135,-82.46433746,-1.439274204,,,,-40.36453657,-0.704494064,94.49571419,-40.52510349,-0.707296486,97.87910911,-160.4417485,-2.800236768,96.78429625,80.90972308,1.412141065,91.14472009,0,3.461506643,3.464003903,-2.851415269,0,1.2,60,-3927.388438,-4064.126392,-3455.308797,11446.82363,,,14016.027,14016.027
3/16/2026 16:51:55.767,,235,-35816.27,None,60.034,131641.6545,132581.4242,132549.3433,132258.1915,229.0779074,,158.1889347,2.76091775,132225.4816,158.2053796,2.761204768,38.42169814,0.670585137,-82.06429395,-1.432292128,,,,-39.89783475,-0.696348581,95.41320663,-39.98688624,-0.697902823,97.10365596,-160.4417485,-2.800236768,96.78429625,80.16643604,1.399168258,91.34199472,-45,3.459107591,3.470821905,-2.831460386,-0.785398163,1.697056275,60.01,-3938.817362,-4148.697599,-3694.968003,11782.48296,,,14016.027,14016.027
3/16/2026 16:51:55.800,,235,-35784.202,None,60.036,131680.8095,132620.2415,132600.4371,132301.2219,229.1524383,,158.5982277,2.768061262,132264.3506,158.616482,2.768379859,38.83307554,0.677765027,-81.6535775,-1.425123773,,,,-39.34051816,-0.686621571,94.64797938,-39.44005274,-0.688358777,96.33690881,-159.7751406,-2.788602266,97.19259231,80.16643604,1.399168258,91.34199472,0,3.456738636,3.466367293,-2.824292031,0,1.2,60.01,-3880.191607,-4113.043204,-3778.977609,11772.21242,,,14016.027,14016.027
3/16/2026 16:51:55.833,,235,-35969.458,None,60.036,131633.7455,132583.9619,132555.258,132258.3915,229.0782537,,159.027073,2.775546024,132228.1612,159.0453649,2.775865277,39.2664201,0.685328316,-81.22583876,-1.417658324,,,,-38.88449643,-0.678662491,95.57907721,-39.53615719,-0.690036116,98.02611897,-159.5277205,-2.784283971,96.06747629,81.76438068,1.427057654,92.15031199,0,3.465901393,3.469612287,-2.844715978,0,1.2,60,-4027.222922,-4103.467201,-3573.316796,11704.00692,,,13932.864,13932.864
3/16/2026 16:51:55.867,,235,-35757.95,None,60.033,131591.2417,132532.2777,132503.7071,132209.7978,228.9940871,,159.4524782,2.782970745,132176.9098,159.4629121,2.783152851,39.68800262,0.692686319,-80.80212454,-1.410263116,,,,-38.32011394,-0.668812158,94.83037488,-38.99099404,-0.680521225,97.26664382,-158.8601752,-2.772633107,96.49373037,81.65610842,1.425167946,90.96284956,0,3.463674076,3.465319426,-2.835431062,0,1.2,60,-3967.655042,-4068.057591,-3632.759999,11668.47263,,,13932.864,13932.864
3/16/2026 16:51:55.900,,235,-35975.995,None,60.033,131603.0459,132538.0329,132504.5564,132215.921,229.0046928,,159.8360227,2.78966486,132181.4075,159.8548674,2.789993762,40.07125178,0.699375279,-80.41825133,-1.403563264,,,,-38.32011394,-0.668812158,94.83037488,-38.5504653,-0.672832548,98.2022403,-159.1141985,-2.777066651,97.61393343,82.40535663,1.438244794,90.7964757,-45,3.46282631,3.47644193,-2.841808058,-0.785398163,1.697056275,60,-3957.708474,-4251.628797,-3552.91201,11762.24928,,,13932.864,13932.864
3/16/2026 16:51:55.933,,235,-35861.112,None,60.035,131650.8357,132605.5736,132557.2041,132271.9333,229.101709,,160.2381065,2.796682545,132240.1726,160.2569445,2.79701133,40.47475824,0.706417795,-80.01155036,-1.396464993,,,,-38.32011394,-0.668812158,94.83037488,-38.43730149,-0.670857467,96.51611264,-159.1141985,-2.777066651,97.61393343,82.50414236,1.439968931,91.9860859,-45,3.467868797,3.483484446,-2.836433924,-0.785398163,1.697056275,60,-4019.417456,-4339.785595,-3663.4464,12022.64945,,,13932.864,13932.864
3/16/2026 16:51:55.967,,235,-36066.096,None,60.035,131674.5105,132610.7583,132578.9511,132288.7854,229.1308975,,160.6476342,2.803830152,132248.2255,160.665105,2.804135076,40.88303894,0.713543638,-79.60748651,-1.389412749,,,,-37.30394828,-0.651076721,95.04272723,-37.01067323,-0.645958106,97.68029484,-158.1985905,-2.761086276,96.93296653,83.99099404,1.465919388,91.70387124,0,3.450093182,3.474629914,-2.855332137,0,1.2,60,-3816.399651,-4202.279997,-3433.017599,11451.69725,,,13932.864,13932.864
3/16/2026 16:51:56.000,,235,-35953.675,None,60.034,131636.1166,132568.5861,132545.5691,132250.8035,229.0651111,,161.0766206,2.811317377,132209.5135,161.0959657,2.811655013,41.3118015,0.721026956,-79.17736341,-1.381905684,,,,-37.30394828,-0.651076721,95.04272723,-37.01067323,-0.645958106,97.68029484,-157.2702679,-2.744883991,96.27710008,83.99099404,1.465919388,91.70387124,0,3.457613119,3.465910947,-2.847825072,0,1.2,60,-3905.204964,-4067.193601,-3519.590406,11491.98897,,,13932.864,13932.864
3/16/2026 16:51:56.033,,235,-35990.05,None,60.032,131635.6205,132556.6126,132526.8357,132240.38,229.047057,,161.4647257,2.818091089,132197.3229,161.4874214,2.818487204,41.69728935,0.727754988,-78.78469048,-1.375052249,,,,-36.29262973,-0.633425883,95.28483615,-37.01067323,-0.645958106,97.68029484,-157.543061,-2.749645128,97.38500911,83.99099404,1.465919388,91.70387124,-45,3.46444531,3.477400116,-2.840971637,-0.785398163,1.697056275,60,-3996.499203,-4253.932793,-3598.732801,11849.1648,,,13852.289,13852.289
3/16/2026 16:51:56.067,,235,-36036.086,None,60.032,131660.1398,132575.6318,132549.5926,132262.4727,229.0853227,,161.852802,2.824864298,132229.1457,161.8705597,2.825174229,42.08705164,0.734557624,-78.39505618,-1.368251848,,,,-36.29262973,-0.633425883,95.28483615,-36.02737339,-0.628796286,97.93058766,-156.6147789,-2.73344355,96.74709298,84.7376046,1.478950201,91.58602513,-45,3.453970515,3.468001174,-2.847202049,-0.785398163,1.697056275,60,-3872.086432,-4112.668807,-3522.41279,11507.16803,,,13852.289,13852.289
3/16/2026 16:51:56.100,,235,-35995.19,None,60.035,131679.5755,132608.1429,132583.4667,132291.1005,229.1349074,,162.2489903,2.83177909,132248.2843,162.268457,2.832118847,42.48783351,0.741552587,-77.9954285,-1.361277029,,,,-35.7066914,-0.62319933,94.57949038,-36.02737339,-0.628796286,97.93058766,-156.6147789,-2.73344355,96.74709298,85.48601154,1.492012366,91.48376905,0,3.460915133,3.474996137,-2.853289395,0,1.2,60.01,-3926.545667,-4198.579204,-3448.655997,11573.78087,,,13852.289,13852.289
3/16/2026 16:51:56.133,,235,-36002.88,None,60.035,131642.4175,132567.4152,132542.9399,132251.6245,229.0665331,,162.6866131,2.839417047,132218.6564,162.7014347,2.839675734,42.92749661,0.749226155,-77.56177887,-1.353708415,,,,-35.28674898,-0.615869952,95.55647545,-36.02737339,-0.628796286,97.93058766,-155.9657118,-2.722115192,97.22962511,85.48601154,1.492012366,91.48376905,0,3.46847202,3.471341347,-2.845720781,0,1.2,60,-4056.752996,-4173.681597,-3535.487997,11765.92259,,,13852.289,13852.289
3/16/2026 16:51:56.167,,235,-36009.792,None,60.032,131610.7242,132529.205,132512.0575,132218.0248,229.0083367,,163.0835216,2.846344408,132175.2304,163.1016044,2.846660012,43.31962959,0.756070167,-77.17066614,-1.34688221,,,,-34.69515353,-0.605544664,94.86832981,-35.45547443,-0.618814767,97.22962511,-155.3231368,-2.710900142,97.72451074,86.23596514,1.505101525,91.39715532,0,3.465474779,3.466970309,-2.851983735,0,1.2,60,-3990.604565,-4140.115197,-3458.692804,11589.41257,,,13852.289,13852.289
3/16/2026 16:51:56.200,,235,-35889.192,None,60.032,131640.4315,132557.548,132534.0808,132244.7092,229.0545553,,163.4616566,2.852944108,132201.2377,163.4763495,2.853200549,43.69421399,0.762607898,-76.78413506,-1.34013597,,,,-34.09497795,-0.595069624,94.19044538,-34.87532834,-0.608689307,96.53848973,-154.3845157,-2.694518113,97.14813431,86.23596514,1.505101525,91.39715532,0,3.461889856,3.457126011,-2.845237495,0,1.2,60,-3920.524962,-3996.259203,-3537.504003,11454.28817,,,13852.289,13852.289
3/16/2026 16:51:56.233,,235,-35899.762,None,60.034,131697.0084,132616.0546,132605.5932,132306.9201,229.1623078,,163.8603915,2.859903346,132269.093,163.8753246,2.860163976,44.09445964,0.769593503,-76.38628968,-1.333192258,,,,-34.09497795,-0.595069624,94.19044538,-34.47221388,-0.601653633,97.52538131,-154.0750985,-2.689117764,96.06747629,86.9872125,1.518213265,91.32622843,-45,3.461817609,3.458711267,-2.851405523,-0.785398163,1.697056275,60.01,-3921.682939,-3972.744005,-3465.158407,11359.58535,,,13722.327,13722.327
3/16/2026 16:51:56.267,,235,-36009.864,None,60.036,131712.3083,132629.6774,132616.5427,132320.2062,229.18532,,164.2730685,2.867105918,132284.1297,164.2897918,2.867397795,44.5161316,0.776953067,-75.97633077,-1.326037126,,,,-33.08485293,-0.577439616,94.52618685,-34.07719528,-0.594759257,98.51700361,-154.0750985,-2.689117764,96.06747629,87.73949809,1.531343126,91.27102498,-45,3.462157052,3.466070831,-2.857380252,-0.785398163,1.697056275,60,-3940.137683,-4062.139204,-3393.993592,11396.27048,,,13722.327,13722.327
3/16/2026 16:51:56.300,,235,-35821.613,None,60.034,131634.4889,132565.5968,132567.9105,132256.7289,229.0753741,,164.7138697,2.87479935,132225.988,164.7247248,2.874988807,44.95232382,0.784566057,-75.53229783,-1.318287289,,,,-33.08485293,-0.577439616,94.52618685,-33.88695946,-0.591439016,96.85122612,-153.4349488,-2.677945045,96.59813663,87.73949809,1.531343126,91.27102498,-45,3.466427823,3.462511102,-2.849630415,-0.785398163,1.697056275,60,-3989.030151,-4039.372804,-3482.654394,11511.05735,,,13722.327,13722.327
3/16/2026 16:51:56.333,,235,-36034.718,None,60.032,131595.0487,132508.4535,132516.5368,132207.3871,228.9899116,,165.1007511,2.881551705,132171.6847,165.1096425,2.881706889,45.33754807,0.791289489,-75.14578639,-1.311541392,,,,-32.69198418,-0.570582763,95.53386834,-33.11134196,-0.577901937,98.85261757,-153.4349488,-2.677945045,96.59813663,87.73949809,1.531343126,91.27102498,0,3.459608826,3.469234534,-2.842884518,0,0,60,-3948.20609,-4119.20641,-3559.363191,11626.77569,,,13722.327,13722.327
3/16/2026 16:51:56.367,,235,-35933.458,None,60.03,131646.2903,132558.6967,132545.9423,132250.9995,229.0654506,,165.4655449,2.887918557,132211.1675,165.4773412,2.888124442,45.70786267,0.797752698,-74.77854776,-1.305131868,,,,-32.08218716,-0.559939797,94.89109547,-32.90524292,-0.57430483,97.19259231,-152.8018721,-2.666895771,97.14072267,88.49256424,1.54448661,91.23157348,-45,3.462429272,3.464648469,-2.849618478,-0.785398163,1.697056275,60,-3956.407637,-4087.958409,-3480.710398,11525.07644,,,13722.327,13722.327
3/16/2026 16:51:56.400,,235,-35989.646,None,60.034,131708.6348,132632.408,132614.9449,132319.3659,229.1838645,,165.8654316,2.894897896,132284.9455,165.8776623,2.895111362,46.09973272,0.80459212,-74.3779234,-1.298139654,,,,-32.08218716,-0.559939797,94.89109547,-32.30733445,-0.563869359,96.54594761,-151.8438086,-2.650174408,96.63539724,88.51213247,1.54482814,92.43116358,-45,3.458980721,3.454766528,-2.842967794,-0.785398163,1.697056275,60,-3917.512409,-3948.652797,-3606.307198,11472.4724,,,13722.327,13722.327
3/16/2026 16:51:56.433,,235,-36061.632,None,60.036,131710.5771,132637.0862,132617.9092,132322.5637,229.1894033,,166.2725951,2.90200424,132286.6725,166.2866069,2.902248792,46.51032851,0.811758369,-73.97413255,-1.291092174,,,,-31.08750532,-0.542579324,95.28483615,-31.9306821,-0.557295535,97.5622878,-152.1759036,-2.65597056,97.6950357,89.24615167,1.557639191,91.2078944,0,3.459544327,3.467728929,-2.848731365,0,1.2,60,-3940.567825,-4151.5488,-3491.971208,11584.08783,,,13638.82,13638.82
3/16/2026 16:51:56.467,,235,-36163.325,None,60.034,131647.039,132574.2561,132568.5932,132264.014,229.0879922,,166.7052938,2.909556257,132231.7958,166.7149217,2.909724296,46.94763623,0.819390828,-73.54665463,-1.283631277,,,,-31.08750532,-0.542579324,95.28483615,-31.56181184,-0.550857535,98.58275711,-151.2201937,-2.639290275,97.20740713,90,1.570796327,91.2,0,3.460581831,3.458681103,-2.854427604,0,1.2,60,-3951.348045,-4018.247991,-3424.377598,11393.97363,,,13638.82,13638.82
