time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:56.500,,235,-35935.718,None,60.032,131638.3318,132548.1781,132540.2265,132242.935,229.0514823,,167.0926969,2.916317718,132208.5491,167.1001218,2.916447306,47.33341665,0.826123967,-73.15318516,-1.276763939,,,,-30.46554492,-0.531724067,94.67079803,-31.32869287,-0.546788841,96.93296653,-151.2201937,-2.639290275,97.20740713,90.75384833,1.583953462,91.2078944,0,3.463236147,3.465414242,-2.860717401,0,1.2,60,-3956.726798,-4099.795196,-3350.952008,11407.474,,,13638.82,13638.82
3/16/2026 16:51:56.533,,235,-36031.176,None,60.033,131677.2385,132588.6511,132575.4184,132281.1238,229.1176272,,167.484727,2.923159933,132238.2076,167.5000761,2.923427825,47.72910155,0.833029971,-72.76725115,-1.27002812,,,,-29.8355391,-0.520728391,94.06806047,-30.96375653,-0.5404195,97.95999183,-150.2551187,-2.622446539,96.74709298,90.75384833,1.583953462,91.2078944,-45,3.463847325,3.45547651,-2.853981582,-0.785398163,1.697056275,60.02,-3939.629657,-3960.575994,-3430.022407,11330.22806,,,13638.82,13638.82
3/16/2026 16:51:56.567,,235,-35969.702,None,60.035,131691.5478,132611.4158,132615.5622,132306.8891,229.1622541,,167.8968924,2.930353576,132263.9815,167.9129004,2.930632969,48.13610764,0.840133567,-72.34875295,-1.262723949,,,,-29.475889,-0.514451313,95.11088266,-30.35811546,-0.529849069,97.34803542,-150.2551187,-2.622446539,96.74709298,91.50743576,1.597106044,91.23157348,0,3.460482038,3.462580106,-2.859829993,0,1.2,60.01,-3943.902359,-4047.839991,-3364.041597,11355.78395,,,13638.82,13638.82
3/16/2026 16:51:56.600,,235,-35879.515,None,60.034,131665.6854,132583.1626,132594.5706,132281.8555,229.1188946,,168.309753,2.937559354,132247.1611,168.3213871,2.937762406,48.55551943,0.847453684,-71.93727747,-1.255542347,,,,-29.475889,-0.514451313,95.11088266,-30.35811546,-0.529849069,97.34803542,-150.2551187,-2.622446539,96.74709298,91.50743576,1.597106044,91.23157348,-45,3.467611475,3.469900223,-2.852648391,-0.785398163,1.697056275,60,-4028.453906,-4135.967997,-3446.870399,11611.2923,,,13638.82,13638.82
3/16/2026 16:51:56.633,,235,-36034.171,None,60.033,131627.674,132575.427,132557.6338,132254.319,229.0712,,168.7094459,2.94453531,132206.601,168.7177264,2.944679831,48.95262925,0.854384558,-71.53880784,-1.24858774,,,,-29.12405349,-0.508310625,96.15737101,-29.39605285,-0.513057909,97.79079711,-149.6418845,-2.611743584,97.34803542,91.50743576,1.597106044,91.23157348,0,3.45773774,3.466128142,-2.845693784,0,1.2,60,-3952.423236,-4115.303997,-3526.444797,11594.17203,,,13638.82,13638.82
3/16/2026 16:51:56.667,,235,-35666.827,None,60.033,131654.8854,132574.0606,132568.6584,132266.5737,229.0924259,,169.1040649,2.95142271,132235.9328,169.1192068,2.951686988,49.34976635,0.861315908,-71.15174935,-1.241832295,,,,-28.20162822,-0.492211267,93.95317983,-29.12405349,-0.508310625,96.15737101,-148.9124947,-2.599013329,95.28483615,93.0127875,1.623379388,91.32622843,0,3.459997613,3.460329237,-2.865211683,0,1.2,60.01,-3889.354927,-3958.545595,-3303.705602,11151.60612,,,13556.25,13556.25
3/16/2026 16:51:56.700,,235,-35690.746,None,60.035,131678.9417,132622.0467,132608.9253,132304.0413,229.1573216,,169.5036011,2.958395933,132269.3477,169.5144177,2.958584719,49.74902899,0.868284356,-70.75179498,-1.234851774,,,,-28.20162822,-0.492211267,93.95317983,-28.49563862,-0.497342716,95.57907721,-148.2985703,-2.588298328,95.90995777,93.0127875,1.623379388,91.32622843,0,3.455927435,3.456582684,-2.858231162,0,1.2,60.01,-3842.267414,-3940.675202,-3385.958405,11168.90102,,,13556.25,13556.25
3/16/2026 16:51:56.733,,235,-35882.554,None,60.035,131670.9382,132622.6558,132603.9996,132299.944,229.1502248,,169.9308895,2.965853522,132261.1415,169.9436224,2.966075753,50.17584319,0.875733669,-70.32211015,-1.227352359,,,,-27.21611156,-0.475010756,94.45760954,-28.15619145,-0.491418246,96.63539724,-147.6926655,-2.577723295,96.54594761,93.0127875,1.623379388,91.32622843,0,3.457493999,3.453456964,-2.850731747,0,1.2,60,-3881.264191,-3928.752006,-3472.934405,11282.9506,,,13556.25,13556.25
3/16/2026 16:51:56.767,,235,-36187.574,None,60.033,131611.1695,132553.793,132537.8135,132234.9928,229.0377261,,170.3538518,2.973235607,132201.1397,170.3684868,2.973491037,50.60220226,0.883175038,-69.89811469,-1.219952242,,,,-26.88693419,-0.469265527,95.52633145,-27.19812795,-0.474696883,97.14072267,-147.4751097,-2.573926229,98.2022403,93.76403486,1.636491128,91.39715532,0,3.44818792,3.457101267,-2.85644337,0,0,60,-3811.520872,-4039.199994,-3407.558408,11258.27927,,,13556.25,13556.25
3/16/2026 16:51:56.800,,235,-36183.298,None,60.032,131611.4977,132532.256,132532.3489,132226.08,229.0222887,,170.7377697,2.979936239,132187.4558,170.7498103,2.980146386,50.98289278,0.889819341,-69.51560255,-1.213276146,,,,-26.88693419,-0.469265527,95.52633145,-27.82409638,-0.485622093,97.6950357,-147.0947571,-2.567287823,97.19259231,93.71528911,1.635640354,92.59460027,0,3.465768479,3.457107164,-2.8489165,0,1.2,60,-4022.170515,-3997.094393,-3540.600004,11559.86491,,,13556.25,13556.25
3/16/2026 16:51:56.833,,235,-35903.088,None,60.034,131663.2328,132604.6658,132579.2552,132283.1095,229.1210666,,171.1257621,2.986707983,132238.9895,171.1394949,2.986947666,51.37420142,0.896648965,-69.12408019,-1.206442792,,,,-26.24134965,-0.457997952,94.98968365,-27.19812795,-0.474696883,97.14072267,-146.7064367,-2.560510355,96.18731725,94.51398846,1.649580288,91.48376905,0,3.461644549,3.45715932,-2.85602308,0,1.2,60,-3951.996229,-3958.545598,-3416.745594,11327.28742,,,13556.25,13556.25
3/16/2026 16:51:56.867,,235,-35948.822,None,60.037,131710.4661,132644.125,132634.2282,132330.3307,229.2028562,,171.5391367,2.993922732,132287.7409,171.5598346,2.994283978,51.77814265,0.90369907,-68.71648043,-1.199328834,,,,-25.58851314,-0.446603805,94.4652317,-26.87813975,-0.469112035,98.20957183,-146.3099325,-2.55359005,95.18655367,95.2623954,1.662642453,91.58602513,45,3.463396013,3.45728912,-2.861971287,0.785398163,1.697056275,60.01,-3952.395415,-3920.083203,-3352.5936,11225.07222,,,13472.59,13472.59
3/16/2026 16:51:56.900,,235,-36116.568,None,60.037,131673.2419,132609.2771,132602.1752,132295.6284,229.14275,,171.9838495,3.001684433,132260.3424,172.0006035,3.001976846,52.22687702,0.911530962,-68.27080355,-1.191550305,,,,-24.62356479,-0.429762279,95.04272723,-25.61548432,-0.447074541,97.14813431,-145.1246717,-2.532903346,96.53848973,96.00900596,1.675673266,91.70387124,0,3.449051387,3.444434308,-2.867223571,0,0,60.01,-3804.269739,-3817.958395,-3294.662394,10916.89053,,,13472.59,13472.59
3/16/2026 16:51:56.933,,235,-35994.37,None,60.034,131599.3917,132551.6784,132533.286,132228.8663,229.0271146,,172.4105119,3.009131098,132198.0832,172.4284883,3.009444845,52.65911485,0.919074935,-67.84504223,-1.184119368,,,,-24.92847414,-0.435083951,93.95317983,-24.97391091,-0.435876972,96.63539724,-145.1246717,-2.532903346,96.53848973,96.00900596,1.675673266,91.70387124,0,3.445321817,3.451978281,-2.859792634,0,1.2,60,-3714.711598,-3908.332792,-3379.795195,11002.83958,,,13472.59,13472.59
3/16/2026 16:51:56.967,,235,-35822.419,None,60.032,131605.8907,132547.3356,132526.2724,132227.2281,229.0242771,,172.7982134,3.015897766,132190.8813,172.8134241,3.016163242,53.04814459,0.925864785,-67.45675818,-1.177342533,,,,-23.96248897,-0.41822433,94.5490349,-25.27772224,-0.44117948,95.54894034,-145.1246717,-2.532903346,96.53848973,96.75357404,1.68866843,91.83724735,0,3.457342722,3.458768131,-2.866010963,0,1.2,60,-3881.159823,-3990.844795,-3311.769602,11183.77422,,,13472.59,13472.59
3/16/2026 16:51:57.000,,235,-35750.03,None,60.034,131651.2365,132609.1029,132572.5286,132278.3651,229.112849,,173.1941859,3.022808789,132247.8863,173.2105315,3.023094074,53.43704295,0.932652342,-67.06018395,-1.170421007,,,,-23.96248897,-0.41822433,94.5490349,-24.32557524,-0.42456138,96.13490521,-145.1246717,-2.532903346,96.53848973,96.84277341,1.690225253,90.64568385,45,3.447655454,3.465555688,-2.86064626,0.785398163,1.697056275,60,-3767.512544,-4075.171199,-3331.929598,11174.61334,,,13472.59,13472.59
3/16/2026 16:51:57.033,,235,-35870.184,None,60.036,131686.9727,132638.959,132607.8497,132311.9975,229.1711021,,173.5983882,3.02986345,132272.7493,173.622331,3.030281331,53.83923905,0.939671988,-66.65503696,-1.163349858,,,,-23.96248897,-0.41822433,94.5490349,-24.32557524,-0.42456138,96.13490521,-144.5445256,-2.522777887,97.22962511,97.59464337,1.703347859,90.7964757,0,3.454842711,3.462449875,-2.866697717,0,0,60,-3853.831259,-4067.28,-3268.295999,11189.40726,,,13472.59,13472.59
3/16/2026 16:51:57.067,,235,-36095.242,None,60.034,131651.6713,132592.7803,132565.4648,132270.6952,229.0995644,,174.0358988,3.037499451,132235.7667,174.0565999,3.037860753,54.27304489,0.947243328,-66.21708471,-1.155706149,,,,-23.00887008,-0.40158054,95.17142428,-23.38522106,-0.408149104,96.74709298,-143.5555582,-2.505517151,96.96267323,97.49585764,1.701623723,91.9860859,-45,3.446009857,3.452760479,-2.857329872,-0.785398163,1.697056275,59.99,-3772.212843,-3936.297598,-3419.856001,11128.36644,,,13390.082,13390.082
3/16/2026 16:51:57.100,,235,-35927.208,None,60.034,131632.0275,132559.5077,132518.2836,132237.2984,229.0417194,,174.436892,3.044498103,132202.6711,174.4546827,3.044808608,54.67697085,0.954293166,-65.81625629,-1.148710374,,,,-23.00887008,-0.40158054,95.17142428,-23.38522106,-0.408149104,96.74709298,-143.5555582,-2.505517151,96.96267323,98.34389158,1.716424707,90.96284956,0,3.452957712,3.459810317,-2.865135081,0,1.2,60,-3854.575088,-4021.473598,-3290.198399,11166.24709,,,13390.082,13390.082
3/16/2026 16:51:57.133,,235,-36102.614,None,60.034,131653.5187,132585.9229,132547.1308,132262.892,229.0860489,,174.8399377,3.051532577,132223.8595,174.859472,3.051873515,55.0844489,0.961405,-65.41180152,-1.141651306,,,,-22.34064796,-0.389917864,94.70881691,-22.456939,-0.391947525,97.38500911,-142.5614284,-2.488166312,96.72476415,99.09027692,1.729451589,91.14472009,0,3.44382104,3.449571312,-2.871102895,0,1.2,60.01,-3727.380179,-3887.481597,-3228.076801,10842.93858,,,13390.082,13390.082
3/16/2026 16:51:57.167,,235,-35864.582,None,60.036,131681.5788,132625.8398,132593.4563,132301.0157,229.152081,,175.2484459,3.058662391,132262.5525,175.2641091,3.058935764,55.48747207,0.968439081,-65.00973372,-1.134633899,,,,-21.66595872,-0.378142315,94.25921706,-22.06789956,-0.385157506,95.81983093,-142.5614284,-2.488166312,96.72476415,99.09027692,1.729451589,91.14472009,0,3.44409327,3.456605393,-2.864085488,0,1.2,60.01,-3714.011125,-3974.543991,-3310.848002,10999.40312,,,13390.082,13390.082
3/16/2026 16:51:57.200,,235,-36134.813,None,60.035,131674.8867,132608.5642,132585.8762,132290.4905,229.133851,,175.6758544,3.066122075,132256.475,175.6986104,3.066519242,55.92166794,0.976017229,-64.57834664,-1.127104774,,,,-21.39981013,-0.373497146,95.37546854,-21.80140949,-0.380506377,96.93296653,-142.0012676,-2.478389661,97.45891442,99.83356396,1.742424395,91.34199472,0,3.447025619,3.45440689,-2.869529169,0,0,60,-3793.114119,-3977.164802,-3254.371207,11024.65013,,,13390.082,13390.082
3/16/2026 16:51:57.233,,235,-36027.072,None,60.034,131628.687,132558.9488,132532.1511,132240.6357,229.0474999,,176.1067,3.073641749,132197.0811,176.1265103,3.073987504,56.34445753,0.983396299,-64.14722299,-1.119580247,,,,-20.72555887,-0.361729242,94.94419414,-21.13982481,-0.368959546,96.49373037,-142.0012676,-2.478389661,97.45891442,99.83356396,1.742424395,91.34199472,0,3.44294705,3.46178596,-2.862004642,0,1.2,60,-3725.412999,-4066.272,-3340.699202,11132.3842,,,13390.082,13390.082
3/16/2026 16:51:57.267,,235,-35919.878,None,60.032,131618.8643,132545.9944,132518.6433,132228.5356,229.0265419,,176.497316,3.080459285,132186.9335,176.5188142,3.080834499,56.73866449,0.990276508,-63.75747056,-1.112777784,,,,-20.72555887,-0.361729242,94.94419414,-21.13982481,-0.368959546,96.49373037,-141.009006,-2.461071429,97.26664382,100.713123,1.757775597,90.37521784,0,3.449794045,3.451347937,-2.870553381,0,1.2,60,-3807.098961,-3929.903994,-3206.476797,10943.47975,,,13390.082,13390.082
3/16/2026 16:51:57.300,,235,-35932.579,None,60.034,131662.4973,132602.7366,132559.625,132275.6631,229.1081691,,176.8997681,3.0874834,132241.5419,176.9174983,3.087792849,57.13828906,0.997251273,-63.34912468,-1.105650804,,,,-20.04524943,-0.349855602,94.52618685,-20.47227952,-0.357308683,96.06747629,-141.4495347,-2.468760106,98.2022403,100.713123,1.757775597,90.37521784,-90,3.445101532,3.466011379,-2.863426401,-1.570796327,1.2,60,-3735.968035,-4150.828799,-3289.651195,11176.44803,,,13346.082,13346.082
3/16/2026 16:51:57.333,,235,-35906.789,None,60.036,131698.8328,132619.9131,132580.5037,132300.4332,229.1510722,,177.3115191,3.09466981,132265.5814,177.3312991,3.095015037,57.54948407,1.00442798,-62.94095195,-1.098526846,,,,-20.04524943,-0.349855602,94.52618685,-19.79887635,-0.345555581,95.65437784,-141.009006,-2.461071429,97.26664382,100.5735234,1.755339124,91.55457389,0,3.440570618,3.465499409,-2.85386597,0,0,60,-3682.550152,-4105.555204,-3444.537599,11232.64295,,,13346.082,13346.082
3/16/2026 16:51:57.367,,235,-36030.254,None,60.035,131644.6954,132575.212,132549.767,132257.2662,229.0763047,,177.742643,3.102194341,132222.6065,177.7588622,3.10247742,57.97867473,1.01191877,-62.51397112,-1.091074625,,,,-19.35899418,-0.337878188,94.12162345,-19.55825154,-0.341355885,96.78429625,-140.5599473,-2.453233876,96.33690881,102.0425751,1.780978913,92.02521394,0,3.443833305,3.465152646,-2.872053538,0,1.2,60,-3704.381086,-4060.742399,-3248.150401,11013.27389,,,13346.082,13346.082
3/16/2026 16:51:57.400,,235,-36147.758,None,60.033,131610.6503,132540.3086,132504.5564,132219.2045,229.01038,,178.1582596,3.10944822,132176.2807,178.1764755,3.109766148,58.39657587,1.019212521,-62.09355724,-1.083737018,,,,-18.43494882,-0.321750554,94.86832981,-19.55825154,-0.341355885,96.78429625,-140.0131138,-2.443689831,97.10365596,102.7712426,1.793696559,92.28304286,0,3.451122033,3.462902352,-2.877433577,0,0,60,-3819.614471,-4064.515205,-3192.681603,11076.81128,,,13346.082,13346.082
3/16/2026 16:51:57.433,,235,-35915.558,None,60.033,131644.7682,132553.8017,132539.6176,132246.7461,229.0580834,,178.554127,3.116357409,132210.0946,178.5740386,3.116704933,58.79517367,1.026169365,-61.70170363,-1.076897882,,,,-18.43494882,-0.321750554,94.86832981,-19.55825154,-0.341355885,96.78429625,-139.0141757,-2.426255073,96.97009848,102.2004687,1.783734676,90.85196751,0,3.458060818,3.452424438,-2.860632558,0,0,60,-3903.393118,-3931.329603,-3338.84161,11173.56433,,,13346.082,13346.082
3/16/2026 16:51:57.467,,235,-35931.168,None,60.036,131697.0041,132610.7751,132587.6356,132299.1555,229.1488592,,178.9602633,3.123445825,132261.7768,178.9766902,3.123732528,59.19718375,1.033185764,-61.29393916,-1.06978105,,,,-18.43494882,-0.321750554,94.86832981,-19.55825154,-0.341355885,96.78429625,-139.4748965,-2.434296168,97.87910911,102.2004687,1.783734676,90.85196751,0,3.465088413,3.467481932,-2.853515726,0,0,60.01,-3988.621404,-4155.508796,-3422.332803,11566.463,,,13346.082,13346.082
3/16/2026 16:51:57.500,,235,-36120.643,None,60.036,131670.8595,132588.5886,132559.7065,132273.7374,229.1048338,,179.3968541,3.131065771,132235.3268,179.4151564,3.131385206,59.63120953,1.040760943,-60.85471578,-1.062115156,,,,-17.74467163,-0.309702945,94.49571419,-17.98733465,-0.313938213,97.14813431,-138.0127875,-2.408777552,96.86609314,103.6713071,1.809405649,91.38927727,0,3.445323419,3.449538495,-2.871520805,0,0,60,-3737.233943,-3892.838398,-3232.166401,10862.23874,,,13299.945,13299.945
3/16/2026 16:51:57.533,,235,-36014.342,None,60.035,131592.3989,132518.865,132485.9792,132199.7778,228.9767318,,179.8387357,3.138778061,132168.5235,179.8589292,3.139130503,60.07557325,1.048516553,-60.41411053,-1.054425143,,,,-16.83747263,-0.293869335,95.28483615,-17.31164611,-0.302145224,96.78429625,-138.0127875,-2.408777552,96.86609314,103.6713071,1.809405649,91.38927727,-90,3.441275727,3.457294105,-2.863830792,-1.570796327,1.2,60,-3717.866668,-3985.545601,-3320.006407,11023.41868,,,13299.945,13299.945
3/16/2026 16:51:57.567,,235,-36015.552,None,60.032,131593.108,132490.8066,132471.6269,132185.8437,228.9525974,,-179.7762708,-3.137687842,132145.0074,-179.7648828,-3.137489084,60.4630237,1.055278839,-60.02787065,-1.047683986,,,,-16.83747263,-0.293869335,95.28483615,-17.98733465,-0.313938213,97.14813431,-137.5335589,-2.400413435,95.97749736,105.1240073,1.83476005,91.9860859,-45,-2.823550871,3.455692274,-2.882444036,-0.785398163,1.697056275,60,-3937.425609,-3928.7808,-3122.640002,10988.84641,,,13299.945,13299.945
3/16/2026 16:51:57.600,,235,-36174.758,None,60.033,131635.7458,132555.0711,132543.6179,132245.513,229.0559475,,-179.3915445,-3.130973102,132211.455,-179.3784365,-3.130744324,60.84765946,1.061992,-59.6438668,-1.040981854,,,,-16.14433878,-0.281771867,94.94419414,-17.31164611,-0.302145224,96.78429625,-137.4895529,-2.399645386,97.67292358,105.1240073,1.83476005,91.9860859,0,-2.8285991,3.461637386,-2.875741904,0,0,60,-3865.081439,-4073.256009,-3203.251209,11141.58866,,,13299.945,13299.945
3/16/2026 16:51:57.633,,235,-35901.288,None,60.036,131709.0022,132612.7302,132598.7126,132307.4904,229.1632956,,-178.9863432,-3.123901005,132272.6998,-178.9767834,-3.123734155,61.25257923,1.069059183,-59.2363257,-1.03386892,,,,-16.14433878,-0.281771867,94.94419414,-16.63095371,-0.2902649,96.43401889,-137.0095538,-2.391267821,96.79173518,105.3215101,1.838207124,90.82818946,0,-2.833469255,3.460327004,-2.872076044,0,0,60,-3808.635771,-4022.294403,-3206.822402,11037.75258,,,13299.945,13299.945
3/16/2026 16:51:57.667,,235,-35813.347,None,60.036,131683.1803,132594.0726,132580.5466,132286.6199,229.1271468,,-178.5493232,-3.116273567,132246.3864,-178.5326715,-3.115982939,61.69081549,1.076707849,-58.79611168,-1.026185736,,,,-15.44631637,-0.269589078,94.61754594,-15.9453959,-0.278299659,96.09745054,-137.0095538,-2.391267821,96.79173518,105.3215101,1.838207124,90.82818946,0,-2.83768328,3.46797567,-2.86439286,0,1.2,60,-3744.497802,-4114.828807,-3295.468802,11154.79541,,,13299.945,13299.945
3/16/2026 16:51:57.700,,235,-35863.992,None,60.034,131616.1034,132518.9144,132514.3803,132217.1476,229.0068172,,-178.116668,-3.10872231,132179.4008,-178.103378,-3.108490354,62.12619526,1.084306659,-58.36530502,-1.018666741,,,,-14.74356284,-0.257323715,94.30503698,-15.2551187,-0.266252049,95.77473571,-136.005086,-2.37373655,96.74709298,106.0490048,1.850904302,91.15261927,90,-2.842238305,3.458043209,-2.869571043,1.570796327,1.2,60,-3676.024068,-3989.779197,-3245.385606,10911.18887,,,13340.945,13340.945
3/16/2026 16:51:57.733,,235,-35876.304,None,60.032,131600.5226,132506.7538,132505.2525,132204.8654,228.9855438,,-177.7260238,-3.101904282,132164.0766,-177.7162808,-3.101734235,62.51599293,1.091109912,-57.97811629,-1.011909023,,,,-14.74356284,-0.257323715,94.30503698,-15.06848816,-0.262994732,96.93296653,-135,-2.35619449,96.73220767,106.2602047,1.854590436,90,0,-2.838739503,3.447304402,-2.866499459,0,1.2,60,-3717.244077,-3857.76,-3239.395205,10814.39928,,,13340.945,13340.945
3/16/2026 16:51:57.767,,235,-35663.328,None,60.034,131652.0049,132548.9255,132548.1672,132250.3745,229.064368,,-177.3313214,-3.095015425,132215.3906,-177.3198929,-3.09481596,62.91067622,1.097998435,-57.57893524,-1.004942,,,,-14.74356284,-0.257323715,94.30503698,-15.75117366,-0.274909841,97.25183803,-135.5070291,-2.365043817,95.887434,106.2602047,1.854590436,90,0,-2.819906119,3.463042252,-2.859532436,0,0,60,-3942.153064,-4015.555206,-3320.351995,11278.06026,,,13340.945,13340.945
3/16/2026 16:51:57.800,,235,-35963.885,None,60.035,131686.4625,132597.3247,132587.4271,132291.0941,229.1348964,,-176.9260055,-3.087941328,132250.2932,-176.9180598,-3.08780265,63.31668427,1.105084612,-57.17722131,-0.997930769,,,,-13.86102756,-0.241920569,95.17142428,-15.06848816,-0.262994732,96.93296653,-135,-2.35619449,96.73220767,106.7712238,1.863509402,91.49163896,0,-2.824807918,3.461279102,-2.861440171,0,0,60,-3920.841118,-4030.948799,-3354.1488,11305.93872,,,13340.945,13340.945
3/16/2026 16:51:57.833,,235,-35673.005,None,60.035,131648.683,132561.545,132562.6101,132258.3136,229.0781189,,-176.4878887,-3.080294748,132224.3343,-176.4777447,-3.080117701,63.7550466,1.112735478,-56.7371722,-0.990250463,,,,-14.03624347,-0.244978663,94.00680826,-14.56027562,-0.25412475,95.4660149,-135,-2.35619449,96.73220767,107.7157927,1.879995239,90.70126791,0,-2.825992951,3.468929968,-2.870245702,0,0,60,-3858.101733,-4122.878397,-3222.676803,11203.65693,,,13340.945,13340.945
3/16/2026 16:51:57.867,,235,-35903.736,None,60.033,131612.9042,132532.4874,132528.9844,132225.4999,229.0212839,,-176.0855897,-3.073273305,132188.3769,-176.0736835,-3.073065504,64.15882232,1.119782694,-56.33583212,-0.983245757,,,,-13.15754274,-0.229642442,94.89109547,-13.69004962,-0.238936441,96.33690881,-134.4929709,-2.347345164,95.887434,108.1991651,1.888431678,92.21279738,0,-2.834129063,3.467127858,-2.871677435,0,0,60,-3796.191775,-4064.284807,-3258.691205,11119.16779,,,13340.945,13340.945
3/16/2026 16:51:57.900,,235,-35783.798,None,60.033,131618.6663,132547.1525,132538.4089,132235.4602,229.0385356,,-175.6894524,-3.066359405,132193.9352,-175.675815,-3.066121388,64.55315808,1.126665151,-55.93872801,-0.976314983,,,,-12.44999651,-0.217293431,94.62515522,-12.99461679,-0.226798848,96.05998126,-133.4792303,-2.329652052,95.91746452,108.4349488,1.892546881,91.07359661,0,-2.83932254,3.456317203,-2.868861864,0,0,60.01,-3723.743052,-3935.548793,-3251.404804,10910.69665,,,13295.876,13295.876
3/16/2026 16:51:57.933,,235,-36026.294,None,60.035,131644.7113,132574.5994,132564.6784,132262.0484,229.0845878,,-175.2782465,-3.059182509,132220.73,-175.2680204,-3.059004029,64.96587471,1.133868415,-55.52593541,-0.969110393,,,,-12.44999651,-0.217293431,94.62515522,-12.83560949,-0.224023647,97.22962511,-133.994914,-2.33865243,96.74709298,109.1481375,1.904994371,91.46015526,-45,-2.834980382,3.472520845,-2.874104764,-0.785398163,1.697056275,60.01,-3776.32607,-4167.503998,-3204.590404,11148.42047,,,13295.876,13295.876
3/16/2026 16:51:57.967,,235,-35808.178,None,60.035,131631.7682,132550.2884,132554.5687,132246.2539,229.0572309,,-174.8601878,-3.051886008,132207.5993,-174.8481315,-3.051675586,65.38390126,1.141164355,-55.11293724,-0.961902215,,,,-11.73857121,-0.204876717,94.37372516,-12.29526642,-0.214592881,95.79728597,-132.4664411,-2.311975546,95.97749736,109.1481375,1.904994371,91.46015526,-90,-2.837082705,3.453139901,-2.866896586,-1.570796327,1.2,60,-3740.902428,-3899.649605,-3288.542405,10929.09444,,,13295.876,13295.876
3/16/2026 16:51:58.000,,235,-35895.082,None,60.032,131596.196,132519.8864,132516.6846,132211.6369,228.9972725,,-174.4669481,-3.045022679,132171.8225,-174.4531681,-3.044782173,65.77674941,1.148020849,-54.72106975,-0.955062837,,,,-11.73857121,-0.204876717,94.37372516,-12.14427805,-0.211957637,96.97009848,-131.9872125,-2.303611429,96.86609314,109.3978124,1.909352022,90.32740448,0,-2.832824536,3.451632278,-2.864414859,0,0,59.99,-3790.526929,-3916.425611,-3275.4672,10982.41974,,,13295.876,13295.876
3/16/2026 16:51:58.033,,235,-36125.611,None,60.032,131610.902,132521.242,132523.9998,132219.4131,229.0107413,,-174.0906473,-3.038454992,132174.3714,-174.0757612,-3.03819518,66.15761785,1.154668257,-54.34109786,-0.948431077,,,,-10.88552705,-0.189988288,95.31505652,-11.44933799,-0.199828645,96.72476415,-132.5104471,-2.312743595,97.67292358,109.8552144,1.917335191,91.8607642,0,-2.838366535,3.467411852,-2.865766268,0,0,60,-3761.833535,-4143.096007,-3315.427201,11220.35674,,,13295.876,13295.876
3/16/2026 16:51:58.067,,235,-35960.933,None,60.033,131647.2004,132567.7106,132568.0278,132261.6917,229.0839699,,-173.6954107,-3.031556812,132223.6672,-173.6834549,-3.031348144,66.55147881,1.161542427,-53.95165451,-0.941634008,,,,-11.02345596,-0.192395602,94.13692156,-11.44933799,-0.199828645,96.72476415,-131.9872125,-2.303611429,96.86609314,110.8208929,1.93418946,91.15261927,0,-2.831519499,3.465153856,-2.875823468,0,0,60,-3797.971348,-4082.832001,-3173.860805,11054.66415,,,13295.876,13295.876
3/16/2026 16:51:58.100,,235,-36036,None,60.036,131681.9599,132606.3452,132593.8234,132294.7509,229.1412301,,-173.2889484,-3.024462707,132258.2165,-173.2752167,-3.024223043,66.95935748,1.168661253,-53.54182507,-0.934481135,,,,-10.17551084,-0.177596167,95.09574123,-11.44933799,-0.199828645,96.72476415,-131.5167285,-2.295399934,97.76134205,110.8208929,1.93418946,91.15261927,0,-2.824394398,3.464061187,-2.868670595,0,0,60.01,-3922.899667,-4108.334396,-3257.812803,11289.04687,,,13250.189,13250.189
3/16/2026 16:51:58.133,,235,-35930.779,None,60.035,131632.6226,132564.0022,132552.0049,132250.2628,229.0641744,,-172.8569227,-3.016922436,132210.1186,-172.8464776,-3.016740135,67.39050814,1.176186252,-53.11454131,-0.927023626,,,,-9.462322208,-0.165148677,94.89109547,-10.75096699,-0.187639772,96.49373037,-130.446232,-2.276716246,96.18731725,111.5226001,1.946436562,91.58602513,90,-2.829100363,3.452902498,-2.873460188,1.570796327,1.2,60,-3856.897214,-3905.697609,-3216.240009,10978.83483,,,13250.189,13250.189
3/16/2026 16:51:58.167,,235,-35999.87,None,60.032,131560.5447,132487.2107,132488.472,132179.4653,228.9415496,,-172.4497083,-3.009815203,132149.7503,-172.4367836,-3.009589625,67.79769814,1.183293058,-52.70352125,-0.919849973,,,,-9.462322208,-0.165148677,94.89109547,-10.04934859,-0.175394221,96.27710008,-129.9868862,-2.268699149,97.10365596,111.5226001,1.946436562,91.58602513,0,-2.834195404,3.451992207,-2.866286535,0,1.2,60,-3794.289594,-3929.471999,-3298.550405,11022.312,,,13250.189,13250.189
3/16/2026 16:51:58.200,,235,-35968.507,None,60.03,131565.1154,132499.5991,132487.8889,132184.9261,228.951008,,-172.0869679,-3.003484189,132142.2352,-172.0731388,-3.003242827,68.15811991,1.189583604,-52.33711745,-0.913455021,,,,-8.746162263,-0.152649328,94.70121435,-10.04934859,-0.175394221,96.27710008,-129.4400527,-2.259155104,96.33690881,112.2175943,1.958566499,92.03303755,0,-2.827848606,3.448738708,-2.87202152,0,0,60,-3862.105913,-3859.243192,-3247.286391,10968.6355,,,13250.189,13250.189
3/16/2026 16:51:58.233,,235,-36112.838,None,60.032,131629.4112,132559.89,132548.5964,132246.6846,229.0579768,,-171.7022118,-2.996768928,132208.0382,-171.6918715,-2.996588457,68.54243619,1.196291189,-51.95668716,-0.906815259,,,,-8.746162263,-0.152649328,94.70121435,-9.344671902,-0.163095292,96.07497073,-129.5361572,-2.260832443,98.02611897,113.1985905,1.975688113,91.38927727,-90,-2.833493165,3.457123632,-2.882503372,-1.570796327,1.2,60,-3796.746415,-4032.417597,-3103.488007,10932.65202,,,13250.189,13250.189
3/16/2026 16:51:58.267,,235,-35859.01,None,60.035,131662.9812,132589.0681,132566.2029,132273.4538,229.1043425,,-171.2941576,-2.98964704,132239.6042,-171.2768652,-2.989345229,68.95355373,1.203466544,-51.55321935,-0.899773418,,,,-8.02723751,-0.140101724,94.52618685,-8.637131415,-0.150746381,95.887434,-129.4400527,-2.259155104,96.33690881,113.1985905,1.975688113,91.38927727,180,-2.838598848,3.462621648,-2.875461531,3.141592654,1.2,60,-3729.768612,-4030.502402,-3186.287996,10946.55901,,,13250.189,13250.189
3/16/2026 16:51:58.300,,235,-36069.062,None,60.034,131614.8058,132560.4609,132547.29,132241.5933,229.0491584,,-170.8865114,-2.982532272,132204.8823,-170.8717577,-2.98227477,69.36503753,1.210648291,-51.1481966,-0.892704437,,,,-8.02723751,-0.140101724,94.52618685,-8.637131415,-0.150746381,95.887434,-128.5504653,-2.243628874,98.2022403,113.1985905,1.975688113,91.38927727,45,-2.831528389,3.454277165,-2.86839255,0.785398163,1.697056275,60,-3813.028723,-4004.438399,-3268.368002,11085.83512,,,13333.005,13333.005
3/16/2026 16:51:58.333,,235,-35961.307,None,60.032,131590.9265,132521.518,132512.2243,132208.9435,228.9926074,,-170.4940626,-2.975682748,132170.9057,-170.4835628,-2.975499491,69.75182388,1.217398986,-50.75513128,-0.885844153,,,,-7.305759533,-0.127509558,94.36609561,-7.926926683,-0.13835097,95.71457569,-128.990994,-2.251317551,97.26664382,113.8864999,1.987694397,91.86860182,45,-2.837148521,3.468716537,-2.87353855,0.785398163,1.697056275,60,-3738.778683,-4141.799997,-3224.275203,11104.85388,,,13333.005,13333.005
3/16/2026 16:51:58.367,,235,-35883.346,None,60.032,131596.7322,132534.7088,132528.0196,132220.5543,229.0127179,,-170.1152549,-2.969071306,132186.2967,-170.0970422,-2.968753435,70.12947004,1.223990155,-50.37111956,-0.879141884,,,,-7.305759533,-0.127509558,94.36609561,-7.926926683,-0.13835097,95.71457569,-127.9987324,-2.23399932,97.45891442,113.1985905,1.975688113,91.38927727,0,-2.830402465,3.457989475,-2.854829997,0,1.2,60.01,-3819.408293,-4018.953608,-3425.760005,11264.12191,,,13333.005,13333.005
3/16/2026 16:51:58.400,,235,-35947.066,None,60.033,131636.4284,132560.274,132539.1026,132245.9694,229.056738,,-169.7151555,-2.962088253,132204.2178,-169.702161,-2.961861458,70.53004375,1.230981485,-49.97657276,-0.872255743,,,,-6.49934628,-0.113434992,95.41320663,-7.82907651,-0.136643162,96.90325072,-127.9987324,-2.23399932,97.45891442,114.193209,1.99304748,90.77268312,90,-2.825218296,3.464980805,-2.865303223,1.570796327,1.2,60.01,-3924.513238,-4105.468803,-3281.889609,11311.87165,,,13333.005,13333.005
3/16/2026 16:51:58.433,,235,-35937.389,None,60.033,131613.8523,132554.371,132519.9288,132230.1011,229.0292534,,-169.3122911,-2.955056943,132193.2081,-169.2965879,-2.954782872,70.93026176,1.237966607,-49.56865521,-0.865136239,,,,-5.856013585,-0.102206718,94.09101976,-7.214262039,-0.125912626,95.55647545,-127.0106732,-2.216754433,97.68029484,114.8803669,2.005040648,91.27102498,0,-2.828870246,3.45472104,-2.870176887,0,0,60,-3826.612086,-3988.439999,-3242.678399,11057.73048,,,13333.005,13333.005
3/16/2026 16:51:58.467,,235,-36112.435,None,60.032,131574.5493,132517.1497,132495.4909,132196.46,228.9709853,,-168.9339039,-2.948452842,132165.4292,-168.9155273,-2.94813211,71.31402176,1.244664483,-49.19045009,-0.858535315,,,,-5.782392322,-0.100921785,95.28483615,-7.125016349,-0.124354995,96.74709298,-127.0106732,-2.216754433,97.68029484,115.5599652,2.016901876,91.78235124,0,-2.823777115,3.461418916,-2.875437191,0,0,60,-3935.327716,-4069.713604,-3198.57119,11203.61251,,,13333.005,13333.005
3/16/2026 16:51:58.500,,235,-35749.67,None,60.031,131597.4889,132523.7411,132503.9223,132209.09,228.9928612,,-168.563569,-2.941989277,132176.3215,-168.5445691,-2.941657666,71.68153586,1.251078814,-48.82237305,-0.852111158,,,,-5.128191042,-0.089503818,93.97616719,-6.49934628,-0.113434992,95.41320663,-126.4444418,-2.206871829,96.96267323,115.8870263,2.022610169,90.70126791,0,-2.828222674,3.457950643,-2.874721327,0,0,60,-3829.105734,-3997.684796,-3169.396801,10996.18733,,,13333.005,13333.005
3/16/2026 16:51:58.533,,235,-35981.006,None,60.033,131656.8148,132574.0563,132548.6436,132260.526,229.0819509,,-168.1750792,-2.935208852,132226.055,-168.1605619,-2.934955477,72.06525924,1.25777605,-48.43150682,-0.845289256,,,,-5.063616853,-0.088376786,95.17142428,-5.710593137,-0.099668652,96.47880596,-126.4444418,-2.206871829,96.96267323,116.5650512,2.034443936,91.23157348,90,-2.835286825,3.464647879,-2.879733192,1.570796327,1.2,60,-3794.603038,-4080.931193,-3130.502393,11006.03662,,,13333.091,13333.091
3/16/2026 16:51:58.567,,235,-35830.411,None,60.034,131659.3129,132600.789,132563.8392,132275.3635,229.1076502,,-167.7723366,-2.928179668,132240.0305,-167.7549726,-2.927876609,72.4718293,1.264872036,-48.0270515,-0.838230179,,,,-5.063616853,-0.088376786,95.17142428,-5.063616853,-0.088376786,95.17142428,-126.0273734,-2.199592613,97.93058766,115.8870263,2.022610169,90.70126791,0,-2.839499823,3.464464649,-2.860840348,0,0,60.01,-3744.415995,-4120.243197,-3331.511993,11196.17118,,,13333.091,13333.091
3/16/2026 16:51:58.600,,235,-36072.706,None,60.033,131616.3178,132565.3882,132518.6058,132234.1587,229.0362813,,-167.3741631,-2.921230229,132196.7428,-167.355037,-2.920896416,72.86905346,1.271804906,-47.63138176,-0.831324439,,,,-4.343239952,-0.075803837,95.07302457,-5.710593137,-0.099668652,96.47880596,-125.0493733,-2.182523292,98.20957183,116.5650512,2.034443936,91.23157348,0,-2.821227764,3.454328198,-2.865768375,0,0,60,-3957.933786,-4005.518404,-3292.559997,11256.01219,,,13333.091,13333.091
3/16/2026 16:51:58.633,,235,-36125.122,None,60.03,131598.582,132519.1795,132499.3187,132206.3906,228.9881857,,-167.0085025,-2.914848248,132167.0216,-166.988936,-2.914506748,73.23714627,1.278229337,-47.26450598,-0.824921249,,,,-3.621484704,-0.063206832,94.98968365,-4.289153329,-0.074859848,96.26962138,-124.4722139,-2.172449959,97.52538131,117.2351467,2.046139309,91.77450626,-90,-2.8396469,3.450679296,-2.871060558,-1.570796327,1.2,60,-3733.439383,-3931.329591,-3249.705596,10914.47457,,,13333.091,13333.091
3/16/2026 16:51:58.667,,235,-35906.99,None,60.03,131612.3457,132546.1666,132511.1887,132223.94,229.0185821,,-166.6424383,-2.908459221,132192.1596,-166.6200862,-2.908069104,73.59787214,1.284525191,-46.90084087,-0.818574095,,,,-3.621484704,-0.063206832,94.98968365,-4.289153329,-0.074859848,96.26962138,-124.8753283,-2.179485634,96.53848973,117.2351467,2.046139309,91.77450626,0,-2.833209256,3.464010825,-2.864713404,0,0,60,-3811.251282,-4054.492794,-3324.312,11190.05608,,,13333.091,13333.091
3/16/2026 16:51:58.700,,235,-36069.725,None,60.033,131651.7785,132584.9063,132552.2629,132263.6893,229.0874299,,-166.2550885,-2.901698692,132222.4306,-166.2373515,-2.901389123,73.98622188,1.291303173,-46.51129523,-0.811775241,,,,-3.621484704,-0.063206832,94.98968365,-3.532294584,-0.061650171,97.38500911,-124.4722139,-2.172449959,97.52538131,117.5820292,2.052193551,90.70920571,0,-2.839738952,3.463753132,-2.863968792,0,0,60,-3733.900708,-4093.977596,-3295.3536,11123.2319,,,13333.091,13333.091
3/16/2026 16:51:58.733,,235,-35900.712,None,60.034,131647.7084,132570.5826,132530.9304,132250.4266,229.0644582,,-165.8527697,-2.894676904,132218.059,-165.8332886,-2.894336896,74.38871764,1.298328049,-46.10791296,-0.804734892,,,,-2.898576799,-0.050589709,94.9214412,-3.576334375,-0.06241881,96.18731725,-123.8869595,-2.162235343,96.85122612,118.2497355,2.063847224,91.27102498,0,-2.831918086,3.460563392,-2.868582116,0,0,60,-3824.696361,-4026.369598,-3261.528003,11112.59396,,,13386.254,13386.254
3/16/2026 16:51:58.767,,235,-35814.845,None,60.032,131614.8884,132534.3633,132508.2128,132219.8457,229.0114905,,-165.4616286,-2.887850205,132176.3199,-165.4468162,-2.887591679,74.77718573,1.305108096,-45.72280946,-0.798013568,,,,-2.174744115,-0.037956445,94.86832981,-2.898576799,-0.050589709,94.9214412,-122.9052429,-2.145101157,97.19259231,118.2497355,2.063847224,91.27102498,0,-2.83700197,3.450209253,-2.861860792,0,0,60,-3760.584246,-3912.595197,-3339.172806,11012.35225,,,13386.254,13386.254
3/16/2026 16:51:58.800,,235,-35855.669,None,60.03,131622.0754,132534.29,132508.6578,132222.3546,229.015836,,-165.1020885,-2.881575047,132183.2813,-165.0857436,-2.881289774,75.13708763,1.31138957,-45.35222372,-0.791545627,,,,-2.174744115,-0.037956445,94.86832981,-2.862405226,-0.049958396,96.11992509,-123.2935633,-2.151878626,96.18731725,118.9091837,2.075356766,91.84508697,0,-2.831331378,3.463268196,-2.866902393,0,0,60,-3828.557568,-4030.401612,-3301.171195,11160.13037,,,13386.254,13386.254
3/16/2026 16:51:58.833,,235,-35724.643,None,60.031,131663.965,132582.9133,132557.07,132268.6728,229.0960615,,-164.7302878,-2.8750859,132228.0779,-164.7174013,-2.874860988,75.50719104,1.317849093,-44.98532946,-0.785142114,,,,-2.202598162,-0.03844259,93.66920519,-2.147585428,-0.037482437,96.06747629,-123.2935633,-2.151878626,96.18731725,119.2752543,2.081745903,90.7964757,0,-2.837378551,3.469727719,-2.866888017,0,1.2,60,-3710.05508,-4109.94721,-3264.840007,11084.8423,,,13386.254,13386.254
3/16/2026 16:51:58.867,,235,-35879.126,None,60.034,131699.3194,132616.5932,132585.8669,132301.2769,229.1525335,,-164.3309241,-2.868115688,132271.5197,-164.3098941,-2.867748646,75.91220216,1.32491787,-44.59297763,-0.778294283,,,,-2.174744115,-0.037956445,94.86832981,-2.862405226,-0.049958396,96.11992509,-122.9052429,-2.145101157,97.19259231,119.9315118,2.093199759,91.38927727,0,-2.81779025,3.470019027,-2.871494042,0,0,60,-3992.56333,-4157.510399,-3233.116792,11383.19052,,,13386.254,13386.254
3/16/2026 16:51:58.900,,235,-36136.901,None,60.034,131662.1741,132572.4417,132545.1171,132260.5868,229.0820562,,-163.9253249,-2.861036647,132225.8132,-163.9089907,-2.860751561,76.31343884,1.331920771,-44.18201609,-0.771121651,,,,-1.450216291,-0.025311049,94.83037488,-2.121096397,-0.037020116,97.26664382,-122.5248903,-2.138462751,98.2022403,119.9315118,2.093199759,91.38927727,0,-2.823731445,3.470383522,-2.86432141,0,0,60,-3918.89154,-4203.791997,-3315.772791,11438.45633,,,13386.254,13386.254
3/16/2026 16:51:58.933,,235,-35859.859,None,60.031,131611.0568,132525.2412,132501.0907,132213.1472,228.9998883,,-163.5508692,-2.854501163,132177.8386,-163.5379356,-2.854275429,76.68729263,1.338445751,-43.80375929,-0.764519824,,,,-0.725224299,-0.012657552,94.80759463,-2.147585428,-0.037482437,96.06747629,-121.9306821,-2.128091862,97.5622878,119.9315118,2.093199759,91.38927727,0,-2.816792992,3.466537613,-2.857719583,0,0,60,-3999.027028,-4127.817604,-3391.487997,11518.33263,,,13467.915,13467.915
3/16/2026 16:51:58.967,,235,-35846.194,None,60.03,131642.394,132550.226,132529.3109,132241.3205,229.048686,,-163.1951461,-2.848292623,132197.4928,-163.1821943,-2.848066571,77.05203783,1.344811756,-43.44807613,-0.758311982,,,,-0.725224299,-0.012657552,94.80759463,-1.432096184,-0.024994794,96.02999531,-121.9306821,-2.128091862,97.5622878,120.9637565,2.111215827,90.96284956,90,-2.823071777,3.472903618,-2.869527809,1.570796327,1.2,60,-3924.963798,-4206.528008,-3239.496001,11370.98781,,,13467.915,13467.915
3/16/2026 16:51:59.000,,235,-36021.902,None,60.032,131700.0804,132607.8796,132590.0679,132300.0214,229.150359,,-162.811273,-2.841592773,132254.9665,-162.7967091,-2.841338586,77.43520036,1.351499203,-43.06727142,-0.751665686,,,,0,0,94.8,-1.432096184,-0.024994794,96.02999531,-120.9637565,-2.111215827,97.95999183,121.6075022,2.122451309,91.58602513,0,-2.816343792,3.46271503,-2.874116995,0,0,60.01,-4006.377086,-4100.140796,-3209.472006,11315.98989,,,13467.915,13467.915
3/16/2026 16:51:59.033,,235,-35857.31,None,60.034,131713.7864,132623.6178,132616.6958,132318.7232,229.1827514,,-162.4066087,-2.834530049,132283.489,-162.39374,-2.834305448,77.84006828,1.358565481,-42.66045153,-0.74456534,,,,0.725224299,0.012657552,94.80759463,0,0,94.8,-120.3581155,-2.100645396,97.34803542,121.6075022,2.122451309,91.58602513,0,-2.834305448,3.459210877,-2.867016649,0,1.2,60,-3793.471841,-4032.057592,-3293.207999,11118.73743,,,13467.915,13467.915
3/16/2026 16:51:59.067,,235,-35764.891,None,60.032,131665.8166,132566.1861,132555.5578,132263.1932,229.0865707,,-162.0106742,-2.827619688,132223.8878,-161.9977007,-2.827393258,78.23234575,1.365412015,-42.26287289,-0.737626283,,,,0.725224299,0.012657552,94.80759463,0,0,94.8,-120.3581155,-2.100645396,97.34803542,121.6075022,2.122451309,91.58602513,0,-2.827393258,3.466057411,-2.860077592,0,0,60,-3874.262565,-4114.151999,-3372.696006,11361.11057,,,13467.915,13467.915
3/16/2026 16:51:59.100,,235,-35894.606,None,60.03,131624.212,132529.193,132531.0043,132228.826,229.0270449,,-161.6456405,-2.821248649,132197.251,-161.6344285,-2.821052962,78.59442882,1.371731557,-41.89505192,-0.731206596,,,,1.450216291,0.025311049,94.83037488,0.716159945,0.012499349,96.00749971,-120.3581155,-2.100645396,97.34803542,122.6446401,2.14055278,91.2078944,0,-2.833552311,3.472376953,-2.871759376,0,0,60,-3800.907925,-4190.198401,-3222.273606,11213.37993,,,13467.915,13467.915
3/16/2026 16:51:59.133,,235,-36006.811,None,60.031,131663.7955,132556.385,132553.7496,132258.6441,229.0786912,,-161.2805562,-2.814876726,132213.929,-161.2711107,-2.81471187,78.96166732,1.378141078,-41.53188168,-0.72486808,,,,1.450216291,0.025311049,94.83037488,1.432096184,0.024994794,96.02999531,-119.3960529,-2.083854236,97.79079711,122.6446401,2.14055278,91.2078944,0,-2.839706664,3.461995314,-2.86542086,0,0,60.01,-3727.785361,-4082.616,-3296.620802,11107.02216,,,13468.776,13468.776
3/16/2026 16:51:59.167,,235,-36034.949,None,60.033,131705.6309,132615.5204,132611.1986,132311.4753,229.1701976,,-160.892716,-2.808107637,132266.9423,-160.8799448,-2.807884738,79.35199971,1.384953663,-41.1439799,-0.718097917,,,,2.174744115,0.037956445,94.86832981,1.432096184,0.024994794,96.02999531,-118.7798063,-2.073098705,97.20740713,123.274888,2.15155268,91.8607642,0,-2.832879532,3.458052368,-2.869650597,0,0,60,-3812.477517,-4011.796802,-3272.054399,11096.32872,,,13468.776,13468.776
3/16/2026 16:51:59.200,,235,-36005.789,None,60.033,131701.0579,132603.5467,132591.3581,132299.3292,229.1491599,,-160.489895,-2.801077084,132262.1481,-160.4754069,-2.800824219,79.75173232,1.391930313,-40.74640532,-0.711158931,,,,2.174744115,0.037956445,94.86832981,2.147585428,0.037482437,96.06747629,-118.7798063,-2.073098705,97.20740713,123.274888,2.15155268,91.8607642,0,-2.838306656,3.465029018,-2.862711611,0,0,60,-3747.405975,-4096.799999,-3352.896007,11197.10198,,,13468.776,13468.776
3/16/2026 16:51:59.233,,235,-35979.523,None,60.031,131667.2428,132568.723,132558.2405,132265.4103,229.0904107,,-160.1097373,-2.79444208,132232.184,-160.0985361,-2.794246583,80.13352658,1.39859388,-40.36275817,-0.704463025,,,,2.898576799,0.050589709,94.9214412,1.432096184,0.024994794,96.02999531,-118.1561914,-2.062214572,96.63539724,124.9309373,2.180456194,92.21279738,0,-2.819241377,3.460808452,-2.884919219,0,0,60,-3976.338817,-4020.321595,-3103.127998,11099.78841,,,13468.776,13468.776
3/16/2026 16:51:59.267,,235,-35840.765,None,60.03,131668.7389,132569.3965,132561.9143,132267.3591,229.0937861,,-159.7445831,-2.788068937,132233.5038,-159.7318156,-2.787846102,80.5018674,1.40502264,-39.99483415,-0.69804154,,,,2.898576799,0.050589709,94.9214412,2.147585428,0.037482437,96.06747629,-118.1561914,-2.062214572,96.63539724,124.3150876,2.169707589,91.53097836,180,-2.825328539,3.467237212,-2.867749129,3.141592654,1.2,60,-3903.835845,-4098.455994,-3281.313589,11283.60543,,,13468.776,13468.776
3/16/2026 16:51:59.300,,235,-35773.099,None,60.032,131688.3198,132607.2878,132600.3768,132299.3654,229.1492227,,-159.3599889,-2.781356503,132257.1065,-159.3504601,-2.781190194,80.88289567,1.411672838,-39.60972403,-0.6913201,,,,2.898576799,0.050589709,94.9214412,2.147585428,0.037482437,96.06747629,-118.1561914,-2.062214572,96.63539724,124.3150876,2.169707589,91.53097836,0,-2.818672631,3.47388741,-2.861027689,0,0,60.01,-3983.859911,-4180.276797,-3360.729595,11524.8663,,,13468.776,13468.776
3/16/2026 16:51:59.333,,235,-35782.56,None,60.033,131704.2576,132606.3555,132605.18,132305.9469,229.1606222,,-158.9602496,-2.774379736,132261.6777,-158.9508701,-2.774216032,81.28695053,1.418724926,-39.21206695,-0.684379675,,,,3.621484704,0.063206832,94.98968365,2.862405226,0.049958396,96.11992509,-117.1981279,-2.04549321,97.14072267,124.7431802,2.177179213,90.54236577,0,-2.824174428,3.464218136,-2.861558888,0,1.2,60,-3921.252746,-4084.171206,-3318.422399,11323.84635,,,13468.776,13468.776
3/16/2026 16:51:59.367,,235,-35783.222,None,60.032,131646.4221,132566.2572,132563.9267,132259.5777,229.0803083,,-158.5674755,-2.767524534,132214.8499,-158.5545206,-2.767298428,81.68286095,1.425634866,-38.81937904,-0.677525978,,,,4.343239952,0.075803837,95.07302457,3.621484704,0.063206832,94.98968365,-116.8781398,-2.039908362,98.20957183,125.8033441,2.195682565,90.25563694,0,-2.83050526,3.465543228,-2.873208543,0,0,60,-3847.6219,-4144.219196,-3172.708795,11164.54989,,,13468.812,13468.812
3/16/2026 16:51:59.400,,235,-36014.357,None,60.03,131643.8838,132530.5491,132547.4073,132241.2868,229.0486275,,-158.2014878,-2.761136844,132200.9681,-158.188892,-2.760917006,82.04744694,1.431998092,-38.45323132,-0.671135495,,,,5.128191042,0.089503818,93.97616719,4.289153329,0.074859848,96.26962138,-116.2502424,-2.028949486,97.67292358,126.4163785,2.206382034,90.96284956,0,-2.835776854,3.460947578,-2.877517529,0,0,60,-3740.430682,-4064.025608,-3147.04799,10951.50428,,,13468.812,13468.812
3/16/2026 16:51:59.433,,235,-35942.472,None,60.031,131673.4607,132583.4748,132588.8868,132282.6405,229.1202543,,-157.8336542,-2.754716936,132245.989,-157.8223709,-2.754520005,82.41700797,1.438448149,-38.08237511,-0.664662833,,,,5.063616853,0.088376786,95.17142428,4.236394799,0.073939038,97.46630187,-116.5650512,-2.034443936,96.59813663,126.4163785,2.206382034,90.96284956,0,-2.828459043,3.472892085,-2.871044867,0,0,60,-3877.020816,-4165.862407,-3223.324792,11266.20802,,,13468.812,13468.812
3/16/2026 16:51:59.467,,235,-35897.386,None,60.034,131724.9636,132634.391,132635.0495,132332.163,229.2060297,,-157.4361075,-2.747778437,132286.217,-157.4251038,-2.747586386,82.81197253,1.445341581,-37.68585034,-0.65774217,,,,5.782392322,0.100921785,95.28483615,5.000644598,0.087277713,96.36679926,-115.9249015,-2.023271216,96.06747629,127.0198863,2.216915231,91.68031414,0,-2.834864099,3.468612797,-2.874657401,0,0,60.01,-3805.933539,-4092.969599,-3207.527995,11106.43113,,,13468.812,13468.812
3/16/2026 16:51:59.500,,235,-35967.384,None,60.034,131694.4126,132614.4383,132605.7544,132305.5726,229.1599739,,-157.0218687,-2.740548606,132271.2012,-157.0118658,-2.740374022,83.22352825,1.452524583,-37.27743528,-0.650613982,,,,5.782392322,0.100921785,95.28483615,5.000644598,0.087277713,96.36679926,-115.6154843,-2.017870868,97.14813431,127.0198863,2.216915231,91.68031414,0,-2.827651735,3.470395451,-2.867529213,0,0,60.01,-3892.059741,-4160.131203,-3290.327998,11342.51894,,,13468.812,13468.812
3/16/2026 16:51:59.533,,235,-35887.507,None,60.031,131631.12,132557.6229,132549.6105,132246.8328,229.0582336,,-156.6320655,-2.733745258,132212.4995,-156.6251449,-2.73362447,83.6174221,1.459399328,-36.89272093,-0.64389945,,,,6.581944655,0.114876605,94.22101676,5.000644598,0.087277713,96.36679926,-114.9739109,-2.006673299,96.63539724,128.0727819,2.235291726,91.46015526,0,-2.820902183,3.466072627,-2.879191176,0,0,60,-3926.781092,-4083.955201,-3144.715201,11155.45149,,,13468.812,13468.812
3/16/2026 16:51:59.567,,235,-35858.765,None,60.03,131630.0654,132539.7349,132528.0098,132233.2898,229.0347765,,-156.271452,-2.727451364,132195.5174,-156.2602588,-2.727256005,83.97660317,1.46566822,-36.52437775,-0.637470649,,,,6.581944655,0.114876605,94.22101676,5.710593137,0.099668652,96.47880596,-114.3255752,-1.995357707,96.13490521,128.0727819,2.235291726,91.46015526,0,-2.826924657,3.461025927,-2.872762375,0,0,60,-3855.016777,-4001.255999,-3219.393598,11075.66637,,,13468.434,13468.434
3/16/2026 16:51:59.600,,235,-36008.582,None,60.031,131681.914,132607.101,132591.262,132294.1325,229.140159,,-155.8955176,-2.720890071,132252.0871,-155.8874808,-2.720749802,84.35492782,1.472271231,-36.15013407,-0.630938865,,,,7.214262039,0.125912626,95.55647545,6.49934628,0.113434992,95.41320663,-114.0342882,-1.990273789,97.22962511,128.6598083,2.245537269,92.20498902,-135,-2.834184794,3.46254502,-2.876476134,-2.35619449,1.697056275,60,-3823.981998,-4067.467209,-3203.366396,11094.8156,,,13468.434,13468.434
3/16/2026 16:51:59.633,,235,-36173.347,None,60.034,131709.6193,132626.9489,132618.0856,132318.9178,229.1830884,,-155.4923861,-2.7138541,132290.5657,-155.4804406,-2.713645612,84.75675921,1.479284511,-35.75102626,-0.623973119,,,,7.214262039,0.125912626,95.55647545,6.41878673,0.112028962,96.6055899,-114.0342882,-1.990273789,97.22962511,128.1986852,2.237489153,93.14504818,-90,-2.825674574,3.4695583,-2.861462272,-1.570796327,1.2,60,-3927.491187,-4153.795198,-3415.291202,11496.57759,,,13468.434,13468.434
3/16/2026 16:51:59.667,,235,-36098.107,None,60.034,131685.2684,132604.4768,132584.4197,132292.0828,229.1366089,,-155.090516,-2.706840142,132255.1244,-155.0789947,-2.706639059,85.1618666,1.486354969,-35.34718287,-0.616924722,,,,8.02723751,0.140101724,94.52618685,7.214262039,0.125912626,95.55647545,-113.1063269,-1.974077809,97.84968063,129.7099188,2.263865155,92.03303755,-135,-2.832551685,3.460432778,-2.880789877,-2.35619449,1.697056275,60,-3802.29303,-4067.3088,-3146.400009,11016.00184,,,13468.434,13468.434
