time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:51:59.700,,235,-36069.682,None,60.031,131646.8613,132570.2931,132545.5066,132254.918,229.0722376,,-154.7094772,-2.700189761,132216.5277,-154.6963035,-2.699959836,85.53526463,1.492871994,-34.97204718,-0.61037737,,,,8.746162263,0.152649328,94.70121435,7.926926683,0.13835097,95.71457569,-112.456939,-1.962743852,97.38500911,129.7099188,2.263865155,92.03303755,-90,-2.838310806,3.455615846,-2.874242525,-1.570796327,1.2,60,-3739.464841,-3987.849591,-3222.575999,10949.89043,,,13468.434,13468.434
3/16/2026 16:51:59.733,,235,-35911.138,None,60.031,131652.3894,132589.6204,132562.3538,132268.8383,229.0963481,,-154.3394949,-2.693732352,132237.8619,-154.327167,-2.693517189,85.91031922,1.499417932,-34.60068083,-0.603895804,,,,8.746162263,0.152649328,94.70121435,7.926926683,0.13835097,95.71457569,-112.456939,-1.962743852,97.38500911,130.192046,2.272279863,91.11311651,0,-2.831868159,3.462161784,-2.876175667,0,0,60.01,-3816.989706,-4068.734399,-3168.244802,11053.96891,,,13468.434,13468.434
3/16/2026 16:51:59.767,,235,-35775.562,None,60.034,131700.2815,132624.2747,132604.2162,132310.2925,229.1681491,,-153.941731,-2.686790063,132269.4893,-153.925243,-2.686502293,86.30110419,1.506238416,-34.2048974,-0.59698808,,,,8.746162263,0.152649328,94.70121435,7.926926683,0.13835097,95.71457569,-112.7297321,-1.96750499,96.27710008,129.7099188,2.263865155,92.03303755,0,-2.824853263,3.473743406,-2.860853235,0,0,60.01,-3901.496124,-4163.572801,-3381.307204,11446.37613,,,13467.703,13467.703
3/16/2026 16:51:59.800,,235,-35923.003,None,60.034,131706.3344,132637.6855,132599.0796,132315.066,229.1764169,,-153.5325763,-2.679648966,132280.607,-153.5189944,-2.679411917,86.71694368,1.513496184,-33.7936114,-0.589809785,,,,8.746162263,0.152649328,94.70121435,8.637131415,0.150746381,95.887434,-112.456939,-1.962743852,97.38500911,129.7099188,2.263865155,92.03303755,0,-2.830158298,3.476240036,-2.85367494,0,0,60,-3838.618393,-4242.383991,-3465.259206,11546.26159,,,13467.703,13467.703
3/16/2026 16:51:59.833,,235,-35719.474,None,60.032,131659.7706,132588.5827,132567.3028,132272.5938,229.1028529,,-153.1396483,-2.672791079,132239.2388,-153.1290068,-2.672605349,87.11040442,1.52036337,-33.39806023,-0.582906115,,,,9.462322208,0.165148677,94.89109547,9.344671902,0.163095292,96.07497073,-111.8014095,-1.951302704,96.93296653,130.6839725,2.280865599,90.19977827,0,-2.835700641,3.471666074,-2.863771714,0,0,60,-3778.851889,-4165.560004,-3279.484803,11223.8967,,,13467.703,13467.703
3/16/2026 16:51:59.867,,235,-35925.883,None,60.031,131645.8183,132571.8128,132547.8745,132255.8708,229.0738878,,-152.767505,-2.666295953,132219.6208,-152.7505807,-2.666000568,87.48386452,1.526881478,-33.02538976,-0.576401788,,,,10.30484647,0.1798535,93.91485505,9.344671902,0.163095292,96.07497073,-110.8858015,-1.935322329,97.61393343,131.2570117,2.290867021,90.98659242,90,-2.82909586,3.462203807,-2.867268809,1.570796327,1.2,60,-3817.54498,-4078.267196,-3267.028797,11162.84097,,,13467.703,13467.703
3/16/2026 16:51:59.900,,235,-35776.685,None,60.032,131691.2662,132608.643,132587.4184,132296.4667,229.144202,,-152.3886731,-2.659684088,132254.1662,-152.3725241,-2.659402234,87.85817861,1.533414492,-32.65016645,-0.569852906,,,,10.17551084,0.177596167,95.09574123,10.04934859,0.175394221,96.27710008,-111.1398248,-1.939755873,96.49373037,131.2570117,2.290867021,90.98659242,0,-2.834796455,3.473170365,-2.860719927,0,0,60.01,-3798.271321,-4165.516806,-3343.982393,11307.77052,,,13467.703,13467.703
3/16/2026 16:51:59.933,,235,-35907.653,None,60.034,131717.6675,132648.565,132628.4093,132332.2595,229.2061969,,-151.9752035,-2.652467682,132296.5164,-151.9594464,-2.652192669,88.2685343,1.540576549,-32.23342873,-0.562579461,,,,10.88552705,0.189988288,95.31505652,10.04934859,0.175394221,96.27710008,-110.2248594,-1.923786715,97.19259231,132.3245733,2.309499486,90.89158377,0,-2.82758689,3.464363264,-2.872078947,0,0,60,-3894.816984,-4089.427198,-3209.745598,11193.98978,,,13467.703,13467.703
3/16/2026 16:51:59.967,,235,-35816.328,None,60.035,131686.7255,132622.7546,132589.925,132300.5126,229.1512097,,-151.5584046,-2.64519317,132254.7444,-151.5432988,-2.644929523,88.68827047,1.547902328,-31.81574832,-0.555289562,,,,11.02345596,0.192395602,94.13692156,10.04934859,0.175394221,96.27710008,-110.2248594,-1.923786715,97.19259231,132.3245733,2.309499486,90.89158377,0,-2.820323744,3.471689043,-2.864789048,0,0,60,-3931.363681,-4178.073608,-3293.409603,11402.84689,,,13478.329,13478.329
3/16/2026 16:52:00.000,,235,-36223.805,None,60.032,131644.2825,132569.2091,132532.3033,132249.2895,229.0624887,,-151.1691571,-2.638399518,132212.0513,-151.1523672,-2.638106479,89.07679105,1.554683291,-31.42907377,-0.548540818,,,,11.59217541,0.202321628,95.54894034,11.44933799,0.199828645,96.72476415,-109.9831065,-1.91956733,98.31947925,133.9390883,2.337678088,91.65675098,90,-2.837935124,3.474250621,-2.886218906,1.570796327,1.2,60,-3777.340265,-4256.380797,-3068.539203,11102.26027,,,13478.329,13478.329
3/16/2026 16:52:00.000,,235,-36223.805,None,60.032,131644.2825,132569.2091,132532.3033,132249.2895,229.0624887,,-151.1691571,-2.638399518,132212.0513,-151.1523672,-2.638106479,89.07679105,1.554683291,-31.42907377,-0.548540818,,,,11.59217541,0.202321628,95.54894034,11.44933799,0.199828645,96.72476415,-109.9831065,-1.91956733,98.31947925,133.9390883,2.337678088,91.65675098,90,-2.837935124,3.474250621,-2.886218906,1.570796327,1.2,60,-3777.340265,-4256.380797,-3068.539203,11102.26027,,,13478.329,13478.329
3/16/2026 16:52:00.033,,235,-35881.272,None,60.03,131642.7571,132570.335,132532.2316,132249.1356,229.0622222,,-150.8059855,-2.632060978,132210.2689,-150.7876294,-2.631740604,89.43987082,1.561020228,-31.05895433,-0.542081015,,,,11.73857121,0.204876717,94.37372516,10.88552705,0.189988288,95.31505652,-109.3231843,-1.908049515,97.91588227,132.8789036,2.319174374,91.70387124,0,-2.821728892,3.469069743,-2.861255389,0,0,60,-3923.288595,-4175.323195,-3362.688008,11461.2998,,,13478.329,13478.329
3/16/2026 16:52:00.067,,235,-36025.186,None,60.032,131680.7002,132600.6652,132564.4535,132282.6236,229.1202251,,-150.4272938,-2.625451561,132247.9195,-150.4073113,-2.625102801,89.81852076,1.567628917,-30.68801594,-0.535606919,,,,12.44999651,0.217293431,94.62515522,12.29526642,0.214592881,95.79728597,-108.6578885,-1.896437912,97.52538131,133.9390883,2.337678088,91.65675098,0,-2.839695682,3.464066829,-2.873285007,0,0,60,-3720.805674,-4098.312005,-3221.078402,11040.19608,,,13478.329,13478.329
3/16/2026 16:52:00.100,,235,-35791.56,None,60.033,131688.8606,132612.9127,132576.2607,132293.3678,229.1388346,,-150.0294444,-2.61850778,132261.7441,-150.0122728,-2.618208079,90.21257046,1.574506381,-30.28779447,-0.528621737,,,,12.44999651,0.217293431,94.62515522,12.29526642,0.214592881,95.79728597,-108.8860874,-1.900420734,96.38921101,133.9390883,2.337678088,91.65675098,0,-2.83280096,3.474927115,-2.866299825,0,1.2,60,-3803.492452,-4182.364795,-3303.129598,11288.98684,,,13478.329,13478.329
3/16/2026 16:52:00.133,,235,-35869.162,None,60.033,131672.2254,132583.5617,132551.3639,132269.7242,229.0978827,,-149.6301549,-2.611538863,132228.397,-149.6093792,-2.611176258,90.61193383,1.581476587,-29.88642356,-0.521616493,,,,13.15754274,0.229642442,94.89109547,12.44999651,0.217293431,94.62515522,-107.3116461,-1.87294155,96.78429625,134.4743654,2.347020436,92.49345923,90,-2.828469689,3.454418137,-2.868636929,1.570796327,1.2,60,-3864.959691,-3949.027198,-3305.073591,11119.06048,,,13478.329,13478.329
3/16/2026 16:52:00.167,,235,-35789.314,None,60.032,131647.8457,132560.2333,132523.8992,132244.6654,229.0544795,,-149.2449411,-2.604815614,132209.8223,-149.2270227,-2.604502879,91.00108286,1.588268519,-29.49906103,-0.514855741,,,,13.86102756,0.241920569,95.17142428,13.15754274,0.229642442,94.89109547,-107.3116461,-1.87294155,96.78429625,135,2.35619449,91.64103884,0,-2.834145321,3.461210069,-2.871050231,0,0,60,-3807.829261,-4031.150399,-3245.702403,11084.68206,,,13478.329,13478.329
3/16/2026 16:52:00.200,,235,-35806.594,None,60.033,131695.242,132602.7138,132556.1069,132285.3456,229.1249396,,-148.8543527,-2.597998561,132246.6554,-148.8374747,-2.597703984,91.38453837,1.59496108,-29.11052501,-0.508074508,,,,13.86102756,0.241920569,95.17142428,13.86102756,0.241920569,95.17142428,-107.3116461,-1.87294155,96.78429625,135,2.35619449,91.64103884,0,-2.839624553,3.46790263,-2.864268998,0,0,60.01,-3743.104777,-4113.892797,-3325.795206,11182.79278,,,13559.099,13559.099
3/16/2026 16:52:00.233,,235,-35821.022,None,60.034,131714.1013,132629.0059,132587.6356,132310.9202,229.1692362,,-148.4469831,-2.59088862,132271.506,-148.4328507,-2.590641964,91.79395864,1.602106812,-28.70606084,-0.501015277,,,,14.74356284,0.257323715,94.30503698,13.86102756,0.241920569,95.17142428,-106.4293015,-1.857541731,97.58442499,135.535459,2.365540012,90.7964757,135,-2.832562533,3.459648543,-2.866555289,2.35619449,1.697056275,60.02,-3793.738288,-4047.393606,-3269.448004,11110.5799,,,13559.099,13559.099
3/16/2026 16:52:00.267,,235,-36258.278,None,60.033,131696.2802,132601.6507,132566.4381,132288.7857,229.1308982,,-148.0447636,-2.583868565,132253.4421,-148.0289273,-2.583592169,92.19901115,1.609176312,-28.2979456,-0.493892322,,,,14.56027562,0.25412475,95.4660149,14.38139459,0.251002687,96.62794627,-105.5615103,-1.842395919,98.4073168,136.0609117,2.374710892,91.65675098,0,-2.834594856,3.451572231,-2.868603214,0,1.2,60,-3815.46615,-3980.448011,-3275.942406,11071.85657,,,13559.099,13559.099
3/16/2026 16:52:00.300,,235,-35794.512,None,60.031,131642.7511,132542.249,132515.7908,132234.2574,229.0364523,,-147.661637,-2.577181744,132199.6561,-147.644173,-2.576876941,92.57900744,1.615808498,-27.91561293,-0.487219358,,,,15.44631637,0.269589078,94.61754594,14.56027562,0.25412475,95.4660149,-106.4293015,-1.857541731,97.58442499,136.606003,2.38422453,90.82818946,90,-2.831001691,3.473350229,-2.871443888,1.570796327,1.2,60,-3822.836578,-4212.691201,-3212.150405,11247.67818,,,13559.099,13559.099
3/16/2026 16:52:00.333,,235,-36006.48,None,60.03,131642.7571,132546.134,132525.6237,132238.8421,229.0443932,,-147.3038348,-2.570936919,132199.3996,-147.2848576,-2.570605703,92.93726743,1.622061314,-27.55581135,-0.480939636,,,,15.44631637,0.269589078,94.61754594,14.38139459,0.251002687,96.62794627,-105.7511737,-1.845706168,97.25183803,137.1210964,2.393214606,91.70387124,180,-2.82160839,3.467767482,-2.874154242,3.141592654,1.2,60,-3934.5321,-4130.35199,-3211.603202,11276.48729,,,13559.099,13559.099
3/16/2026 16:52:00.367,,235,-35970.005,None,60.033,131690.7468,132594.6031,132577.6086,132288.3264,229.1301025,,-146.9183808,-2.564209476,132260.1878,-146.9065308,-2.564002655,93.32048203,1.628749671,-27.17038826,-0.474212734,,,,15.44631637,0.269589078,94.61754594,15.2551187,0.266252049,95.77473571,-105.7511737,-1.845706168,97.25183803,136.5765501,2.383710479,92.52459133,-90,-2.830254704,3.474455839,-2.857923213,-1.570796327,1.2,60,-3833.486542,-4213.468795,-3433.204808,11480.16014,,,13559.099,13559.099
3/16/2026 16:52:00.400,,235,-35990.87,None,60.035,131727.5419,132630.5026,132603.1569,132321.065,229.1868075,,-146.5074288,-2.557037011,132280.1416,-146.4923333,-2.556773546,93.74028099,1.636076545,-26.7575127,-0.467006696,,,,16.14433878,0.281771867,94.94419414,15.9453959,0.278299659,96.09745054,-105.0684882,-1.833791058,96.93296653,138.1798301,2.411692995,91.78235124,0,-2.835073205,3.469867603,-2.878699691,0,0,60,-3789.649491,-4144.996795,-3162.844809,11097.4911,,,13557.297,13557.297
3/16/2026 16:52:00.433,,235,-36198.619,None,60.034,131684.6845,132576.031,132565.8439,132276.1796,229.1090638,,-146.0878513,-2.549714003,132233.7543,-146.0782367,-2.549546196,94.15249496,1.643271036,-26.34238228,-0.459761304,,,,16.83747263,0.293869335,95.28483615,15.9453959,0.278299659,96.09745054,-104.8862668,-1.830610697,98.09220152,138.6744995,2.420326605,92.68009495,-135,-2.827845855,3.473881733,-2.880087909,-2.35619449,1.697056275,60,-3888.631456,-4242.225606,-3176.409597,11307.26666,,,13557.297,13557.297
3/16/2026 16:52:00.467,,235,-36142.157,None,60.031,131637.8494,132534.6784,132518.5797,132231.0331,229.0308677,,-145.7098022,-2.543115801,132186.7608,-145.6986075,-2.542920417,94.53358611,1.649922331,-25.95944444,-0.453077777,,,,17.52556837,0.305878871,95.63932246,16.63095371,0.2902649,96.43401889,-104.2067661,-1.818751172,97.79079711,139.2363948,2.430133528,91.89211065,0,-2.833185317,3.468673503,-2.883211305,0,0,60,-3837.448251,-4164.004801,-3111.523204,11112.97626,,,13557.297,13557.297
3/16/2026 16:52:00.500,,235,-35769.787,None,60.031,131646.1415,132531.9816,132524.7973,132234.9609,229.0376707,,-145.342015,-2.536696703,132201.7017,-145.3335837,-2.536549549,94.89805868,1.656283578,-25.59516951,-0.446719981,,,,17.74467163,0.309702945,94.49571419,16.63095371,0.2902649,96.43401889,-104.3813946,-1.821799013,96.62794627,138.7429883,2.42152196,90.98659242,0,-2.826814449,3.478082591,-2.868241941,0,0,60,-3867.745935,-4228.329596,-3255.163192,11351.23872,,,13557.297,13557.297
3/16/2026 16:52:00.533,,235,-36269.554,None,60.033,131684.4035,132576.0114,132575.3141,132279.2436,229.1143706,,-144.9543113,-2.529929998,132239.8192,-144.944247,-2.529754343,95.28692544,1.663070583,-25.20581613,-0.439924482,,,,17.74467163,0.309702945,94.49571419,17.31164611,0.302145224,96.78429625,-103.3602184,-1.803976127,98.67036029,139.2363948,2.430133528,91.89211065,0,-2.831899567,3.46704671,-2.87005801,0,0,60,-3808.389468,-4182.609595,-3267.504,11258.50306,,,13557.297,13557.297
3/16/2026 16:52:00.567,,235,-35978.918,None,60.034,131672.9051,132580.7557,132568.2364,132274.6486,229.106412,,-144.5517769,-2.522904447,132235.1052,-144.5442678,-2.522773388,95.68788846,1.670068708,-24.8066548,-0.432957803,,,,18.43494882,0.321750554,94.86832981,17.52556837,0.305878871,95.63932246,-103.5231607,-1.806820005,97.50323072,140.2900812,2.448523825,92.03303755,180,-2.828652259,3.476888713,-2.881481628,3.141592654,1.2,60,-3862.049438,-4253.630397,-3137.860796,11253.54063,,,13557.297,13557.297
3/16/2026 16:52:00.600,,235,-36001.742,None,60.032,131646.7409,132540.4482,132528.8453,132239.3406,229.0452567,,-144.1703109,-2.516246608,132201.7867,-144.156937,-2.516013191,96.07552947,1.67683432,-24.42076958,-0.426222835,,,,18.43494882,0.321750554,94.86832981,18.20848447,0.317798006,96.00749971,-102.8356095,-1.794819974,97.22962511,140.2900812,2.448523825,92.03303755,180,-2.833811197,3.471654294,-2.87474666,3.141592654,1.2,60,-3799.465482,-4176.648004,-3216.239999,11192.35348,,,13641.002,13641.002
3/16/2026 16:52:00.633,,235,-35644.234,None,60.03,131651.1381,132536.589,132536.9427,132242.2156,229.0502363,,-143.8020835,-2.509819828,132196.2919,-143.7902422,-2.509613159,96.4410181,1.6832133,-24.04939806,-0.419741179,,,,18.66691427,0.325799115,93.73067801,17.52556837,0.305878871,95.63932246,-102.144278,-1.782753964,96.97009848,140.3893118,2.450255725,90.34334508,180,-2.81549203,3.465967264,-2.869996904,3.141592654,1.2,60,-3969.427992,-4096.166402,-3212.208002,11277.8024,,,13641.002,13641.002
3/16/2026 16:52:00.667,,235,-35697.686,None,60.031,131708.8059,132601.9699,132588.3959,132300.3838,229.1509867,,-143.4264303,-2.503263443,132253.7688,-143.4130396,-2.503029731,96.8188861,1.689808341,-23.67658899,-0.413234434,,,,19.11972633,0.333702177,95.25460619,18.43494882,0.321750554,94.86832981,-102.144278,-1.782753964,96.97009848,140.8696004,2.458638344,91.27102498,-135,-2.824780285,3.472562305,-2.871872778,-2.35619449,1.697056275,60,-3924.701942,-4178.476803,-3224.577592,11327.75634,,,13641.002,13641.002
3/16/2026 16:52:00.700,,235,-35881.618,None,60.035,131719.5096,132624.139,132607.5087,132317.7272,229.1810263,,-143.0126335,-2.496041326,132278.678,-143.005871,-2.495923299,97.23561589,1.697081648,-23.26599007,-0.406068131,,,,19.35899418,0.337878188,94.12162345,19.11972633,0.333702177,95.25460619,-101.449338,-1.770624972,96.72476415,141.3401917,2.466851711,92.20498902,-135,-2.829625476,3.46770662,-2.872919842,-2.35619449,1.697056275,60.01,-3821.38375,-4109.644808,-3245.702398,11176.73095,,,13641.002,13641.002
3/16/2026 16:52:00.733,,235,-35943.898,None,60.033,131660.0451,132563.6828,132557.7609,132261.1778,229.0830798,,-142.6080075,-2.48897927,132219.0893,-142.5995237,-2.4888312,97.63645734,1.704077651,-22.85805902,-0.398948391,,,,20.04524943,0.349855602,94.52618685,19.11972633,0.333702177,95.25460619,-101.3099325,-1.768191887,97.90117466,141.3401917,2.466851711,92.20498902,-90,-2.822533377,3.472269538,-2.865800102,-1.570796327,1.2,60,-3920.342999,-4213.785609,-3328.300799,11462.42941,,,13641.002,13641.002
3/16/2026 16:52:00.767,,235,-36038.434,None,60.03,131617.8599,132513.2274,132502.4872,132211.8573,228.9976541,,-142.2363428,-2.482492498,132167.2798,-142.2294769,-2.482372666,98.01123161,1.710618696,-22.49133843,-0.392547909,,,,20.47227952,0.357308683,96.06747629,19.55825154,0.341355885,96.78429625,-100.6196553,-1.756144277,97.67292358,141.9272181,2.477097254,91.46015526,0,-2.823728551,3.466762973,-2.869645163,0,0,60,-3968.292567,-4134.888009,-3255.177603,11358.35818,,,13641.002,13641.002
3/16/2026 16:52:00.800,,235,-35972.712,None,60.029,131645.2117,132534.4334,132515.1921,132232.2628,229.0329975,,-141.8827938,-2.476321904,132194.5234,-141.874454,-2.476176346,98.36633899,1.716816489,-22.13573625,-0.38634148,,,,20.72555887,0.361729242,94.94419414,19.79887635,0.345555581,95.65437784,-101.3099325,-1.768191887,97.90117466,142.3860432,2.485105262,92.40779188,-90,-2.821731927,3.485008376,-2.871446742,-1.570796327,1.2,60,-3946.497809,-4368.84481,-3267.964799,11583.30742,,,13637.986,13637.986
3/16/2026 16:52:00.833,,235,-35818.286,None,60.032,131696.1774,132593.5606,132590.9644,132294.2419,229.1403485,,-141.5017503,-2.469671439,132262.2107,-141.4926605,-2.469512793,98.74537379,1.723431894,-21.75904093,-0.379766906,,,,20.72555887,0.361729242,94.94419414,20.47227952,0.357308683,96.06747629,-100.750967,-1.758436099,96.49373037,142.9801137,2.49547375,91.68031414,0,-2.826821476,3.481867993,-2.875240656,0,0,60,-3887.797163,-4270.10401,-3199.622401,11357.52357,,,13637.986,13637.986
3/16/2026 16:52:00.867,,235,-36012.686,None,60.034,131712.0268,132610.6861,132603.9599,132309.5641,229.1668873,,-141.0909648,-2.46250188,132268.5584,-141.0833897,-2.46236967,99.15887963,1.730648932,-21.34983882,-0.372624982,,,,21.39981013,0.373497146,95.37546854,21.13982481,0.368959546,96.49373037,-100.0493486,-1.746190547,96.27710008,143.426969,2.503272846,92.64124351,0,-2.831329216,3.476839479,-2.875897828,0,0,60,-3851.533074,-4200.494395,-3225.686396,11277.71387,,,13637.986,13637.986
3/16/2026 16:52:00.900,,235,-36119.765,None,60.033,131667.0454,132569.5681,132552.1852,132263.6043,229.0872826,,-140.6864461,-2.455441698,132223.4396,-140.6771588,-2.455279604,99.56122701,1.737671219,-20.94701644,-0.365594405,,,,22.34064796,0.389917864,94.70881691,21.80140949,0.380506377,96.93296653,-99.92624551,-1.744041993,97.45891442,144.027613,2.51375606,91.93127868,0,-2.835785981,3.481713212,-2.879350465,0,0,60,-3770.123301,-4310.150401,-3159.100802,11239.3745,,,13637.986,13637.986
3/16/2026 16:52:00.933,,235,-35992.022,None,60.031,131610.3773,132512.803,132505.5649,132210.2607,228.9948888,,-140.315653,-2.448970137,132166.6212,-140.3047943,-2.448780617,99.93915048,1.744267228,-20.5718352,-0.359046257,,,,22.34064796,0.389917864,94.70881691,21.39981013,0.373497146,95.37546854,-99.11786275,-1.729933053,98.44389265,144.027613,2.51375606,91.93127868,135,-2.822277763,3.474200281,-2.872802317,2.35619449,1.697056275,60,-3929.396624,-4259.332811,-3234.960002,11423.68944,,,13637.986,13637.986
3/16/2026 16:52:00.967,,235,-35874.72,None,60.031,131646.7322,132551.9636,132541.6601,132247.466,229.0593303,,-139.9560419,-2.442693739,132202.8078,-139.943667,-2.442477757,100.2997431,1.750560756,-20.21179382,-0.35276235,,,,22.34064796,0.389917864,94.70881691,21.80140949,0.380506377,96.93296653,-98.53076561,-1.719686274,97.0739924,143.5836215,2.506006947,90.96284956,180,-2.822984134,3.47024703,-2.858769297,3.141592654,1.2,60.01,-3922.074258,-4153.190391,-3364.545596,11439.81025,,,13637.986,13637.986
3/16/2026 16:52:01.000,,235,-35869.824,None,60.033,131692.0399,132605.2587,132600.5587,132299.9826,229.1502917,,-139.5667393,-2.435899126,132255.6933,-139.556699,-2.435723891,100.6804903,1.757206048,-19.8271723,-0.346049438,,,,23.00887008,0.40158054,95.17142428,22.06789956,0.385157506,95.81983093,-97.82907651,-1.707439489,96.90325072,144.027613,2.51375606,91.93127868,135,-2.820881397,3.464645537,-2.859805498,2.35619449,1.697056275,60,-3967.93465,-4079.361594,-3389.745596,11437.04184,,,13633.166,13633.166
3/16/2026 16:52:01.033,,235,-35983.757,None,60.033,131665.3354,132588.8819,132577.5652,132277.9686,229.1121624,,-139.1691761,-2.42896034,132236.6618,-139.1613832,-2.428824329,101.0831466,1.764233726,-19.42881576,-0.339096805,,,,23.29456325,0.406566827,94.06806047,22.72973208,0.396708663,96.27710008,-97.82907651,-1.707439489,96.90325072,145.0690627,2.531932787,92.21279738,0,-2.825532992,3.471673215,-2.871029592,0,0,60,-3866.414046,-4164.379202,-3267.518397,11298.31165,,,13633.166,13633.166
3/16/2026 16:52:01.067,,235,-35978.501,None,60.031,131629.083,132543.5989,132523.4369,132232.7272,229.0338019,,-138.7871644,-2.422292978,132192.3687,-138.7737821,-2.422059413,101.462531,1.770855233,-19.04691621,-0.3324314,,,,23.67053848,0.413128832,95.64685044,23.38522106,0.408149104,96.74709298,-97.12501635,-1.695151321,96.74709298,145.6849124,2.542681392,91.53097836,0,-2.830208517,3.466006554,-2.875112792,0,0,60,-3873.758247,-4087.440002,-3194.28,11155.47825,,,13633.166,13633.166
3/16/2026 16:52:01.100,,235,-35940.715,None,60.031,131610.8495,132534.4432,132513.3056,132220.2336,229.0121623,,-138.422616,-2.415930409,132181.8929,-138.4115799,-2.415737792,101.8288096,1.777248002,-18.6810632,-0.326046061,,,,23.96248897,0.41822433,94.5490349,23.67053848,0.413128832,95.64685044,-97.03794076,-1.693631566,97.93793953,145.6849124,2.542681392,91.53097836,180,-2.828866624,3.470879568,-2.868727453,3.141592654,1.2,60,-3844.953157,-4197.36961,-3268.684794,11311.00756,,,13633.166,13633.166
3/16/2026 16:52:01.133,,235,-35756.842,None,60.032,131663.8627,132582.6917,132554.1472,132267.5884,229.0941833,,-138.0495047,-2.409418387,132226.7041,-138.0329712,-2.409129824,102.2008797,1.783741849,-18.30864932,-0.319546212,,,,24.62356479,0.429762279,95.04272723,23.67053848,0.413128832,95.64685044,-96.41878673,-1.682825289,96.6055899,145.6849124,2.542681392,91.53097836,180,-2.822258656,3.466567138,-2.862227604,3.141592654,1.2,60.01,-3945.270892,-4089.470394,-3345.566402,11380.30769,,,13633.166,13633.166
3/16/2026 16:52:01.167,,235,-35894.218,None,60.034,131695.2333,132617.0861,132589.8485,132301.4159,229.1527742,,-137.6476297,-2.402404345,132257.0134,-137.6367584,-2.402214606,102.6064099,1.790819687,-17.90528256,-0.312506134,,,,24.92847414,0.435083951,93.95317983,24.32557524,0.42456138,96.13490521,-96.41878673,-1.682825289,96.6055899,146.725112,2.5608363,91.8607642,180,-2.826775986,3.473644976,-2.873342434,3.141592654,1.2,60.01,-3847.603179,-4176.359997,-3228.192002,11252.15518,,,13633.166,13633.166
3/16/2026 16:52:01.200,,235,-35781.091,None,60.033,131655.5958,132568.1728,132544.7885,132256.8679,229.0756148,,-137.2435812,-2.39535237,132217.185,-137.2309829,-2.395132488,103.0047239,1.797771578,-17.50317887,-0.305488101,,,,25.58851314,0.446603805,94.4652317,25.27772224,0.44117948,95.54894034,-95.71059314,-1.670464979,96.47880596,147.3553599,2.5718362,91.2078944,0,-2.836311968,3.468236557,-2.877324301,0,0,60,-3753.983636,-4103.8848,-3157.7184,11015.58684,,,13679.354,13679.354
3/16/2026 16:52:01.233,,235,-35849.923,None,60.03,131591.3719,132523.4499,132496.5843,132204.5118,228.9849313,,-136.8763105,-2.388942285,132169.7247,-136.8623808,-2.388699167,103.3768759,1.804266856,-17.14011759,-0.299151486,,,,26.24134965,0.457997952,94.98968365,25.27772224,0.44117948,95.54894034,-95.64054943,-1.669242486,97.67292358,147.3553599,2.5718362,91.2078944,0,-2.829878647,3.473509342,-2.870987686,0,0,60,-3850.425644,-4217.860805,-3230.424003,11298.71045,,,13679.354,13679.354
3/16/2026 16:52:01.267,,235,-36091.325,None,60.03,131618.3118,132548.5605,132506.5886,132225.1828,229.0207347,,-136.5191429,-2.382708535,132187.7478,-136.5072414,-2.382500816,103.7317894,1.810461264,-16.78075165,-0.292879367,,,,25.92490151,0.45247489,96.06747629,25.27772224,0.44117948,95.54894034,-95.5721978,-1.668049525,98.86718364,147.7575322,2.578855431,92.22060507,0,-2.823680296,3.478510789,-2.871734798,0,0,60,-3969.489199,-4332.153603,-3257.740801,11559.3836,,,13679.354,13679.354
3/16/2026 16:52:01.300,,235,-35916.062,None,60.032,131683.2268,132605.009,132572.5785,132287.6275,229.1288921,,-136.1433371,-2.376149487,132252.4704,-136.1298167,-2.375913512,104.110438,1.817069928,-16.40417407,-0.286306849,,,,26.24134965,0.457997952,94.98968365,25.27772224,0.44117948,95.54894034,-94.93921554,-1.6570019,97.5622878,147.7575322,2.578855431,92.22060507,-90,-2.817092992,3.474071828,-2.86516228,-1.570796327,1.2,60,-4005.398024,-4222.555196,-3336.739194,11564.69241,,,13679.354,13679.354
3/16/2026 16:52:01.333,,235,-35830.138,None,60.034,131693.691,132615.162,132578.2875,132296.3992,229.1440851,,-135.7425317,-2.369154114,132262.7022,-135.7272803,-2.368887925,104.5052727,1.823961094,-16.00380863,-0.279319153,,,,26.88693419,0.469265527,95.52633145,26.24134965,0.457997952,94.98968365,-94.2363948,-1.644735364,97.46630187,148.3924978,2.589937671,91.58602513,-135,-2.826885877,3.468696458,-2.869256824,-2.35619449,1.697056275,60,-3910.875486,-4152.988788,-3266.064006,11329.92828,,,13679.354,13679.354
3/16/2026 16:52:01.367,,235,-35963.827,None,60.033,131659.8406,132582.14,132544.2388,132262.7596,229.0858195,,-135.3492929,-2.362290802,132228.5968,-135.3323384,-2.361994889,104.9003506,1.830856505,-15.60907831,-0.27242981,,,,27.21611156,0.475010756,94.45760954,26.88693419,0.469265527,95.52633145,-94.2363948,-1.644735364,97.46630187,149.4207731,2.607884462,91.99391284,180,-2.831260416,3.475591869,-2.880314272,3.141592654,1.2,60,-3814.133142,-4236.2352,-3149.711997,11200.08034,,,13679.354,13679.354
3/16/2026 16:52:01.400,,235,-36152.006,None,60.03,131649.1736,132562.7622,132532.2424,132248.738,229.0615335,,-134.9779349,-2.355809381,132200.6936,-134.9593778,-2.355485499,105.2678557,1.837270679,-15.23919373,-0.265974106,,,,27.52522574,0.480405817,96.07497073,27.52522574,0.480405817,96.07497073,-94.18491613,-1.643836892,98.663063,149.4207731,2.607884462,91.99391284,-90,-2.835891316,3.481107571,-2.873858568,-1.570796327,1.2,60,-3822.572753,-4355.711995,-3225.398398,11403.68315,,,13679.354,13679.354
3/16/2026 16:52:01.433,,235,-36055.886,None,60.032,131669.6023,132593.2125,132545.8885,132270.2495,229.0987925,,-134.5992339,-2.349199802,132229.3743,-134.5827603,-2.348912283,105.6462411,1.84387475,-14.8615818,-0.259383534,,,,27.8596507,0.486242633,95.01242024,26.88693419,0.469265527,95.52633145,-92.82712458,-1.620138959,97.31844635,149.7967622,2.61444671,93.02902773,-135,-2.81817781,3.464013709,-2.873830244,-2.35619449,1.697056275,60.01,-3992.736997,-4088.735996,-3262.363205,11343.8362,,,13637.354,13637.354
3/16/2026 16:52:01.467,,235,-36248.069,None,60.033,131696.1927,132604.7869,132564.913,132289.2952,229.1317805,,-134.2059102,-2.342335008,132247.3261,-134.1915109,-2.342083693,106.0436806,1.850811378,-14.46268013,-0.252421387,,,,28.49563862,0.497342716,95.57907721,27.52522574,0.480405817,96.07497073,-92.79270237,-1.619538178,98.51700361,149.7967622,2.61444671,93.02902773,180,-2.82248951,3.470349556,-2.866868097,3.141592654,1.2,60.01,-3965.383223,-4217.8752,-3345.551999,11528.81042,,,13637.354,13637.354
3/16/2026 16:52:01.500,,235,-36277.186,None,60.032,131644.4439,132569.9108,132532.1604,132249.5298,229.0629049,,-133.8121021,-2.335461761,132203.6406,-133.79228,-2.3351158,106.4369546,1.857675304,-14.07021553,-0.245571587,,,,28.49563862,0.497342716,95.57907721,28.15619145,0.491418246,96.63539724,-92.09525256,-1.607365383,98.46583164,150.4396455,2.62566714,92.43116358,0,-2.826534046,3.465040687,-2.871238727,0,0,60,-3915.514675,-4148.928006,-3271.665608,11336.10829,,,13637.354,13637.354
3/16/2026 16:52:01.533,,235,-36013.291,None,60.03,131630.6671,132546.8989,132493.6699,132224.4121,229.0193998,,-133.4403153,-2.328972857,132181.773,-133.4300889,-2.328794372,106.8025881,1.864056812,-13.700198,-0.239113563,,,,29.475889,0.514451313,95.11088266,29.12405349,0.508310625,96.15737101,-92.1210964,-1.607816443,97.26664382,151.0908163,2.637032215,91.84508697,180,-2.837104997,3.471873255,-2.876145778,3.141592654,1.2,60,-3769.118947,-4181.112009,-3192.393601,11142.62456,,,13637.354,13637.354
3/16/2026 16:52:01.567,,235,-35905.781,None,60.03,131664.268,132571.608,132541.8388,132259.9079,229.0808804,,-133.0876627,-2.322817908,132223.4135,-133.0721493,-2.322547147,107.157255,1.870246917,-13.34299547,-0.232879203,,,,29.475889,0.514451313,95.11088266,29.12405349,0.508310625,96.15737101,-92.82712458,-1.620138959,97.31844635,151.0908163,2.637032215,91.84508697,-135,-2.830857772,3.490385876,-2.869911418,-2.35619449,1.697056275,60,-3845.18273,-4409.323205,-3266.726398,11521.23233,,,13637.354,13637.354
3/16/2026 16:52:01.600,,235,-35855.957,None,60.033,131731.5073,132638.1366,132593.3797,132321.6657,229.1878479,,-132.7023391,-2.316092742,132281.578,-132.6816587,-2.315731801,107.5448202,1.877011206,-12.95963721,-0.226188339,,,,29.8355391,0.520728391,94.06806047,29.12405349,0.508310625,96.15737101,-92.1210964,-1.607816443,97.26664382,151.7502645,2.648541756,91.27102498,-90,-2.824042426,3.484827649,-2.874730095,-1.570796327,1.2,60.01,-3885.352126,-4341.729605,-3191.356806,11418.43854,,,13637.354,13637.354
3/16/2026 16:52:01.633,,235,-36139.882,None,60.034,131730.5896,132641.906,132600.0527,132324.8496,229.1933626,,-132.2866254,-2.308837169,132281.1083,-132.2715825,-2.308574621,107.9579458,1.884221608,-12.54961677,-0.219032132,,,,30.46554492,0.531724067,94.67079803,30.10130457,0.525366874,95.70705303,-91.39718103,-1.595181736,98.42926394,152.102729,2.654693422,92.3298435,-90,-2.833941495,3.479403344,-2.873725554,-1.570796327,1.2,60,-3792.274209,-4326.998403,-3240.403204,11359.67582,,,13682.493,13682.493
3/16/2026 16:52:01.667,,235,-36215.51,None,60.032,131674.7949,132576.7239,132533.9205,132262.4656,229.0853103,,-131.8913544,-2.301938388,132217.0505,-131.8785399,-2.301714733,108.3545901,1.891144358,-12.15236697,-0.212098816,,,,31.08750532,0.542579324,95.28483615,30.10130457,0.525366874,95.70705303,-90.69869438,-1.582990844,98.4073168,153.103763,2.672164762,92.84309344,0,-2.827081607,3.474135202,-2.884263578,0,0,60,-3897.297306,-4259.001601,-3131.567996,11287.8669,,,13682.493,13682.493
3/16/2026 16:52:01.700,,235,-36062.971,None,60.029,131629.0114,132536.3847,132493.7564,132220.3784,229.0124132,,-131.5367772,-2.295749849,132179.0282,-131.5185879,-2.295432386,108.7105491,1.897357014,-11.79538344,-0.205868278,,,,31.08750532,0.542579324,95.28483615,30.71890426,0.536146022,96.31448489,-90.69869438,-1.582990844,98.4073168,153.4349488,2.677945045,91.23157348,180,-2.831578408,3.480347858,-2.883813323,3.141592654,1.2,60,-3842.27977,-4334.212794,-3081.54239,11258.03495,,,13682.493,13682.493
3/16/2026 16:52:01.733,,235,-35694.504,None,60.03,131655.021,132561.7927,132531.6883,132250.1693,229.0640125,,-131.1839684,-2.289592174,132213.8027,-131.1677479,-2.289309073,109.0631417,1.903510915,-11.43710926,-0.199615213,,,,31.46414363,0.549152903,94.25921706,30.71890426,0.536146022,96.31448489,-90.70731937,-1.583141379,97.20740713,153.0939065,2.671992734,90.15985803,180,-2.825455095,3.486652294,-2.871607947,3.141592654,1.2,60,-3874.523981,-4358.721609,-3187.008005,11420.2536,,,13682.493,13682.493
3/16/2026 16:52:01.767,,235,-35760.254,None,60.033,131709.106,132616.1702,132589.1382,132305.4758,229.1598062,,-130.7986322,-2.282866789,132267.6232,-130.780784,-2.282555278,109.4449238,1.910174269,-11.05670547,-0.192975915,,,,32.08218716,0.559939797,94.89109547,31.70142967,0.553294325,95.90995777,-89.28384005,-1.558296978,96.00749971,153.4349488,2.677945045,91.23157348,180,-2.835849603,3.468471247,-2.87092096,3.141592654,1.2,60,-3777.880122,-4088.145598,-3234.297594,11100.32331,,,13682.493,13682.493
3/16/2026 16:52:01.800,,235,-35831.966,None,60.033,131719.8108,132616.8473,132582.3588,132306.9897,229.1624284,,-130.3966194,-2.275850342,132262.4763,-130.385019,-2.275647876,109.8466809,1.917186254,-10.65597145,-0.185981787,,,,32.08218716,0.559939797,94.89109547,31.70142967,0.553294325,95.90995777,-89.29268063,-1.558451275,97.20740713,153.4349488,2.677945045,91.23157348,0,-2.828942201,3.475637529,-2.863926832,0,0,60,-3860.313453,-4226.644806,-3315.571192,11402.52945,,,13682.493,13682.493
3/16/2026 16:52:01.833,,235,-36224.309,None,60.031,131673.9287,132569.5111,132539.1091,132261.5013,229.0836402,,-130.0152887,-2.269194866,132225.5959,-130.0054704,-2.269023504,110.2294699,1.923867182,-10.26911955,-0.179229947,,,,32.69198418,0.570582763,95.53386834,32.30733445,0.563869359,96.54594761,-88.60281897,-1.546410918,98.42926394,153.7680601,2.683758933,92.30644615,0,-2.832892863,3.4702781,-2.86298888,0,0,60,-3837.86297,-4212.11521,-3364.5744,11414.55258,,,13730.163,13730.163
3/16/2026 16:52:01.867,,235,-35749.397,None,60.03,131655.2064,132556.1395,132526.1018,132246.4759,229.0576153,,-129.6564174,-2.26293138,132206.7209,-129.6450941,-2.262733751,110.5857919,1.930086175,-9.911808719,-0.172993697,,,,32.69198418,0.570582763,95.53386834,32.69198418,0.570582763,95.53386834,-88.56790382,-1.545801533,96.02999531,153.7680601,2.683758933,92.30644615,0,-2.833316514,3.475887708,-2.85675263,0,0,60.01,-3832.216908,-4176.547199,-3437.524796,11446.2889,,,13730.163,13730.163
3/16/2026 16:52:01.900,,235,-35680.306,None,60.031,131694.0431,132583.1799,132561.6037,132280.2572,229.1161264,,-129.2883094,-2.256506683,132237.7813,-129.2794888,-2.256352735,110.9529947,1.936495072,-9.540768646,-0.166517826,,,,33.69006753,0.588002604,95.18655367,33.69006753,0.588002604,95.18655367,-88.56790382,-1.545801533,96.02999531,154.4400348,2.695487105,91.78235124,180,-2.844355339,3.482296605,-2.862004931,3.141592654,1.2,60.01,-3686.553651,-4254.393591,-3357.547197,11298.49444,,,13730.163,13730.163
3/16/2026 16:52:01.933,,235,-35884.886,None,60.033,131693.0234,132603.9599,132571.3261,132290.1094,229.1331907,,-128.8968985,-2.249675274,132245.9503,-128.8897403,-2.24955034,111.3498388,1.943421309,-9.151115883,-0.159717102,,,,33.69006753,0.588002604,95.18655367,33.29356327,0.581082299,96.18731725,-87.8789036,-1.533776211,97.26664382,155.1196331,2.707348333,91.27102498,-135,-2.830632639,3.47719752,-2.867065435,-2.35619449,1.697056275,60,-3851.596065,-4247.8128,-3280.190401,11379.59927,,,13730.163,13730.163
3/16/2026 16:52:01.967,,235,-35833.19,None,60.032,131666.2973,132573.1781,132549.7713,132263.7558,229.087545,,-128.5038907,-2.242815994,132226.5668,-128.4909943,-2.24259091,111.7397742,1.950226966,-8.758782044,-0.152869585,,,,34.28687698,0.598418893,95.85739408,33.69006753,0.588002604,95.18655367,-87.8789036,-1.533776211,97.26664382,156.1135001,2.724694583,91.86860182,-90,-2.830593514,3.484003177,-2.877564168,-1.570796327,1.2,60,-3878.644327,-4329.590406,-3177.892804,11386.12754,,,13730.163,13730.163
3/16/2026 16:52:02.000,,235,-35936.064,None,60.03,131645.2117,132541.5824,132517.6827,132235.4832,229.0385755,,-128.1359024,-2.236393387,132197.8702,-128.125546,-2.236212634,112.1086974,1.95666589,-8.388381403,-0.146404874,,,,34.69515353,0.605544664,94.86832981,34.28687698,0.598418893,95.85739408,-87.17287542,-1.521453695,97.31844635,156.1135001,2.724694583,91.86860182,0,-2.834631527,3.478119585,-2.871099457,0,0,60,-3789.547022,-4259.304006,-3253.032007,11301.88304,,,13730.163,13730.163
3/16/2026 16:52:02.033,,235,-35871.538,None,60.03,131677.8525,132564.4258,132543.6901,132262.6347,229.0856032,,-127.7778421,-2.230144056,132223.0013,-127.7701127,-2.230009152,112.474642,1.963052827,-8.03033259,-0.140155744,,,,34.69515353,0.605544664,94.86832981,34.28687698,0.598418893,95.85739408,-87.17287542,-1.521453695,97.31844635,156.1135001,2.724694583,91.86860182,-90,-2.828428045,3.484506522,-2.864850327,-1.570796327,1.2,60,-3864.371729,-4337.726403,-3326.932798,11529.03093,,,13693.257,13693.257
3/16/2026 16:52:02.067,,235,-35906.731,None,60.032,131715.0011,132597.3334,132580.3647,132298.2079,229.1472178,,-127.3980694,-2.223515771,132260.0195,-127.3887705,-2.223353475,112.8452242,1.969520707,-7.651187943,-0.133538421,,,,35.28674898,0.615869952,95.55647545,34.69515353,0.605544664,94.86832981,-86.46770542,-1.509146156,97.38500911,157.0942303,2.741811555,92.49345923,-135,-2.828898139,3.478666863,-2.875349976,-2.35619449,1.697056275,60,-3887.839779,-4270.680003,-3226.449608,11384.96939,,,13693.257,13693.257
3/16/2026 16:52:02.100,,235,-35993.894,None,60.033,131693.1202,132594.8464,132570.6739,132286.8786,229.127595,,-127.0040309,-2.216638502,132247.5624,-126.9962422,-2.216502564,113.2401235,1.976413,-7.259461895,-0.126701512,,,,35.7066914,0.62319933,94.57949038,35.28674898,0.615869952,95.55647545,-85.7636052,-1.496857289,97.46630187,157.7824057,2.753822482,92.03303755,180,-2.832372516,3.473270289,-2.880523994,3.141592654,1.2,60,-3806.354425,-4208.284794,-3149.207998,11163.84722,,,13693.257,13693.257
3/16/2026 16:52:02.133,,235,-35895.427,None,60.031,131646.0496,132541.6297,132534.3117,132241.3321,229.0487061,,-126.6296194,-2.210103789,132200.3625,-126.6202512,-2.209940284,113.6174965,1.982999402,-6.879858855,-0.120076189,,,,36.29262973,0.633425883,95.28483615,35.11201118,0.612820202,93.88418397,-85.12072622,-1.485636934,98.75788576,157.7824057,2.753822482,92.03303755,180,-2.822760486,3.468636336,-2.873898671,3.141592654,1.2,60,-3948.530678,-4204.944002,-3226.348798,11379.82348,,,13693.257,13693.257
3/16/2026 16:52:02.167,,235,-36124.762,None,60.029,131640.1345,132539.2302,132523.8623,132235.0768,229.0378716,,-126.2759269,-2.203930691,132194.3034,-126.2650692,-2.203741188,113.9751301,1.989241285,-6.530405427,-0.113977076,,,,35.86982352,0.626046522,96.25466222,35.86982352,0.626046522,96.25466222,-85.81508387,-1.497755761,98.663063,157.0942303,2.741811555,92.49345923,0,-2.82978771,3.486997046,-2.855788631,0,0,60,-3903.528707,-4427.481591,-3455.769606,11786.7799,,,13693.257,13693.257
3/16/2026 16:52:02.200,,235,-35998.157,None,60.031,131694.9156,132600.5647,132575.414,132290.9684,229.1346786,,-125.9069641,-2.197491075,132241.8757,-125.8987872,-2.197348362,114.3383904,1.995581374,-6.167806096,-0.107648524,,,,36.29262973,0.633425883,95.28483615,35.28674898,0.615869952,95.55647545,-85.06078446,-1.484590753,97.5622878,158.0615195,2.758693937,93.14504818,180,-2.813218314,3.480172127,-2.866342461,3.141592654,1.2,60.01,-4063.766845,-4296.931201,-3356.236794,11716.93484,,,13693.257,13693.257
3/16/2026 16:52:02.233,,235,-36230.846,None,60.034,131725.8125,132616.0139,132611.8616,132318.5584,229.1824659,,-125.5110921,-2.190581805,132279.5973,-125.4970249,-2.190336285,114.7400167,2.002591075,-5.769921005,-0.100704119,,,,36.86989765,0.643501109,96,36.44444176,0.636075503,96.96267323,-84.35945057,-1.472350168,97.67292358,158.7494945,2.770701365,92.703398,-90,-2.826411788,3.474941243,-2.871405484,-1.570796327,1.2,60.01,-3936.493922,-4238.33761,-3281.2992,11456.13073,,,13693.257,13693.257
3/16/2026 16:52:02.267,,235,-35917.142,None,60.032,131663.9409,132574.1339,132559.1226,132266.4171,229.0921546,,-125.1193884,-2.183745286,132227.3079,-125.1066715,-2.183523334,115.1315638,2.009424862,-5.37615866,-0.09383167,,,,37.30394828,0.651076721,95.04272723,36.29262973,0.633425883,95.28483615,-84.35945057,-1.472350168,97.67292358,158.7494945,2.770701365,92.703398,180,-2.816949217,3.48177503,-2.864533035,3.141592654,1.2,60,-4008.584713,-4320.518404,-3361.305595,11690.40871,,,13741.172,13741.172
3/16/2026 16:52:02.300,,235,-35855.021,None,60.029,131622.6443,132523.4385,132506.9674,132218.3531,229.0089052,,-124.7533833,-2.177357291,132178.9738,-124.7433879,-2.177182838,115.4976956,2.015815066,-5.01356717,-0.087503254,,,,37.30394828,0.651076721,95.04272723,37.30394828,0.651076721,95.04272723,-84.35945057,-1.472350168,97.67292358,159.4439548,2.782821983,92.27524045,-135,-2.828259559,3.488165234,-2.870325237,-2.35619449,1.697056275,60,-3872.200153,-4396.752,-3276.288009,11545.24016,,,13741.172,13741.172
3/16/2026 16:52:02.333,,235,-35975.966,None,60.028,131634.0934,132532.4874,132523.8243,132230.8068,229.0304756,,-124.4142328,-2.171437999,132193.3965,-124.4100661,-2.171365276,115.8411777,2.02180996,-4.669285537,-0.081494406,,,,38.32011394,0.668812158,94.83037488,37.87498365,0.661043169,95.77473571,-83.65980825,-1.460139106,97.79815949,160.1447856,2.795053789,91.8607642,0,-2.832408445,3.481949066,-2.876548195,0,0,60,-3814.459094,-4326.825604,-3188.937606,11330.2223,,,13741.172,13741.172
3/16/2026 16:52:02.367,,235,-35777.117,None,60.032,131685.9901,132610.3842,132589.7182,132296.0662,229.1435082,,-124.0447731,-2.164989711,132251.9363,-124.0347127,-2.164814123,116.205653,2.028171254,-4.302856525,-0.075099014,,,,38.32011394,0.668812158,94.83037488,37.87498365,0.661043169,95.77473571,-83.58121327,-1.458767364,96.6055899,160.1447856,2.795053789,91.8607642,0,-2.825857292,3.486938618,-2.870152803,0,0,60,-3894.331194,-4336.775995,-3265.631998,11496.73919,,,13741.172,13741.172
3/16/2026 16:52:02.400,,235,-35814.398,None,60.033,131710.2879,132618.5477,132595.428,132308.7635,229.1655006,,-123.645375,-2.158018899,132269.4114,-123.6379462,-2.157889242,116.6091034,2.035212793,-3.902374945,-0.068109291,,,,38.88449643,0.678662491,95.57907721,38.32011394,0.668812158,94.83037488,-82.96205924,-1.447961088,97.93793953,160.8518625,2.807394609,91.46015526,-135,-2.8267014,3.483173881,-2.8755039,-2.35619449,1.697056275,60,-3915.450992,-4350.816004,-3188.966409,11455.23341,,,13741.172,13741.172
3/16/2026 16:52:02.433,,235,-36087.379,None,60.032,131660.9469,132579.4149,132560.4386,132267.6278,229.0942515,,-123.2545091,-2.151197003,132219.9404,-123.2454179,-2.15103833,117.0010696,2.042053893,-3.508391678,-0.061232986,,,,39.34051816,0.686621571,94.64797938,38.88449643,0.678662491,95.57907721,-82.2664019,-1.435819577,98.09220152,161.0954242,2.811645561,92.59460027,-90,-2.829700821,3.47787347,-2.872878547,-1.570796327,1.2,60,-3840.150311,-4291.372807,-3258.748807,11390.27193,,,13741.172,13741.172
3/16/2026 16:52:02.467,,235,-35776.21,None,60.029,131616.5536,132529.1789,132513.0068,132220.2675,229.0122211,,-122.9008757,-2.145024934,132175.4069,-122.8902796,-2.144839997,117.3562316,2.04825264,-3.156229818,-0.055086602,,,,39.34051816,0.686621571,94.64797938,39.34051816,0.686621571,94.64797938,-82.17092349,-1.434153164,96.90325072,161.0954242,2.811645561,92.59460027,0,-2.831461568,3.482405804,-2.866732163,0,0,60,-3817.886479,-4292.654399,-3330.230409,11440.77129,,,13776.492,13776.492
3/16/2026 16:52:02.500,,235,-35839.512,None,60.029,131639.843,132563.9875,132531.6883,132245.8663,229.0565595,,-122.5533613,-2.138959664,132202.1979,-122.5485048,-2.138874901,117.699358,2.054241325,-2.812923438,-0.049094776,,,,39.89783475,0.696348581,95.41320663,39.89783475,0.696348581,95.41320663,-82.17092349,-1.434153164,96.90325072,161.8008349,2.823957302,92.21279738,180,-2.835223482,3.488394489,-2.873052078,3.141592654,1.2,60,-3804.318615,-4366.2096,-3242.563199,11413.09141,,,13776.492,13776.492
3/16/2026 16:52:02.533,,235,-35854.171,None,60.032,131686.6298,132621.177,132588.5219,132299.485,229.1494298,,-122.1817214,-2.132473325,132255.2899,-122.1708607,-2.13228377,118.0676076,2.060668492,-2.443151928,-0.042641045,,,,39.89783475,0.696348581,95.41320663,39.89783475,0.696348581,95.41320663,-81.46923439,-1.421906379,97.0739924,161.8008349,2.823957302,92.21279738,180,-2.828632351,3.482574871,-2.866598347,3.141592654,1.2,60,-3885.063056,-4305.254396,-3319.963208,11510.28066,,,13776.492,13776.492
3/16/2026 16:52:02.567,,235,-35824.277,None,60.032,131683.2476,132599.4299,132589.1833,132291.3175,229.1352833,,-121.7965269,-2.125750411,132251.7262,-121.7840027,-2.125531823,118.4552766,2.067434594,-2.053922198,-0.035847705,,,,40.91438322,0.714090699,95.27727956,40.36453657,0.704494064,94.49571419,-81.57303098,-1.423717971,98.26087726,162.5120026,2.83636952,91.84508697,-90,-2.830025887,3.491152565,-2.872217225,-1.570796327,1.2,60,-3862.713594,-4462.343998,-3240.835198,11565.89279,,,13776.492,13776.492
3/16/2026 16:52:02.600,,235,-36320.184,None,60.03,131651.1534,132555.8794,132537.3925,132248.8157,229.061668,,-121.4221701,-2.119216653,132213.177,-121.4124832,-2.119047586,118.8319271,2.074008385,-1.686209419,-0.029429906,,,,41.45523354,0.723530318,96.06747629,40.9858243,0.715337581,96.97009848,-80.88213725,-1.411659601,98.44389265,163.4429286,2.852617244,92.64124351,-135,-2.834385167,3.485667986,-2.88204715,-2.35619449,1.697056275,60,-3840.874385,-4401.878404,-3151.151999,11393.90479,,,13776.492,13776.492
3/16/2026 16:52:02.633,,235,-35809.387,None,60.029,131628.7959,132552.8778,132527.8881,132237.2192,229.0415824,,-121.0725718,-2.113115012,132200.9518,-121.0640868,-2.11296692,119.1825705,2.080128266,-1.33342603,-0.023272675,,,,41.39153115,0.722418501,94.37372516,40.91438322,0.714090699,95.27727956,-80.07375449,-1.39755066,97.45891442,163.2287762,2.848879578,91.49163896,-135,-2.827057619,3.477678926,-2.872152253,-2.35619449,1.697056275,60,-3859.84606,-4260.4416,-3227.630399,11347.91806,,,13776.492,13776.492
3/16/2026 16:52:02.667,,235,-35889.149,None,60.03,131683.5297,132603.9094,132571.1969,132286.8991,229.1276304,,-120.7096413,-2.10678068,132245.2317,-120.6969166,-2.106558592,119.539083,2.086350583,-0.975064879,-0.017018093,,,,41.39153115,0.722418501,94.37372516,41.45523354,0.723530318,96.06747629,-80.07375449,-1.39755066,97.45891442,162.5120026,2.83636952,91.84508697,0,-2.83008891,3.483901243,-2.853387613,0,0,60.01,-3825.145278,-4337.913593,-3460.809593,11623.86846,,,13726.55,13726.55
3/16/2026 16:52:02.700,,235,-35834.674,None,60.032,131709.0749,132621.5982,132594.9338,132309.2151,229.1662828,,-120.3245381,-2.100059362,132264.5101,-120.3146798,-2.099887302,119.9287889,2.093152235,-0.585953242,-0.010226813,,,,41.9335145,0.731877895,95.17142428,41.9335145,0.731877895,95.17142428,-79.24903301,-1.383156555,96.49373037,163.4429286,2.852617244,92.64124351,180,-2.831765197,3.47630879,-2.862844057,3.141592654,1.2,60,-3837.949185,-4203.878405,-3379.910398,11421.73799,,,13726.55,13726.55
3/16/2026 16:52:02.733,,235,-36177.869,None,60.032,131654.1323,132590.1156,132540.8263,132262.3907,229.0851805,,-119.9435286,-2.09340949,132225.7909,-119.9301404,-2.093175822,120.3083206,2.099776312,-0.202311101,-0.003530995,,,,42.46644111,0.741179219,95.97749736,42.46644111,0.741179219,95.97749736,-79.38034472,-1.385448377,97.67292358,164.3577535,2.868583951,93.4614359,-135,-2.834355041,3.485224689,-2.872114946,-2.35619449,1.697056275,60,-3838.007454,-4363.127996,-3297.887993,11499.02344,,,13726.55,13726.55
3/16/2026 16:52:02.767,,235,-36335.909,None,60.029,131624.2848,132544.1638,132504.489,132224.9942,229.0204081,,-119.5835851,-2.087127292,132179.379,-119.5705946,-2.086900565,120.6630641,2.105967754,0.155666469,0.002716892,,,,42.99044619,0.750324833,96.79173518,42.46644111,0.741179219,95.97749736,-78.69006753,-1.373400767,97.90117466,165.2564372,2.884268939,94.30503698,180,-2.828079784,3.479368521,-2.881552047,3.141592654,1.2,60,-3945.65773,-4300.1856,-3212.927989,11458.77132,,,13726.55,13726.55
3/16/2026 16:52:02.800,,235,-35899.358,None,60.029,131649.8583,132550.617,132533.1116,132245.1977,229.0554014,,-119.2384802,-2.081104074,132198.9029,-119.2285945,-2.080931537,121.0117936,2.112054232,0.503218735,0.008782824,,,,42.95459151,0.749699051,95.09574123,42.95459151,0.749699051,95.09574123,-78.55066201,-1.370967682,96.72476415,165.0685828,2.880990262,93.14504818,-90,-2.830630588,3.483021914,-2.872207438,-1.570796327,1.2,60,-3846.577085,-4292.884801,-3285.432,11424.89389,,,13726.55,13726.55
