time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:02.833,,235,-35817.84,None,60.031,131698.9766,132613.7048,132567.3299,132294.006,229.13994,,-118.8672762,-2.074625343,132258.3717,-118.8583673,-2.074469854,121.3772158,2.118432053,0.871351518,0.015207953,,,,43.47923034,0.758855726,95.91746452,42.95459151,0.749699051,95.09574123,-78.69006753,-1.373400767,97.90117466,165.5999787,2.890264869,91.68031414,180,-2.824168905,3.49183282,-2.875056916,3.141592654,1.2,60.01,-3959.5199,-4454.784004,-3201.206406,11615.51031,,,13726.55,13726.55
3/16/2026 16:52:02.867,,235,-35988.365,None,60.032,131687.614,132617.0704,132571.81,132292.8568,229.1379494,,-118.4834983,-2.067927154,132252.5793,-118.4683695,-2.067663108,121.7657775,2.125213733,1.25517071,0.021906862,,,,43.97696981,0.767542918,95.05030247,43.47923034,0.758855726,95.91746452,-77.85572195,-1.35883869,96.97009848,166.5042667,2.906047673,92.55571295,180,-2.826518834,3.484052423,-2.884140811,3.141592654,1.2,60,-3895.475991,-4318.416003,-3124.224003,11338.116,,,13716.627,13716.627
3/16/2026 16:52:02.900,,235,-36046.094,None,60.031,131645.6553,132574.2893,132521.9205,132247.9743,229.0602108,,-118.1049145,-2.06131962,132204.7271,-118.0927634,-2.061107544,122.1378683,2.131707943,1.634502611,0.028527452,,,,44.49297094,0.776548837,95.887434,44.49297094,0.776548837,95.887434,-77.16439051,-1.34677268,97.22962511,165.7841465,2.893479204,92.84309344,0,-2.837656381,3.478480623,-2.864951752,0,0,60,-3793.883704,-4260.859202,-3360.470402,11415.21331,,,13716.627,13716.627
3/16/2026 16:52:02.933,,235,-35744.141,None,60.028,131626.6538,132558.2448,132498.9041,132228.62,229.0266881,,-117.7607208,-2.055312307,132191.1334,-117.742484,-2.054994015,122.4859112,2.137782437,1.977437603,0.034512797,,,,45,0.785398163,95.03515139,45,0.785398163,95.03515139,-77.16439051,-1.34677268,97.22962511,166.3286929,2.902983331,91.38927727,0,-2.840392178,3.484555117,-2.868470534,0,0,60,-3726.967621,-4334.155202,-3266.265602,11327.38842,,,13716.627,13716.627
3/16/2026 16:52:02.967,,235,-35772.797,None,60.03,131671.7546,132600.4376,132541.5602,132271.9323,229.1017071,,-117.4115076,-2.049217387,132230.4459,-117.3964157,-2.048953984,122.8314933,2.143813984,2.32979564,0.040662605,,,,45,0.785398163,95.03515139,45,0.785398163,95.03515139,-76.47683935,-1.334772648,97.50323072,166.3286929,2.902983331,91.38927727,-135,-2.834352147,3.478586632,-2.862320726,-2.35619449,1.697056275,60,-3800.492796,-4274.985599,-3338.985604,11414.464,,,13716.627,13716.627
3/16/2026 16:52:03.000,,235,-36006.667,None,60.032,131720.9981,132636.665,132580.6275,132313.4272,229.1735784,,-117.0276475,-2.042517765,132273.9931,-117.0155832,-2.042307203,123.2170585,2.150543365,2.713237594,0.047354929,,,,45,0.785398163,95.03515139,45.50702906,0.79424749,95.887434,-76.47683935,-1.334772648,97.50323072,166.5042667,2.906047673,92.55571295,-90,-2.836554693,3.485316013,-2.858692744,-1.570796327,1.2,60,-3775.344263,-4358.188796,-3425.371192,11558.90425,,,13716.627,13716.627
3/16/2026 16:52:03.033,,235,-36025.229,None,60.032,131690.1788,132608.9981,132554.3835,132285.1896,229.1246695,,-116.6441054,-2.035823693,132242.9749,-116.630428,-2.035584976,123.6037874,2.157293059,3.10329692,0.054162749,,,,46.02303019,0.803253409,95.05030247,45.50702906,0.79424749,95.887434,-75.79323388,-1.322841482,97.79079711,167.9574249,2.931410067,92.02521394,0,-2.829832466,3.480134541,-2.877247318,0,0,60,-3855.570663,-4306.809606,-3187.152001,11349.53227,,,13716.627,13716.627
3/16/2026 16:52:03.067,,235,-35894.03,None,60.029,131632.8813,132547.1362,132506.6864,132229.574,229.0283404,,-116.2789352,-2.02945027,132185.465,-116.2637185,-2.029184689,123.964855,2.163594876,3.468229259,0.06053202,,,,46.02303019,0.803253409,95.05030247,46.02303019,0.803253409,95.05030247,-75.61860541,-1.31979364,96.62794627,168.111342,2.934096427,93.19914163,-135,-2.832438098,3.483388516,-2.873564407,-2.35619449,1.697056275,60,-3822.721168,-4292.899197,-3270.528003,11386.14837,,,13665.519,13665.519
3/16/2026 16:52:03.100,,235,-35666.266,None,60.028,131628.4814,132550.0098,132496.2914,132225.602,229.0214607,,-115.9369862,-2.023482134,132186.392,-115.9273156,-2.023313351,124.3086952,2.16959602,3.806480869,0.066435624,,,,46.02303019,0.803253409,95.05030247,46.02303019,0.803253409,95.05030247,-75.61860541,-1.31979364,96.62794627,167.9574249,2.931410067,92.02521394,-135,-2.82656676,3.48938966,-2.864974443,-2.35619449,1.697056275,60,-3892.953934,-4365.331202,-3329.956799,11588.24193,,,13665.519,13665.519
3/16/2026 16:52:03.133,,235,-35939.779,None,60.03,131683.2,132581.175,132529.0268,132265.1076,229.0898864,,-115.5813796,-2.017275628,132230.1367,-115.5679521,-2.017041274,124.6580914,2.175694134,4.159171907,0.072591244,,,,47.04540849,0.821097276,95.09574123,47.04540849,0.821097276,95.09574123,-74.93151184,-1.307801595,96.93296653,168.8351198,2.946728734,92.95934595,-90,-2.83813855,3.483495729,-2.87413749,-1.570796327,1.2,60,-3757.497148,-4308.8544,-3255.854399,11322.20595,,,13665.519,13665.519
3/16/2026 16:52:03.167,,235,-35881.978,None,60.032,131695.8325,132605.5058,132547.5898,132283.6297,229.1219676,,-115.204721,-2.010701696,132242.5535,-115.1897309,-2.010440069,125.0361958,2.182293301,4.538347056,0.079209099,,,,47.04540849,0.821097276,95.09574123,46.52076966,0.811940601,95.91746452,-74.24882634,-1.295886485,97.25183803,169.4264766,2.957049856,91.55457389,-90,-2.82238067,3.478179786,-2.877840757,-1.570796327,1.2,60,-3946.487825,-4259.174397,-3163.737607,11369.39983,,,13665.519,13665.519
3/16/2026 16:52:03.200,,235,-35917.027,None,60.031,131659.7433,132575.6285,132522.077,132253.1489,229.0691733,,-114.8321643,-2.004199354,132212.0824,-114.8225557,-2.004031653,125.4134863,2.188878262,4.90884015,0.085675423,,,,48.0664855,0.838918432,95.17142428,47.5791475,0.830412779,94.2821298,-73.57069855,-1.284050923,97.58442499,169.5625246,2.959424343,92.73445961,-90,-2.834444432,3.472929185,-2.87374892,-1.570796327,1.2,60,-3804.307008,-4208.601602,-3252.4128,11265.32141,,,13665.519,13665.519
3/16/2026 16:52:03.233,,235,-36035.554,None,60.03,131639.0013,132549.9234,132511.8505,132234.261,229.0364586,,-114.4758082,-1.997979768,132191.1917,-114.4647032,-1.997785947,125.7722407,2.195139708,5.268649848,0.091955287,,,,48.0664855,0.838918432,95.17142428,48.54476646,0.847266009,96.06747629,-74.24882634,-1.295886485,97.25183803,169.5625246,2.959424343,92.73445961,0,-2.845051956,3.491026193,-2.867469056,0,0,60,-3676.288464,-4413.340797,-3326.515201,11416.14446,,,13665.519,13665.519
3/16/2026 16:52:03.267,,235,-35710.934,None,60.03,131666.0589,132565.5691,132517.6164,132250.3936,229.0644011,,-114.1224707,-1.991812864,132218.0808,-114.1098862,-1.991593224,126.1261348,2.201316325,5.622828681,0.098136874,,,,48.60846885,0.848377826,94.37372516,48.60846885,0.848377826,94.37372516,-73.57069855,-1.284050923,97.58442499,170.166436,2.969964585,91.34199472,-135,-2.83997105,3.485367248,-2.871827711,-2.35619449,1.697056275,60.01,-3706.801015,-4360.104006,-3225.888005,11292.79303,,,13665.519,13665.519
3/16/2026 16:52:03.300,,235,-35737.013,None,60.031,131683.6659,132588.3839,132545.3866,132273.1352,229.1037907,,-113.750256,-1.985316492,132230.6567,-113.7408922,-1.985153063,126.4986066,2.207817185,5.997059325,0.104668431,,,,48.60846885,0.848377826,94.37372516,48.0664855,0.838918432,95.17142428,-73.36904629,-1.280531427,96.43401889,170.2933476,2.97217961,92.52459133,0,-2.824071495,3.488348612,-2.867511179,0,0,60.01,-3896.132055,-4345.315206,-3319.329601,11560.77686,,,13605.782,13605.782
3/16/2026 16:52:03.333,,235,-35989.704,None,60.031,131664.1662,132556.8,132517.8479,132246.9129,229.0583723,,-113.3747712,-1.978763046,132206.2443,-113.3686397,-1.978656032,126.870935,2.214315541,6.368839633,0.111157221,,,,49.08561678,0.856705628,95.27727956,48.60846885,0.848377826,94.37372516,-72.89727103,-1.272297395,97.93058766,171.1420412,2.986992108,93.51534633,-90,-2.827033858,3.486612936,-2.875834887,-1.570796327,1.2,60,-3897.241677,-4390.502396,-3254.760001,11542.50407,,,13605.782,13605.782
3/16/2026 16:52:03.367,,235,-35727.624,None,60.029,131631.1594,132520.8828,132490.2654,132214.7457,229.002657,,-113.0244148,-1.972648174,132173.1408,-113.0168391,-1.972515953,127.2206245,2.220418773,6.720144585,0.117288649,,,,49.63546343,0.866302263,94.49571419,49.63546343,0.866302263,94.49571419,-72.68835389,-1.268651103,96.78429625,171.7643807,2.99785398,92.15031199,-135,-2.838818216,3.489069876,-2.880565331,-2.35619449,1.697056275,60,-3724.077122,-4367.577594,-3150.820804,11242.47552,,,13605.782,13605.782
3/16/2026 16:52:03.400,,235,-35908.805,None,60.028,131637.321,132544.7804,132510.8752,132231.6593,229.0319522,,-112.6938822,-1.966879291,132190.2641,-112.6869612,-1.966758496,127.5587875,2.226320832,7.053580079,0.123108196,,,,50.10216525,0.874447746,95.41320663,50.10216525,0.874447746,95.41320663,-72.01266535,-1.256858113,97.14813431,171.7643807,2.99785398,92.15031199,-135,-2.841206242,3.483178945,-2.874745784,-2.35619449,1.697056275,60,-3731.962557,-4313.390399,-3219.912,11265.26496,,,13605.782,13605.782
3/16/2026 16:52:03.433,,235,-35875.181,None,60.031,131707.2955,132600.6896,132580.9463,132296.9663,229.1450674,,-112.3323488,-1.960569342,132260.1268,-112.3239137,-1.960422124,127.9204601,2.232633209,7.415757419,0.129429383,,,,50.10216525,0.874447746,95.41320663,50.10216525,0.874447746,95.41320663,-72.01266535,-1.256858113,97.14813431,172.5041424,3.010765258,91.9860859,180,-2.83486987,3.489491322,-2.881335875,3.141592654,1.2,60.01,-3810.239937,-4391.740792,-3138.278388,11340.25912,,,13605.782,13605.782
3/16/2026 16:52:03.467,,235,-36246.038,None,60.033,131733.3798,132612.8052,132603.3686,132317.1604,229.1800446,,-111.9433021,-1.953779197,132270.4522,-111.9361271,-1.953653969,128.3051555,2.23934741,7.80159529,0.136163525,,,,51.11550357,0.892133836,95.57907721,51.11550357,0.892133836,95.57907721,-70.67681568,-1.233543138,97.91588227,172.6004053,3.012445363,93.17596257,-135,-2.845787805,3.472890548,-2.876281838,-2.35619449,1.697056275,60.01,-3685.351242,-4223.606392,-3239.712008,11148.66964,,,13605.782,13605.782
3/16/2026 16:52:03.500,,235,-36064.066,None,60.031,131667.3915,132554.0603,132535.0717,132252.8212,229.0686057,,-111.5609604,-1.947106076,132215.5023,-111.5541413,-1.946987061,128.6897806,2.246060385,8.188060599,0.142908617,,,,51.11550357,0.892133836,95.57907721,50.10216525,0.874447746,95.41320663,-70.67681568,-1.233543138,97.91588227,172.6004053,3.012445363,93.17596257,180,-2.821434807,3.479603523,-2.869536746,3.141592654,1.2,60,-3977.08226,-4304.030395,-3318.350408,11599.46306,,,13632.676,13632.676
3/16/2026 16:52:03.533,,235,-36265.378,None,60.028,131615.2478,132502.5225,132492.3527,132204.0285,228.9840943,,-111.2179125,-1.941118761,132163.2545,-111.2096623,-1.940974767,129.0342057,2.252071737,8.526403463,0.148813814,,,,51.11550357,0.892133836,95.57907721,51.56269851,0.89993886,96.51611264,-70.67681568,-1.233543138,97.91588227,174.0684731,3.038067979,92.89736272,180,-2.840913627,3.485614875,-2.889254165,3.141592654,1.2,60,-3741.217165,-4375.857592,-3072.974404,11190.04916,,,13632.676,13632.676
3/16/2026 16:52:03.567,,235,-35878.478,None,60.027,131634.0934,132528.3265,132523.5494,132229.3248,229.0279088,,-110.8896378,-1.935389286,132193.1939,-110.8818846,-1.935253968,129.3598562,2.257755411,8.855029477,0.15454942,,,,51.67988606,0.901984169,94.83037488,51.11550357,0.892133836,95.57907721,-70.67681568,-1.233543138,97.91588227,173.246426,3.02372055,91.83724735,180,-2.827387804,3.491298549,-2.86917113,3.141592654,1.2,60,-3874.35892,-4446.071999,-3274.675209,11595.10613,,,13632.676,13632.676
3/16/2026 16:52:03.600,,235,-36030.787,None,60.03,131689.5604,132604.3987,132568.6926,132288.2272,229.1299307,,-110.536573,-1.929227143,132244.3317,-110.5322135,-1.929151055,129.7093103,2.263854536,9.209089438,0.160728932,,,,52.12501635,0.909753158,95.77473571,51.56269851,0.89993886,96.51611264,-70.44174846,-1.229440442,96.78429625,174.0684731,3.038067979,92.89736272,-135,-2.829089915,3.493294978,-2.877339047,-2.35619449,1.697056275,60,-3893.946522,-4421.275207,-3216.614404,11531.83613,,,13632.676,13632.676
3/16/2026 16:52:03.633,,235,-36032.198,None,60.032,131709.7046,132610.4819,132591.3798,132304.5227,229.1581554,,-110.1563137,-1.922590366,132264.3968,-110.1503533,-1.922486337,130.0923496,2.270539833,9.585932908,0.167306091,,,,52.12501635,0.909753158,95.77473571,52.12501635,0.909753158,95.77473571,-69.77514057,-1.217805939,97.19259231,174.8055711,3.050932766,92.78103254,180,-2.832239495,3.488345772,-2.883626675,3.141592654,1.2,60,-3856.552862,-4380.192,-3138.408003,11375.15286,,,13632.676,13632.676
3/16/2026 16:52:03.667,,235,-36099.245,None,60.03,131667.9427,132573.0787,132544.7347,132262.5861,229.085519,,-109.7867428,-1.916140137,132222.5346,-109.7792237,-1.916008904,130.4662894,2.277066312,9.95779759,0.173796354,,,,53.13010235,0.927295218,96,52.69605172,0.919719605,95.04272723,-68.45902408,-1.194835373,98.04815144,174.8055711,3.050932766,92.78103254,-135,-2.835728509,3.471901685,-2.877136412,-2.35619449,1.697056275,60,-3822.191604,-4215.887995,-3214.411201,11252.4908,,,13632.676,13632.676
3/16/2026 16:52:03.700,,235,-36022.507,None,60.028,131640.3418,132528.1027,132530.4969,132233.6445,229.0353907,,-109.4383038,-1.910058729,132190.8257,-109.4342405,-1.909987811,130.8179394,2.283203763,10.30670253,0.179885894,,,,53.27589283,0.929839742,94.32030534,52.69605172,0.919719605,95.04272723,-68.45902408,-1.194835373,98.04815144,174.8055711,3.050932766,92.78103254,-135,-2.829707416,3.478039136,-2.871046872,-2.35619449,1.697056275,60,-3825.934668,-4289.817597,-3286.281602,11402.03387,,,13661.247,13661.247
3/16/2026 16:52:03.733,,235,-35883.634,None,60.029,131655.4602,132558.1232,132542.5428,132252.715,229.0684218,,-109.092736,-1.904027433,132217.2176,-109.0889366,-1.903961121,131.1571372,2.289123882,10.64865321,0.185854059,,,,53.70737027,0.937370444,95.28483615,52.69605172,0.919719605,95.04272723,-69.11419854,-1.206270324,97.61393343,175.5443972,3.063827714,92.68009495,0,-2.823680726,3.495394206,-2.877973655,0,0,60.01,-3938.023261,-4483.108792,-3200.932794,11622.06485,,,13661.247,13661.247
3/16/2026 16:52:03.767,,235,-35902.886,None,60.03,131686.5249,132589.6856,132568.4683,132282.229,229.1195416,,-108.7325481,-1.897740969,132236.8513,-108.7255364,-1.897618591,131.5181289,2.295424375,11.01089455,0.192176363,,,,53.70737027,0.937370444,95.28483615,53.70737027,0.937370444,95.28483615,-68.19859051,-1.19028995,96.93296653,175.5443972,3.063827714,92.68009495,180,-2.834989035,3.485714325,-2.871651351,3.141592654,1.2,60,-3803.012495,-4335.984008,-3276.489594,11415.4861,,,13661.247,13661.247
3/16/2026 16:52:03.800,,235,-36057.182,None,60.03,131669.768,132583.6833,132550.2667,132268.5829,229.0959059,,-108.3675285,-1.891370175,132219.9802,-108.3589904,-1.891221157,131.8815976,2.3017681,11.37198601,0.198478598,,,,53.70737027,0.937370444,95.28483615,53.55555824,0.934720824,96.96267323,-68.19859051,-1.19028995,96.93296653,176.2847109,3.076748626,92.59460027,-135,-2.825941981,3.49205805,-2.878270028,-2.35619449,1.697056275,60,-3911.0345,-4412.447999,-3194.654397,11518.1369,,,13661.247,13661.247
3/16/2026 16:52:03.833,,235,-35837.741,None,60.028,131639.0007,132542.6863,132527.5784,132237.0967,229.0413701,,-108.02543,-1.88539943,132200.497,-108.0170764,-1.885253632,132.2258841,2.307777034,11.71284401,0.204427693,,,,54.2933086,0.947596997,94.57949038,54.2933086,0.947596997,94.57949038,-67.543061,-1.178848801,97.38500911,176.2847109,3.076748626,92.59460027,180,-2.832850629,3.486625835,-2.872320933,3.141592654,2.4,60,-3799.30482,-4365.734401,-3264.537602,11429.57682,,,13661.247,13661.247
3/16/2026 16:52:03.867,,235,-35840.059,None,60.028,131654.5113,132566.1812,132535.559,132252.7594,229.0684988,,-107.6850383,-1.879458473,132212.2392,-107.6802096,-1.879374198,132.5677954,2.313744512,12.05671328,0.210429344,,,,55.30484647,0.965251663,94.86832981,54.71325102,0.954926375,95.55647545,-67.27026792,-1.174087664,96.27710008,177.0262689,3.089691255,92.52459133,180,-2.834300573,3.487832176,-2.879261911,3.141592654,1.2,60,-3793.91575,-4331.318401,-3180.139205,11305.37336,,,13661.247,13661.247
3/16/2026 16:52:03.900,,235,-35996.429,None,60.03,131694.6384,132601.9488,132576.908,132291.8379,229.1361847,,-107.3301451,-1.873264418,132255.8593,-107.3188312,-1.873066955,132.920699,2.319903841,12.40843151,0.216567985,,,,55.30484647,0.965251663,94.86832981,55.30484647,0.965251663,94.86832981,-66.61477894,-1.162647223,96.74709298,177.0643266,3.090355486,93.72299611,-135,-2.838318618,3.482551064,-2.873787501,-2.35619449,1.697056275,60.01,-3747.084557,-4289.846397,-3287.980803,11324.91176,,,13605.832,13605.832
3/16/2026 16:52:03.933,,235,-36032.89,None,60.031,131695.0687,132615.5231,132587.0491,132299.9038,229.1501553,,-106.9551918,-1.866720248,132252.6092,-106.9472742,-1.866582061,133.298718,2.326501517,12.78472884,0.223135612,,,,55.30484647,0.965251663,94.86832981,55.30484647,0.965251663,94.86832981,-65.96571184,-1.151318865,97.22962511,177.0643266,3.090355486,93.72299611,-135,-2.831833724,3.477820382,-2.867219874,-2.35619449,1.697056275,60.01,-3824.563303,-4254.1488,-3366.863998,11445.5761,,,13605.832,13605.832
3/16/2026 16:52:03.967,,235,-35934.192,None,60.029,131646.957,132567.7932,132533.5593,132250.1234,229.063933,,-106.5961397,-1.860453608,132215.8726,-106.5881905,-1.860314868,133.6613001,2.332829769,13.14665239,0.22945237,,,,56.30993247,0.982793723,95.18655367,56.30993247,0.982793723,95.18655367,-65.96571184,-1.151318865,97.22962511,177.7688254,3.10265131,92.47010328,-135,-2.843108591,3.484148634,-2.87319894,-2.35619449,1.697056275,60,-3700.942505,-4329.532798,-3249.921609,11280.39691,,,13605.832,13605.832
3/16/2026 16:52:04.000,,235,-35975.045,None,60.027,131632.3212,132560.4853,132518.0364,132237.6399,229.042311,,-106.2633255,-1.854644903,132189.6002,-106.2524743,-1.854455515,133.9950427,2.338654676,13.47878181,0.235249122,,,,56.30993247,0.982793723,95.18655367,56.30993247,0.982793723,95.18655367,-65.32313683,-1.140103815,97.72451074,177.7688254,3.10265131,92.47010328,180,-2.837249238,3.478758491,-2.867402188,3.141592654,1.2,60,-3770.609567,-4285.497596,-3317.97601,11374.08317,,,13605.832,13605.832
3/16/2026 16:52:04.033,,235,-35729.208,None,60.029,131668.366,132591.6144,132547.6566,132269.8959,229.09818,,-105.9232541,-1.848709539,132225.4865,-105.9109668,-1.848495085,134.3289825,2.344483026,13.81733747,0.241158033,,,,56.91514707,0.993356711,94.52618685,56.30993247,0.982793723,95.18655367,-65.67442476,-1.146234946,96.13490521,178.5121325,3.115624466,92.43116358,-153.4349488,-2.831288808,3.490717972,-2.874466433,-2.677945045,2.683281573,60,-3816.474549,-4360.334399,-3233.923208,11410.73216,,,13605.832,13605.832
3/16/2026 16:52:04.067,,235,-35775.259,None,60.031,131710.9882,132626.8632,132584.9546,132308.2757,229.1646557,,-105.561954,-1.842403663,132264.7017,-105.5531715,-1.842250378,134.6920794,2.350820262,14.18213955,0.24752503,,,,56.91514707,0.993356711,94.52618685,56.91514707,0.993356711,94.52618685,-65.02608909,-1.134919354,96.63539724,179.2559408,3.128606371,92.40779188,-90,-2.835607089,3.485739616,-2.881081341,-1.570796327,1.2,60,-3766.160265,-4324.1904,-3155.774394,11246.12506,,,13605.832,13605.832
3/16/2026 16:52:04.100,,235,-36032.227,None,60.03,131676.6819,132608.0468,132566.5337,132284.4517,229.1233914,,-105.1926469,-1.835958037,132241.8343,-105.1836776,-1.835801494,135.0586596,2.357218293,14.54821487,0.25391425,,,,57.30801582,1.000213564,95.53386834,57.91781284,1.01085653,94.89109547,-64.6871162,-1.129003161,98.23156316,179.2559408,3.128606371,92.40779188,-135,-2.846658024,3.486221454,-2.874692121,-2.35619449,1.697056275,60,-3672.293213,-4400.899193,-3230.899198,11304.0916,,,13632.653,13632.653
3/16/2026 16:52:04.133,,235,-36110.131,None,60.028,131651.6084,132568.7773,132526.4989,132249.6372,229.0630909,,-104.8510237,-1.829995588,132216.6273,-104.8405864,-1.829813422,135.39974,2.36317127,14.89064607,0.259890802,,,,57.91781284,1.01085653,94.89109547,57.91781284,1.01085653,94.89109547,-63.74975763,-1.112643168,97.67292358,179.265479,3.128772843,93.60769199,-135,-2.840669952,3.475814438,-2.868882041,-2.35619449,1.697056275,60,-3718.707644,-4247.510399,-3341.332805,11307.55085,,,13632.653,13632.653
3/16/2026 16:52:04.167,,235,-35937.274,None,60.028,131666.5155,132593.2739,132531.2129,132264.3439,229.0885636,,-104.5217786,-1.824249177,132228.3795,-104.5149848,-1.824130603,135.7296796,2.368929802,15.21780847,0.265600863,,,,57.91781284,1.01085653,94.89109547,57.91781284,1.01085653,94.89109547,-63.74975763,-1.112643168,97.67292358,180,3.141592654,92.4,-135,-2.834987133,3.48157297,-2.875991791,-2.35619449,1.697056275,60,-3787.077618,-4318.675206,-3214.411197,11320.16402,,,13632.653,13632.653
3/16/2026 16:52:04.200,,235,-35843.386,None,60.03,131708.8207,132648.4082,132591.0192,132316.7815,229.1793883,,-104.1736613,-1.818173383,132270.579,-104.1653848,-1.818028931,136.0776054,2.375002253,15.56574693,0.271673535,,,,57.91781284,1.01085653,94.89109547,58.53585637,1.021643424,94.25921706,-63.74975763,-1.112643168,97.67292358,180,3.141592654,92.4,-135,-2.839672355,3.487645421,-2.869919119,-2.35619449,1.697056275,60.01,-3732.181711,-4394.5632,-3287.591999,11414.33691,,,13632.653,13632.653
3/16/2026 16:52:04.233,,235,-35782.877,None,60.031,131730.0567,132650.5424,132596.3516,132326.3223,229.1959133,,-103.8030276,-1.811704605,132280.0257,-103.7919268,-1.811510859,136.4515149,2.381528204,15.93684886,0.278150485,,,,58.91249468,1.028217003,95.28483615,59.16216806,1.032574625,93.63845364,-62.80187205,-1.096099444,97.14072267,-179.2559408,-3.128606371,92.40779188,180,-2.844085484,3.477627648,3.406756856,3.141592654,1.2,60,-3694.791066,-4249.036804,-3211.099203,11154.92707,,,13632.653,13632.653
3/16/2026 16:52:04.267,,235,-36112.277,None,60.029,131675.182,132598.15,132539.5524,132271.6345,229.1011914,,-103.4397099,-1.805363515,132224.9774,-103.4270872,-1.805143207,136.81522,2.387876056,16.30025224,0.28449307,,,,58.91249468,1.028217003,95.28483615,59.53445508,1.03907226,94.67079803,-63.12186025,-1.101684291,98.20957183,-179.265479,-3.128772843,93.60769199,-153.4349488,-2.844215467,3.489560347,3.413265913,-2.677945045,2.683281573,60,-3691.687731,-4440.484796,-3329.265594,11461.43812,,,13632.653,13632.653
3/16/2026 16:52:04.300,,235,-35974.267,None,60.027,131632.9726,132556.0678,132501.9547,132231.0082,229.0308245,,-103.1115675,-1.799636349,132194.2799,-103.0987552,-1.799412733,137.1387434,2.393522605,16.6296623,0.290242361,,,,59.53445508,1.03907226,94.67079803,59.89869543,1.045429453,95.70705303,-62.80187205,-1.096099444,97.14072267,-178.5121325,-3.115624466,92.43116358,-135,-2.844842186,3.489622049,3.405866827,-2.35619449,1.697056275,60,-3659.546263,-4391.510408,-3199.104,11250.16067,,,13632.653,13632.653
3/16/2026 16:52:04.333,,235,-35811.144,None,60.027,131675.9213,132586.0342,132537.6098,132267.1825,229.0934803,,-102.7938943,-1.794091907,132222.6985,-102.7836679,-1.793913422,137.4612016,2.399150562,16.95016942,0.295836265,,,,59.53445508,1.03907226,94.67079803,59.53445508,1.03907226,94.67079803,-62.47477426,-1.09039051,96.07497073,-178.5311993,-3.115957245,93.63076418,180,-2.832985682,3.489541072,3.41179351,3.141592654,1.2,60,-3802.000714,-4343.3424,-3312.431998,11457.77511,,,13573.378,13573.378
3/16/2026 16:52:04.367,,235,-35925.725,None,60.03,131739.8946,132657.4122,132602.3723,132333.8933,229.2090268,,-102.4403083,-1.787920667,132298.2345,-102.4297438,-1.787736282,137.8120763,2.40527448,17.30515304,0.302031898,,,,60.524111,1.056345014,95.11088266,59.89869543,1.045429453,95.70705303,-61.84380855,-1.079378081,96.63539724,-177.7688254,-3.10265131,92.47010328,-153.4349488,-2.833165735,3.484652561,3.404683208,-2.677945045,2.683281573,60,-3819.698075,-4312.065599,-3188.865594,11320.62927,,,13573.378,13573.378
3/16/2026 16:52:04.400,,235,-36040.55,None,60.031,131746.9026,132652.8009,132588.0348,132329.8894,229.2020918,,-102.0580949,-1.781249784,132290.8269,-102.0499247,-1.781107188,138.1938576,2.411937821,17.68224396,0.308613376,,,,60.524111,1.056345014,95.11088266,60.524111,1.056345014,95.11088266,-61.55707138,-1.074373573,98.26087726,-177.7688254,-3.10265131,92.47010328,-135,-2.837452202,3.486311394,3.411264686,-2.35619449,1.697056275,60,-3768.060673,-4404.801592,-3266.366393,11439.22866,,,13573.378,13573.378
3/16/2026 16:52:04.433,,235,-35965.224,None,60.03,131679.8663,132600.1005,132534.0569,132272.0052,229.1018334,,-101.6913005,-1.774848014,132235.4101,-101.6826693,-1.774697371,138.5550647,2.418242074,18.04942828,0.315021952,,,,60.524111,1.056345014,95.11088266,61.15733986,1.067396942,94.52618685,-61.2201937,-1.068493949,97.20740713,-177.7974018,-3.103150064,93.66920519,-135,-2.842094313,3.486736023,3.418172016,-2.35619449,1.697056275,60,-3710.73744,-4360.996807,-3389.94721,11461.68146,,,13573.378,13573.378
3/16/2026 16:52:04.467,,235,-36215.827,None,60.028,131655.9223,132574.0275,132508.3475,132246.7603,229.0581079,,-101.3548111,-1.768975167,132199.5739,-101.3437305,-1.768781773,138.8901829,2.424090991,18.38080179,0.32080551,,,,61.50436138,1.07345361,95.57907721,61.50436138,1.07345361,95.57907721,-60.60394715,-1.057738417,97.79079711,-177.0643266,-3.090355486,93.72299611,-153.4349488,-2.842235383,3.481829408,3.411160996,-2.677945045,2.683281573,60,-3726.290231,-4326.393594,-3307.391992,11360.07582,,,13573.378,13573.378
3/16/2026 16:52:04.500,,235,-36325.526,None,60.028,131676.5074,132586.3405,132532.7205,132265.8463,229.0911659,,-101.018286,-1.763101695,132229.4871,-101.011941,-1.762990954,139.2243409,2.429923147,18.72204052,0.32676125,,,,61.50436138,1.07345361,95.57907721,61.50436138,1.07345361,95.57907721,-59.99507913,-1.047111666,98.38536477,-176.3322119,-3.077577676,93.79211054,-135,-2.836444564,3.477034813,3.404338926,-2.35619449,1.697056275,60.01,-3797.002154,-4294.094399,-3228.624006,11319.72056,,,13573.378,13573.378
3/16/2026 16:52:04.533,,235,-36037.613,None,60.031,131713.9865,132608.5746,132566.1372,132296.8745,229.1449084,,-100.6563813,-1.756785267,132252.8515,-100.6526836,-1.756720729,139.5876623,2.436264302,19.08444375,0.333086379,,,,61.50436138,1.07345361,95.57907721,61.50436138,1.07345361,95.57907721,-60.2551187,-1.051650213,96.74709298,-176.3322119,-3.077577676,93.79211054,180,-2.830174339,3.487914515,3.410664055,3.141592654,1.2,60,-3873.195769,-4354.848002,-3305.318398,11533.36217,,,13511.149,13511.149
3/16/2026 16:52:04.567,,235,-35853.552,None,60.03,131691.176,132603.7905,132559.594,132285.5208,229.1252432,,-100.2922909,-1.75043069,132243.9255,-100.2828987,-1.750266766,139.9594183,2.442752668,19.45355708,0.339528622,,,,62.78388844,1.095785571,94.45760954,62.1403493,1.084553694,95.01242024,-59.28109574,-1.034650305,96.31448489,-175.5443972,-3.063827714,92.68009495,180,-2.83482046,3.477402973,3.403356336,3.141592654,1.2,60,-3772.205361,-4208.702399,-3179.332797,11160.24056,,,13511.149,13511.149
3/16/2026 16:52:04.600,,235,-36211.738,None,60.029,131680.055,132573.7369,132530.9929,132262.2353,229.0849115,,-99.94020341,-1.744285605,132220.8405,-99.92843137,-1.744080144,140.3066484,2.448812978,19.80492901,0.345661219,,,,63.11306581,1.101530799,95.52633145,63.11306581,1.101530799,95.52633145,-59.64188454,-1.040947257,97.34803542,-174.871809,-3.052088835,93.97616719,-135,-2.845610943,3.489760235,3.397750054,-2.35619449,1.697056275,60,-3684.072722,-4403.145598,-3155.601593,11242.81991,,,13511.149,13511.149
3/16/2026 16:52:04.633,,235,-36272.117,None,60.029,131691.7993,132599.2186,132548.3063,132280.4297,229.1164252,,-99.59566139,-1.738272212,132242.2459,-99.58849391,-1.738147116,140.6518559,2.454837985,20.14442027,0.35158646,,,,63.11306581,1.101530799,95.52633145,63.11306581,1.101530799,95.52633145,-59.03624347,-1.030376827,97.95999183,-174.871809,-3.052088835,93.97616719,-135,-2.839677915,3.485214812,3.403675295,-2.35619449,1.697056275,60.01,-3756.294445,-4376.131201,-3227.356803,11359.78245,,,13511.149,13511.149
3/16/2026 16:52:04.667,,235,-35933.242,None,60.031,131724.1618,132625.5125,132584.2459,132311.9592,229.1710358,,-99.22988624,-1.731888231,132272.568,-99.22634422,-1.731826411,141.0155297,2.461185289,20.51477284,0.358050331,,,,63.75865035,1.112798375,94.98968365,63.75865035,1.112798375,94.98968365,-58.67130713,-1.024007486,96.93296653,-174.8055711,-3.050932766,92.78103254,-135,-2.844624786,3.485192775,3.408983097,-2.35619449,1.697056275,60.02,-3676.659552,-4330.843201,-3250.195189,11257.69794,,,13511.149,13511.149
3/16/2026 16:52:04.700,,235,-36038.52,None,60.032,131718.8242,132627.1927,132580.8768,132309.624,229.166991,,-98.85128839,-1.725280452,132267.1644,-98.84617003,-1.72519112,141.3952457,2.467812584,20.89230414,0.364639496,,,,63.75865035,1.112798375,94.98968365,63.75865035,1.112798375,94.98968365,-58.0693179,-1.013500792,97.5622878,-174.0684731,-3.038067979,92.89736272,-135,-2.837989495,3.481313376,3.402707475,-2.35619449,1.697056275,60.01,-3756.144659,-4311.720007,-3179.577603,11247.44227,,,13511.149,13511.149
3/16/2026 16:52:04.733,,235,-36086.314,None,60.029,131668.7908,132568.7187,132523.6086,132254.354,229.0712607,,-98.49708097,-1.719098367,132215.2752,-98.49565015,-1.719073394,141.7524719,2.474047357,21.24647604,0.370820961,,,,64.72227776,1.129616846,95.54894034,64.72227776,1.129616846,95.54894034,-58.0693179,-1.013500792,97.5622878,-174.0684731,-3.038067979,92.89736272,-135,-2.84869024,3.487548149,3.40888894,-2.35619449,1.697056275,60,-3647.562849,-4385.764801,-3251.663995,11284.99164,,,13535.2,13535.2
3/16/2026 16:52:04.767,,235,-35920.426,None,60.027,131664.4298,132557.5409,132513.9533,132245.9471,229.0566994,,-98.16687756,-1.71333523,132200.711,-98.15816535,-1.713183173,142.0781604,2.479731694,21.57691778,0.376588258,,,,64.72227776,1.129616846,95.54894034,64.41148686,1.124192522,94.4652317,-58.0693179,-1.013500792,97.5622878,-173.3333401,-3.025237488,93.02902773,-135,-2.837375695,3.493232486,3.401825746,-2.35619449,1.697056275,60,-3783.758884,-4454.481609,-3171.9744,11410.21489,,,13535.2,13535.2
3/16/2026 16:52:04.800,,235,-36054.878,None,60.028,131715.4575,132612.8301,132577.8057,132302.682,229.1549673,,-97.83750943,-1.707586672,132263.5024,-97.82817153,-1.707423694,142.4114929,2.485549443,21.91215654,0.382439278,,,,64.72227776,1.129616846,95.54894034,64.72227776,1.129616846,95.54894034,-57.09475708,-0.996491497,97.19259231,-173.3333401,-3.025237488,93.02902773,-135,-2.83704054,3.48204094,3.407676766,-2.35619449,1.697056275,60,-3789.596922,-4303.756802,-3243.182397,11336.53612,,,13535.2,13535.2
3/16/2026 16:52:04.833,,235,-36132.566,None,60.032,131770.2559,132667.2508,132640.1559,132359.8765,229.254031,,-97.46725171,-1.701124455,132318.15,-97.45637796,-1.700934672,142.7818355,2.492013142,22.28173481,0.388889636,,,,65.37643521,1.141034048,95.04272723,65.37643521,1.141034048,95.04272723,-57.47510971,-1.003129902,98.2022403,-172.6004053,-3.012445363,93.17596257,180,-2.84196872,3.495143044,3.401334999,3.141592654,1.2,60,-3711.90762,-4510.771192,-3174.148799,11396.82761,,,13535.2,13535.2
3/16/2026 16:52:04.867,,235,-36171.677,None,60.032,131753.2332,132638.4297,132619.4293,132337.6748,229.2155765,,-97.08053956,-1.694375055,132300.9453,-97.06805652,-1.694157185,143.1684613,2.498761034,22.66692316,0.39561244,,,,65.37643521,1.141034048,95.04272723,65.67442476,1.146234946,96.13490521,-57.09475708,-0.996491497,97.19259231,-171.8698976,-2.999695599,93.33809512,-135,-2.840392131,3.495252531,3.395308039,-2.35619449,1.697056275,60,-3730.361544,-4464.748803,-3107.015994,11302.12634,,,13535.2,13535.2
3/16/2026 16:52:04.900,,235,-36095.285,None,60.03,131677.7492,132584.1721,132548.0852,132270.666,229.0995138,,-96.71226686,-1.687947484,132234.381,-96.70922673,-1.687894423,143.5387435,2.505223678,23.03444309,0.402026873,,,,66.03751103,1.152571997,94.5490349,66.32946152,1.157667495,95.64685044,-56.11304054,-0.979357311,96.85122612,-171.8698976,-2.999695599,93.33809512,-135,-2.845561918,3.484580989,3.401722472,-2.35619449,1.697056275,60,-3647.341964,-4318.444801,-3182.097596,11147.88436,,,13535.2,13535.2
3/16/2026 16:52:04.933,,235,-35912.606,None,60.028,131660.4569,132565.5691,132529.2327,132252.4146,229.0679016,,-96.37292464,-1.682024845,132217.0374,-96.3684495,-1.681946739,143.8738652,2.511072656,23.37093579,0.407899779,,,,66.03751103,1.152571997,94.5490349,66.32946152,1.157667495,95.64685044,-55.12467166,-0.962107019,96.53848973,-171.7643807,-2.99785398,92.15031199,-135,-2.839614234,3.473179675,3.405753759,-2.35619449,1.697056275,60,-3717.916456,-4166.208,-3188.707198,11072.83165,,,13474.023,13474.023
3/16/2026 16:52:04.967,,235,-35776.699,None,60.029,131707.4917,132607.1922,132578.2033,132298.2877,229.147356,,-96.03077332,-1.676053178,132264.0005,-96.02485398,-1.675949866,144.2200251,2.517114285,23.71816551,0.413960081,,,,66.32946152,1.157667495,95.64685044,66.70543675,1.1642295,94.06806047,-55.52778612,-0.969142694,97.52538131,-171.7643807,-2.99785398,92.15031199,180,-2.840179366,3.486256979,3.411814061,3.141592654,1.2,60,-3755.595,-4369.665601,-3261.297599,11386.5582,,,13474.023,13474.023
3/16/2026 16:52:05.000,,235,-35685.648,None,60.031,131741.3916,132645.3892,132613.8568,132334.2089,229.2095734,,-95.65836364,-1.669553403,132296.6176,-95.6560663,-1.669513306,144.5888586,2.523551645,24.08567042,0.420374251,,,,66.70543675,1.1642295,94.06806047,66.70543675,1.1642295,94.06806047,-55.12467166,-0.962107019,96.53848973,-171.0273734,-2.984990777,92.3298435,180,-2.833742806,3.485658664,3.405365028,3.141592654,1.2,60,-3770.928342,-4319.481601,-3192.364799,11282.77474,,,13474.023,13474.023
3/16/2026 16:52:05.033,,235,-35722.094,None,60.031,131721.0019,132622.2204,132595.3786,132313.5293,229.1737553,,-95.28854765,-1.663098896,132275.0763,-95.28988871,-1.663122302,144.9625356,2.530073539,24.45897468,0.42688964,,,,67.65935204,1.180878463,94.70881691,67.38013505,1.176005207,93.6,-54.54452557,-0.95198156,97.22962511,-171.0273734,-2.984990777,92.3298435,-135,-2.839127509,3.482055099,3.411880417,-2.35619449,1.697056275,60,-3731.655455,-4305.873604,-3268.857607,11306.38667,,,13474.023,13474.023
3/16/2026 16:52:05.067,,235,-35852.098,None,60.028,131684.1448,132578.8729,132557.3437,132274.1105,229.1054799,,-94.93550606,-1.656937158,132226.2722,-94.93491281,-1.656926804,145.3159981,2.536242623,24.80883097,0.432995784,,,,67.65935204,1.180878463,94.70881691,68.33404128,1.192654011,94.25921706,-54.54452557,-0.95198156,97.22962511,-170.2933476,-2.97217961,92.52459133,180,-2.849580815,3.488224183,3.405175394,3.141592654,1.2,60,-3605.112908,-4379.342403,-3195.489604,11179.94492,,,13474.023,13474.023
3/16/2026 16:52:05.100,,235,-35553.658,None,60.028,131691.1088,132594.2361,132567.7019,132285.0145,229.1243662,,-94.59568773,-1.651006209,132245.1799,-94.59411393,-1.650978741,145.6541167,2.542143905,25.15005544,0.438951275,,,,67.65935204,1.180878463,94.70881691,67.38013505,1.176005207,93.6,-54.13017648,-0.944749804,96.25466222,-170.2933476,-2.97217961,92.52459133,-135,-2.826983948,3.486893709,3.411130885,-2.35619449,1.697056275,60,-3875.724512,-4319.956799,-3266.208008,11461.88932,,,13474.023,13474.023
3/16/2026 16:52:05.133,,235,-35817.955,None,60.031,131734.1969,132643.8335,132603.4262,132327.8175,229.1985031,,-94.23485892,-1.644708558,132277.1518,-94.22617766,-1.644557042,146.0195313,2.548521593,25.5099355,0.445232367,,,,68.60018987,1.197299181,95.37546854,68.33404128,1.192654011,94.25921706,-53.13010235,-0.927295218,96,-168.8351198,-2.946728734,92.95934595,-153.4349488,-2.837211053,3.475816811,3.391961101,-2.677945045,2.683281573,60.01,-3781.054921,-4177.151996,-3054.081607,11012.28852,,,13474.023,13474.023
3/16/2026 16:52:05.167,,235,-35874.058,None,60.032,131709.2635,132635.6287,132595.6327,132314.1992,229.1749155,,-93.85452843,-1.638070539,132275.214,-93.8501881,-1.637994786,146.397633,2.555120712,25.88558561,0.451788698,,,,69.27444113,1.209067085,94.94419414,68.33404128,1.192654011,94.25921706,-52.56142843,-0.917369986,96.72476415,-168.8351198,-2.946728734,92.95934595,-135,-2.830648797,3.472490698,3.398517432,-2.35619449,1.697056275,60,-3842.44624,-4168.094401,-3132.129606,11142.67025,,,13407.148,13407.148
3/16/2026 16:52:05.200,,235,-35932.997,None,60.03,131680.2125,132599.627,132561.545,132281.1433,229.1176612,,-93.4962236,-1.63181694,132234.1115,-93.49002403,-1.631708737,146.7600632,2.561446314,26.2449534,0.458060849,,,,69.27444113,1.209067085,94.94419414,69.95475057,1.220940725,94.52618685,-52.56142843,-0.917369986,96.72476415,-168.8351198,-2.946728734,92.95934595,-135,-2.852649462,3.4788163,3.404789583,-2.35619449,1.697056275,60,-3577.374421,-4243.608004,-3206.016003,11026.99843,,,13407.148,13407.148
3/16/2026 16:52:05.233,,235,-35731.987,None,60.028,131670.9781,132597.9573,132548.7501,132273.2474,229.1039849,,-93.15762257,-1.625907237,132236.7648,-93.15028591,-1.625779188,147.0937328,2.567269946,26.58360927,0.463971509,,,,69.27444113,1.209067085,94.94419414,69.27444113,1.209067085,94.94419414,-52.56142843,-0.917369986,96.72476415,-168.6900675,-2.944197094,91.78235124,-116.5650512,-2.834846273,3.484639932,3.408168603,-2.034443936,2.683281573,60,-3791.123063,-4313.966409,-3204.792006,11309.88148,,,13407.148,13407.148
3/16/2026 16:52:05.267,,235,-35893.714,None,60.03,131701.1563,132628.3219,132594.4212,132308.6629,229.1653265,,-92.80295983,-1.619717205,132266.2417,-92.79931566,-1.619653602,147.4473003,2.573440863,26.93376867,0.470082943,,,,69.95475057,1.220940725,94.52618685,70.20112365,1.225240746,95.65437784,-52.56142843,-0.917369986,96.72476415,-167.9574249,-2.931410067,92.02521394,-153.4349488,-2.844894348,3.490810849,3.40149301,-2.677945045,2.683281573,60.01,-3655.321667,-4389.422403,-3135.729596,11180.47367,,,13407.148,13407.148
3/16/2026 16:52:05.300,,235,-35791.502,None,60.032,131733.7242,132658.4765,132613.7379,132335.9978,229.2126719,,-92.42769991,-1.613167683,132298.7423,-92.42244701,-1.613076003,147.823759,2.580011306,27.31398811,0.476719024,,,,70.64100582,1.232918139,94.12162345,70.64100582,1.232918139,94.12162345,-52.12501635,-0.909753158,95.77473571,-167.3913932,-2.921530951,93.45373187,-135,-2.845994142,3.489764464,3.398249975,-2.35619449,1.697056275,60.01,-3627.472916,-4334.803195,-3146.011195,11108.28731,,,13407.148,13407.148
3/16/2026 16:52:05.333,,235,-35926.286,None,60.03,131688.4713,132614.1929,132574.0851,132292.9397,229.138093,,-92.05913923,-1.606735086,132253.3997,-92.05230331,-1.606615777,148.196857,2.586523096,27.685353,0.483200564,,,,70.88027367,1.23709415,95.25460619,70.64100582,1.232918139,94.12162345,-52.00126756,-0.907593334,97.45891442,-167.3913932,-2.921530951,93.45373187,-135,-2.839533916,3.49411643,3.404731515,-2.35619449,1.697056275,60,-3747.657532,-4462.387193,-3222.676797,11432.72152,,,13407.148,13407.148
3/16/2026 16:52:05.367,,235,-35609.702,None,60.028,131650.851,132576.1238,132522.3867,132250.4671,229.0645283,,-91.71128822,-1.600663941,132202.9631,-91.71324223,-1.600698045,148.5399498,2.592511195,28.0315919,0.489243573,,,,71.33308573,1.244997212,93.73067801,71.33308573,1.244997212,93.73067801,-51.11550357,-0.892133836,95.57907721,-166.5042667,-2.906047673,92.55571295,-135,-2.845695257,3.484645031,3.395291246,-2.35619449,1.697056275,60,-3613.33336,-4262.227201,-3078.518398,10954.07896,,,13407.148,13407.148
3/16/2026 16:52:05.400,,235,-35529.048,None,60.028,131666.1179,132588.1667,132549.4432,132268.5947,229.0959263,,-91.38323496,-1.594938331,132230.5325,-91.37871877,-1.594859509,148.8708291,2.598286128,28.36083078,0.494989876,,,,71.33308573,1.244997212,93.73067801,71.33308573,1.244997212,93.73067801,-50.10216525,-0.874447746,95.41320663,-167.2287574,-2.918692421,92.28304286,-153.4349488,-2.839856721,3.472733874,3.413682297,-2.677945045,2.683281573,60,-3683.243196,-4113.014397,-3287.303999,11083.56159,,,13443.624,13443.624
3/16/2026 16:52:05.433,,235,-35548.978,None,60.031,131721.0002,132643.8905,132609.6892,132325.5496,229.1945751,,-91.0291548,-1.588758467,132285.3396,-91.02312338,-1.588653198,149.2238122,2.604446845,28.71266557,0.501130551,,,,72.25532837,1.261093382,94.49571419,72.03086026,1.257175675,93.35352163,-50.10216525,-0.874447746,95.41320663,-166.5042667,-2.906047673,92.55571295,-153.4349488,-2.845828873,3.478894591,3.407178224,-2.677945045,2.683281573,60,-3643.497803,-4188.398401,-3221.553598,11053.4498,,,13443.624,13443.624
3/16/2026 16:52:05.467,,235,-35686.584,None,60.032,131720.136,132651.7767,132592.2101,132322.0595,229.18853,,-90.64450485,-1.582045059,132284.3691,-90.63682555,-1.581911029,149.6051468,2.611102389,29.09590379,0.50781932,,,,72.25532837,1.261093382,94.49571419,72.7341905,1.269451103,92.99032208,-49.55376798,-0.864876408,96.18731725,-165.7841465,-2.893479204,92.84309344,180,-2.851362132,3.475978797,3.401298524,3.141592654,1.2,60,-3577.251468,-4187.505599,-3161.231994,10925.98906,,,13443.624,13443.624
3/16/2026 16:52:05.500,,235,-35837.626,None,60.03,131677.4222,132591.1887,132546.6017,132272.4064,229.1025283,,-90.27558335,-1.575606164,132229.5295,-90.26629579,-1.575444065,149.9798366,2.61764196,29.46371596,0.514238853,,,,72.95096903,1.273234602,94.13692156,73.65182845,1.285466907,93.79211054,-49.55376798,-0.864876408,96.18731725,-165.0685828,-2.880990262,93.14504818,-135,-2.860910972,3.482518368,3.395229115,-2.35619449,1.697056275,60,-3448.14101,-4264.286397,-3097.943997,10810.3714,,,13443.624,13443.624
3/16/2026 16:52:05.533,,235,-35860.867,None,60.027,131640.0924,132546.5681,132497.4472,132228.691,229.026811,,-89.93758632,-1.569707003,132192.0784,-89.93210166,-1.569611277,150.315598,2.623502102,29.80409573,0.520179601,,,,73.65182845,1.285466907,93.79211054,73.85566122,1.28902446,94.94419414,-49.55376798,-0.864876408,96.18731725,-164.1569179,-2.865078707,92.30644615,-135,-2.858635737,3.48837851,3.385258308,-2.35619449,1.697056275,60,-3461.634718,-4333.190401,-2950.718399,10745.54352,,,13443.624,13443.624
3/16/2026 16:52:05.567,,235,-35571.082,None,60.028,131667.327,132592.7873,132554.069,132272.0851,229.1019717,,-89.6048271,-1.563899259,132231.1451,-89.59269089,-1.563687442,150.6487432,2.629316583,30.13733404,0.525995707,,,,72.95096903,1.273234602,94.13692156,73.65182845,1.285466907,93.79211054,-49.55376798,-0.864876408,96.18731725,-164.8759927,-2.87762893,91.9860859,-135,-2.849154349,3.494192991,3.403624637,-2.35619449,1.697056275,60,-3588.559158,-4404.369598,-3158.553604,11151.48236,,,13443.624,13443.624
3/16/2026 16:52:05.600,,235,-35789.011,None,60.031,131723.812,132641.1998,132581.7267,132316.2434,229.1784562,,-89.24628844,-1.557641578,132275.4448,-89.23269168,-1.55740427,151.0048052,2.635531037,30.49683397,0.532270164,,,,73.85566122,1.28902446,94.94419414,73.65182845,1.285466907,93.79211054,-49.0141757,-0.855458746,96.97009848,-165.0685828,-2.880990262,93.14504818,-135,-2.842871177,3.490989783,3.413260426,-2.35619449,1.697056275,60,-3696.032308,-4403.145595,-3313.799999,11412.9779,,,13391.578,13391.578
3/16/2026 16:52:05.633,,235,-35941.334,None,60.031,131701.9834,132634.3823,132573.3981,132303.9401,229.1571463,,-88.87710491,-1.55119811,132265.4001,-88.86185756,-1.550931994,151.3758878,2.642007651,30.86680945,0.538727455,,,,73.85566122,1.28902446,94.94419414,74.35775354,1.297787624,93.4614359,-48.0127875,-0.837981225,96.86609314,-163.6518285,-2.856263233,93.79211054,-135,-2.848719618,3.479988876,3.394990688,-2.35619449,1.697056275,60,-3625.497659,-4265.135999,-3117.225602,11007.85926,,,13391.578,13391.578
3/16/2026 16:52:05.667,,235,-36162.374,None,60.029,131660.4263,132590.8493,132518.9682,132257.4234,229.0765769,,-88.51773615,-1.544925942,132212.2408,-88.5115223,-1.54481749,151.7371745,2.648313293,31.22001623,0.544892076,,,,74.55368363,1.301207249,94.61754594,75.25643716,1.313472612,94.30503698,-47.48955292,-0.828849059,97.67292358,-163.6518285,-2.856263233,93.79211054,-135,-2.858290102,3.477162352,3.401155309,-2.35619449,1.697056275,60,-3496.783731,-4264.704008,-3190.060799,10951.54854,,,13391.578,13391.578
3/16/2026 16:52:05.700,,235,-35662.075,None,60.028,131647.0144,132586.2992,132520.7003,132252.031,229.0672372,,-88.17955192,-1.539023514,132210.7285,-88.1717541,-1.538887416,152.0711869,2.654142909,31.55991722,0.550824467,,,,74.55368363,1.301207249,94.61754594,75.25643716,1.313472612,94.30503698,-47.53355889,-0.829617108,95.97749736,-164.1569179,-2.865078707,92.30644615,-153.4349488,-2.852360028,3.483760017,3.415903174,-2.677945045,2.683281573,60,-3567.906747,-4269.715206,-3313.583999,11151.20595,,,13391.578,13391.578
3/16/2026 16:52:05.733,,235,-35550.259,None,60.03,131687.5648,132617.685,132539.78,132282.3475,229.1197468,,-87.82617661,-1.532855951,132239.1659,-87.8170667,-1.532696953,152.4240063,2.660300769,31.90860546,0.556910225,,,,75.25643716,1.313472612,94.30503698,75.25643716,1.313472612,94.30503698,-47.53355889,-0.829617108,95.97749736,-163.2287762,-2.848879578,91.49163896,-135,-2.846169565,3.489917877,3.405789803,-2.35619449,1.697056275,60.01,-3630.812186,-4344.48,-3166.588796,11141.88098,,,13391.578,13391.578
3/16/2026 16:52:05.767,,235,-35629.574,None,60.031,131698.2588,132626.9603,132546.1384,132291.1193,229.1349401,,-87.46212061,-1.526501975,132249.7151,-87.45148683,-1.526316381,152.7881034,2.666655463,32.27425934,0.563292089,,,,75.25643716,1.313472612,94.30503698,75.96375653,1.325817664,94.00680826,-47.00955381,-0.820471494,96.79173518,-163.2287762,-2.848879578,91.49163896,-153.4349488,-2.852134045,3.487126957,3.412171667,-2.677945045,2.683281573,60,-3559.87233,-4347.950403,-3241.382395,11149.20513,,,13391.578,13391.578
3/16/2026 16:52:05.800,,234,-35800.531,None,60.029,131665.1571,132588.0608,132518.2689,132257.8278,229.0772775,,-87.10747136,-1.520312178,132216.4509,-87.09534972,-1.520100616,153.1404252,2.672804638,32.63235303,0.569542003,,,,76.67546874,1.338239385,93.72299611,76.67546874,1.338239385,93.72299611,-46.00508601,-0.802940223,96.74709298,-161.8008349,-2.823957302,92.21279738,-153.4349488,-2.858340001,3.475744861,3.393499305,-2.677945045,2.683281573,60,-3463.240431,-4207.017592,-3045.815995,10716.07402,,,12521.19,12521.19
3/16/2026 16:52:05.833,,234,-35690.688,None,60.028,131635.102,132559.5115,132486.0461,132227.5521,229.0248383,,-86.76823626,-1.514391409,132186.2205,-86.75469134,-1.514155005,153.4767011,2.67867376,32.97469915,0.57551707,,,,77.39139321,1.350734624,93.45373187,77.39139321,1.350734624,93.45373187,-44.49297094,-0.776548837,95.887434,-160.8518625,-2.807394609,91.46015526,-135,-2.864889629,3.455222597,3.382911679,-2.35619449,1.697056275,60,-3374.742178,-3921.451204,-2895.811196,10192.00458,,,12521.19,12521.19
3/16/2026 16:52:05.867,,234,-35731.915,None,60.03,131657.6083,132578.6052,132508.4127,132248.8712,229.0617642,,-86.42496321,-1.508400164,132209.2805,-86.41519599,-1.508229694,153.8222646,2.68470498,33.32165727,0.581572632,,,,78.11134196,1.3633001,93.19914163,78.11134196,1.3633001,93.19914163,-44.49297094,-0.776548837,95.887434,-160.1447856,-2.795053789,91.8607642,-135,-2.871529794,3.461253817,3.376626421,-2.35619449,1.697056275,60.01,-3287.355613,-3994.876797,-2834.640002,10116.87241,,,12521.19,12521.19
3/16/2026 16:52:05.900,,234,-35672.789,None,60.031,131688.8551,132592.4143,132528.9719,132270.7215,229.09961,,-86.06071666,-1.502042862,132228.4013,-86.04978474,-1.501852064,154.1886446,2.691099518,33.68287318,0.587877039,,,,77.39139321,1.350734624,93.45373187,78.11134196,1.3633001,93.19914163,-44.49297094,-0.776548837,95.887434,-160.1447856,-2.795053789,91.8607642,-153.4349488,-2.865152164,3.467648355,3.382930828,-2.677945045,2.683281573,60.01,-3372.698144,-4072.392008,-2909.664003,10354.75416,,,12521.19,12521.19
3/16/2026 16:52:05.933,,234,-35541.864,None,60.03,131652.7569,132563.1446,132501.5879,132239.8156,229.0460794,,-85.69502917,-1.495660412,132204.9999,-85.68741148,-1.495527458,154.5507032,2.697418632,34.04698319,0.594231957,,,,78.11134196,1.3633001,93.19914163,78.83511982,1.375932407,92.95934595,-43.97696981,-0.767542918,95.05030247,-160.1447856,-2.795053789,91.8607642,-135,-2.871459865,3.46496155,3.389285746,-2.35619449,1.697056275,60,-3288.079562,-4003.862394,-2984.111997,10276.05395,,,12521.19,12521.19
