time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:05.967,,234,-35483.501,None,60.028,131618.0241,132521.839,132472.2416,132204.6858,228.9852329,,-85.35430581,-1.489713667,132158.1923,-85.34567974,-1.489563114,154.8922117,2.703379079,34.38823531,0.60018793,,,,78.83511982,1.375932407,92.95934595,78.83511982,1.375932407,92.95934595,-43.47923034,-0.758855726,95.91746452,-159.8874117,-2.790561767,90.73301494,-135,-2.865495521,3.462234805,3.390749697,-2.35619449,1.697056275,60,-3349.016385,-4006.2528,-2963.880001,10319.14919,,,12521.19,12521.19
3/16/2026 16:52:06.000,,234,-35506.368,None,60.027,131632.6642,132532.1794,132490.0784,132218.957,229.0099512,,-85.03116055,-1.484073718,132172.7116,-85.02120952,-1.48390004,155.2147142,2.70900781,34.71057936,0.605813895,,,,78.83511982,1.375932407,92.95934595,79.56252465,1.388628016,92.73445961,-42.95459151,-0.749699051,95.09574123,-160.1447856,-2.795053789,91.8607642,-135,-2.872528056,3.458706861,3.400867684,-2.35619449,1.697056275,60,-3266.168112,-3930.019208,-3120.307197,10316.49452,,,12051.462,12051.462
3/16/2026 16:52:06.033,,234,-35535.24,None,60.029,131691.8146,132591.4015,132520.0206,132268.3757,229.095547,,-84.68882555,-1.478098845,132231.7152,-84.67747531,-1.477900746,155.5573327,2.714987631,35.05577613,0.611838715,,,,79.56252465,1.388628016,92.73445961,79.56252465,1.388628016,92.73445961,-42.4208525,-0.740383548,94.2821298,-157.7824057,-2.753822482,92.03303755,-135,-2.866528762,3.455371179,3.365661197,-2.35619449,1.697056275,60,-3330.581134,-3858.494405,-2709.9792,9899.054739,,,12051.462,12051.462
3/16/2026 16:52:06.067,,234,-35593.085,None,60.032,131678.0521,132600.3394,132530.8707,132270.4188,229.0990858,,-84.30751502,-1.471443721,132232.0909,-84.3044739,-1.471390644,155.9401141,2.721668427,35.43997968,0.618544332,,,,80.41705528,1.403542389,93.70763043,80.29334759,1.401383283,92.52459133,-41.9335145,-0.731877895,95.17142428,-156.8014095,-2.736700867,91.38927727,-135,-2.872773927,3.453546322,3.355245199,-2.35619449,1.697056275,60.01,-3291.001469,-3873.240005,-2568.095995,9732.337469,,,12051.462,12051.462
3/16/2026 16:52:06.100,,234,-35689.435,None,60.03,131634.0732,132533.4485,132486.0852,132218.5148,229.0091853,,-83.93898941,-1.465011736,132174.854,-83.92975375,-1.464850543,156.3129947,2.728176421,35.80493108,0.624913936,,,,81.14204124,1.416195781,93.51534633,81.14204124,1.416195781,93.51534633,-41.9335145,-0.731877895,95.17142428,-156.8014095,-2.736700867,91.38927727,-135,-2.881046324,3.460054316,3.361614803,-2.35619449,1.697056275,60,-3184.138007,-3949.329599,-2642.544,9776.011605,,,12051.462,12051.462
3/16/2026 16:52:06.133,,234,-35271.864,None,60.028,131596.9116,132494.4258,132437.7346,132176.9944,228.9372699,,-83.59717738,-1.459045991,132140.2344,-83.5969188,-1.459041478,156.6508233,2.734072643,36.14722289,0.630888055,,,,81.02737339,1.41419445,92.3298435,81.02737339,1.41419445,92.3298435,-41.39153115,-0.722418501,94.37372516,-156.5014343,-2.731465313,90.28754067,-153.4349488,-2.873235928,3.456491144,3.362353368,-2.677945045,2.683281573,60,-3234.926684,-3872.735998,-2618.352002,9726.014684,,,12051.462,12051.462
3/16/2026 16:52:06.167,,234,-35369.582,None,60.027,131620.9676,132516.6085,132461.6563,132200.3795,228.9777741,,-83.27830933,-1.453480693,132152.3612,-83.27734596,-1.453463879,156.9710461,2.739661584,36.46814549,0.636489211,,,,81.14204124,1.416195781,93.51534633,81.76438068,1.427057654,92.15031199,-41.39153115,-0.722418501,94.37372516,-156.8014095,-2.736700867,91.38927727,-153.4349488,-2.880521533,3.462080085,3.373190078,-2.677945045,2.683281573,60,-3189.86233,-3939.782394,-2778.623997,9908.268721,,,12051.462,12051.462
3/16/2026 16:52:06.200,,234,-35399.693,None,60.03,131672.8291,132575.1381,132530.448,132260.1235,229.0812537,,-82.92529458,-1.447319424,132214.6282,-82.91708194,-1.447176086,157.3250825,2.745840685,36.82113176,0.642649984,,,,81.14204124,1.416195781,93.51534633,81.14204124,1.416195781,93.51534633,-40.84035771,-0.71279871,93.58461412,-156.8014095,-2.736700867,91.38927727,-135,-2.863371867,3.458639395,3.379350851,-2.35619449,1.697056275,60.01,-3395.740928,-3868.0272,-2852.640002,10116.40813,,,11727.843,11727.843
3/16/2026 16:52:06.233,,234,-35557.286,None,60.031,131670.3979,132582.6412,132520.5291,132258.5108,229.0784605,,-82.55312238,-1.440823793,132215.175,-82.55373375,-1.440834464,157.6968704,2.752329609,37.1946837,0.649169695,,,,81.86989765,1.428899272,93.33809512,82.60040534,1.441649037,93.17596257,-39.80557109,-0.694738276,93.72299611,-156.1135001,-2.724694583,91.86860182,-153.4349488,-2.882483501,3.447067885,3.373864278,-2.677945045,2.683281573,60,-3161.93175,-3737.087996,-2802.427199,9701.446945,,,11727.843,11727.843
3/16/2026 16:52:06.267,,234,-35221.162,None,60.029,131612.1881,132528.9393,132484.7847,132209.3113,228.9932444,,-82.19359917,-1.43454893,132168.852,-82.19201309,-1.434521247,158.0569746,2.758614613,37.55909948,0.65552995,,,,82.50414236,1.439968931,91.9860859,83.24642596,1.452924224,91.83724735,-39.80557109,-0.694738276,93.72299611,-155.806791,-2.7193415,90.77268312,-135,-2.887445471,3.453352889,3.37487145,-2.35619449,1.697056275,60,-3056.688706,-3809.951994,-2780.035199,9646.675899,,,11727.843,11727.843
3/16/2026 16:52:06.300,,234,-35364.326,None,60.028,131586.3522,132486.9835,132453.3125,132176.2067,228.9359056,,-81.85591714,-1.428655266,132144.6849,-81.85807464,-1.428692922,158.3961448,2.764534249,37.89774717,0.661440467,,,,83.33334011,1.454441162,93.02902773,83.99099404,1.465919388,91.70387124,-38.77417094,-0.676736948,93.89185268,-155.1196331,-2.707348333,91.27102498,-116.5650512,-2.89461231,3.441271197,3.3687888,-2.034443936,2.683281573,60,-3005.427693,-3672.288009,-2723.04,9400.755701,,,11727.843,11727.843
3/16/2026 16:52:06.333,,234,-35569.253,None,60.029,131617.773,132525.4753,132460.1746,132201.7872,228.9802123,,-81.51013458,-1.422620222,132164.2569,-81.51159591,-1.422645727,158.7371376,2.770485697,38.23827301,0.667383764,,,,83.33334011,1.454441162,93.02902773,84.06847308,1.467271652,92.89736272,-38.77417094,-0.676736948,93.89185268,-154.4400348,-2.695487105,91.78235124,-135,-2.889917379,3.447222645,3.362870869,-2.35619449,1.697056275,60.01,-3061.812547,-3744.043204,-2668.2912,9474.14695,,,11727.843,11727.843
3/16/2026 16:52:06.367,,234,-35414.554,None,60.03,131633.978,132540.3151,132484.788,132220.3443,229.0123541,,-81.1585281,-1.416483531,132178.6273,-81.15336839,-1.416393478,159.0954498,2.776739424,38.59415881,0.673595143,,,,84.06847308,1.467271652,92.89736272,84.80557109,1.48013644,92.78103254,-38.77417094,-0.676736948,93.89185268,-154.1129737,-2.689778812,90.70126791,-153.4349488,-2.896529918,3.453476372,3.363373955,-2.677945045,2.683281573,60,-2979.107565,-3818.606412,-2643.249601,9440.963578,,,11727.843,11727.843
3/16/2026 16:52:06.400,,234,-35394.048,None,60.029,131606.0259,132511.1789,132480.7587,132199.9874,228.977095,,-80.79938255,-1.410215259,132164.355,-80.7970573,-1.410174676,159.4512422,2.782949172,38.94835154,0.679776973,,,,84.06847308,1.467271652,92.89736272,84.80557109,1.48013644,92.78103254,-38.19868518,-0.666692826,93.14504818,-153.4349488,-2.677945045,91.23157348,-135,-2.890311116,3.449641998,3.357722018,-2.35619449,3.39411255,60,-3052.799263,-3742.329596,-2591.942409,9387.071268,,,11727.843,11727.843
3/16/2026 16:52:06.433,,234,-35482.939,None,60.028,131587.0367,132499.5855,132460.6817,132183.1061,228.9478556,,-80.46069612,-1.404304066,132147.3133,-80.46208634,-1.40432833,159.7925669,2.788906413,39.28319831,0.685621151,,,,84.06847308,1.467271652,92.89736272,84.80557109,1.48013644,92.78103254,-37.74680539,-0.658806036,94.09101976,-153.4349488,-2.677945045,91.23157348,-153.4349488,-2.88446477,3.447712449,3.363566196,-2.677945045,2.683281573,60,-3121.869623,-3757.0752,-2660.486401,9539.431223,,,11645.161,11645.161
3/16/2026 16:52:06.467,,234,-35536.061,None,60.028,131621.8932,132527.5029,132486.5743,132212.6496,228.9990266,,-80.12461141,-1.398438281,132170.3566,-80.12546652,-1.398453205,160.1228276,2.794670549,39.62350948,0.691560702,,,,85.54439717,1.493031387,92.68009495,85.54439717,1.493031387,92.68009495,-36.72410717,-0.640956585,94.32030534,-152.4179708,-2.66019543,90.70920571,-116.5650512,-2.891484592,3.435627134,3.351756132,-2.034443936,2.683281573,60,-3031.872478,-3622.708804,-2507.14081,9161.722093,,,11645.161,11645.161
3/16/2026 16:52:06.500,,234,-35358.955,None,60.031,131660.131,132580.9919,132529.5847,132257.5774,229.0768437,,-79.76398899,-1.392144232,132220.4049,-79.76241358,-1.392116736,160.4892006,2.801064964,39.98624513,0.697891633,,,,84.80557109,1.48013644,92.78103254,84.80557109,1.48013644,92.78103254,-36.72410717,-0.640956585,94.32030534,-153.0939065,-2.671992734,90.15985803,-135,-2.872253176,3.442021549,3.369884367,-2.35619449,1.697056275,60.01,-3264.329948,-3700.627203,-2704.1904,9669.147551,,,11645.161,11645.161
3/16/2026 16:52:06.533,,234,-35320.205,None,60.032,131651.3065,132563.5438,132524.4105,132247.0907,229.0586803,,-79.38258092,-1.385487406,132211.5438,-79.37938228,-1.385431579,160.8712568,2.807733104,40.36157181,0.704442319,,,,85.54439717,1.493031387,92.68009495,85.48601154,1.492012366,91.48376905,-37.30394828,-0.651076721,95.04272723,-152.4179708,-2.66019543,90.70920571,-153.4349488,-2.877443945,3.458809825,3.364637749,-2.677945045,2.683281573,60.01,-3199.205147,-3929.9904,-2659.089601,9788.285149,,,11645.161,11645.161
3/16/2026 16:52:06.567,,234,-35323.877,None,60.029,131587.5204,132502.8942,132458.4923,132183.6408,228.9487818,,-79.0227042,-1.379206372,132149.9857,-79.02310132,-1.379213303,161.2352312,2.814085654,40.72740855,0.710827375,,,,86.28471089,1.505952299,92.59460027,86.28471089,1.505952299,92.59460027,-36.13537661,-0.630681298,93.60769199,-152.4179708,-2.66019543,90.70920571,-135,-2.885165602,3.444766952,3.371022805,-2.35619449,1.697056275,60,-3103.463566,-3703.01759,-2732.529606,9539.010762,,,11645.161,11645.161
3/16/2026 16:52:06.600,,234,-35297.136,None,60.027,131575.885,132489.3149,132447.8657,132171.6929,228.9280874,,-78.69721126,-1.373525449,132126.5791,-78.69724116,-1.37352597,161.5617691,2.819784816,41.0472373,0.71640944,,,,86.28471089,1.505952299,92.59460027,87.02626892,1.518894928,92.52459133,-36.13537661,-0.630681298,93.60769199,-152.4179708,-2.66019543,90.70920571,-135,-2.892420898,3.450466114,3.37660487,-2.35619449,1.697056275,60,-3016.972499,-3770.035201,-2797.574409,9584.582109,,,11645.161,11645.161
3/16/2026 16:52:06.633,,234,-35510.299,None,60.028,131617.9398,132533.1225,132492.1761,132215.0866,229.0032475,,-78.37176091,-1.367845269,132168.6254,-78.37042912,-1.367822024,161.8849527,2.825425434,41.36850246,0.722016575,,,,86.28471089,1.505952299,92.59460027,87.02626892,1.518894928,92.52459133,-35.7066914,-0.62319933,94.57949038,-151.7502645,-2.648541756,91.27102498,-153.4349488,-2.886716952,3.448624764,3.370558331,-2.677945045,2.683281573,60,-3085.532787,-3788.438399,-2744.683202,9618.654388,,,11486.716,11486.716
3/16/2026 16:52:06.667,,234,-35020.224,None,60.031,131658.2252,132589.786,132533.8423,132261.3057,229.0833014,,-78.00475375,-1.361439785,132223.1118,-78.00591019,-1.361459969,162.2472287,2.831748343,41.7408129,0.728514617,,,,86.9872125,1.518213265,91.32622843,87.73949809,1.531343126,91.27102498,-35.53767779,-0.620249486,92.90511288,-151.3895403,-2.642245932,90.21574142,-135,-2.892803095,3.451997829,3.370760549,-2.35619449,1.697056275,60,-2973.346798,-3762.5472,-2716.156795,9452.050793,,,11486.716,11486.716
3/16/2026 16:52:06.700,,234,-35245.339,None,60.032,131638.6468,132557.9434,132520.4992,132239.7121,229.0459002,,-77.62407545,-1.354795695,132191.8175,-77.6247179,-1.354806908,162.6345269,2.838507972,42.12257209,0.735177572,,,,87.76882539,1.531854984,92.47010328,87.76882539,1.531854984,92.47010328,-35.11201118,-0.612820202,93.88418397,-150.3501365,-2.624104913,89.75165737,-153.4349488,-2.886661892,3.451328174,3.359282485,-2.677945045,2.683281573,60,-3082.576165,-3793.348798,-2568.787199,9444.712162,,,11486.716,11486.716
3/16/2026 16:52:06.733,,234,-35238.6,None,60.029,131579.1923,132503.7919,132456.3006,132180.4452,228.9432469,,-77.26238318,-1.348482974,132144.0659,-77.26035321,-1.348447545,162.991119,2.844731679,42.47760387,0.741374046,,,,87.76882539,1.531854984,92.47010328,88.49256424,1.54448661,91.23157348,-34.50852299,-0.602287346,93.19914163,-151.0908163,-2.637032215,91.84508697,-153.4349488,-2.892934155,3.447019025,3.378406261,-2.677945045,2.683281573,60,-3007.236431,-3713.414404,-2854.094404,9574.745239,,,11486.716,11486.716
3/16/2026 16:52:06.767,,234,-35173.613,None,60.027,131567.2038,132506.4691,132458.8054,132178.1987,228.9393557,,-76.93050108,-1.342690539,132134.7545,-76.93213653,-1.342719083,163.3275936,2.850604268,42.8082637,0.747145149,,,,87.76882539,1.531854984,92.47010328,88.49256424,1.54448661,91.23157348,-34.50852299,-0.602287346,93.19914163,-150.0684882,-2.619189222,91.38927727,-135,-2.887205693,3.452891614,3.366334371,-2.35619449,1.697056275,60,-3074.815363,-3782.592004,-2697.724806,9555.132173,,,11486.716,11486.716
3/16/2026 16:52:06.800,,234,-35122.277,None,60.029,131631.8092,132551.6377,132507.3015,132230.9278,229.0306853,,-76.58822615,-1.336716715,132184.9159,-76.5845157,-1.336651955,163.6634422,2.856465931,43.15049704,0.753118247,,,,88.51213247,1.54482814,92.43116358,88.49256424,1.54448661,91.23157348,-33.48616882,-0.5844439,93.52304529,-149.6887868,-2.612562183,90.35131432,-135,-2.881138565,3.440909831,3.36568043,-2.35619449,3.39411255,60.01,-3146.372881,-3655.368001,-2660.428803,9462.169685,,,11486.716,11486.716
3/16/2026 16:52:06.833,,234,-35213.904,None,60.031,131651.5515,132574.9269,132533.5251,132254.0201,229.0706824,,-76.22107118,-1.330308651,132204.592,-76.21581884,-1.330216981,164.038932,2.863019465,43.51784735,0.75952972,,,,88.51213247,1.54482814,92.43116358,89.24615167,1.557639191,91.2078944,-33.48616882,-0.5844439,93.52304529,-149.0362435,-2.601173153,90.96284956,-153.4349488,-2.887856172,3.447463365,3.360702873,-2.677945045,2.683281573,60,-3067.451415,-3733.574407,-2620.425601,9421.451422,,,11402.997,11402.997
3/16/2026 16:52:06.867,,234,-35372.016,None,60.03,131603.9951,132537.7831,132488.6763,132210.8478,228.9959057,,-75.85272812,-1.323879852,132168.5818,-75.8446492,-1.323738848,164.4009142,2.869337246,43.88806344,0.765991209,,,,89.2559408,1.557810044,92.40779188,90,1.570796327,92.4,-33.08485293,-0.577439616,94.52618685,-148.6429148,-2.594308273,89.93597723,-153.4349488,-2.894535175,3.446776862,3.360299482,-2.677945045,2.683281573,60,-2986.811188,-3764.361599,-2585.2752,9336.447987,,,11402.997,11402.997
3/16/2026 16:52:06.900,,234,-34995.96,None,60.028,131567.16,132503.8207,132441.6602,132171.5721,228.9278783,,-75.50938825,-1.317887441,132123.0109,-75.50620108,-1.317831814,164.7467017,2.875372376,44.23277362,0.772007537,,,,89.24615167,1.557639191,91.2078944,90,1.570796327,92.4,-32.86867893,-0.573666668,92.86635559,-148.2405199,-2.587285157,88.91344105,-153.4349488,-2.888628141,3.449039044,3.359292694,-2.677945045,2.683281573,60,-3015.982001,-3723.854396,-2543.399997,9283.236394,,,11402.997,11402.997
3/16/2026 16:52:06.933,,234,-35285.947,None,60.028,131595.9908,132521.8287,132467.4478,132195.7697,228.9697897,,-75.17381588,-1.312030598,132151.7891,-75.16921204,-1.311950246,165.0766036,2.881130252,44.57059249,0.777903588,,,,90,1.570796327,92.4,90.75384833,1.583953462,91.2078944,-31.84905132,-0.555870809,93.23776059,-148.3924978,-2.589937671,91.58602513,-116.5650512,-2.895903708,3.437001061,3.367841259,-2.034443936,2.683281573,60,-2969.973579,-3597.220801,-2721.527994,9288.722374,,,11402.997,11402.997
3/16/2026 16:52:06.967,,234,-35087.616,None,60.03,131641.9389,132572.5644,132514.759,132243.7727,229.0529333,,-74.81330231,-1.30573845,132200.8036,-74.81221855,-1.305719534,165.4417453,2.887503175,44.92295507,0.784053476,,,,90.7440592,1.58378261,92.40779188,90.75384833,1.583953462,91.2078944,-31.21840276,-0.544863915,92.61015063,-147.9946168,-2.582993338,90.56621887,-135,-2.889672996,3.43236709,3.367046814,-2.35619449,3.39411255,60.01,-3045.098504,-3519.90719,-2682.8928,9247.898494,,,11402.997,11402.997
3/16/2026 16:52:07.000,,234,-35150.17,None,60.031,131644.8459,132573.3204,132507.8927,132242.6965,229.0510693,,-74.44108989,-1.299242117,132200.4627,-74.43339468,-1.299107811,165.8165898,2.894045447,45.29352089,0.790521069,,,,90.7440592,1.58378261,92.40779188,91.50743576,1.597106044,91.23157348,-31.46414363,-0.549152903,94.25921706,-147.5876934,-2.575891185,89.55087939,-153.4349488,-2.896213855,3.44319835,3.366412254,-2.677945045,2.683281573,60,-2967.642782,-3712.060809,-2645.337596,9325.041187,,,11402.997,11402.997
3/16/2026 16:52:07.033,,234,-35153.726,None,60.029,131599.1258,132538.8706,132463.8534,132201.3043,228.9793759,,-74.08461797,-1.293020509,132157.9134,-74.08043951,-1.292947581,166.1763862,2.900325078,45.65331241,0.796800616,,,,91.48786753,1.596764514,92.43116358,91.50743576,1.597106044,91.23157348,-30.83783194,-0.538221702,93.63845364,-147.9946168,-2.582993338,90.56621887,-135,-2.890053625,3.43854678,3.379793954,-2.35619449,3.39411255,60,-3040.377452,-3631.492802,-2830.694398,9502.564652,,,11321.103,11321.103
3/16/2026 16:52:07.067,,234,-35212.306,None,60.028,131582.881,132517.5642,132449.4557,132183.985,228.949378,,-73.75228279,-1.287220166,132141.6031,-73.74669258,-1.287122598,166.499827,2.905970186,45.98744401,0.802632313,,,,91.48786753,1.596764514,92.43116358,91.50743576,1.597106044,91.23157348,-30.83783194,-0.538221702,93.63845364,-146.3099325,-2.55359005,90.85989214,-153.4349488,-2.884228642,3.444191888,3.356222363,-2.677945045,2.683281573,60,-3108.857675,-3697.833607,-2563.142403,9369.833686,,,11321.103,11321.103
3/16/2026 16:52:07.100,,234,-35092.944,None,60.029,131612.4556,132541.7519,132465.2084,132207.1429,228.9894886,,-73.41435863,-1.281322276,132171.092,-73.40733522,-1.281199695,166.8381932,2.91187579,46.32505214,0.808524686,,,,91.48786753,1.596764514,92.43116358,92.26050191,1.610249528,91.27102498,-30.83783194,-0.538221702,93.63845364,-146.9441772,-2.564659709,90.19977827,-116.5650512,-2.891449223,3.450097492,3.373184395,-2.034443936,2.683281573,60.01,-3024.164581,-3768.408005,-2742.465604,9535.03819,,,11321.103,11321.103
3/16/2026 16:52:07.133,,234,-35011.354,None,60.031,131637.6755,132571.6167,132495.7773,132235.7014,229.0389534,,-73.05366604,-1.275027003,132196.1987,-73.04511344,-1.274877732,167.1978028,2.918152161,46.68813631,0.8148617,,,,92.26050191,1.610249528,91.27102498,92.26050191,1.610249528,91.27102498,-30.20323775,-0.527145944,93.02902773,-145.8855271,-2.546182778,89.86389709,-135,-2.88512726,3.445298105,3.361044478,-2.35619449,1.697056275,60,-3060.618982,-3688.286401,-2591.999995,9340.905378,,,11321.103,11321.103
3/16/2026 16:52:07.167,,234,-35373.298,None,60.03,131618.7582,132554.6583,132472.0019,132215.8163,229.0045114,,-72.6919011,-1.268713014,132177.1457,-72.68181229,-1.268536931,167.5628961,2.924524241,47.04829021,0.821147572,,,,92.23117461,1.60973767,92.47010328,93.0127875,1.623379388,91.32622843,-29.8355391,-0.520728391,94.06806047,-145.6849124,-2.542681392,91.53097836,-135,-2.891916319,3.445252632,3.363828964,-2.35619449,1.697056275,60,-3020.045485,-3728.462401,-2672.553605,9421.061491,,,11321.103,11321.103
3/16/2026 16:52:07.200,,234,-35403.408,None,60.028,131609.7925,132532.1778,132452.0405,132198.662,228.9747992,,-72.35145316,-1.262771076,132160.2369,-72.34648153,-1.262684305,167.9005326,2.93041711,47.39388998,0.827179425,,,,92.97373108,1.622697725,92.52459133,93.71528911,1.635640354,92.59460027,-29.8355391,-0.520728391,94.06806047,-145.2568198,-2.535209767,90.54236577,-153.4349488,-2.898324659,3.451145501,3.362389192,-2.677945045,2.683281573,60,-2945.445121,-3797.870396,-2626.444792,9369.760308,,,11321.103,11321.103
3/16/2026 16:52:07.233,,234,-35202.082,None,60.028,131631.8683,132540.2434,132469.992,132214.6785,229.0025407,,-72.01414324,-1.256883908,132170.8224,-72.00937486,-1.256800684,168.2353083,2.936260048,47.73154798,0.833072669,,,,92.97373108,1.622697725,92.52459133,93.71528911,1.635640354,92.59460027,-29.19748605,-0.509592265,93.47684205,-145.8855271,-2.546182778,89.86389709,-153.4349488,-2.892441038,3.445852313,3.379255447,-2.677945045,2.683281573,60,-3015.462224,-3711.715205,-2802.643195,9529.820624,,,11321.103,11321.103
3/16/2026 16:52:07.267,,234,-35147.808,None,60.031,131650.8209,132578.6182,132495.2785,132242.2367,229.0502728,,-71.65221424,-1.250567055,132204.8627,-71.64927804,-1.250515809,168.5934474,2.942510755,48.09108725,0.839347813,,,,93.76403486,1.636491128,91.39715532,94.51398846,1.649580288,91.48376905,-28.55139187,-0.498315794,92.89736272,-144.1966559,-2.516706416,90.25563694,-153.4349488,-2.900096097,3.440826549,3.356054229,-2.677945045,2.683281573,60.01,-2889.757697,-3630.672002,-2545.0128,9065.442498,,,11237.039,11237.039
3/16/2026 16:52:07.300,,234,-35053.373,None,60.031,131618.1444,132556.385,132492.9233,132223.1773,229.0172611,,-71.28707022,-1.244194089,132183.497,-71.28092036,-1.244086754,168.9616673,2.948937404,48.45868407,0.845763588,,,,94.45560283,1.648561266,92.68009495,94.51398846,1.649580288,91.48376905,-27.89727103,-0.486899232,92.3298435,-144.1966559,-2.516706416,90.25563694,-153.4349488,-2.893667042,3.435836636,3.362470004,-2.677945045,2.683281573,60,-3006.261889,-3549.484796,-2619.878402,9175.625087,,,11237.039,11237.039
3/16/2026 16:52:07.333,,234,-35085.024,None,60.028,131575.2218,132496.906,132424.9016,132166.3392,228.9188146,,-70.93809249,-1.238103279,132129.1359,-70.93214786,-1.237999526,169.3159535,2.955120865,48.80626009,0.851829934,,,,94.51398846,1.649580288,91.48376905,95.2623954,1.662642453,91.58602513,-27.55281158,-0.48088728,93.39207675,-143.7461623,-2.508843819,89.28516114,-135,-2.900641979,3.436008145,3.360673753,-2.35619449,1.697056275,60,-2884.432002,-3590.740801,-2569.651204,9044.824007,,,11237.039,11237.039
3/16/2026 16:52:07.367,,234,-35137.066,None,60.026,131566.5049,132495.1567,132425.7856,132163.1573,228.9133034,,-70.61712064,-1.232501263,132120.3335,-70.60982438,-1.23237392,169.6324946,2.96064555,49.1300832,0.857481714,,,,94.51398846,1.649580288,91.48376905,95.2623954,1.662642453,91.58602513,-27.55281158,-0.48088728,93.39207675,-144.1966559,-2.516706416,90.25563694,-135,-2.895016373,3.44153283,3.37418813,-2.35619449,1.697056275,60,-2950.225504,-3656.059199,-2755.022407,9361.30711,,,11237.039,11237.039
3/16/2026 16:52:07.400,,234,-34959.816,None,60.028,131630.5796,132554.4383,132482.9761,132223.3307,229.0175267,,-70.28529745,-1.226709856,132188.3507,-70.28152589,-1.22664403,169.958668,2.966338349,49.459499,0.863231104,,,,94.51398846,1.649580288,91.48376905,95.2623954,1.662642453,91.58602513,-27.89727103,-0.486899232,92.3298435,-143.1301024,-2.498091545,90,-135,-2.889286483,3.453237581,3.361322649,-2.35619449,1.697056275,60,-3018.891738,-3752.697603,-2598.912004,9370.501345,,,11237.039,11237.039
3/16/2026 16:52:07.433,,234,-35099.338,None,60.031,131685.7375,132615.6914,132533.3154,132278.9159,229.1138031,,-69.92715928,-1.220459166,132232.1725,-69.92366441,-1.220398169,170.3211853,2.972665469,49.818476,0.869496435,,,,95.2623954,1.662642453,91.58602513,96.00900596,1.675673266,91.70387124,-26.89623697,-0.469427891,92.84309344,-143.1301024,-2.498091545,90,-116.5650512,-2.896071435,3.44209336,3.36758798,-2.034443936,2.683281573,60,-2943.630632,-3644.467192,-2672.784008,9260.881833,,,11237.039,11237.039
3/16/2026 16:52:07.467,,234,-35112.946,None,60.031,131660.2661,132567.9056,132498.1971,132242.766,229.0511897,,-69.55656426,-1.213991063,132202.4446,-69.54663747,-1.213817808,170.6962686,2.979211909,50.19177131,0.876011667,,,,96.00900596,1.675673266,91.70387124,96.84277341,1.690225253,90.64568385,-26.56505118,-0.463647609,93.91485505,-142.0578466,-2.479377152,89.77572055,-116.5650512,-2.904043061,3.442859518,3.355388819,-2.034443936,2.683281573,60,-2852.917474,-3694.320004,-2523.801598,9071.039076,,,11152.63,11152.63
3/16/2026 16:52:07.500,,234,-35163.95,None,60.029,131592.476,132509.5554,132446.8872,132183.6348,228.9487714,,-69.2015749,-1.20779533,132138.7649,-69.19506494,-1.207681709,171.0494926,2.98537683,50.54404036,0.882159921,,,,96.00900596,1.675673266,91.70387124,96.75357404,1.68866843,91.83724735,-25.906508,-0.452153862,93.384367,-142.0578466,-2.479377152,89.77572055,-135,-2.896350139,3.437530692,3.361537073,-2.35619449,3.39411255,60,-2942.060181,-3608.8128,-2594.217592,9145.090573,,,11152.63,11152.63
3/16/2026 16:52:07.533,,234,-34904.506,None,60.027,131579.4873,132504.4206,132436.7027,132174.2072,228.9324424,,-68.87881066,-1.202162031,132141.2016,-68.87395153,-1.202077223,171.3694272,2.990960743,50.86912265,0.887833678,,,,96.84277341,1.690225253,90.64568385,96.84277341,1.690225253,90.64568385,-25.55996517,-0.446105549,91.78235124,-141.4588164,-2.468922102,90.5185064,-135,-2.892302476,3.437066292,3.35675578,-2.35619449,1.697056275,60,-2955.173239,-3541.363207,-2559.513605,9056.05005,,,11152.63,11152.63
3/16/2026 16:52:07.567,,234,-34880.155,None,60.028,131632.8622,132561.0546,132483.2282,132226.3834,229.0228141,,-68.54534755,-1.196342002,132183.3336,-68.54097797,-1.196265738,171.6982573,2.996699909,51.19916524,0.893594008,,,,96.75357404,1.68866843,91.83724735,97.59464337,1.703347859,90.7964757,-25.906508,-0.452153862,93.384367,-141.5819447,-2.471071096,88.83242651,-135,-2.899613597,3.448853771,3.364665104,-2.35619449,1.697056275,60,-2908.886422,-3744.057593,-2603.577607,9256.521622,,,11152.63,11152.63
3/16/2026 16:52:07.600,,234,-34851.082,None,60.031,131663.9431,132586.6554,132517.5626,132256.7194,229.0753577,,-68.18700254,-1.190087701,132214.3407,-68.18113589,-1.189985309,172.0613058,3.003036301,51.56302105,0.89994449,,,,97.59464337,1.703347859,90.7964757,97.59464337,1.703347859,90.7964757,-24.88036686,-0.434244321,91.27102498,-141.4588164,-2.468922102,90.5185064,-135,-2.893333168,3.437280622,3.368866592,-2.35619449,3.39411255,60,-2949.735511,-3526.300801,-2702.808008,9178.844319,,,11152.63,11152.63
3/16/2026 16:52:07.633,,234,-34892.323,None,60.029,131635.5943,132544.6239,132495.2062,132225.8002,229.0218039,,-67.82865881,-1.183833423,132185.8964,-67.82129271,-1.183704861,172.4252383,3.009388121,51.91884364,0.906154765,,,,97.59464337,1.703347859,90.7964757,98.34389158,1.716424707,90.96284956,-25.55996517,-0.446105549,91.78235124,-140.3893118,-2.450255725,90.34334508,-153.4349488,-2.900129568,3.45549367,3.35641049,-2.677945045,2.683281573,60,-2869.963748,-3756.283198,-2551.651198,9177.898143,,,11152.63,11152.63
3/16/2026 16:52:07.667,,234,-34773.97,None,60.028,131611.6241,132516.9997,132466.3232,132198.9682,228.9753297,,-67.48658431,-1.177863097,132159.9204,-67.4894389,-1.177912919,172.7585028,3.015204685,52.26431553,0.912184387,,,,98.34389158,1.716424707,90.96284956,99.09027692,1.729451589,91.14472009,-24.88036686,-0.434244321,91.27102498,-139.8990925,-2.441699784,89.42214491,-135,-2.907364508,3.449449006,3.353884171,-2.35619449,3.39411255,60,-2790.130484,-3664.972803,-2495.836797,8950.940084,,,11078.425,11078.425
3/16/2026 16:52:07.700,,234,-35073.749,None,60.028,131623.5058,132529.5994,132480.9435,132212.0045,228.9979091,,-67.15726235,-1.172115345,132178.2308,-67.15190304,-1.172021807,173.093767,3.021056149,52.5965834,0.917983556,,,,98.34389158,1.716424707,90.96284956,98.23561932,1.714535,92.15031199,-23.88649992,-0.41689807,91.86860182,-139.3160275,-2.431523381,90.19977827,-135,-2.886556807,3.437954219,3.349506937,-2.35619449,1.697056275,60.01,-3033.241427,-3555.705595,-2466.662406,9055.609428,,,11078.425,11078.425
3/16/2026 16:52:07.733,,234,-34814.333,None,60.03,131643.1028,132554.5426,132514.2809,132237.9773,229.0428954,,-66.80004371,-1.165880703,132202.468,-66.79798053,-1.165844694,173.4450081,3.027186462,52.9464294,0.92408952,,,,98.34389158,1.716424707,90.96284956,99.09027692,1.729451589,91.14472009,-23.88649992,-0.41689807,91.86860182,-139.8990925,-2.441699784,89.42214491,-135,-2.895296283,3.444084532,3.365789304,-2.35619449,3.39411255,60.01,-2931.985809,-3627.705592,-2634.465598,9194.157,,,11078.425,11078.425
3/16/2026 16:52:07.767,,234,-35037.072,None,60.03,131634.7219,132542.2039,132497.4581,132225.4542,229.0212048,,-66.43465485,-1.159503465,132187.8436,-66.43791468,-1.159560359,173.8202071,3.033734921,53.31068512,0.930446982,,,,99.09027692,1.729451589,91.14472009,99.09027692,1.729451589,91.14472009,-23.58703053,-0.411671343,92.96709095,-139.3160275,-2.431523381,90.19977827,-153.4349488,-2.889011948,3.445406264,3.361970363,-2.677945045,2.683281573,60,-3010.894677,-3686.284793,-2612.520002,9309.699472,,,11078.425,11078.425
3/16/2026 16:52:07.800,,234,-34781.962,None,60.028,131590.1424,132507.0375,132464.0996,132187.7683,228.9559308,,-66.09086838,-1.153503259,132143.2993,-66.09268421,-1.153534951,174.1629126,3.03971626,53.66161288,0.936571827,,,,99.09027692,1.729451589,91.14472009,99.83356396,1.742424395,91.34199472,-23.88649992,-0.41689807,91.86860182,-138.8140748,-2.422762654,89.29322483,-135,-2.895959346,3.45661433,3.359334481,-2.35619449,3.39411255,60,-2928.787453,-3771.719991,-2555.179204,9255.686648,,,11078.425,11078.425
3/16/2026 16:52:07.833,,234,-34636.925,None,60.027,131601.2163,132518.2054,132458.6206,132193.3446,228.9655893,,-65.76703562,-1.147851311,132148.3697,-65.77439863,-1.14797982,174.4814556,3.045275883,53.98140401,0.942153235,,,,99.83356396,1.742424395,91.34199472,100.713123,1.757775597,90.37521784,-23.19859051,-0.404891786,91.38927727,-138.8140748,-2.422762654,89.29322483,-116.5650512,-2.905755417,3.450167669,3.364915889,-2.034443936,2.683281573,60,-2820.404092,-3678.047993,-2619.489603,9117.941688,,,11078.425,11078.425
3/16/2026 16:52:07.867,,234,-35014.061,None,60.029,131652.1991,132563.8973,132532.4923,132250.2047,229.0640738,,-65.43080169,-1.141982922,132210.3566,-65.43459285,-1.14204909,174.8271712,3.05130976,54.31818901,0.948031242,,,,99.83356396,1.742424395,91.34199472,100.5735234,1.755339124,91.55457389,-22.21759427,-0.387770172,92.03303755,-138.2397003,-2.412737927,90.08795702,-116.5650512,-2.897388214,3.439079932,3.360769169,-2.034443936,2.683281573,60,-2919.875446,-3576.124801,-2595.974398,9091.974645,,,10997.883,10997.883
3/16/2026 16:52:07.900,,234,-34816.262,None,60.031,131678.6793,132586.4659,132538.6962,132268.6049,229.0959439,,-65.06070004,-1.135523429,132220.9407,-65.0603887,-1.135517995,175.1924324,3.05768477,54.68966847,0.954514782,,,,99.96380419,1.744697516,90.15985803,100.713123,1.757775597,90.37521784,-22.21759427,-0.387770172,92.03303755,-138.2397003,-2.412737927,90.08795702,-135,-2.893293592,3.445454942,3.367252709,-2.35619449,1.697056275,60.01,-2929.657034,-3651.033604,-2671.603202,9252.293841,,,10997.883,10997.883
3/16/2026 16:52:07.933,,234,-34775.395,None,60.03,131630.2946,132540.7795,132497.3777,132223.4823,229.0177892,,-64.69118285,-1.129074138,132183.3881,-64.6871162,-1.129003161,175.5654873,3.064195806,55.05771792,0.960938456,,,,100.713123,1.757775597,90.37521784,102.2004687,1.783734676,90.85196751,-21.52260011,-0.375640235,91.58602513,-137.726311,-2.403777593,89.19641248,-135,-2.912737837,3.439836041,3.364716049,-2.35619449,1.697056275,60,-2710.120858,-3566.908796,-2615.111991,8892.141644,,,10997.883,10997.883
3/16/2026 16:52:07.967,,234,-34907.558,None,60.027,131572.7478,132494.722,132439.3851,132169.6259,228.9245073,,-64.35186368,-1.123151901,132130.9707,-64.35107967,-1.123138217,175.9021825,3.070072246,55.39415353,0.966810365,,,,101.3099325,1.768191887,91.78235124,102.2004687,1.783734676,90.85196751,-21.25050551,-0.370891289,92.703398,-136.636577,-2.384758148,89.1318125,-135,-2.906872893,3.440963535,3.351568513,-2.35619449,3.39411255,60,-2820.449436,-3622.406405,-2460.499195,8903.355036,,,10997.883,10997.883
3/16/2026 16:52:08.000,,234,-34942.421,None,60.026,131595.5258,132504.2956,132463.0212,132188.2783,228.9568142,,-64.03759918,-1.117666951,132148.1943,-64.04246695,-1.117751909,176.2197508,3.075614858,55.70961422,0.972316193,,,,101.4587523,1.770789283,90.60596007,102.2004687,1.783734676,90.85196751,-20.55604522,-0.35877067,92.27524045,-137.1610795,-2.393912443,90.00799964,-135,-2.901486585,3.434385528,3.366228636,-2.35619449,3.39411255,60,-2847.345545,-3529.007993,-2655.806402,9032.15994,,,10997.883,10997.883
3/16/2026 16:52:08.033,,234,-34720.402,None,60.029,131659.3151,132575.6611,132527.027,132254.6711,229.0718098,,-63.70005444,-1.111775684,132222.7982,-63.70118906,-1.111795487,176.5543595,3.081454882,56.04805349,0.978223073,,,,101.4587523,1.770789283,90.60596007,101.4587523,1.770789283,90.60596007,-20.82089285,-0.363393133,91.15261927,-136.0809242,-2.375060176,89.95999111,-135,-2.88258477,3.444848015,3.353283249,-2.35619449,1.697056275,60,-3068.381873,-3608.812792,-2504.995201,9182.189866,,,10997.883,10997.883
3/16/2026 16:52:08.067,,234,-34753.781,None,60.031,131674.2349,132598.4362,132549.1689,132274.6279,229.1063762,,-63.32566355,-1.10524133,132237.723,-63.32519587,-1.105233167,176.9288915,3.087991698,56.41639265,0.984651804,,,,102.2004687,1.783734676,90.85196751,102.3624924,1.786562523,89.67942908,-20.55604522,-0.35877067,92.27524045,-136.0809242,-2.375060176,89.95999111,-116.5650512,-2.89179569,3.446762368,3.35971198,-2.034443936,2.683281573,60,-2969.961825,-3676.233593,-2580.3072,9226.502619,,,10916.302,10916.302
3/16/2026 16:52:08.100,,234,-34720.877,None,60.03,131619.559,132543.5337,132490.2567,132218.4616,229.0090932,,-62.95807657,-1.098825727,132183.0286,-62.95603501,-1.098790095,177.2963888,3.094405737,56.78490356,0.991083533,,,,102.9380563,1.796608008,91.11311651,103.851419,1.812549195,90.22372194,-19.14813746,-0.334198044,91.46015526,-135.5456576,-2.365718012,89.09949495,-135,-2.91133929,3.428603781,3.356801545,-2.35619449,3.39411255,60,-2748.642823,-3431.707203,-2520.936008,8701.286034,,,10916.302,10916.302
3/16/2026 16:52:08.133,,234,-34659.014,None,60.028,131569.1842,132509.0321,132455.7391,132178.6879,228.9402032,,-62.62048204,-1.092933591,132138.135,-62.62163431,-1.092953702,177.6332807,3.10028561,57.12193067,0.996965765,,,,102.9380563,1.796608008,91.11311651,103.851419,1.812549195,90.22372194,-19.14813746,-0.334198044,91.46015526,-135.5456576,-2.365718012,89.09949495,-135,-2.905502897,3.434483654,3.362683777,-2.35619449,3.39411255,60,-2816.07501,-3499.099201,-2588.0544,8903.228611,,,10916.302,10916.302
3/16/2026 16:52:08.167,,234,-34590.168,None,60.028,131608.8209,132539.5019,132479.181,132209.8518,228.9941805,,-62.28797652,-1.087130275,132172.7333,-62.29474533,-1.087248413,177.9660708,3.106093892,57.46153815,1.002893034,,,,103.1092082,1.799595172,89.94398257,103.851419,1.812549195,90.22372194,-19.39781245,-0.338555695,90.32740448,-135,-2.35619449,89.94398257,-135,-2.899797608,3.444649587,3.359087524,-2.35619449,1.697056275,60.01,-2846.566134,-3572.899197,-2571.220799,8990.686129,,,10916.302,10916.302
3/16/2026 16:52:08.200,,234,-34618.378,None,60.03,131644.2355,132584.6679,132524.956,132251.9853,229.067158,,-61.93240747,-1.080924424,132213.177,-61.93058529,-1.080892621,178.3247679,3.112354338,57.81808744,1.009115993,,,,103.851419,1.812549195,90.22372194,103.851419,1.812549195,90.22372194,-19.14813746,-0.334198044,91.46015526,-134.4543424,-2.346670969,89.09949495,-153.4349488,-2.893441816,3.446552382,3.355786962,-2.677945045,2.683281573,60.01,-2929.846149,-3640.953592,-2509.891205,9080.690947,,,10916.302,10916.302
3/16/2026 16:52:08.233,,234,-34763.659,None,60.03,131631.3279,132562.4961,132526.2881,132240.7387,229.0476782,,-61.56469278,-1.074506592,132205.9448,-61.56587425,-1.074527212,178.6928621,3.118778793,58.17939335,1.015421971,,,,103.851419,1.812549195,90.22372194,104.5889187,1.825420993,90.5185064,-18.43494882,-0.321750554,91.07359661,-133.9190758,-2.337328804,89.95999111,-135,-2.899948205,3.440529347,3.352750775,-2.35619449,3.39411255,60,-2854.392761,-3555.532799,-2498.774401,8908.699961,,,10916.302,10916.302
3/16/2026 16:52:08.267,,234,-34853.501,None,60.029,131590.1205,132522.5959,132471.4785,132195.4246,228.9691919,,-61.21473456,-1.068398669,132154.2261,-61.21690417,-1.068436536,179.0401442,3.12484001,58.52442535,1.021443915,,,,104.5889187,1.825420993,90.5185064,104.5889187,1.825420993,90.5185064,-17.48799738,-0.305223134,91.84508697,-133.9190758,-2.337328804,89.95999111,-153.4349488,-2.893857529,3.430063144,3.358772719,-2.677945045,2.683281573,60,-2933.28725,-3462.638406,-2567.865596,8963.791251,,,10916.302,10916.302
3/16/2026 16:52:08.300,,234,-34581.341,None,60.028,131589.888,132523.9547,132473.0455,132196.3249,228.9707514,,-60.88172497,-1.062586555,132154.0131,-60.88246699,-1.062599506,179.3722257,3.130635925,58.85288336,1.027176589,,,,104.5889187,1.825420993,90.5185064,105.3215101,1.838207124,90.82818946,-16.99082329,-0.296545809,90.34334508,-134.4543424,-2.346670969,89.09949495,-153.4349488,-2.90080663,3.427181734,3.373847558,-2.677945045,2.683281573,60,-2852.622402,-3372.969604,-2716.790407,8942.382413,,,10833.706,10833.706
3/16/2026 16:52:08.333,,234,-34691.789,None,60.029,131632.7396,132565.643,132507.8998,132236.1163,229.039672,,-60.54025343,-1.056626752,132196.8648,-60.53953179,-1.056614157,179.7147423,3.136613967,59.20086816,1.033250069,,,,105.3215101,1.838207124,90.82818946,106.2602047,1.854590436,90,-16.77122382,-0.292713075,91.49163896,-133.363423,-2.327630832,89.1318125,-153.4349488,-2.911204593,3.429327042,3.360880901,-2.677945045,2.683281573,60.01,-2741.908763,-3441.873593,-2569.233591,8753.015947,,,10833.706,10833.706
3/16/2026 16:52:08.367,,234,-34777.512,None,60.032,131646.1464,132600.1569,132527.5882,132258.6747,229.0787443,,-60.16804312,-1.050130457,132216.2184,-60.17025724,-1.050169101,-179.9118527,-3.140054193,59.57364813,1.039756307,,,,105.3215101,1.838207124,90.82818946,106.2602047,1.854590436,90,-16.77122382,-0.292713075,91.49163896,-132.8389205,-2.318476538,90.00799964,-153.4349488,-2.904759537,-2.847341118,3.358232845,-2.677945045,2.683281573,60.01,-2817.606086,-3518.5104,-2564.035199,8900.151685,,,10833.706,10833.706
3/16/2026 16:52:08.400,,234,-34631.366,None,60.03,131611.4627,132556.1113,132488.9323,132219.5358,229.0109538,,-59.80347214,-1.043767493,132175.5197,-59.79959248,-1.04369978,-179.5487389,-3.133716662,59.94229041,1.046190329,,,,106.2602047,1.854590436,90,106.2602047,1.854590436,90,-16.04900479,-0.280107975,91.15261927,-132.273689,-2.308611387,89.19641248,-116.5650512,-2.898290216,-2.853608687,3.354801716,-2.034443936,2.683281573,60,-2865.805783,-3431.764799,-2500.560003,8798.130585,,,10833.706,10833.706
3/16/2026 16:52:08.433,,234,-34649.294,None,60.028,131582.7879,132516.5537,132443.8043,132181.7289,228.9454703,,-59.46454843,-1.037852158,132146.782,-59.45921514,-1.037759075,-179.2113378,-3.127827901,60.27829895,1.052054784,,,,106.2602047,1.854590436,90,106.9908233,1.867342136,90.34334508,-16.04900479,-0.280107975,91.15261927,-132.273689,-2.308611387,89.19641248,-116.5650512,-2.905101211,-2.847719926,3.360666171,-2.034443936,2.683281573,60,-2786.498025,-3498.883196,-2567.375999,8852.757219,,,10833.706,10833.706
3/16/2026 16:52:08.467,,234,-34746.077,None,60.028,131610.2564,132541.3472,132468.6126,132207.4149,228.9899597,,-59.13170215,-1.032042895,132170.027,-59.13210816,-1.032049981,-178.879443,-3.122035245,60.60662214,1.057785105,,,,106.2602047,1.854590436,90,107.7157927,1.879995239,90.70126791,-16.04900479,-0.280107975,91.15261927,-131.1859252,-2.289626326,89.29322483,-153.4349488,-2.91204522,-2.84192727,3.347411431,-2.677945045,2.683281573,60,-2706.619663,-3566.4624,-2417.385597,8690.467659,,,10833.706,10833.706
3/16/2026 16:52:08.500,,234,-34777.958,None,60.031,131648.5348,132584.1167,132504.7743,132246.4869,229.0576345,,-58.77135461,-1.025753644,132208.3002,-58.7702283,-1.025733986,-178.5218946,-3.115794847,60.97210722,1.064164023,,,,106.9908233,1.867342136,90.34334508,107.7157927,1.879995239,90.70126791,-16.04900479,-0.280107975,91.15261927,-131.7602997,-2.299651053,90.08795702,-135,-2.905729225,-2.835686872,3.363815076,-2.35619449,3.39411255,60.01,-2791.137654,-3639.599998,-2630.908799,9061.646451,,,10801.854,10801.854
3/16/2026 16:52:08.533,,234,-34752.398,None,60.031,131634.6688,132573.2351,132503.2246,132237.7319,229.0424704,,-58.40203825,-1.019307857,132194.4058,-58.39934137,-1.019260788,-178.1482095,-3.109272812,61.33901752,1.070567816,,,,106.9908233,1.867342136,90.34334508,108.6767017,1.896766265,89.93597723,-15.12400731,-0.263963724,91.9860859,-131.1859252,-2.289626326,89.29322483,-135,-2.916027053,-2.845309088,3.360194142,-2.35619449,3.39411255,60,-2671.117799,-3560.515207,-2565.863998,8797.497004,,,10801.854,10801.854
3/16/2026 16:52:08.567,,234,-34616.75,None,60.029,131597.0801,132530.165,132459.156,132196.1474,228.9704438,,-58.04314589,-1.013044004,132156.7671,-58.03892178,-1.012970279,-177.7946104,-3.103101344,61.70065046,1.076879501,,,,107.7157927,1.879995239,90.70126791,108.6767017,1.896766265,89.93597723,-14.40002131,-0.251327784,91.68031414,-130.6012946,-2.279422599,88.50762679,-135,-2.909736544,-2.85177356,3.3563021,-2.35619449,3.39411255,60,-2754.376043,-3472.329604,-2497.881601,8724.587248,,,10801.854,10801.854
3/16/2026 16:52:08.600,,234,-34570.282,None,60.027,131579.617,132525.9757,132454.1154,132187.2693,228.9550666,,-57.71277868,-1.007278008,132139.2384,-57.70714884,-1.007179749,-177.4622214,-3.097300061,62.03499424,1.082714901,,,,107.949403,1.884072508,89.55891915,108.9246444,1.901093682,88.8,-14.40002131,-0.251327784,91.68031414,-130.1009075,-2.270689197,89.42214491,-108.4349488,-2.908273431,-2.845972277,3.353404098,-1.892546881,3.794733192,60,-2736.17358,-3539.707192,-2490.048006,8765.928778,,,10801.854,10801.854
3/16/2026 16:52:08.633,,234,-34230.283,None,60.029,131632.8726,132562.8029,132496.6104,132231.4406,229.0315734,,-57.37602571,-1.00140056,132192.408,-57.36896659,-1.001277355,-177.1254215,-3.091421794,62.36737708,1.088516076,,,,107.949403,1.884072508,89.55891915,108.9246444,1.901093682,88.8,-14.58891873,-0.254624666,90.5185064,-130.6012946,-2.279422599,88.50762679,-135,-2.902371037,-2.836797128,3.367938675,-2.35619449,3.39411255,60.01,-2805.211565,-3600.993596,-2631.744003,9037.949164,,,10801.854,10801.854
3/16/2026 16:52:08.667,,234,-34550.87,None,60.031,131670.0425,132607.5826,132526.3886,132268.6845,229.0960819,,-57.01232012,-0.9950527,132219.3986,-57.0065606,-0.994952178,-176.7629368,-3.085095243,62.73656566,1.094959632,,,,108.6767017,1.896766265,89.93597723,109.3978124,1.909352022,90.32740448,-13.85141901,-0.241752868,90.22372194,-130.1009075,-2.270689197,89.42214491,-135,-2.9043042,-2.843342375,3.365648829,-2.35619449,1.697056275,60,-2795.258742,-3515.702401,-2633.083204,8944.044347,,,10801.854,10801.854
3/16/2026 16:52:08.700,,234,-34793.726,None,60.03,131625.9455,132573.832,132486.5982,132229.4838,229.0281842,,-56.64316952,-0.988609807,132188.4019,-56.64459351,-0.98863466,-176.3984323,-3.078733439,63.10074464,1.101315754,,,,109.3978124,1.909352022,90.32740448,109.3978124,1.909352022,90.32740448,-12.93805632,-0.225811682,91.11311651,-129.6106882,-2.262133256,90.34334508,-135,-2.897986682,-2.852921757,3.36344901,-2.35619449,3.39411255,60,-2880.028807,-3438.69121,-2633.7312,8952.451217,,,10854.374,10854.374
3/16/2026 16:52:08.733,,234,-34575.062,None,60.028,131580.4339,132530.1666,132441.4123,132184.6982,228.9506133,,-56.30560325,-0.982718164,132142.8999,-56.30558475,-0.982717841,-176.0540999,-3.072723705,63.43959211,1.107229758,,,,109.3978124,1.909352022,90.32740448,110.1125883,1.921827214,90.73301494,-13.85141901,-0.241752868,90.22372194,-129.0194005,-2.251813337,89.58303411,-116.5650512,-2.904545055,-2.830970837,3.359043095,-2.034443936,2.683281573,60,-2803.00581,-3654.7776,-2559.657593,9017.441003,,,10854.374,10854.374
3/16/2026 16:52:08.767,,234,-34405.099,None,60.027,131595.9728,132523.6086,132438.1461,132186.572,228.9538587,,-55.98237492,-0.977076765,132151.7155,-55.97664431,-0.976976747,-175.7314117,-3.067091734,63.75766659,1.112781205,,,,109.3978124,1.909352022,90.32740448,110.3764352,1.926432211,89.60714257,-13.1092082,-0.228798845,89.94398257,-129.0194005,-2.251813337,89.58303411,-135,-2.903408958,-2.838292889,3.364594542,-2.35619449,1.697056275,60,-2816.373254,-3560.068793,-2623.867192,9000.309239,,,10854.374,10854.374
3/16/2026 16:52:08.800,,234,-34455.182,None,60.029,131646.071,132583.9473,132498.7883,132243.6136,229.0526577,,-55.64066351,-0.971112776,132208.4984,-55.63780408,-0.97106287,-175.39527,-3.061224954,64.10562786,1.118854275,,,,109.3978124,1.909352022,90.32740448,110.3764352,1.926432211,89.60714257,-12.93805632,-0.225811682,91.11311651,-128.4180553,-2.241317885,88.83242651,-116.5650512,-2.897495081,-2.835413272,3.36017216,-2.034443936,2.683281573,60,-2886.163696,-3641.169606,-2552.2848,9079.618101,,,10854.374,10854.374
3/16/2026 16:52:08.833,,234,-34634.131,None,60.031,131665.1156,132583.3363,132521.9635,132257.4693,229.0766565,,-55.2772201,-0.964769492,132217.6271,-55.27578311,-0.964744412,-175.0257668,-3.054775907,64.46750701,1.125170258,,,,110.1125883,1.921827214,90.73301494,110.8208929,1.93418946,91.15261927,-12.20046873,-0.21293835,90.85196751,-128.4180553,-2.241317885,88.83242651,-135,-2.898933872,-2.841837557,3.366488143,-2.35619449,3.39411255,60,-2882.572255,-3556.857607,-2625.264005,9064.693867,,,10854.374,10854.374
3/16/2026 16:52:08.867,,234,-34759.656,None,60.029,131612.727,132537.0991,132469.9485,132207.2613,228.9896937,,-54.91890804,-0.958515767,132165.207,-54.91596631,-0.958464424,-174.6698383,-3.048563782,64.83009238,1.131498566,,,,111.0923395,1.938927098,90.03199431,111.8014095,1.951302704,90.47076876,-12.04257514,-0.210182587,92.02521394,-127.3331957,-2.222383513,89.042911,-135,-2.909767128,-2.838381195,3.353882079,-2.35619449,1.697056275,60,-2733.872257,-3641.788809,-2485.295998,8860.957064,,,10854.374,10854.374
3/16/2026 16:52:08.900,,234,-34554.629,None,60.027,131569.8655,132501.99,132420.7976,132164.8901,228.9163046,,-54.58935291,-0.952763945,132129.2509,-54.58928552,-0.952762769,-174.3400064,-3.04280713,65.15813442,1.13722398,,,,111.0923395,1.938927098,90.03199431,111.8014095,1.951302704,90.47076876,-11.45875235,-0.199992957,90.60596007,-127.3331957,-2.222383513,89.042911,-153.4349488,-2.904065473,-2.842814173,3.359607493,-2.677945045,2.683281573,60,-2799.095359,-3533.846408,-2550.326402,8883.268169,,,10909.033,10909.033
3/16/2026 16:52:08.933,,234,-34473.514,None,60.027,131594.0047,132519.0122,132445.5194,132186.8454,228.9543323,,-54.26756279,-0.947147648,132143.6393,-54.26917881,-0.947175853,-174.0121764,-3.037085416,65.48300884,1.142894108,,,,111.0923395,1.938927098,90.03199431,112.7965215,1.968670684,89.81581153,-11.45875235,-0.199992957,90.60596007,-127.3331957,-2.222383513,89.042911,-135,-2.915846537,-2.837092459,3.365277621,-2.35619449,3.39411255,60,-2662.983238,-3599.899209,-2616.047998,8878.930445,,,10909.033,10909.033
3/16/2026 16:52:08.967,,234,-34449.682,None,60.029,131640.804,132554.9408,132497.5059,132231.7444,229.0320997,,-53.92482916,-0.941165817,132197.5168,-53.92923498,-0.941242714,-173.674701,-3.03119536,65.82359794,1.14883851,,,,111.8014095,1.951302704,90.47076876,112.7965215,1.968670684,89.81581153,-10.71312302,-0.18697927,90.37521784,-127.3331957,-2.222383513,89.042911,-116.5650512,-2.909913398,-2.84421609,3.371222023,-2.034443936,2.683281573,60,-2746.164863,-3510.201598,-2685.412808,8941.779268,,,10909.033,10909.033
3/16/2026 16:52:09.000,,234,-34569.187,None,60.03,131641.4226,132563.8914,132497,132234.7716,229.0373429,,-53.56804588,-0.934938774,132191.0615,-53.56674062,-0.934915993,-173.3201603,-3.025007458,66.1813495,1.155082452,,,,111.8014095,1.951302704,90.47076876,113.4985657,1.980923667,90.28754067,-10.71312302,-0.18697927,90.37521784,-126.2538377,-2.203545162,89.28516114,-135,-2.91583966,-2.838028188,3.358627614,-2.35619449,1.697056275,60,-2677.001868,-3581.251203,-2547.4176,8805.670671,,,10909.033,10909.033
