time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:09.033,,234,-34527.182,None,60.028,131611.3812,132525.873,132467.1891,132202.1418,228.9808264,,-53.22790681,-0.929002228,132160.9926,-53.22518079,-0.92895465,-172.9785867,-3.019045874,66.52130174,1.161015738,,,,112.5035285,1.963556992,90.92326435,113.4985657,1.980923667,90.28754067,-9.96380419,-0.173901189,90.15985803,-126.2538377,-2.203545162,89.28516114,-135,-2.909878317,-2.845144685,3.3645609,-2.35619449,3.39411255,60,-2759.547757,-3490.459195,-2615.328001,8865.334954,,,10909.033,10909.033
3/16/2026 16:52:09.067,,234,-34410.758,None,60.028,131600.2496,132514.8324,132462.5103,132193.1959,228.9653317,,-52.89805265,-0.923245187,132147.4838,-52.90126736,-0.923301294,-172.6433048,-3.0131941,66.85388874,1.166820476,,,,112.7965215,1.968670684,89.81581153,113.4985657,1.980923667,90.28754067,-9.96380419,-0.173901189,90.15985803,-125.6279073,-2.192620615,88.58081056,-135,-2.904224961,-2.839292911,3.359441091,-2.35619449,3.39411255,60,-2790.919723,-3556.972802,-2535.984001,8883.876526,,,10909.033,10909.033
3/16/2026 16:52:09.100,,234,-34486.474,None,60.028,131622.4993,132532.1142,132484.4179,132213.6713,229.0007961,,-52.55891145,-0.917326056,132169.7677,-52.56071556,-0.917357544,-172.3093672,-3.00736579,67.19051244,1.172695668,,,,112.5035285,1.963556992,90.92326435,112.7965215,1.968670684,89.81581153,-9.833563964,-0.171628068,91.34199472,-126.2538377,-2.203545162,89.28516114,-135,-2.886028228,-2.835737722,3.37624083,-2.35619449,3.39411255,60.01,-3037.873503,-3645.143999,-2750.227201,9433.244703,,,10879.474,10879.474
3/16/2026 16:52:09.133,,234,-34418.261,None,60.03,131628.2992,132548.724,132503.6468,132227.5687,229.0248672,,-52.2053021,-0.911154409,132192.4194,-52.20656243,-0.911176406,-171.9542586,-3.001167975,67.54817611,1.178938077,,,,113.4985657,1.980923667,90.28754067,113.4985657,1.980923667,90.28754067,-9.211026541,-0.160762741,89.95999111,-124.5483671,-2.173779083,88.87294301,-135,-2.892100073,-2.840405234,3.35271716,-2.35619449,3.39411255,60.01,-2946.979188,-3537.331202,-2467.7712,8952.08159,,,10879.474,10879.474
3/16/2026 16:52:09.167,,234,-34457.645,None,60.029,131598.0174,132507.5624,132461.3275,132189.6309,228.959157,,-51.85533853,-0.905046392,132152.7071,-51.85832593,-0.905098532,-171.6057284,-2.995084976,67.89400804,1.184973983,,,,113.4985657,1.980923667,90.28754067,115.2011236,2.01063891,90.18381229,-8.343891584,-0.145628381,90.96284956,-124.9920202,-2.181522291,87.88720043,-116.5650512,-2.915737442,-2.849456595,3.366496274,-2.034443936,2.683281573,60,-2671.993741,-3471.321605,-2596.233601,8739.548948,,,10879.474,10879.474
3/16/2026 16:52:09.200,,234,-34482.917,None,60.026,131582.2462,132484.1048,132439.403,132169.2362,228.9238323,,-51.54173631,-0.899573001,132127.5682,-51.54665184,-0.899658793,-171.2893485,-2.989563104,68.20919477,1.190475029,,,,114.193209,1.99304748,90.77268312,115.2011236,2.01063891,90.18381229,-8.455027677,-0.147568071,89.77572055,-123.4762783,-2.155067604,89.19641248,-135,-2.910297703,-2.841995033,3.345542633,-2.35619449,3.39411255,60,-2749.385071,-3510.3024,-2392.617596,8652.305066,,,10879.474,10879.474
3/16/2026 16:52:09.233,,234,-34279.79,None,60.026,131604.11,132522.064,132468.1696,132198.7836,228.9750099,,-51.23294357,-0.894183551,132158.8417,-51.23330741,-0.894189901,-170.9820602,-2.984199913,68.51568702,1.195824328,,,,113.8059435,1.986288423,89.18834005,114.8293466,2.004150176,88.58893836,-8.455027677,-0.147568071,89.77572055,-124.1144729,-2.166206202,89.86389709,-116.5650512,-2.898340077,-2.836631842,3.36203053,-2.034443936,2.683281573,60,-2839.031919,-3572.222399,-2602.9152,9014.169517,,,10879.474,10879.474
3/16/2026 16:52:09.267,,234,-34545.442,None,60.029,131667.7409,132577.4696,132515.1714,132254.1116,229.0708408,,-50.89024902,-0.888202403,132211.4131,-50.89980869,-0.88836925,-170.6391344,-2.978214729,68.86340138,1.201893088,,,,114.5074052,1.998531239,89.67942908,114.5074052,1.998531239,89.67942908,-7.594643369,-0.132551532,90.7964757,-124.1144729,-2.166206202,89.86389709,-135,-2.886900489,-2.845663197,3.36809929,-2.35619449,1.697056275,60,-2987.252011,-3510.503993,-2674.310393,9172.066397,,,10879.474,10879.474
3/16/2026 16:52:09.300,,234,-34406.842,None,60.03,131652.431,132558.8727,132520.6182,132244.6364,229.0544293,,-50.53202696,-0.881950248,132205.495,-50.5367886,-0.882033354,-170.2801627,-2.971949491,69.21988336,1.208114872,,,,115.2011236,2.01063891,90.18381229,115.529698,2.016373614,89.09949495,-7.594643369,-0.132551532,90.7964757,-123.4762783,-2.155067604,89.19641248,-135,-2.898406968,-2.839397959,3.363182476,-2.35619449,1.697056275,60,-2870.959001,-3582.071992,-2597.88959,9050.920582,,,10964.02,10964.02
3/16/2026 16:52:09.333,,234,-34283.736,None,60.028,131594.7691,132513.4577,132474.9678,132195.0791,228.9685935,,-50.18710114,-0.875930157,132147.8892,-50.19041515,-0.875987997,-169.9397222,-2.966007682,69.56726668,1.214177855,,,,114.5074052,1.998531239,89.67942908,115.529698,2.016373614,89.09949495,-7.594643369,-0.132551532,90.7964757,-122.8285418,-2.14376247,88.54016038,-153.4349488,-2.892361611,-2.83345615,3.357940325,-2.677945045,2.683281573,60,-2923.14083,-3649.031999,-2517.8688,9090.041629,,,10964.02,10964.02
3/16/2026 16:52:09.367,,234,-34171.661,None,60.025,131573.7547,132489.8366,132440.5256,132168.7085,228.9229184,,-49.87395326,-0.870464695,132126.9083,-49.87595132,-0.870499568,-169.6162466,-2.960361967,69.87718149,1.219586889,,,,115.529698,2.016373614,89.09949495,116.2219668,2.028455983,89.62321128,-7.696051722,-0.134321442,89.60714257,-122.8285418,-2.14376247,88.54016038,-135,-2.898955551,-2.826040525,3.363349359,-2.35619449,3.39411255,60,-2828.48565,-3684.384005,-2579.126403,9091.996058,,,10964.02,10964.02
3/16/2026 16:52:09.400,,234,-34263.706,None,60.026,131616.5886,132527.1677,132481.7663,132209.1714,228.993002,,-49.55500106,-0.864897929,132168.4102,-49.56302231,-0.865037927,-169.302583,-2.954887505,70.19292023,1.22509757,,,,115.529698,2.016373614,89.09949495,116.9060935,2.040396246,90.15985803,-6.934348901,-0.12102722,89.4543459,-122.8285418,-2.14376247,88.54016038,-116.5650512,-2.905434173,-2.833860285,3.36886004,-2.034443936,2.683281573,60,-2755.256883,-3590.899204,-2642.947208,8989.103295,,,10964.02,10964.02
3/16/2026 16:52:09.433,,234,-34281.648,None,60.029,131650.4949,132579.9411,132522.3329,132251.6066,229.0665019,,-49.21425573,-0.858950801,132210.2542,-49.2248008,-0.859134848,-168.9636532,-2.948972064,70.5297474,1.230976313,,,,116.2219668,2.028455983,89.62321128,117.2553284,2.046491546,89.09141373,-6.170175095,-0.107689871,89.31741152,-122.4123066,-2.136497795,89.55087939,-116.5650512,-2.905626394,-2.841282193,3.367474108,-2.034443936,2.683281573,60,-2770.114909,-3502.972803,-2657.908798,8930.996509,,,10964.02,10964.02
3/16/2026 16:52:09.467,,234,-34461.907,None,60.029,131626.8557,132566.7651,132510.3297,132235.3506,229.0383458,,-48.871808,-0.852973961,132196.9367,-48.87009251,-0.85294402,-168.6188674,-2.942954417,70.87426003,1.236989192,,,,116.9060935,2.040396246,90.15985803,117.9371428,2.058391453,89.64730894,-5.332158882,-0.093063729,90.39115001,-121.7594801,-2.125103823,88.91344105,-135,-2.911335473,-2.849890688,3.362093015,-2.35619449,3.39411255,60,-2720.216001,-3446.064008,-2576.923195,8743.203203,,,10964.02,10964.02
3/16/2026 16:52:09.500,,234,-34448.285,None,60.027,131587.5604,132527.5784,132480.6332,132199.2981,228.9759011,,-48.54489643,-0.847268278,132156.5601,-48.54913935,-0.847342331,-168.287156,-2.937164961,71.19906954,1.242658188,,,,116.2219668,2.028455983,89.62321128,117.2553284,2.046491546,89.09141373,-5.332158882,-0.093063729,90.39115001,-121.3570852,-2.118080708,89.93597723,-116.5650512,-2.893833877,-2.844101232,3.360738896,-2.034443936,2.683281573,60,-2904.597746,-3511.4112,-2590.228806,9006.237752,,,10964.02,10964.02
3/16/2026 16:52:09.533,,234,-34250.99,None,60.026,131604.1838,132544.0117,132485.5656,132211.9527,228.9978195,,-48.23124683,-0.84179406,132173.2285,-48.23413307,-0.841844434,-167.9758912,-2.931732365,71.51745924,1.248215136,,,,116.9060935,2.040396246,90.15985803,117.2553284,2.046491546,89.09141373,-5.332158882,-0.093063729,90.39115001,-121.7594801,-2.125103823,88.91344105,-135,-2.88833598,-2.838668636,3.373318959,-2.35619449,3.39411255,60,-2985.830281,-3574.022407,-2705.313594,9265.166282,,,10963.327,10963.327
3/16/2026 16:52:09.567,,234,-34207.589,None,60.028,131648.9133,132586.3405,132513.6533,132250.3212,229.0642756,,-47.90262129,-0.836058462,132209.0822,-47.90758724,-0.836145134,-167.6455568,-2.925966942,71.84398032,1.253914004,,,,116.9060935,2.040396246,90.15985803,117.2553284,2.046491546,89.09141373,-5.332158882,-0.093063729,90.39115001,-121.7594801,-2.125103823,88.91344105,-135,-2.88263668,-2.832903213,3.379017827,-2.35619449,3.39411255,60.01,-3052.359715,-3641.054402,-2771.193596,9464.607713,,,10963.327,10963.327
3/16/2026 16:52:09.600,,234,-34006.349,None,60.029,131644.772,132591.5194,132535.0244,132257.816,229.0772571,,-47.55280455,-0.829953008,132213.0985,-47.56013592,-0.830080965,-167.3007718,-2.919949308,72.18516797,1.259868852,,,,117.2553284,2.046491546,89.09141373,117.9371428,2.058391453,89.64730894,-5.40379136,-0.094313951,89.19641248,-120.4257838,-2.101826432,87.6739414,-116.5650512,-2.888472418,-2.825635357,3.361695284,-2.034443936,2.683281573,60,-2949.780664,-3674.865599,-2536.963201,9161.609464,,,10963.327,10963.327
3/16/2026 16:52:09.633,,234,-34230.24,None,60.027,131612.2127,132546.6148,132485.2097,132215.3678,229.0037345,,-47.21857283,-0.824119564,132172.4784,-47.22062843,-0.824155441,-166.9665033,-2.914115223,72.52678412,1.265831179,,,,117.9371428,2.058391453,89.64730894,119.6498635,2.088284068,89.75165737,-4.57392126,-0.079829986,90.28754067,-120.4257838,-2.101826432,87.6739414,-116.5650512,-2.912439509,-2.834285237,3.367657611,-2.034443936,2.683281573,60,-2691.513437,-3620.030405,-2603.548808,8915.092649,,,10963.327,10963.327
3/16/2026 16:52:09.667,,234,-34169.299,None,60.026,131569.5613,132521.2572,132449.8689,132180.9377,228.9440998,,-46.90976526,-0.818729855,132146.8055,-46.91075278,-0.818747091,-166.6495617,-2.908583548,72.8373518,1.271251607,,,,117.9371428,2.058391453,89.64730894,119.6498635,2.088284068,89.75165737,-4.635463427,-0.080904099,89.09141373,-120.0332804,-2.094975956,88.71076598,-135,-2.907031159,-2.827679449,3.366227563,-2.35619449,3.39411255,60,-2753.346709,-3645.648004,-2617.257601,9016.252314,,,10963.327,10963.327
3/16/2026 16:52:09.700,,234,-34173.202,None,60.027,131606.8618,132555.4242,132490.8088,132218.4064,229.0089976,,-46.59287654,-0.813199104,132175.3917,-46.59606386,-0.813254733,-166.3436764,-2.903244844,73.15213601,1.276745628,,,,117.9371428,2.058391453,89.64730894,118.9797077,2.076587642,89.16411834,-4.635463427,-0.080904099,89.09141373,-119.6498635,-2.088284068,89.75165737,-116.5650512,-2.889842375,-2.822340745,3.365029696,-2.034443936,2.683281573,60.01,-2951.621229,-3706.502394,-2634.897601,9293.021224,,,10963.327,10963.327
3/16/2026 16:52:09.733,,234,-34232.328,None,60.029,131647.0013,132590.3725,132533.5989,132257.6963,229.0770496,,-46.25767167,-0.807348675,132215.5643,-46.25941036,-0.807379021,-166.000229,-2.897250556,73.48808552,1.282609053,,,,118.6104597,2.070143048,90.21574142,119.6498635,2.088284068,89.75165737,-3.814074834,-0.066568164,90.19977827,-119.3577535,-2.083185787,88.1162868,-116.5650512,-2.895663089,-2.830682392,3.36579484,-2.034443936,2.683281573,60.01,-2903.949104,-3658.751997,-2596.435194,9159.136296,,,10963.192,10963.192
3/16/2026 16:52:09.767,,234,-34056.662,None,60.029,131623.2668,132583.5791,132509.9488,132239.6516,229.0457953,,-45.90471115,-0.801188352,132200.1936,-45.90867698,-0.801257569,-165.6518363,-2.891169956,73.836512,1.288690243,,,,118.9797077,2.076587642,89.16411834,119.6498635,2.088284068,89.75165737,-3.094058059,-0.0540015,88.92963511,-119.3577535,-2.083185787,88.1162868,-116.5650512,-2.889541637,-2.837168456,3.37187603,-2.034443936,2.683281573,60,-2939.696211,-3534.163196,-2665.152004,9139.011411,,,10963.192,10963.192
3/16/2026 16:52:09.800,,234,-34145.15,None,60.027,131596.4012,132546.3019,132463.1082,132202.6349,228.9816805,,-45.57389513,-0.795414523,132156.4015,-45.57633738,-0.795457148,-165.3208589,-2.88539331,74.17081822,1.294524987,,,,119.6498635,2.088284068,89.75165737,120.6997226,2.106607565,89.31741152,-3.052882515,-0.053282852,90.12790911,-119.3577535,-2.083185787,88.1162868,-116.5650512,-2.902064713,-2.832110458,3.377710774,-2.034443936,2.683281573,60,-2814.012673,-3638.376009,-2730.470401,9182.859083,,,10963.192,10963.192
3/16/2026 16:52:09.833,,234,-33981.077,None,60.026,131599.6078,132535.8018,132463.1576,132200.2063,228.9774741,,-45.26854326,-0.790085127,132159.709,-45.2622975,-0.789976118,-165.0137796,-2.880033765,74.47811173,1.29988827,,,,120.0332804,2.094975956,88.71076598,121.7594801,2.125103823,88.91344105,-2.32153059,-0.040518352,88.87294301,-119.3577535,-2.083185787,88.1162868,-108.4349488,-2.915079941,-2.839515413,3.383074057,-1.892546881,3.794733192,60,-2632.981539,-3504.254396,-2791.295994,8928.531929,,,10963.192,10963.192
3/16/2026 16:52:09.867,,234,-33983.41,None,60.027,131640.7088,132573.3323,132507.0413,132241.0434,229.0482059,,-44.94484074,-0.784435453,132209.2304,-44.94829569,-0.784495753,-164.6957566,-2.874483217,74.80085685,1.305521235,,,,120.0332804,2.094975956,88.71076598,121.0973129,2.113546825,88.28771149,-1.527525442,-0.026660348,90.03199431,-118.6731465,-2.07123714,87.53422188,-116.5650512,-2.898042578,-2.847822869,3.376758375,-2.034443936,2.683281573,60,-2828.292828,-3456.172793,-2702.591997,8987.057618,,,10963.192,10963.192
3/16/2026 16:52:09.900,,234,-34155.821,None,60.029,131643.845,132599.6872,132528.1358,132257.9371,229.0774667,,-44.59918246,-0.778402578,132212.4042,-44.6011445,-0.778436822,-164.3437728,-2.868339941,75.14711638,1.311564604,,,,120.6997226,2.106607565,89.31741152,121.7594801,2.125103823,88.91344105,-2.290610043,-0.039978687,90.07197122,-118.3007558,-2.064737696,88.58893836,-135,-2.903540645,-2.828361254,3.3763023,-2.35619449,3.39411255,60,-2784.649787,-3680.207997,-2730.384001,9195.241784,,,10963.192,10963.192
3/16/2026 16:52:09.933,,234,-34249.104,None,60.028,131626.4706,132566.7526,132492.976,132229.4223,229.0280776,,-44.2533617,-0.772366867,132186.4514,-44.25018508,-0.772311424,-163.9947615,-2.862248544,75.49177746,1.317580075,,,,120.6997226,2.106607565,89.31741152,122.4123066,2.136497795,89.55087939,-1.527525442,-0.026660348,90.03199431,-118.3007558,-2.064737696,88.58893836,-135,-2.908809219,-2.835588196,3.382317771,-2.35619449,3.39411255,60,-2723.615314,-3595.507192,-2798.280005,9117.402511,,,11045.092,11045.092
3/16/2026 16:52:09.967,,234,-34191.677,None,60.026,131595.7818,132538.1443,132462.732,132199.5775,228.9763849,,-43.9330943,-0.766777146,132155.7129,-43.92855416,-0.766697906,-163.6833546,-2.856813469,75.81520806,1.323225004,,,,120.6997226,2.106607565,89.31741152,121.7594801,2.125103823,88.91344105,-1.527525442,-0.026660348,90.03199431,-117.2553284,-2.046491546,89.09141373,-116.5650512,-2.891801729,-2.830153121,3.36971655,-2.034443936,2.683281573,60,-2917.917158,-3656.519999,-2668.867208,9243.304364,,,11045.092,11045.092
3/16/2026 16:52:10.000,,234,-34196.443,None,60.026,131644.9706,132566.3137,132503.5897,132238.9593,229.0445963,,-43.61716551,-0.761263149,132205.2455,-43.61866733,-0.76128936,-163.3678201,-2.851306352,76.12987821,1.328717034,,,,120.6997226,2.106607565,89.31741152,121.7594801,2.125103823,88.91344105,-0.763898461,-0.013332543,90.00799964,-117.2553284,-2.046491546,89.09141373,-116.5650512,-2.886393183,-2.837973809,3.37520858,-2.034443936,2.683281573,60,-2980.851051,-3567.383993,-2732.803204,9281.038248,,,11045.092,11045.092
3/16/2026 16:52:10.033,,234,-33810.509,None,60.029,131674.8386,132616.0041,132534.391,132275.763,229.1083422,,-43.27899589,-0.755360975,132226.3877,-43.27547878,-0.75529959,-163.0276323,-2.845368955,76.46956084,1.334645614,,,,121.7594801,2.125103823,88.91344105,122.8285418,2.14376247,88.54016038,-0.763898461,-0.013332543,90.00799964,-117.2767634,-2.046865657,86.40833293,-135,-2.89906206,-2.832036412,3.381511271,-2.35619449,3.39411255,60.01,-2823.488934,-3636.287999,-2721.283196,9181.060129,,,11045.092,11045.092
3/16/2026 16:52:10.067,,234,-34107.134,None,60.029,131650.3768,132601.6295,132526.5858,132260.2356,229.081448,,-42.92571921,-0.749195134,132219.4394,-42.92783509,-0.749232063,-162.6784535,-2.839274636,76.82067541,1.34077372,,,,122.4123066,2.136497795,89.55087939,122.8285418,2.14376247,88.54016038,0,0,90,-116.5650512,-2.034443936,88.54829191,-116.5650512,-2.892994533,-2.839274636,3.375217656,-2.034443936,2.683281573,60,-2913.268068,-3553.199997,-2716.718407,9183.186472,,,11045.092,11045.092
3/16/2026 16:52:10.100,,234,-33946.891,None,60.027,131604.2577,132554.7485,132473.2574,132211.4543,228.9969561,,-42.59353533,-0.743397432,132164.5048,-42.59067973,-0.743347592,-162.3458317,-2.83346929,77.15087474,1.346536785,,,,122.4123066,2.136497795,89.55087939,123.906277,2.162572497,88.19795916,0.774220165,0.013512691,88.80810774,-116.5650512,-2.034443936,88.54829191,-116.5650512,-2.905920089,-2.846981981,3.380980721,-2.034443936,2.683281573,60,-2763.541651,-3418.185606,-2781.345601,8963.072857,,,11045.092,11045.092
3/16/2026 16:52:10.133,,234,-34119.922,None,60.025,131584.4886,132528.0679,132449.0643,132187.8979,228.9561553,,-42.2911886,-0.738120486,132144.6931,-42.28704532,-0.738048172,-162.0424639,-2.828174524,77.45711609,1.351881705,,,,123.0558228,2.147729272,90.19977827,123.4762783,2.155067604,89.19641248,0.774220165,0.013512691,88.80810774,-115.529698,-2.016373614,89.09949495,-135,-2.893115776,-2.841687215,3.368255319,-2.35619449,3.39411255,60,-2931.318433,-3477.081598,-2652.033604,9060.433636,,,11045.092,11045.092
3/16/2026 16:52:10.167,,234,-34126.358,None,60.027,131629.0721,132577.1258,132484.7521,132231.0055,229.0308199,,-41.97174836,-0.732545202,132190.1116,-41.9736237,-0.732577933,-161.7274082,-2.822675764,77.774032,1.357412931,,,,123.0558228,2.147729272,90.19977827,123.906277,2.162572497,88.19795916,0.763898461,0.013332543,90.00799964,-115.529698,-2.016373614,89.09949495,-116.5650512,-2.89515043,-2.836008307,3.373786545,-2.034443936,2.683281573,60,-2908.804724,-3590.049599,-2716.329604,9215.183927,,,11045.566,11045.566
3/16/2026 16:52:10.200,,234,-34046.611,None,60.029,131681.5635,132626.582,132535.6079,132281.936,229.1190341,,-41.63051697,-0.726589591,132242.6188,-41.6309377,-0.726596934,-161.3847217,-2.816694756,78.11828859,1.363421342,,,,123.0558228,2.147729272,90.19977827,124.5483671,2.173779083,88.87294301,0.763898461,0.013332543,90.00799964,-115.8663568,-2.022249418,88.01817994,-116.5650512,-2.900376017,-2.830027299,3.38567076,-2.034443936,2.683281573,60,-2849.471813,-3659.414407,-2819.116798,9328.003018,,,11045.566,11045.566
3/16/2026 16:52:10.233,,234,-33957.331,None,60.029,131663.1043,132597.4376,132515.8995,132259.4888,229.0801543,,-41.27985018,-0.7204693,132216.238,-41.28270102,-0.720519057,-161.0354152,-2.810598208,78.46620933,1.369493704,,,,123.4762783,2.155067604,89.19641248,124.5483671,2.173779083,88.87294301,0.774220165,0.013512691,88.80810774,-114.8293466,-2.004150176,88.58893836,-135,-2.89429814,-2.824110899,3.37364388,-2.35619449,3.39411255,60,-2886.762732,-3676.0896,-2699.769598,9262.62193,,,11045.566,11045.566
3/16/2026 16:52:10.267,,234,-33758.294,None,60.026,131619.9195,132553.3911,132463.3142,132212.8767,228.9994199,,-40.95788639,-0.714849972,132173.0814,-40.95938506,-0.714876129,-160.7104434,-2.804926379,78.78982556,1.375141873,,,,123.906277,2.162572497,88.19795916,124.5483671,2.173779083,88.87294301,1.548157699,0.027020449,88.83242651,-114.4439548,-1.99742382,86.99793101,-135,-2.888655212,-2.831946828,3.372565693,-2.35619449,3.39411255,60,-2917.251834,-3588.105601,-2638.1376,9143.495036,,,11045.566,11045.566
3/16/2026 16:52:10.300,,234,-33879.787,None,60.026,131613.4814,132550.7751,132457.1122,132207.7948,228.9906178,,-40.64812473,-0.709443611,132174.4705,-40.64435798,-0.709377869,-160.4020031,-2.799543081,79.10133751,1.380578782,,,,124.5483671,2.173779083,88.87294301,125.6279073,2.192620615,88.58081056,1.548157699,0.027020449,88.83242651,-114.1209831,-1.991786901,88.09177033,-108.4349488,-2.901998484,-2.82656353,3.372365683,-1.892546881,3.794733192,60,-2787.598793,-3648.3552,-2668.910397,9104.86439,,,11045.566,11045.566
3/16/2026 16:52:10.333,,234,-34012.872,None,60.027,131655.3825,132590.915,132497.6032,132248.6362,229.0613571,,-40.32094953,-0.703733327,132208.5485,-40.31977161,-0.703712768,-160.0775881,-2.793880972,79.42688466,1.386260652,,,,124.5483671,2.173779083,88.87294301,126.2538377,2.203545162,89.28516114,2.32153059,0.040518352,88.87294301,-114.1209831,-1.991786901,88.09177033,-116.5650512,-2.90725793,-2.834399324,3.378047553,-2.034443936,2.683281573,60,-2728.247255,-3563.222402,-2734.2432,9025.712856,,,11045.566,11045.566
3/16/2026 16:52:10.367,,234,-34079.112,None,60.029,131662.9506,132580.223,132508.0889,132251.0765,229.0655839,,-39.97403277,-0.697678487,132208.3808,-39.97539926,-0.697702337,-159.7280156,-2.78777978,79.77590601,1.392352224,,,,125.1806994,2.184815364,89.55891915,126.2538377,2.203545162,89.28516114,2.290610043,0.039978687,90.07197122,-113.4046896,-1.97928522,87.60821879,-135,-2.901247499,-2.827758467,3.371637444,-2.35619449,3.39411255,60,-2818.473091,-3686.515201,-2647.051206,9152.039498,,,11045.566,11045.566
3/16/2026 16:52:10.400,,234,-33772.018,None,60.027,131613.7576,132539.328,132468.5,132207.8643,228.9907381,,-39.63639244,-0.691785552,132168.438,-39.63969265,-0.691843151,-159.3893111,-2.78186827,80.1101817,1.398186435,,,,125.6279073,2.192620615,88.58081056,126.2538377,2.203545162,89.28516114,3.136358368,0.05473978,87.73140829,-113.4046896,-1.97928522,87.60821879,-116.5650512,-2.895388313,-2.83660805,3.377471655,-2.034443936,2.683281573,60,-2853.426163,-3491.596806,-2712.139201,9057.162169,,,11026.556,11026.556
3/16/2026 16:52:10.433,,234,-33891.379,None,60.025,131605.423,132526.462,132467.0613,132200.3187,228.9776688,,-39.32930515,-0.686425867,132160.1361,-39.33131123,-0.68646088,-159.0820544,-2.776505631,80.4207774,1.403607353,,,,125.6279073,2.192620615,88.58081056,127.3331957,2.222383513,89.042911,3.094058059,0.0540015,88.92963511,-113.4046896,-1.97928522,87.60821879,-135,-2.908844393,-2.830507131,3.382892573,-2.35619449,3.39411255,60,-2700.21524,-3607.459203,-2773.238406,9080.912849,,,11026.556,11026.556
3/16/2026 16:52:10.467,,234,-34039.872,None,60.026,131643.9806,132570.8406,132493.2021,132236.6742,229.0406383,,-39.02044549,-0.681035249,132198.7106,-39.02114951,-0.681047537,-158.7725885,-2.771104432,80.73304233,1.409057404,,,,126.2538377,2.203545162,89.28516114,127.3331957,2.222383513,89.042911,3.86546117,0.067465025,89.00247188,-112.3801351,-1.96140337,88.24692629,-116.5650512,-2.90343105,-2.838569457,3.370460774,-2.034443936,2.683281573,60,-2784.613101,-3520.943993,-2652.652796,8958.209891,,,11026.556,11026.556
3/16/2026 16:52:10.500,,234,-34076.131,None,60.03,131667.6119,132600.8932,132523.9433,132264.8258,229.0893984,,-38.6776741,-0.67505276,132224.2096,-38.68427376,-0.675167946,-158.4267865,-2.765069047,81.07673164,1.415055914,,,,126.714203,2.211580051,88.32032609,127.8065299,2.230644753,88.09177033,4.57392126,0.079829986,90.28754067,-111.655989,-1.948764638,87.79703867,-135,-2.905812699,-2.844899033,3.363820552,-2.35619449,3.39411255,60.01,-2728.017447,-3500.193597,-2564.438399,8792.649443,,,11026.556,11026.556
3/16/2026 16:52:10.533,,234,-34013.506,None,60.029,131630.3362,132560.0193,132498.3319,132230.2437,229.0295005,,-38.32840649,-0.66895689,132196.4291,-38.33677038,-0.669102868,-158.0791603,-2.759001825,81.42150951,1.421073423,,,,127.3331957,2.222383513,89.042911,127.8065299,2.230644753,88.09177033,4.57392126,0.079829986,90.28754067,-111.655989,-1.948764638,87.79703867,-116.5650512,-2.899747621,-2.838831811,3.369838061,-2.034443936,2.683281573,60,-2819.125332,-3568.492802,-2632.175997,9019.794132,,,11026.556,11026.556
3/16/2026 16:52:10.567,,234,-33843.557,None,60.026,131591.7007,132505.8458,132447.053,132182.1933,228.9462747,,-38.00321704,-0.663281264,132141.0495,-38.01108441,-0.663418575,-157.7505398,-2.753266315,81.7487651,1.42678511,,,,127.3331957,2.222383513,89.042911,128.4180553,2.241317885,88.83242651,3.86546117,0.067465025,89.00247188,-110.9245017,-1.935997777,87.36131867,-135,-2.90473646,-2.82073134,3.362782887,-2.35619449,3.39411255,60,-2760.918016,-3719.433599,-2538.5184,9018.870016,,,11026.556,11026.556
3/16/2026 16:52:10.600,,234,-33940.325,None,60.025,131594.0075,132508.7083,132455.9217,132186.8775,228.954388,,-37.69929327,-0.657976793,132143.4448,-37.70589164,-0.658091957,-157.4479874,-2.747985781,82.05341969,1.432102336,,,,127.3331957,2.222383513,89.042911,128.9041385,2.249801635,87.89539237,4.635463427,0.080904099,89.09141373,-111.3706223,-1.943784049,88.91344105,-135,-2.907893592,-2.82888988,3.375886385,-2.35619449,3.39411255,60,-2724.843329,-3631.708807,-2734.128002,9090.680137,,,11003.822,11003.822
3/16/2026 16:52:10.633,,234,-33880.594,None,60.027,131630.8963,132556.0287,132512.9204,132233.969,229.0359528,,-37.37959611,-0.652397025,132197.2308,-37.38387853,-0.652471767,-157.1303671,-2.74244226,82.37106975,1.437646376,,,,127.3331957,2.222383513,89.042911,129.0194005,2.251813337,89.58303411,5.477368729,0.095598119,88.00181816,-111.655989,-1.948764638,87.79703867,-135,-2.904285104,-2.838040379,3.386411014,-2.35619449,3.39411255,60,-2767.256248,-3486.8592,-2819.908802,9074.02425,,,11003.822,11003.822
3/16/2026 16:52:10.667,,234,-34018.877,None,60.029,131662.1741,132575.9136,132527.6143,132255.9003,229.073939,,-37.03213749,-0.646332728,132221.3301,-37.03909302,-0.646454125,-156.7789376,-2.736308659,82.72247669,1.443779584,,,,128.4180553,2.241317885,88.83242651,129.5076754,2.260335343,88.65393392,5.40379136,0.094313951,89.19641248,-110.6469908,-1.931154297,88.48321875,-116.5650512,-2.906789468,-2.83062261,3.374933881,-2.034443936,2.683281573,60,-2732.618764,-3618.331204,-2711.505602,9062.45557,,,11003.822,11003.822
3/16/2026 16:52:10.700,,234,-33915.658,None,60.029,131614.2549,132542.394,132499.6426,132219.4559,229.0108154,,-36.68056302,-0.640196596,132183.1217,-36.68914787,-0.64034643,-156.4335925,-2.730281249,83.07128947,1.449867515,,,,128.4180553,2.241317885,88.83242651,130.1009075,2.270689197,89.42214491,5.477368729,0.095598119,88.00181816,-109.916406,-1.918403187,88.06724703,-116.5650512,-2.911035627,-2.825879368,3.368270702,-2.034443936,2.683281573,60,-2683.313728,-3621.6,-2622.484803,8927.398532,,,11003.822,11003.822
3/16/2026 16:52:10.733,,234,-33759.518,None,60.026,131577.8221,132489.3834,132447.7113,132172.307,228.9291511,,-36.36098063,-0.634618831,132130.0122,-36.36929606,-0.634763963,-156.1118054,-2.724665006,83.3926676,1.455476622,,,,128.4180553,2.241317885,88.83242651,130.1009075,2.270689197,89.42214491,6.254032744,0.109153463,88.12445745,-110.185803,-1.923105051,86.9399793,-108.4349488,-2.90545316,-2.833818469,3.378581673,-1.892546881,3.794733192,60,-2745.983485,-3536.971202,-2703.455999,8986.410687,,,11003.822,11003.822
3/16/2026 16:52:10.767,,234,-34079.674,None,60.026,131588.722,132505.1199,132450.2907,132182.0437,228.9460156,,-36.04152748,-0.629043322,132141.0103,-36.04850156,-0.629165043,-155.7909454,-2.719064942,83.70624151,1.460949519,,,,129.5076754,2.260335343,88.65393392,130.1009075,2.270689197,89.42214491,6.934348901,0.12102722,89.4543459,-109.916406,-1.918403187,88.06724703,-116.5650512,-2.89985424,-2.840092162,3.379352706,-2.034443936,2.683281573,60.01,-2804.420853,-3519.835196,-2747.304008,9071.560058,,,11003.822,11003.822
3/16/2026 16:52:10.800,,234,-33800.213,None,60.029,131616.2243,132550.8767,132500.8315,132223.3411,229.0175447,,-35.71302683,-0.623309904,132185.3441,-35.71742867,-0.623386731,-155.4581684,-2.713256887,84.03743862,1.466729999,,,,129.5076754,2.260335343,88.65393392,130.6012946,2.279422599,88.50762679,7.028396239,0.122668656,88.26324263,-109.916406,-1.918403187,88.06724703,-135,-2.90280933,-2.835925543,3.385133186,-2.35619449,3.39411255,60.01,-2771.726509,-3520.6848,-2813.860807,9106.272116,,,10980.375,10980.375
3/16/2026 16:52:10.833,,234,-33749.496,None,60.029,131610.5437,132551.7203,132491.3821,132218.5818,229.0093013,,-35.36533563,-0.617241548,132172.7682,-35.37249422,-0.617366489,-155.1100173,-2.707180505,84.38648325,1.472821977,,,,130.006256,2.269037216,87.73140829,131.6981343,2.298566063,88.39366493,7.028396239,0.122668656,88.26324263,-108.4349488,-1.892546881,87.27886342,-116.5650512,-2.915932552,-2.829849161,3.365368858,-2.034443936,2.683281573,60,-2594.535977,-3588.436798,-2566.137598,8749.110373,,,10980.375,10980.375
3/16/2026 16:52:10.867,,234,-33902.654,None,60.027,131587.045,132510.1732,132467.3652,132188.8791,228.9578548,,-35.0350696,-0.611477318,132149.3553,-35.04081825,-0.611577651,-154.7809257,-2.701436772,84.71393852,1.47853715,,,,130.1009075,2.270689197,89.42214491,131.6981343,2.298566063,88.39366493,7.696051722,0.134321442,89.60714257,-108.4349488,-1.892546881,87.27886342,-116.5650512,-2.910143714,-2.835758214,3.371084031,-2.034443936,2.683281573,60,-2710.696869,-3575.088005,-2630.059204,8915.844078,,,10980.375,10980.375
3/16/2026 16:52:10.900,,234,-33866.194,None,60.026,131568.7339,132511.1355,132461.708,132181.2353,228.9446153,,-34.72049239,-0.60598691,132140.9711,-34.72787376,-0.606115739,-154.4652706,-2.695927552,85.03160824,1.484081532,,,,130.6012946,2.279422599,88.50762679,131.6981343,2.298566063,88.39366493,7.800187884,0.136138961,88.41809769,-108.1890457,-1.888255062,88.41809769,-135,-2.904681802,-2.832066513,3.372336594,-2.35619449,3.39411255,60,-2744.940444,-3568.895998,-2678.558399,8992.394841,,,10980.375,10980.375
3/16/2026 16:52:10.933,,234,-33966.648,None,60.028,131613.7527,132547.8533,132494.0612,132219.2492,229.0104573,,-34.38689713,-0.600164574,132179.3006,-34.39713649,-0.600343285,-154.1332189,-2.690132156,85.36090198,1.489828792,,,,130.1009075,2.270689197,89.42214491,131.6981343,2.298566063,88.39366493,7.696051722,0.134321442,89.60714257,-108.1890457,-1.888255062,88.41809769,-116.5650512,-2.898909348,-2.824453598,3.378083854,-2.034443936,2.683281573,60.01,-2840.384003,-3703.910403,-2744.711999,9289.006406,,,10980.375,10980.375
3/16/2026 16:52:10.967,,234,-34000.632,None,60.03,131622.8363,132583.3863,132514.3265,132240.9065,229.047969,,-34.03335921,-0.593994174,132205.1802,-34.04067328,-0.594121828,-153.7828242,-2.684016615,85.71550323,1.496017751,,,,130.6012946,2.279422599,88.50762679,131.6981343,2.298566063,88.39366493,8.56914188,0.14955974,88.58893836,-107.949403,-1.884072508,89.55891915,-116.5650512,-2.892687891,-2.833576355,3.380090259,-2.034443936,2.683281573,60.01,-2882.496097,-3560.846403,-2803.694396,9247.036897,,,10980.375,10980.375
3/16/2026 16:52:11.000,,234,-33967.368,None,60.029,131600.4028,132532.6439,132480.6304,132205.251,228.9862117,,-33.68141061,-0.587851512,132166.1985,-33.6886185,-0.587977313,-153.4303087,-2.67786406,86.06302638,1.502083175,,,,131.6981343,2.298566063,88.39366493,132.273689,2.308611387,89.19641248,9.334998463,0.162926459,88.77567234,-107.4471884,-1.87530721,88.05089437,-116.5650512,-2.8965887,-2.840790519,3.377390385,-2.034443936,2.683281573,60,-2833.746588,-3486.009596,-2725.171205,9044.92739,,,11041.294,11041.294
3/16/2026 16:52:11.033,,234,-33894.706,None,60.026,131552.6111,132491.8718,132442.8481,132163.1487,228.9132884,,-33.36244396,-0.582284494,132125.0904,-33.36391737,-0.582310209,-153.1077203,-2.67223383,86.38966412,1.507784079,,,,131.6981343,2.298566063,88.39366493,132.273689,2.308611387,89.19641248,9.334998463,0.162926459,88.77567234,-106.6992442,-1.862253121,87.69857467,-135,-2.890921596,-2.835160289,3.3700372,-2.35619449,3.39411255,60,-2897.02903,-3548.131199,-2630.376002,9075.536231,,,11041.294,11041.294
3/16/2026 16:52:11.067,,234,-33923.981,None,60.026,131578.4875,132519.3355,132460.0507,132186.658,228.9540078,,-33.05222338,-0.576870123,132144.4315,-33.05672654,-0.576948718,-152.7991802,-2.666848789,86.69693848,1.513147028,,,,131.6981343,2.298566063,88.39366493,132.7974018,2.3177519,88.31217357,9.334998463,0.162926459,88.77567234,-106.4768814,-1.858372158,88.84863533,-135,-2.894700618,-2.829775248,3.371519186,-2.35619449,3.39411255,60,-2854.670383,-3609.215994,-2682.201607,9146.087984,,,11041.294,11041.294
3/16/2026 16:52:11.100,,234,-33855.667,None,60.029,131622.5649,132567.7237,132501.9074,132231.434,229.0315621,,-32.71772546,-0.571032033,132188.5599,-32.72078879,-0.571085498,-152.4653812,-2.661022898,87.03057603,1.518970102,,,,131.6981343,2.298566063,88.39366493,133.363423,2.327630832,89.1318125,9.334998463,0.162926459,88.77567234,-106.6992442,-1.862253121,87.69857467,-116.5650512,-2.89871633,-2.823949357,3.381223223,-2.034443936,2.683281573,60,-2810.101493,-3675.729598,-2757.988801,9243.819892,,,11041.294,11041.294
3/16/2026 16:52:11.133,,234,-33640.92,None,60.03,131628.9014,132578.7941,132498.1053,132235.9662,229.039412,,-32.36428688,-0.564863366,132194.9292,-32.36583025,-0.564890303,-152.1105475,-2.654829881,87.38377149,1.525134525,,,,132.7974018,2.3177519,88.31217357,133.8982939,2.336966091,88.26324263,10.23480276,0.178631007,87.79703867,-105.9453959,-1.849095986,87.36131867,-116.5650512,-2.901856394,-2.833460888,3.374230511,-2.034443936,2.683281573,60,-2772.049798,-3530.174398,-2668.608,8970.832196,,,11041.294,11041.294
3/16/2026 16:52:11.167,,234,-33872.141,None,60.028,131599.5903,132546.1992,132476.307,132208.0671,228.9910894,,-32.02192611,-0.558888043,132165.6292,-32.02199726,-0.558889285,-151.7621313,-2.648748871,87.72619206,1.531110892,,,,132.7974018,2.3177519,88.31217357,133.9190758,2.337328804,89.95999111,11.00354085,0.192048017,88.01817994,-105.9453959,-1.849095986,87.36131867,-116.5650512,-2.896218089,-2.840796888,3.380206878,-2.034443936,2.683281573,60,-2835.318257,-3456.547206,-2735.424006,9027.289469,,,11041.294,11041.294
3/16/2026 16:52:11.200,,234,-33435.562,None,60.026,131579.814,132531.9692,132461.2775,132191.7299,228.9627925,,-31.69986744,-0.553267059,132156.0545,-31.70129891,-0.553292043,-151.4462627,-2.643235923,88.04277499,1.536636306,,,,132.7974018,2.3177519,88.31217357,133.8982939,2.336966091,88.26324263,11.00354085,0.192048017,88.01817994,-105.3955493,-1.839499351,85.88177921,-135,-2.890258134,-2.83528394,3.376135657,-2.35619449,3.39411255,60,-2902.537137,-3517.545607,-2643.767994,9063.850738,,,11098.579,11098.579
3/16/2026 16:52:11.233,,234,-33766.531,None,60.027,131607.3925,132554.3731,132485.9352,132216.6034,229.0058746,,-31.38123723,-0.547705913,132183.6424,-31.38127327,-0.547706542,-151.1262599,-2.637650821,88.36505331,1.542261124,,,,132.7974018,2.3177519,88.31217357,134.4543424,2.346670969,89.09949495,10.23480276,0.178631007,87.79703867,-104.9816326,-1.832275143,88.19795916,-116.5650512,-2.894377511,-2.816281828,3.374536267,-2.034443936,2.683281573,60.01,-2856.542145,-3719.505593,-2697.393606,9273.441344,,,11098.579,11098.579
3/16/2026 16:52:11.267,,234,-33872.803,None,60.029,131634.8788,132583.3825,132513.6919,132244.6888,229.0545201,,-31.03510865,-0.54166483,132204.9318,-31.03810494,-0.541717125,-150.7832081,-2.631663437,88.70795012,1.548245802,,,,133.363423,2.327630832,89.1318125,134.4543424,2.346670969,89.09949495,11.76828893,0.205395389,88.25508484,-104.9816326,-1.832275143,88.19795916,-116.5650512,-2.888388094,-2.837058826,3.380520945,-2.034443936,2.683281573,60,-2951.897937,-3508.574406,-2765.966402,9226.438745,,,11098.579,11098.579
3/16/2026 16:52:11.300,,234,-33885.648,None,60.029,131617.7527,132553.1124,132486.0026,132219.6422,229.011138,,-30.69077712,-0.535655111,132177.5177,-30.68961614,-0.535634848,-150.4365479,-2.625613076,89.05545002,1.55431082,,,,133.8982939,2.336966091,88.26324263,135,2.35619449,88.24692629,11.76828893,0.205395389,88.25508484,-104.0362435,-1.81577499,89.05908151,-116.5650512,-2.891829338,-2.831008465,3.37008581,-2.034443936,2.683281573,60,-2883.642088,-3575.231997,-2672.611204,9131.485289,,,11098.579,11098.579
3/16/2026 16:52:11.333,,234,-33799.939,None,60.027,131576.2024,132520.1526,132451.5692,132183.3399,228.9482607,,-30.36055263,-0.529891606,132146.2971,-30.36062761,-0.529892915,-150.1058208,-2.619840799,89.38745634,1.560105423,,,,134.4543424,2.346670969,89.09949495,136.1017061,2.375422889,88.26324263,12.52880771,0.218668946,88.50762679,-104.2259639,-1.819086236,87.89539237,-116.5650512,-2.905315804,-2.838509745,3.379191659,-2.034443936,2.683281573,60,-2756.150894,-3500.6976,-2740.147197,8996.995691,,,11098.579,11098.579
3/16/2026 16:52:11.367,,234,-33834.139,None,60.026,131583.7969,132547.7897,132469.8284,132201.1946,228.9791859,,-30.04559636,-0.524394582,132153.8839,-30.04430677,-0.524372075,-149.7950895,-2.614417515,89.69896507,1.565542276,,,,135,2.35619449,88.24692629,135.5456576,2.365718012,89.09949495,12.52880771,0.218668946,88.50762679,-104.2259639,-1.819086236,87.89539237,-116.5650512,-2.890090087,-2.833086461,3.384628512,-2.034443936,2.683281573,60,-2902.24321,-3562.099196,-2802.009598,9266.352004,,,11098.579,11098.579
3/16/2026 16:52:11.400,,234,-33851.218,None,60.028,131647.5083,132587.2707,132504.0136,132246.9463,229.0584301,,-29.72036946,-0.518718302,132207.1473,-29.71508293,-0.518626035,-149.4684616,-2.608716783,90.02594447,1.571249143,,,,135,2.35619449,88.24692629,136.636577,2.384758148,89.1318125,12.52880771,0.218668946,88.50762679,-103.4652081,-1.805808543,87.60821879,-108.4349488,-2.903384183,-2.827385729,3.377057686,-1.892546881,3.794733192,60,-2752.939776,-3626.841596,-2708.193603,9087.974974,,,11069.204,11069.204
3/16/2026 16:52:11.433,,234,-33800.486,None,60.03,131642.9874,132598.0306,132518.8954,132254.0125,229.0706692,,-29.36625192,-0.512537785,132212.9989,-29.36202113,-0.512463944,-149.1153874,-2.602554475,90.37874952,1.577406753,,,,135,2.35619449,88.24692629,137.2025982,2.39463708,88.31217357,13.28486648,0.231864661,88.77567234,-103.4652081,-1.805808543,87.60821879,-116.5650512,-2.907101024,-2.834419136,3.383215296,-2.034443936,2.683281573,60,-2710.90142,-3559.2912,-2777.961606,9048.154226,,,11069.204,11069.204
3/16/2026 16:52:11.467,,234,-33815.534,None,60.028,131590.996,132541.671,132454.6546,132196.4703,228.9710032,,-29.0227689,-0.506542875,132155.1174,-29.02161745,-0.506522779,-148.7738002,-2.596592653,90.72673543,1.583480253,,,,136.1017061,2.375422889,88.26324263,137.2025982,2.39463708,88.31217357,14.03624347,0.244978663,89.05908151,-102.6995845,-1.79244589,87.33659027,-116.5650512,-2.901159859,-2.841571316,3.375926143,-2.034443936,2.683281573,60,-2777.571183,-3488.572806,-2686.060803,8952.204793,,,11069.204,11069.204
3/16/2026 16:52:11.500,,234,-33762.226,None,60.026,131551.4092,132499.5344,132417.7511,132156.9278,228.9025135,,-28.71138652,-0.501108228,132115.5078,-28.70889948,-0.50106482,-148.4649065,-2.591201443,91.03851183,1.588921777,,,,136.1017061,2.375422889,88.26324263,137.726311,2.403777593,89.19641248,14.2259639,0.248289909,87.89539237,-101.9293222,-1.779002276,87.08065227,-135,-2.904842413,-2.839491352,3.367924053,-2.35619449,3.39411255,60,-2735.01313,-3465.028801,-2587.60799,8787.649921,,,11069.204,11069.204
3/16/2026 16:52:11.533,,234,-33583.982,None,60.026,131591.3522,132531.2146,132444.4719,132189.6932,228.9592648,,-28.40576009,-0.49577404,132155.4121,-28.4019637,-0.495707781,-148.1562902,-2.585815072,91.34465129,1.594264919,,,,136.1017061,2.375422889,88.26324263,137.2025982,2.39463708,88.31217357,14.2259639,0.248289909,87.89539237,-101.9293222,-1.779002276,87.08065227,-108.4349488,-2.890344861,-2.834104981,3.373267195,-1.892546881,3.794733192,60,-2899.934982,-3525.7104,-2648.145595,9073.790978,,,11069.204,11069.204
3/16/2026 16:52:11.567,,234,-33769.8,None,60.029,131654.8241,132588.5208,132500.7038,132248.6863,229.0614439,,-28.07003954,-0.489914611,132202.5884,-28.06695737,-0.489860817,-147.8231191,-2.580000139,91.67629394,1.600053175,,,,137.2025982,2.39463708,88.31217357,137.726311,2.403777593,89.19641248,14.98163257,0.261478816,88.19795916,-101.9293222,-1.779002276,87.08065227,-135,-2.89363841,-2.841478955,3.379055451,-2.35619449,3.39411255,60.01,-2865.317527,-3457.094403,-2714.227194,9036.639123,,,11069.204,11069.204
3/16/2026 16:52:11.600,,234,-33561.173,None,60.029,131646.8082,132596.047,132515.0915,132253.3469,229.0695162,,-27.7139762,-0.483700134,132215.7647,-27.71427009,-0.483705263,-147.4691536,-2.573822276,92.02911229,1.606211017,,,,137.2025982,2.39463708,88.31217357,138.8140748,2.422762654,89.29322483,14.42077313,0.251689972,86.7326928,-101.9293222,-1.779002276,87.08065227,-135,-2.906467917,-2.825512248,3.385213293,-2.35619449,3.39411255,60,-2720.152006,-3574.828796,-2783.534394,9078.515196,,,11126.261,11126.261
3/16/2026 16:52:11.633,,234,-33714.187,None,60.027,131606.6703,132539.3155,132461.0731,132203.0278,228.9823611,,-27.3793526,-0.47785985,132164.9651,-27.37579742,-0.4777978,-147.1329298,-2.567954064,92.36757667,1.612118335,,,,137.2025982,2.39463708,88.31217357,138.8140748,2.422762654,89.29322483,14.98163257,0.261478816,88.19795916,-101.9293222,-1.779002276,87.08065227,-135,-2.900560454,-2.82943288,3.391120611,-2.35619449,3.39411255,60,-2786.112466,-3590.078393,-2848.478396,9224.669254,,,11126.261,11126.261
3/16/2026 16:52:11.667,,234,-33591.658,None,60.025,131577.0407,132524.2236,132420.8482,132174.7184,228.9333277,,-27.06538747,-0.472380125,132129.8225,-27.06515255,-0.472376025,-146.8193172,-2.562480491,92.68012843,1.617573392,,,,137.7791669,2.404700102,87.50131428,139.3987054,2.432966381,88.50762679,14.98163257,0.261478816,88.19795916,-101.1546597,-1.765481866,86.84054353,-116.5650512,-2.905342406,-2.823959307,3.383055258,-2.034443936,2.683281573,60,-2706.077262,-3650.500793,-2749.795195,9106.37325,,,11126.261,11126.261
3/16/2026 16:52:11.700,,234,-33408.086,None,60.026,131615.6614,132546.3622,132457.0948,132207.0377,228.9893063,,-26.74884746,-0.466855459,132163.0306,-26.75194806,-0.466909575,-146.502716,-2.556954758,92.99641837,1.623093693,,,,137.7791669,2.404700102,87.50131428,138.8879096,2.424051313,87.6,14.98163257,0.261478816,88.19795916,-101.1546597,-1.765481866,86.84054353,-116.5650512,-2.890960888,-2.818433574,3.388575559,-2.034443936,2.683281573,60.01,-2868.166281,-3712.420797,-2812.161597,9392.748676,,,11126.261,11126.261
3/16/2026 16:52:11.733,,234,-33614.986,None,60.028,131631.5089,132572.647,132476.8967,132227.6938,229.0250838,,-26.41618902,-0.461049474,132194.9962,-26.41555177,-0.461038352,-146.1675312,-2.551104679,93.33903183,1.629073426,,,,138.8879096,2.424051313,87.6,139.993744,2.443351765,87.73140829,16.47688139,0.287575831,88.84863533,-100.3758449,-1.751888983,86.61639568,-116.5650512,-2.904390117,-2.83868051,3.380962409,-2.034443936,2.683281573,60,-2721.185741,-3513.657596,-2720.534395,8955.377732,,,11126.261,11126.261
3/16/2026 16:52:11.767,,234,-33555.398,None,60.028,131609.0075,132533.6049,132464.7383,132203.1192,228.9825194,,-26.07416257,-0.455079987,132167.2014,-26.07675333,-0.455125204,-145.8308001,-2.545227613,93.67735077,1.634978205,,,,138.8879096,2.424051313,87.6,139.993744,2.443351765,87.73140829,16.47688139,0.287575831,88.84863533,-100.3758449,-1.751888983,86.61639568,-108.4349488,-2.898476969,-2.832803444,3.386867188,-1.892546881,3.794733192,60,-2787.110184,-3578.615999,-2786.054393,9151.780576,,,11126.261,11126.261
3/16/2026 16:52:11.800,,234,-33742.181,None,60.025,131584.7545,132508.4252,132440.2054,132178.4632,228.9398139,,-25.7622181,-0.449635529,132137.7563,-25.76819181,-0.449739789,-145.515528,-2.539725076,93.98501167,1.640347901,,,,139.3987054,2.432966381,88.50762679,141.0958615,2.462587345,87.89539237,16.47688139,0.287575831,88.84863533,-99.46232221,-1.735945004,87.59178044,-108.4349488,-2.912327134,-2.827300907,3.376292905,-1.892546881,3.794733192,60,-2657.878145,-3639.599994,-2697.753595,8995.231735,,,11126.261,11126.261
3/16/2026 16:52:11.833,,234,-33336.922,None,60.026,131607.1403,132536.5325,132467.3581,132204.3529,228.9846562,,-25.46222676,-0.444399692,132165.3661,-25.46222202,-0.444399609,-145.2149487,-2.534478978,94.29122365,1.645692308,,,,138.8879096,2.424051313,87.6,139.993744,2.443351765,87.73140829,16.69924423,0.291456794,87.69857467,-99.59313426,-1.738228105,86.40833293,-116.5650512,-2.887751374,-2.825935772,3.383920413,-2.034443936,2.683281573,60,-2907.434702,-3608.3376,-2746.684793,9262.457095,,,11184.302,11184.302
3/16/2026 16:52:11.867,,234,-33436.224,None,60.028,131639.7052,132583.1495,132502.1487,132242.357,229.0504812,,-25.13690749,-0.4387218,132208.7854,-25.13774185,-0.438736362,-144.887326,-2.528760883,94.61799047,1.651395465,,,,138.8879096,2.424051313,87.6,140.4923246,2.452053637,88.65393392,16.69924423,0.291456794,87.69857467,-99.59313426,-1.738228105,86.40833293,-116.5650512,-2.890789999,-2.820217677,3.38962357,-2.034443936,2.683281573,60.01,-2874.312405,-3672.748802,-2810.750393,9357.811601,,,11184.302,11184.302
3/16/2026 16:52:11.900,,234,-33471.677,None,60.029,131646.2903,132582.4066,132509.5277,132246.7583,229.0581045,,-24.78785359,-0.43262966,132204.4771,-24.78498934,-0.432579669,-144.5376772,-2.522658361,94.96659428,1.65747975,,,,139.3987054,2.432966381,88.50762679,140.4923246,2.452053637,88.65393392,17.44718842,0.304510883,88.05089437,-99.59313426,-1.738228105,86.40833293,-116.5650512,-2.884633306,-2.827169244,3.395707855,-2.034443936,2.683281573,60,-2973.729374,-3610.396802,-2878.387203,9462.513378,,,11184.302,11184.302
3/16/2026 16:52:11.933,,234,-33796.426,None,60.026,131585.3717,132508.2649,132457.6296,132184.4342,228.950156,,-24.45644231,-0.426845442,132144.4975,-24.46384675,-0.426974673,-144.2083837,-2.516911104,95.29687696,1.66324427,,,,140.4923246,2.452053637,88.65393392,142.0578466,2.479377152,89.77572055,17.44718842,0.304510883,88.05089437,-98.68635458,-1.722401814,87.40251713,-108.4349488,-2.906351825,-2.821421987,3.385646084,-1.892546881,3.794733192,60,-2730.529453,-3672.086407,-2797.473599,9200.089458,,,11184.302,11184.302
3/16/2026 16:52:11.967,,234,-33307.301,None,60.024,131560.3082,132486.9759,132418.5537,132155.9519,228.9008232,,-24.14161201,-0.421350616,132119.5193,-24.14767973,-0.421456518,-143.8940285,-2.511424571,95.61139676,1.668733676,,,,139.993744,2.443351765,87.73140829,141.5819447,2.471071096,88.83242651,17.68439203,0.308650867,86.90684668,-98.80679269,-1.724503856,86.21647174,-135,-2.892527614,-2.820075438,3.393237532,-2.35619449,3.39411255,60,-2857.165576,-3638.505602,-2842.718402,9338.38958,,,11184.302,11184.302
3/16/2026 16:52:12.000,,234,-33538.334,None,60.025,131610.9917,132537.2789,132462.0776,132204.1167,228.9842471,,-23.85367926,-0.416325242,132165.4118,-23.86329902,-0.416493138,-143.601141,-2.506312721,95.90169026,1.673800253,,,,140.4923246,2.452053637,88.65393392,142.1934701,2.481744227,88.09177033,19.17900803,0.334736837,87.66572877,-99.46232221,-1.735945004,87.59178044,-135,-2.898237365,-2.841049558,3.409745257,-2.35619449,3.39411255,60,-2823.329093,-3439.670399,-3074.111994,9337.111486,,,11184.302,11184.302
3/16/2026 16:52:12.033,,234,-33299.914,None,60.028,131662.926,132595.763,132514.1853,132258.2975,229.078091,,-23.54272978,-0.41089815,132217.4583,-23.55103623,-0.411043124,-143.2970694,-2.501005669,96.21241854,1.679223485,,,,141.0958615,2.462587345,87.89539237,142.6668043,2.490005468,89.042911,18.68735151,0.326155812,86.1412793,-98.01709307,-1.710720997,86.0409205,-116.5650512,-2.901048592,-2.827161481,3.389944482,-2.034443936,2.683281573,60,-2768.555885,-3532.536004,-2802.599999,9103.691889,,,11158.115,11158.115
3/16/2026 16:52:12.067,,234,-33284.477,None,60.028,131636.802,132559.8205,132492.1962,132230.2735,229.029552,,-23.20200525,-0.404951385,132191.4385,-23.20887787,-0.405071335,-142.9547913,-2.495031789,96.54764305,1.685074256,,,,141.0958615,2.462587345,87.89539237,142.8152935,2.492597095,87.36131867,19.44003483,0.339292614,86.53323061,-97.9071627,-1.70880235,87.22935286,-116.5650512,-2.89766843,-2.834324403,3.393876606,-2.034443936,2.683281573,60,-2806.138563,-3469.420808,-2884.867192,9160.426563,,,11158.115,11158.115
