time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:12.100,,234,-33510.758,None,60.026,131578.759,132501.7248,132445.1721,132175.8936,228.9353632,,-22.89044513,-0.399513635,132133.4734,-22.89600739,-0.399610714,-142.6361049,-2.489469663,96.86359647,1.690588684,,,,142.1934701,2.481744227,88.09177033,143.285797,2.500808929,88.32032609,19.17900803,0.334736837,87.66572877,-97.12501635,-1.695151321,87.07238368,-116.5650512,-2.900419643,-2.8242065,3.385740005,-2.034443936,2.683281573,60,-2780.088492,-3625.128007,-2787.696,9192.912499,,,11158.115,11158.115
3/16/2026 16:52:12.133,,234,-33489.648,None,60.025,131578.1789,132493.0564,132425.9901,132166.3977,228.9189158,,-22.5754338,-0.39401565,132128.3474,-22.58449297,-0.394173762,-142.3257308,-2.484052612,97.17846689,1.696084209,,,,142.1934701,2.481744227,88.09177033,143.285797,2.500808929,88.32032609,19.44003483,0.339292614,86.53323061,-97.02839624,-1.693464982,88.26324263,-116.5650512,-2.894982691,-2.823345226,3.389549191,-2.034443936,2.683281573,60,-2841.390712,-3587.443206,-2868.595193,9297.429111,,,11158.115,11158.115
3/16/2026 16:52:12.167,,234,-33320.678,None,60.026,131619.8971,132554.4932,132498.1835,132224.8837,229.0202166,,-22.29016397,-0.389036752,132181.2654,-22.30000909,-0.389208582,-142.0376711,-2.479025023,97.46228119,1.701037703,,,,141.7098368,2.473303235,87.14677275,143.285797,2.500808929,88.32032609,19.44003483,0.339292614,86.53323061,-96.34019175,-1.681453548,86.93169733,-116.5650512,-2.890017511,-2.818317637,3.382491251,-2.034443936,2.683281573,60.01,-2867.465168,-3643.833606,-2747.980797,9259.279571,,,11158.115,11158.115
3/16/2026 16:52:12.200,,234,-33397.92,None,60.027,131646.6682,132573.6392,132503.3724,132241.898,229.0496862,,-21.95978609,-0.38327057,132208.1581,-21.96822025,-0.383417774,-141.7079087,-2.473269582,97.7918075,1.706789022,,,,142.8152935,2.492597095,87.36131867,144.3720927,2.519768366,88.58081056,20.92450174,0.36520145,87.36131867,-96.42874775,-1.682999142,85.73913925,-116.5650512,-2.90318614,-2.838471032,3.389788164,-2.034443936,2.683281573,60,-2727.55604,-3457.1808,-2790.820799,8975.557639,,,11158.115,11158.115
3/16/2026 16:52:12.233,,234,-33520.19,None,60.027,131610.9277,132548.466,132487.4895,132216.3215,229.0053864,,-21.63913997,-0.37767424,132183.6713,-21.64813477,-0.377831229,-141.3879875,-2.467685905,98.11762585,1.712475625,,,,142.8152935,2.492597095,87.36131867,144.3720927,2.519768366,88.58081056,20.92450174,0.36520145,87.36131867,-95.55297103,-1.667713955,86.80737296,-116.5650512,-2.897599595,-2.832887355,3.38018958,-2.034443936,2.683281573,60,-2789.695258,-3518.179193,-2718.115202,9025.989653,,,11216.648,11216.648
3/16/2026 16:52:12.267,,234,-33407.338,None,60.025,131594.8397,132519.8864,132470.6105,132195.7952,228.9698338,,-21.32512302,-0.37219361,132156.5105,-21.33085205,-0.372293601,-141.0719907,-2.46217072,98.42810995,1.717894595,,,,142.8152935,2.492597095,87.36131867,145.0079798,2.530866689,87.88720043,20.92450174,0.36520145,87.36131867,-95.55297103,-1.667713955,86.80737296,-116.5650512,-2.90316029,-2.82737217,3.38560855,-2.034443936,2.683281573,60,-2726.780515,-3578.198398,-2778.278403,9083.257316,,,11216.648,11216.648
3/16/2026 16:52:12.300,,234,-33093.461,None,60.025,131600.0078,132560.4044,132487.7416,132216.7722,229.006167,,-21.03153563,-0.367069544,132177.2465,-21.03300983,-0.367095273,-140.7788358,-2.457054202,98.72091088,1.723004935,,,,142.8152935,2.492597095,87.36131867,143.914927,2.511789318,87.60821879,20.92450174,0.36520145,87.36131867,-96.42874775,-1.682999142,85.73913925,-108.4349488,-2.878884591,-2.822255652,3.406004077,-1.892546881,3.794733192,60,-2998.763594,-3635.596799,-2968.675197,9603.035589,,,11216.648,11216.648
3/16/2026 16:52:12.333,,234,-33226.286,None,60.027,131635.4258,132593.5128,132512.0939,132247.7221,229.0597738,,-20.7264791,-0.361745303,132204.1786,-20.73638536,-0.361918199,-140.4752688,-2.451755958,99.02387748,1.7282927,,,,143.914927,2.511789318,87.60821879,145.0079798,2.530866689,87.88720043,21.20922613,0.370170828,86.24152132,-94.76364169,-1.653937559,86.69948097,-116.5650512,-2.892784888,-2.821926786,3.382230259,-2.034443936,2.683281573,60.01,-2852.093939,-3593.4624,-2738.016002,9183.572341,,,11216.648,11216.648
3/16/2026 16:52:12.367,,234,-33690.514,None,60.028,131625.445,132581.2233,132516.3168,132241.714,229.0493675,,-20.38925107,-0.355859563,132194.3224,-20.39770075,-0.356007038,-140.1406463,-2.445915693,99.35996578,1.734158547,,,,143.914927,2.511789318,87.60821879,145.8855271,2.546182778,89.86389709,21.65598904,0.377968311,87.79703867,-94.76364169,-1.653937559,86.69948097,-108.4349488,-2.902189816,-2.823884004,3.388096106,-1.892546881,3.794733192,60,-2746.189407,-3636.302411,-2803.507199,9185.999017,,,11216.648,11216.648
3/16/2026 16:52:12.400,,234,-33582.082,None,60.026,131594.484,132542.4836,132469.7061,132202.9264,228.9821854,,-20.07199569,-0.350322412,132167.58,-20.07416833,-0.350360332,-139.821823,-2.440351177,99.67905329,1.739727675,,,,145.0079798,2.530866689,87.88720043,146.5237217,2.557321376,89.19641248,22.68055961,0.395850441,87.13851043,-93.97249594,-1.64012946,86.60808276,-108.4349488,-2.907681708,-2.836201618,3.379857135,-1.892546881,3.794733192,60,-2692.362357,-3472.560001,-2707.804792,8872.72715,,,11216.648,11216.648
3/16/2026 16:52:12.433,,234,-33345.763,None,60.024,131579.8906,132526.1018,132460.5779,132189.5608,228.9590356,,-19.75951827,-0.344868652,132148.9478,-19.7652478,-0.344968652,-139.5095614,-2.434901185,99.99054018,1.745164147,,,,144.5542897,2.522948303,86.90684668,146.5237217,2.557321376,89.19641248,22.68055961,0.395850441,87.13851043,-94.83041996,-1.655103059,85.50368413,-116.5650512,-2.902290028,-2.830751626,3.400267206,-2.034443936,2.683281573,60,-2722.150869,-3532.104004,-2897.150396,9151.40527,,,11221.624,11221.624
3/16/2026 16:52:12.467,,234,-33317.928,None,60.025,131619.751,132561.5792,132501.5466,132228.3265,229.0261797,,-19.48273495,-0.340037872,132188.8654,-19.48726601,-0.340116954,-139.2288089,-2.430001129,100.2667888,1.749985596,,,,144.5542897,2.522948303,86.90684668,146.093723,2.549816483,88.19795916,22.68055961,0.395850441,87.13851043,-94.76364169,-1.653937559,86.69948097,-108.4349488,-2.889933437,-2.82585157,3.403923155,-1.892546881,3.794733192,60,-2860.670529,-3586.896002,-2979.158408,9426.724939,,,11221.624,11221.624
3/16/2026 16:52:12.500,,234,-33249.442,None,60.027,131642.4875,132602.3093,132527.805,132258.2525,229.078013,,-19.15850803,-0.334379045,132219.0473,-19.16828418,-0.334549671,-138.9077264,-2.424397182,100.5865111,1.755565802,,,,144.5542897,2.522948303,86.90684668,146.7456334,2.561194466,87.53422188,22.68055961,0.395850441,87.13851043,-93.97249594,-1.64012946,86.60808276,-108.4349488,-2.895744137,-2.820247623,3.395695262,-1.892546881,3.794733192,60,-2796.609694,-3649.492803,-2885.299199,9331.401696,,,11221.624,11221.624
3/16/2026 16:52:12.533,,234,-33324.509,None,60.027,131619.7297,132569.3921,132513.3273,132234.8654,229.0375054,,-18.83131081,-0.328668376,132200.2835,-18.83471107,-0.328727722,-138.5779357,-2.418641248,100.9151182,1.761301078,,,,145.0079798,2.530866689,87.88720043,146.7456334,2.561194466,87.53422188,23.40468955,0.408488893,87.60821879,-93.17983012,-1.626294832,86.53323061,-108.4349488,-2.889922188,-2.827130141,3.38759591,-1.892546881,3.794733192,60,-2893.316824,-3592.324805,-2792.505596,9278.147225,,,11221.624,11221.624
3/16/2026 16:52:12.567,,234,-33422.213,None,60.025,131582.539,132543.7635,132482.088,132203.5267,228.9832253,,-18.52378452,-0.32330103,132163.1265,-18.52582886,-0.32333671,-138.2699648,-2.413266142,101.2244377,1.766699722,,,,145.0079798,2.530866689,87.88720043,146.7456334,2.561194466,87.53422188,23.40468955,0.408488893,87.60821879,-93.13635837,-1.625536107,87.73140829,-116.5650512,-2.884531176,-2.821755035,3.392235829,-2.034443936,2.683281573,60,-2953.107663,-3650.932801,-2882.779205,9486.819669,,,11221.624,11221.624
3/16/2026 16:52:12.600,,234,-33153.48,None,60.025,131583.3707,132546.9494,132483.0271,132205.1811,228.9860906,,-18.20627363,-0.317759419,132160.2255,-18.21188058,-0.317857279,-137.957652,-2.407815257,101.5419886,1.77224203,,,,145.6539026,2.542140169,87.20458704,147.4074185,2.572744795,86.88198893,24.44395478,0.426627493,86.99793101,-93.17983012,-1.626294832,86.53323061,-108.4349488,-2.890602074,-2.83444275,3.398536862,-1.892546881,3.794733192,60,-2862.385258,-3486.412797,-2913.350402,9262.148458,,,11221.624,11221.624
3/16/2026 16:52:12.633,,234,-33453.446,None,60.027,131629.4402,132590.3372,132499.2078,132240.3709,229.0470413,,-17.91525855,-0.312680248,132206.3533,-17.91958813,-0.312755813,-137.6666635,-2.402736549,101.8320007,1.777303697,,,,146.093723,2.549816483,88.19795916,147.8287829,2.58009899,87.89539237,24.44395478,0.426627493,86.99793101,-92.35329687,-1.611869105,87.6739414,-116.5650512,-2.892854803,-2.829364042,3.389172802,-2.034443936,2.683281573,60.01,-2870.550089,-3543.350398,-2846.779196,9260.679683,,,11189.245,11189.245
3/16/2026 16:52:12.667,,234,-33395.976,None,60.027,131627.0154,132590.915,132512.9856,132244.3613,229.0539528,,-17.58795078,-0.30696765,132203.976,-17.5908458,-0.307018177,-137.3363339,-2.396971209,102.1596238,1.783021797,,,,146.7456334,2.561194466,87.53422188,148.2405199,2.587285157,88.91344105,24.44395478,0.426627493,86.99793101,-92.38594403,-1.612438906,86.47496748,-108.4349488,-2.894303334,-2.823598702,3.395460703,-1.892546881,3.794733192,60,-2832.646395,-3606.595198,-2877.940801,9317.182395,,,11189.245,11189.245
3/16/2026 16:52:12.700,,234,-33068.03,None,60.026,131590.213,132554.9918,132473.8569,132207.0759,228.9893726,,-17.27675186,-0.301536204,132167.2014,-17.2782832,-0.301562931,-137.0249872,-2.391537185,102.4713875,1.788463102,,,,146.3099325,2.55359005,86.53323061,147.8287829,2.58009899,87.89539237,24.77514057,0.432407776,85.90692638,-92.38594403,-1.612438906,86.47496748,-108.4349488,-2.881661921,-2.823944961,3.400902008,-1.892546881,3.794733192,60,-2939.427392,-3556.655991,-2937.384005,9433.467387,,,11189.245,11189.245
3/16/2026 16:52:12.733,,234,-33104.851,None,60.024,131564.334,132531.7203,132450.3554,132182.8626,228.9474339,,-16.96884716,-0.296162253,132149.3074,-16.97555208,-0.296279276,-136.717038,-2.386162457,102.7821777,1.793887414,,,,147.4074185,2.572744795,86.88198893,148.9026871,2.598842155,88.28771149,25.49755149,0.445016225,86.41666506,-91.61353893,-1.598957894,85.23379611,-108.4349488,-2.895121431,-2.831178682,3.392845308,-1.892546881,3.794733192,60,-2801.269129,-3498.335992,-2806.704006,9106.309127,,,11189.245,11189.245
3/16/2026 16:52:12.767,,234,-33074.453,None,60.025,131616.8271,132573.5566,132484.5983,132225.6983,229.0216275,,-16.69276743,-0.291343753,132182.327,-16.69023782,-0.291299603,-136.4413529,-2.381350844,103.0556868,1.798661048,,,,147.4074185,2.572744795,86.88198893,148.4957333,2.591739471,87.26236302,25.49755149,0.445016225,86.41666506,-91.59114027,-1.598566963,86.43332691,-116.5650512,-2.883039074,-2.826367069,3.397228011,-2.034443936,2.683281573,60,-2936.324934,-3551.889599,-2895.523194,9383.737727,,,11189.245,11189.245
3/16/2026 16:52:12.800,,234,-33248.146,None,60.028,131657.0144,132616.0964,132529.0045,132268.0807,229.095036,,-16.36107746,-0.285554671,132230.6049,-16.36360584,-0.285598799,-136.1145347,-2.375646791,103.3869703,1.804443035,,,,148.4957333,2.591739471,87.26236302,149.5742162,2.610562549,87.6739414,26.21137802,0.457474848,86.9399793,-91.59114027,-1.598566963,86.43332691,-116.5650512,-2.896161348,-2.833121639,3.403009998,-2.034443936,2.683281573,60.01,-2803.625867,-3500.424001,-2960.524798,9264.574666,,,11189.245,11189.245
3/16/2026 16:52:12.833,,234,-33112.613,None,60.028,131633.8686,132594.8399,132516.7042,132249.1888,229.0623143,,-16.02826031,-0.279745916,132207.4833,-16.02933887,-0.27976474,-135.7810077,-2.369825646,103.7191323,1.810240356,,,,148.4957333,2.591739471,87.26236302,149.5742162,2.610562549,87.6739414,26.56505118,0.463647609,85.86501034,-90.79572355,-1.584684323,86.40833293,-108.4349488,-2.890327289,-2.833473255,3.394924679,-1.892546881,3.794733192,60,-2868.376578,-3452.774399,-2869.862406,9191.013383,,,11239.135,11239.135
3/16/2026 16:52:12.867,,234,-33158.246,None,60.025,131581.9923,132544.5451,132459.3772,132196.0208,228.9702246,,-15.7159939,-0.274295839,132152.3612,-15.7207415,-0.2743787,-135.4695068,-2.364388929,104.0299489,1.815665129,,,,148.4957333,2.591739471,87.26236302,150.6422465,2.629203193,88.1162868,26.56505118,0.463647609,85.86501034,-90.79572355,-1.584684323,86.40833293,-116.5650512,-2.903581893,-2.828036538,3.400349452,-2.034443936,2.683281573,60,-2718.881738,-3510.3744,-2928.686405,9157.942543,,,11239.135,11239.135
3/16/2026 16:52:12.900,,234,-33255.23,None,60.024,131568.6419,132532.1598,132429.2038,132177.3744,228.9379281,,-15.40936251,-0.268944111,132142.2499,-15.40774331,-0.268915851,-135.1650748,-2.359075589,104.3384535,1.82104955,,,,149.1723377,2.603548446,86.64132963,150.6422465,2.629203193,88.1162868,27.27676338,0.47606933,86.40833293,-90,-1.570796327,86.4,-116.5650512,-2.898119044,-2.835144919,3.391845877,-2.034443936,2.683281573,60,-2760.065594,-3454.732798,-2833.574397,9048.372789,,,11239.135,11239.135
3/16/2026 16:52:12.933,,234,-33111.014,None,60.026,131627.4552,132582.8172,132489.6915,132234.0208,229.0360424,,-15.12237895,-0.263935303,132197.9067,-15.12455245,-0.263973238,-134.8789915,-2.354082493,104.6265504,1.826077789,,,,149.1723377,2.603548446,86.64132963,150.6422465,2.629203193,88.1162868,26.56505118,0.463647609,85.86501034,-90,-1.570796327,86.4,-108.4349488,-2.893176431,-2.817730102,3.396874116,-1.892546881,3.794733192,60,-2816.136182,-3622.809605,-2890.598405,9329.544191,,,11239.135,11239.135
3/16/2026 16:52:12.967,,234,-33175.973,None,60.027,131661.8585,132603.5994,132514.1054,132260.5354,229.0819672,,-14.79676225,-0.25825222,132220.7273,-14.79619067,-0.258242244,-134.5490347,-2.34832366,104.9511362,1.83174288,,,,149.5742162,2.610562549,87.6739414,150.6422465,2.629203193,88.1162868,26.91655462,0.469782501,87.47662545,-89.19307054,-1.556712751,85.20845029,-116.5650512,-2.887445437,-2.818106161,3.388455631,-2.034443936,2.683281573,60,-2914.540431,-3687.249606,-2759.183997,9360.974034,,,11239.135,11239.135
3/16/2026 16:52:13.000,,234,-33343.07,None,60.027,131627.8693,132586.24,132484.8912,132233.6989,229.035485,,-14.47143124,-0.252574123,132198.3408,-14.47078356,-0.252562818,-134.2226088,-2.342626454,105.2824284,1.83752502,,,,149.5742162,2.610562549,87.6739414,151.3268535,2.64115184,87.53422188,27.61302782,0.481938252,88.02635969,-89.20427645,-1.556908331,86.40833293,-90,-2.893714658,-2.824564706,3.394433351,-1.570796327,3.6,60,-2843.661757,-3638.390404,-2863.727997,9345.780159,,,11239.135,11239.135
3/16/2026 16:52:13.033,,234,-33023.938,None,60.025,131609.8664,132555.2466,132463.8653,132210.345,228.9950348,,-14.16872048,-0.247290823,132168.6869,-14.16548185,-0.247234298,-133.9179688,-2.337309483,105.5810681,1.842737266,,,,149.8586144,2.615526235,86.03255198,150.9453959,2.634494149,86.48329318,27.97947439,0.488333951,86.96482047,-89.20427645,-1.556908331,86.40833293,-108.4349488,-2.881728447,-2.825643434,3.399645597,-1.892546881,3.794733192,60,-2921.721751,-3581.856,-2920.996805,9424.574557,,,11239.135,11239.135
3/16/2026 16:52:13.067,,234,-33095.736,None,60.025,131624.6529,132586.7684,132484.3488,132232.6272,229.0336287,,-13.87099554,-0.242094543,132195.0773,-13.86774559,-0.24203782,-133.6248133,-2.332192955,105.8805261,1.847963793,,,,150.2551187,2.622446539,87.07238368,152.0205256,2.653258703,86.96482047,27.97947439,0.488333951,86.96482047,-89.20427645,-1.556908331,86.40833293,-116.5650512,-2.895296523,-2.820526906,3.404872124,-2.034443936,2.683281573,60.01,-2806.425686,-3638.735996,-2979.259196,9424.420878,,,11292.406,11292.406
3/16/2026 16:52:13.100,,234,-33092.698,None,60.027,131655.0708,132598.0572,132510.3101,132255.1634,229.0726625,,-13.54812172,-0.236459332,132210.967,-13.5473273,-0.236445466,-133.30583,-2.326625646,106.2012617,1.853561686,,,,150.2551187,2.622446539,87.07238368,152.0205256,2.653258703,86.96482047,27.97947439,0.488333951,86.96482047,-88.40885973,-1.54302569,86.43332691,-116.5650512,-2.889704169,-2.814959597,3.396587376,-2.034443936,2.683281573,60.01,-2869.154741,-3699.9072,-2888.985601,9458.047542,,,11292.406,11292.406
3/16/2026 16:52:13.133,,234,-32927.746,None,60.028,131634.6426,132589.5123,132497.8189,132241.3575,229.0487501,,-13.21758981,-0.230690461,132202.2011,-13.21659371,-0.230673076,-132.9682021,-2.320732928,106.5327392,1.859347061,,,,150.9453959,2.634494149,86.48329318,153.0834454,2.671810152,87.47662545,27.27676338,0.47606933,86.40833293,-87.58049078,-1.528567925,85.27602242,-116.5650512,-2.902483228,-2.796802258,3.387914986,-2.034443936,2.683281573,60,-2707.82967,-3872.4048,-2755.108808,9335.343279,,,11292.406,11292.406
3/16/2026 16:52:13.167,,234,-33148.282,None,60.026,131603.2406,132557.6952,132464.361,132209.1303,228.992931,,-12.90064782,-0.22515878,132168.0986,-12.90337719,-0.225206417,-132.6557389,-2.315279416,106.845905,1.864812835,,,,150.9453959,2.634494149,86.48329318,153.4349488,2.677945045,88.54829191,29.0546041,0.507098504,86.48329318,-87.58049078,-1.528567925,85.27602242,-116.5650512,-2.903151462,-2.82237792,3.39338076,-2.034443936,2.683281573,60,-2699.709736,-3597.652808,-2814.2496,9111.612145,,,11292.406,11292.406
3/16/2026 16:52:13.200,,234,-33357.816,None,60.025,131595.3359,132554.0733,132465.7215,132205.7515,228.9870786,,-12.60272824,-0.219959103,132160.2189,-12.60417895,-0.219984422,-132.3546364,-2.310024185,107.1496664,1.870114472,,,,151.3268535,2.64115184,87.53422188,153.4349488,2.677945045,88.54829191,28.67314649,0.500440813,87.53422188,-87.61405597,-1.529153748,86.47496748,-116.5650512,-2.897929467,-2.810464998,3.39926822,-2.034443936,2.683281573,60,-2791.017353,-3772.252804,-2919.110406,9482.380563,,,11292.406,11292.406
3/16/2026 16:52:13.233,,234,-33210.691,None,60.026,131647.0866,132596.9191,132504.5005,132250.1935,229.0640544,,-12.29415901,-0.214573553,132211.9794,-12.2942851,-0.214575754,-132.0508064,-2.304721351,107.4651504,1.875620706,,,,152.0205256,2.653258703,86.96482047,153.4349488,2.677945045,88.54829191,29.0546041,0.507098504,86.48329318,-87.61405597,-1.529153748,86.47496748,-116.5650512,-2.892520799,-2.811819855,3.404774454,-2.034443936,2.683281573,60.01,-2834.257938,-3713.472003,-2980.929606,9528.659548,,,11292.406,11292.406
3/16/2026 16:52:13.267,,234,-33187.939,None,60.028,131666.7605,132605.4895,132535.4406,132269.9193,229.0982206,,-11.95748193,-0.20869743,132229.1587,-11.96127214,-0.208763581,-131.7131975,-2.298828965,107.7984282,1.8814375,,,,152.0205256,2.653258703,86.96482047,154.1336432,2.690139562,88.01817994,30.14138555,0.526066419,86.03255198,-86.82016988,-1.515297822,86.53323061,-116.5650512,-2.898903143,-2.824895384,3.396735322,-2.034443936,2.683281573,60.01,-2763.441341,-3552.911996,-2894.515208,9210.868545,,,11250.406,11250.406
3/16/2026 16:52:13.300,,234,-32986.598,None,60.027,131629.6935,132567.8535,132491.2354,132230.2782,229.0295602,,-11.6261424,-0.202914464,132192.1329,-11.62851794,-0.202955925,-131.374253,-2.292913267,108.1264335,1.887162274,,,,152.7232366,2.665523323,86.40833293,154.5024485,2.696576429,86.41666506,30.14138555,0.526066419,86.03255198,-86.02750406,-1.501463193,86.60808276,-116.5650512,-2.899532354,-2.818979686,3.388625467,-2.034443936,2.683281573,60,-2738.012157,-3615.955203,-2805.912001,9159.879361,,,11250.406,11250.406
3/16/2026 16:52:13.333,,234,-33250.306,None,60.025,131582.9455,132522.3003,132451.3676,132186.2277,228.9532625,,-11.31197329,-0.197431179,132143.0519,-11.31813047,-0.197538642,-131.0604929,-2.287437121,108.4382319,1.892604181,,,,153.0834454,2.671810152,87.47662545,154.8406981,2.702479998,87.50131428,30.8276623,0.538044208,86.64132963,-85.23635831,-1.487655095,86.69948097,-116.5650512,-2.90001864,-2.825481329,3.380259276,-2.034443936,2.683281573,60,-2765.376246,-3569.414397,-2714.7744,9049.565042,,,11250.406,11250.406
3/16/2026 16:52:13.367,,234,-33046.718,None,60.025,131587.179,132521.1485,132457.229,132189.2053,228.9584198,,-10.99871734,-0.191963831,132147.3547,-11.00354085,-0.192048017,-130.7588626,-2.282172678,108.7550336,1.898133415,,,,153.4349488,2.677945045,85.86501034,154.8406981,2.702479998,87.50131428,31.23921489,0.545227156,85.61308311,-86.02750406,-1.501463193,86.60808276,-123.6900675,-2.894528015,-2.827399834,3.399596608,-2.15879893,4.326661531,60,-2774.967981,-3506.327994,-2927.059195,9208.35517,,,11250.406,11250.406
3/16/2026 16:52:13.400,,234,-32911.733,None,60.026,131639.6636,132565.291,132500.7511,132235.9085,229.039312,,-10.70815104,-0.186892492,132202.1183,-10.70660408,-0.186865493,-130.4623436,-2.276997445,109.050303,1.903286838,,,,153.4349488,2.677945045,85.86501034,154.8406981,2.702479998,87.50131428,31.23921489,0.545227156,85.61308311,-85.16958004,-1.486489594,85.50368413,-108.4349488,-2.889345491,-2.822224601,3.389776432,-1.892546881,3.794733192,60,-2833.123644,-3563.308793,-2782.9728,9179.405237,,,11250.406,11250.406
3/16/2026 16:52:13.433,,234,-32963.63,None,60.028,131656.9214,132578.6068,132515.0573,132250.8631,229.0652142,,-10.36950439,-0.180981993,132203.2207,-10.37584492,-0.181092657,-130.1242909,-2.271097312,109.3833374,1.909099385,,,,153.4349488,2.677945045,85.86501034,154.8406981,2.702479998,87.50131428,30.8276623,0.538044208,86.64132963,-85.16958004,-1.486489594,85.50368413,-135,-2.883572655,-2.80914152,3.395588979,-2.35619449,3.39411255,60,-2896.557015,-3748.8384,-2847.0672,9492.462616,,,11250.406,11250.406
3/16/2026 16:52:13.467,,234,-33195.37,None,60.027,131605.5762,132535.0739,132480.5571,132207.7551,228.990549,,-10.03871561,-0.17520864,132175.5829,-10.04550674,-0.175327168,-129.7949437,-2.265349119,109.713521,1.914862175,,,,153.788622,2.684117806,86.9399793,155.5560452,2.71496516,86.99793101,31.50426672,0.549853183,87.26236302,-84.44702897,-1.473878699,86.80737296,-108.4349488,-2.890292328,-2.815202302,3.388740874,-1.892546881,3.794733192,60,-2857.47917,-3708.144001,-2813.428804,9379.051976,,,11293.406,11293.406
3/16/2026 16:52:13.500,,234,-32834.549,None,60.025,131592.4011,132507.9145,132460.673,132187.6662,228.9557541,,-9.734318163,-0.169895902,132150.6558,-9.738907934,-0.169976009,-129.48801,-2.259992117,110.0256789,1.920310359,,,,154.5024485,2.696576429,86.41666506,155.5560452,2.71496516,86.99793101,31.92087622,0.55712439,86.24152132,-85.16958004,-1.486489594,85.50368413,-116.5650512,-2.884941169,-2.817116507,3.406799953,-2.034443936,2.683281573,60,-2898.893528,-3643.286399,-2968.617601,9510.797528,,,11293.406,11293.406
3/16/2026 16:52:13.533,,234,-33177.902,None,60.026,131608.6371,132535.2086,132474.3091,132206.7288,228.9887714,,-9.427257476,-0.164536682,132164.9738,-9.435697777,-0.164683993,-129.1831908,-2.254672018,110.3276433,1.925580631,,,,154.5024485,2.696576429,86.41666506,156.9031781,2.738477064,88.71076598,32.3474435,0.564569394,85.22534834,-84.44702897,-1.473878699,86.80737296,-135,-2.903161057,-2.819241412,3.39945933,-2.35619449,3.39411255,60.01,-2697.459571,-3578.342394,-2932.646397,9208.448362,,,11293.406,11293.406
3/16/2026 16:52:13.567,,234,-33005.246,None,60.027,131630.8969,132554.818,132501.5466,132229.7655,229.0286721,,-9.098905401,-0.158805858,132187.336,-9.105956363,-0.15892892,-128.8558428,-2.248958718,110.6556466,1.93130537,,,,154.8406981,2.702479998,87.50131428,156.5953104,2.733103761,87.60821879,33.02386756,0.576375221,85.87339518,-83.57125225,-1.458593512,85.73913925,-116.5650512,-2.892032681,-2.825333939,3.389898882,-2.034443936,2.683281573,60.01,-2856.682473,-3540.239991,-2792.001602,9188.924066,,,11293.406,11293.406
3/16/2026 16:52:13.600,,234,-33406.646,None,60.027,131610.077,132537.5538,132472.8069,132207.4886,228.9900873,,-8.768706731,-0.153042804,132164.7695,-8.779525716,-0.153231631,-128.5228904,-2.243147601,110.9879514,1.937105182,,,,155.5560452,2.71496516,86.99793101,156.9031781,2.738477064,88.71076598,32.59258147,0.568847858,86.88198893,-82.87498365,-1.446441332,87.07238368,-90,-2.891708695,-2.811995459,3.383546514,-1.570796327,3.6,60,-2843.373147,-3727.00801,-2763.719997,9334.101154,,,11293.406,11293.406
3/16/2026 16:52:13.633,,234,-33141.442,None,60.025,131559.6865,132496.4734,132446.6203,132168.294,228.9222003,,-8.45022829,-0.147484306,132126.3786,-8.460476441,-0.14766317,-128.1994874,-2.237503155,111.3039942,1.942621169,,,,156.2796044,2.727593651,86.5082655,157.6198649,2.75098561,88.24692629,33.69006753,0.588002604,86.53323061,-83.57125225,-1.458593512,85.73913925,-90,-2.89864878,-2.825505759,3.401214681,-1.570796327,2.4,60,-2749.618976,-3563.999991,-2915.222405,9228.841372,,,11293.406,11293.406
3/16/2026 16:52:13.667,,234,-32939.77,None,60.025,131569.402,132511.2056,132455.8337,132179.5181,228.9416411,,-8.155121701,-0.142333725,132136.2083,-8.164097885,-0.142490389,-127.9045633,-2.232355758,111.5980253,1.94775298,,,,156.2796044,2.727593651,86.5082655,157.3194404,2.745742212,87.13851043,33.69006753,0.588002604,86.53323061,-83.57125225,-1.458593512,85.73913925,-116.5650512,-2.888232601,-2.820358362,3.406346492,-2.034443936,2.683281573,60,-2865.241814,-3620.447995,-2971.713598,9457.403407,,,11292.406,11292.406
3/16/2026 16:52:13.700,,234,-32735.304,None,60.026,131619.9414,132570.4311,132506.4131,132232.9733,229.0342282,,-7.863085402,-0.13723673,132186.8458,-7.870800405,-0.137371382,-127.6157079,-2.22731428,111.8910184,1.952866674,,,,155.9557767,2.721941791,85.41100632,158.0513009,2.758515588,86.68287028,33.69006753,0.588002604,86.53323061,-83.48019825,-1.45700432,84.54679178,-135,-2.89588697,-2.815316884,3.409870994,-2.35619449,3.39411255,60,-2746.240922,-3676.896,-2969.596802,9392.733724,,,11292.406,11292.406
3/16/2026 16:52:13.733,,234,-32868.792,None,60.028,131625.6129,132579.3893,132516.4651,132241.2063,229.0484882,,-7.53140833,-0.131447873,132204.507,-7.538379006,-0.131569534,-127.2795908,-2.221447929,112.2195561,1.95860074,,,,156.2796044,2.727593651,86.5082655,159.0754983,2.776391204,87.36131867,34.13594008,0.595784548,85.53736026,-83.57125225,-1.458593512,85.73913925,-116.5650512,-2.907960738,-2.817232477,3.417194252,-2.034443936,2.683281573,60,-2647.755686,-3614.241597,-3091.852806,9353.850088,,,11292.406,11292.406
3/16/2026 16:52:13.767,,234,-32801.501,None,60.027,131599.999,132547.3356,132477.3396,132208.9274,228.9925794,,-7.20309089,-0.125717652,132167.0706,-7.207963493,-0.125802695,-126.9518554,-2.215727868,112.5464073,1.964305369,,,,157.0112832,2.740363855,86.03255198,158.344011,2.763624342,87.79703867,34.13594008,0.595784548,85.53736026,-81.86989765,-1.428899272,84.85281374,-108.4349488,-2.889427037,-2.811512416,3.393204641,-1.892546881,3.794733192,60,-2837.00125,-3674.779201,-2798.639996,9310.420446,,,11292.406,11292.406
3/16/2026 16:52:13.800,,234,-32867.424,None,60.024,131547.3393,132514.6808,132444.2582,132169.493,228.9242771,,-6.89009574,-0.120254856,132138.2903,-6.894875001,-0.12033827,-126.6384909,-2.210258627,112.8618571,1.969811007,,,,157.0112832,2.740363855,86.03255198,159.0754983,2.776391204,87.36131867,34.13594008,0.595784548,85.53736026,-81.98290693,-1.430871656,86.0409205,-108.4349488,-2.896729474,-2.806043175,3.400682663,-1.892546881,3.794733192,60,-2755.918457,-3732.465594,-2919.571202,9407.955254,,,11292.406,11292.406
3/16/2026 16:52:13.833,,234,-32952.859,None,60.025,131577.0232,132531.208,132471.946,132194.1131,228.9669203,,-6.595859358,-0.115119463,132154.723,-6.603906622,-0.115259914,-126.3428067,-2.205097963,113.155656,1.974938764,,,,157.0112832,2.740363855,86.03255198,159.0754983,2.776391204,87.36131867,34.79602628,0.607305225,86.21647174,-81.98290693,-1.430871656,86.0409205,-108.4349488,-2.891651118,-2.812403188,3.40581042,-1.892546881,3.794733192,60,-2812.241995,-3693.873602,-2976.638394,9482.753991,,,11292.406,11292.406
3/16/2026 16:52:13.867,,234,-32643.418,None,60.027,131619.3895,132570.6695,132496.8826,132229.6865,229.0285353,,-6.295392633,-0.109875329,132197.1785,-6.3021184,-0.109992716,-126.0411003,-2.199832193,113.45615,1.980183373,,,,157.0112832,2.740363855,86.03255198,158.7907739,2.771421826,86.24152132,35.90972308,0.626742901,85.93206619,-81.86989765,-1.428899272,84.85281374,-108.4349488,-2.881414542,-2.826575094,3.409082645,-1.892546881,3.794733192,60,-2925.801699,-3529.641603,-2971.583993,9427.027295,,,11292.406,11292.406
3/16/2026 16:52:13.900,,234,-32936.53,None,60.027,131599.4722,132562.0192,132485.0613,132216.2389,229.0052434,,-5.97197718,-0.104230665,132177.3396,-5.977283903,-0.104323284,-125.7173521,-2.19418172,113.7812255,1.985857012,,,,158.0513009,2.758515588,86.68287028,159.0754983,2.776391204,87.36131867,36.55247275,0.637960999,86.64132963,-81.0694099,-1.414928125,85.03081794,-108.4349488,-2.880714488,-2.832142719,3.400785137,-1.892546881,3.794733192,60,-2955.225583,-3497.688007,-2887.300793,9340.214383,,,11252.406,11252.406
3/16/2026 16:52:13.933,,234,-32817.686,None,60.025,131559.9027,132504.5722,132450.6973,132172.4339,228.9293709,,-5.649499201,-0.098602362,132137.8299,-5.653390981,-0.098670287,-125.3971334,-2.18859285,114.1058507,1.99152279,,,,158.0513009,2.758515588,86.68287028,159.5377285,2.784458643,85.81468406,37.03038961,0.646302222,85.68033613,-80.40686574,-1.403364548,86.40833293,-116.5650512,-2.88312893,-2.834895072,3.394887338,-2.034443936,2.683281573,60,-2927.614158,-3427.617604,-2868.019197,9223.250959,,,11252.406,11252.406
3/16/2026 16:52:13.967,,234,-32704.848,None,60.024,131557.3857,132513.3616,132456.3963,132176.4397,228.9363092,,-5.36213902,-0.093586981,132134.2281,-5.369971827,-0.093723689,-125.1148629,-2.1836663,114.3893968,1.996471603,,,,158.7907739,2.771421826,86.24152132,160.2920212,2.797623534,85.40257607,36.55247275,0.637960999,86.64132963,-80.27242145,-1.401018053,85.22534834,-90,-2.891347223,-2.821627299,3.397489656,-1.570796327,3.6,60,-2821.990905,-3611.203207,-2857.305597,9290.499709,,,11252.406,11252.406
3/16/2026 16:52:14.000,,234,-32449.867,None,60.025,131617.8517,132558.7749,132498.0531,132225.5923,229.0214439,,-5.08329215,-0.088720185,132183.8865,-5.084233029,-0.088736606,-124.8352263,-2.178785721,114.6664132,2.001306451,,,,158.7907739,2.771421826,86.24152132,160.2920212,2.797623534,85.40257607,36.38435182,0.635026735,84.96305079,-80.27242145,-1.401018053,85.22534834,-116.5650512,-2.88636014,-2.813812456,3.402324504,-2.034443936,2.683281573,60,-2878.096745,-3625.905606,-2910.988797,9414.991148,,,11252.406,11252.406
3/16/2026 16:52:14.033,,234,-33029.51,None,60.027,131613.7987,132575.779,132518.0581,132236.6123,229.0405311,,-4.759322371,-0.083065846,132191.7952,-4.759303402,-0.083065514,-124.508523,-2.173083673,114.9940124,2.007024137,,,,158.7907739,2.771421826,86.24152132,160.5599652,2.802300039,86.53323061,37.6656212,0.657389105,86.40833293,-79.62415508,-1.38970367,86.61639568,-116.5650512,-2.885365553,-2.830472778,3.396727807,-2.034443936,2.683281573,60,-2889.238908,-3506.860797,-2896.833602,9292.933307,,,11252.406,11252.406
3/16/2026 16:52:14.067,,234,-32979.672,None,60.026,131567.9808,132533.9738,132467.6304,132190.5958,228.9608283,,-4.437413591,-0.077447477,132144.1095,-4.446400725,-0.077604333,-124.1879038,-2.167487813,115.3138349,2.012606092,,,,159.814197,2.789283929,86.9399793,160.820992,2.806855816,87.66572877,37.6656212,0.657389105,86.40833293,-79.47921569,-1.387174001,85.43629205,-116.5650512,-2.884460149,-2.824876918,3.399780093,-2.034443936,2.683281573,60,-2921.648816,-3566.707193,-2889.691207,9378.047216,,,11252.406,11252.406
3/16/2026 16:52:14.100,,234,-32974.2,None,60.024,131525.2253,132493.0456,132416.5832,132145.6816,228.8830346,,-4.125665082,-0.07200644,132102.3225,-4.128075471,-0.072048509,-123.8742931,-2.162014273,115.6176008,2.017907808,,,,159.814197,2.789283929,86.9399793,161.5650512,2.819842099,87.27886342,37.6656212,0.657389105,86.40833293,-78.69006753,-1.373400767,85.66352783,-135,-2.891890608,-2.819403378,3.391308575,-2.35619449,3.39411255,60,-2838.112095,-3625.099194,-2803.248002,9266.45929,,,11293.406,11293.406
3/16/2026 16:52:14.133,,234,-32867.41,None,60.023,131553.616,132522.4649,132445.1264,132174.4669,228.9328921,,-3.853184575,-0.067250758,132142.706,-3.854750322,-0.067278085,-123.6037311,-2.157292075,115.8941004,2.022733636,,,,159.5377285,2.784458643,85.81468406,161.5650512,2.819842099,87.27886342,37.6656212,0.657389105,86.40833293,-79.47921569,-1.387174001,85.43629205,-108.4349488,-2.887120184,-2.81468118,3.409907637,-1.892546881,3.794733192,60,-2854.619554,-3677.155199,-2999.851209,9531.625962,,,11293.406,11293.406
3/16/2026 16:52:14.167,,234,-32748.869,None,60.026,131620.1799,132588.3524,132514.1717,132241.6332,229.0492276,,-3.570170259,-0.062311226,132196.556,-3.575356831,-0.062401749,-123.3175646,-2.152297528,116.1798675,2.027721212,,,,159.814197,2.789283929,86.9399793,161.5650512,2.819842099,87.27886342,38.15722659,0.665969237,85.46157031,-79.47921569,-1.387174001,85.43629205,-90,-2.882243848,-2.818266765,3.414895213,-1.570796327,3.6,60,-2947.436053,-3600.172807,-3055.824006,9603.432866,,,11293.406,11293.406
3/16/2026 16:52:14.200,,234,-32536.786,None,60.027,131623.1213,132598.7039,132511.2507,132245.093,229.0552202,,-3.241561601,-0.056575923,132211.5372,-3.245604379,-0.056646483,-122.9925656,-2.146625226,116.5047203,2.033390964,,,,159.5377285,2.784458643,85.81468406,161.3126485,2.815436841,86.1412793,38.15722659,0.665969237,85.46157031,-79.47921569,-1.387174001,85.43629205,-90,-2.872083324,-2.812594463,3.420564965,-1.570796327,3.6,60,-3020.886867,-3661.344002,-3117.51361,9799.744479,,,11293.406,11293.406
3/16/2026 16:52:14.233,,234,-33064.733,None,60.026,131584.3211,132546.2362,132469.5126,132200.7439,228.9784052,,-2.930211466,-0.051141838,132160.7948,-2.932595985,-0.051183456,-122.6800605,-2.141170982,116.815736,2.038819212,,,,160.5599652,2.802300039,86.53323061,161.8109543,2.824133918,88.41809769,38.7843641,0.676914852,86.20812027,-77.90524292,-1.359702994,85.90692638,-108.4349488,-2.875317374,-2.818085834,3.398522206,-1.892546881,3.794733192,60,-3009.346037,-3632.428797,-2891.808007,9533.582841,,,11293.406,11293.406
3/16/2026 16:52:14.267,,234,-32762.117,None,60.023,131539.1132,132506.8565,132420.7389,132156.2931,228.9014142,,-2.63398835,-0.045971769,132127.5949,-2.635315664,-0.045994935,-122.3832428,-2.135990535,117.1176966,2.044089418,,,,161.3126485,2.815436841,86.1412793,163.3007558,2.850135859,87.69857467,39.28940686,0.685729511,85.27602242,-77.73522627,-1.356735643,84.73393653,-108.4349488,-2.896130794,-2.821720046,3.400825061,-1.892546881,3.794733192,60,-2765.788227,-3553.128004,-2876.256001,9195.172232,,,11293.406,11293.406
3/16/2026 16:52:14.300,,234,-32934.053,None,60.023,131571.8487,132532.218,132454.9596,132187.06,228.954704,,-2.362768055,-0.041238082,132148.3485,-2.362666506,-0.04123631,-122.1186636,-2.131372759,117.3845346,2.048746619,,,,162.0720802,2.828691426,85.76432825,163.3007558,2.850135859,87.69857467,39.90788488,0.696523989,86.0409205,-76.94475278,-1.342939278,84.99694112,-116.5650512,-2.891372169,-2.827896748,3.391685897,-2.034443936,2.683281573,60,-2806.402195,-3518.755193,-2786.356795,9111.514183,,,11252.406,11252.406
3/16/2026 16:52:14.333,,234,-32955.667,None,60.025,131619.117,132578.3222,132498.1346,132232.5718,229.0335328,,-2.086061823,-0.036408647,132195.6089,-2.084748327,-0.036385722,-121.8371707,-2.126459779,117.6674266,2.053684016,,,,162.0720802,2.828691426,85.76432825,164.0546041,2.863292995,87.36131867,40.51539399,0.707127023,86.81566679,-77.73522627,-1.356735643,84.73393653,-116.5650512,-2.899678717,-2.833586802,3.410419659,-2.034443936,2.683281573,60,-2716.066039,-3489.321601,-2981.923194,9187.310834,,,11252.406,11252.406
3/16/2026 16:52:14.367,,234,-32773.565,None,60.025,131618.8807,132583.6839,132487.2281,132230.6427,229.0301915,,-1.773827834,-0.030959136,132195.3475,-1.771146773,-0.030912343,-121.5249475,-2.121010456,117.9809066,2.059155274,,,,162.0720802,2.828691426,85.76432825,163.3007558,2.850135859,87.69857467,39.90788488,0.696523989,86.0409205,-77.73522627,-1.356735643,84.73393653,-116.5650512,-2.881048202,-2.817534445,3.415890917,-2.034443936,2.683281573,60,-2920.652978,-3632.371201,-3040.847997,9593.872176,,,11252.406,11252.406
3/16/2026 16:52:14.400,,234,-32910.077,None,60.023,131575.2158,132529.2305,132442.0929,132182.8813,228.9474663,,-1.462265475,-0.025521347,132139.0313,-1.468532827,-0.025630733,-121.2173272,-2.11564147,118.2856369,2.064473822,,,,163.0724869,2.846151816,86.54987002,164.0546041,2.863292995,87.36131867,41.03534528,0.716201885,85.90692638,-76.15930451,-1.32923062,85.27602242,-90,-2.888923728,-2.831843355,3.393704442,-1.570796327,3.6,60,-2859.028538,-3470.428799,-2817.316798,9146.774135,,,11252.406,11252.406
3/16/2026 16:52:14.433,,234,-32493.024,None,60.022,131572.4501,132534.1107,132446.7159,132185.1387,228.9513762,,-1.191538778,-0.020796275,132148.5751,-1.191530237,-0.020796126,-120.9495216,-2.11096738,118.5619868,2.069297037,,,,162.8380812,2.842060665,85.40257607,164.6044507,2.872889629,85.88177921,40.42607874,0.705568178,85.12390968,-76.94475278,-1.342939278,84.99694112,-90,-2.893685755,-2.816535558,3.412236315,-1.570796327,2.4,60,-2769.264592,-3602.995195,-3009.729596,9381.989384,,,11252.406,11252.406
3/16/2026 16:52:14.467,,234,-32689.973,None,60.025,131608.3745,132564.8087,132477.5788,132217.6257,229.0076454,,-0.899886944,-0.01570599,132184.3032,-0.903825247,-0.015774726,-120.657774,-2.105875424,118.8564961,2.074437195,,,,162.8380812,2.842060665,85.40257607,164.0546041,2.863292995,87.36131867,40.42607874,0.705568178,85.12390968,-76.15930451,-1.32923062,85.27602242,-108.4349488,-2.879067721,-2.811443602,3.403667815,-1.892546881,3.794733192,60.01,-2929.687875,-3658.233595,-2926.929608,9514.851078,,,11252.406,11252.406
3/16/2026 16:52:14.500,,234,-32795.222,None,60.026,131611.6175,132578.2353,132483.9266,132225.3092,229.0209535,,-0.613766988,-0.010712255,132187.5843,-0.616453096,-0.010759136,-120.3714123,-2.10087747,119.1397914,2.079381629,,,,163.6104597,2.855541212,85.0562167,165.7740361,2.893302744,87.89539237,40.95551443,0.714808574,84.21401309,-75.37912601,-1.315613936,85.57102313,-108.4349488,-2.90406188,-2.815686044,3.394995565,-1.892546881,3.794733192,60,-2645.605128,-3574.655997,-2842.127996,9062.389122,,,11202.514,11202.514
3/16/2026 16:52:14.533,,234,-32713.373,None,60.024,131569.8409,132521.726,132432.1522,132175.2698,228.9342828,,-0.301800425,-0.005267411,132133.8331,-0.303094146,-0.005289991,-120.0614933,-2.095468364,119.4499498,2.084794915,,,,163.8355008,2.859468921,86.20812027,164.8141627,2.876549794,87.03930147,41.56636964,0.725470008,85.00541159,-75.37912601,-1.315613936,85.57102313,-108.4349488,-2.881839785,-2.820938372,3.400408851,-1.892546881,3.794733192,60,-2925.686426,-3550.607998,-2900.361594,9376.656018,,,11202.514,11202.514
3/16/2026 16:52:14.567,,234,-32663.779,None,60.021,131544.035,132501.8966,132405.1147,132151.0501,228.8923331,,-0.041635585,-0.000726678,132108.0349,-0.041814099,-0.000729794,-119.797014,-2.090852328,119.7133212,2.089391613,,,,163.6104597,2.855541212,85.0562167,165.5792269,2.889902682,86.7326928,41.56636964,0.725470008,85.00541159,-75.37912601,-1.315613936,85.57102313,-108.4349488,-2.890632476,-2.816322336,3.405005549,-1.892546881,3.794733192,60,-2790.434164,-3599.380806,-2950.084796,9339.899766,,,11202.514,11202.514
3/16/2026 16:52:14.600,,234,-32711.054,None,60.023,131593.0117,132544.4001,132450.837,132196.7762,228.9715331,,0.223708889,0.003904457,132157.0074,0.22466769,0.003921191,-119.5357735,-2.086292822,119.977316,2.093999191,,,,163.8355008,2.859468921,86.20812027,165.7740361,2.893302744,87.89539237,42.1087304,0.734935989,84.11135476,-75.37912601,-1.315613936,85.57102313,-108.4349488,-2.889381553,-2.821228811,3.409613127,-1.892546881,3.794733192,60,-2843.076131,-3510.792006,-3001.492796,9355.360934,,,11202.514,11202.514
3/16/2026 16:52:14.633,,234,-32840.597,None,60.026,131657.0401,132592.9953,132517.5039,132256.5278,229.0750258,,0.499206358,0.008712795,132221.0186,0.50134486,0.008750118,-119.2560652,-2.081410991,120.2545698,2.098838184,,,,164.6044507,2.872889629,85.88177921,166.5347919,2.906580438,87.60821879,42.16588898,0.735933595,85.80629348,-74.38901147,-1.298333177,84.72543892,-116.5650512,-2.89783032,-2.817344586,3.397171361,-2.034443936,2.683281573,60,-2740.681769,-3624.767999,-2838.398394,9203.848163,,,11202.514,11202.514
3/16/2026 16:52:14.667,,234,-32625.13,None,60.025,131629.1421,132587.766,132496.1262,132238.3835,229.0435989,,0.81132391,0.014160274,132205.2542,0.80965123,0.01413108,-118.9427889,-2.075943288,120.5668396,2.104288321,,,,164.6044507,2.872889629,85.88177921,165.5792269,2.889902682,86.7326928,42.16588898,0.735933595,85.80629348,-74.38901147,-1.298333177,84.72543892,-108.4349488,-2.875771602,-2.811876883,3.402621498,-1.892546881,3.794733192,60,-2982.71953,-3683.534402,-2897.0928,9563.346732,,,11202.514,11202.514
3/16/2026 16:52:14.700,,234,-32325.84,None,60.023,131568.8302,132511.8049,132429.3126,132170.6704,228.9263164,,1.11881432,0.019526994,132133.1906,1.113160508,0.019428316,-118.6353053,-2.070576687,120.8738271,2.109646262,,,,164.3890115,2.869129504,84.72543892,166.1593045,2.900026946,85.27602242,42.70938996,0.745419476,84.92066886,-74.38901147,-1.298333177,84.72543892,-108.4349488,-2.88059863,-2.815996163,3.407979439,-1.892546881,3.794733192,60,-2888.780418,-3599.539206,-2953.670392,9441.990016,,,11238.052,11238.052
3/16/2026 16:52:14.733,,234,-32439.773,None,60.021,131545.5769,132481.2353,132415.2733,132148.0497,228.8871362,,1.368882682,0.02389151,132109.7026,1.369525981,0.023902738,-118.3826545,-2.066167099,121.1258249,2.114044454,,,,164.3890115,2.869129504,84.72543892,167.1249984,2.916881485,86.16635074,42.70938996,0.745419476,84.92066886,-74.38901147,-1.298333177,84.72543892,-116.5650512,-2.892978747,-2.811586575,3.412377631,-2.034443936,2.683281573,60,-2754.170554,-3645.6768,-3000.931195,9400.778549,,,11238.052,11238.052
3/16/2026 16:52:14.767,,234,-32335.33,None,60.023,131609.6071,132538.6376,132472.0269,132207.4343,228.9899933,,1.638954275,0.028605148,132162.0674,1.635383435,0.028542825,-118.1219211,-2.061616443,121.3963507,2.118766019,,,,165.379126,2.886410263,85.57102313,167.1249984,2.916881485,86.16635074,43.26429541,0.755104403,84.04284622,-74.38901147,-1.298333177,84.72543892,-108.4349488,-2.88833866,-2.816720846,3.417099196,-1.892546881,3.794733192,60,-2833.592875,-3555.403202,-3053.246393,9442.242471,,,11238.052,11238.052
3/16/2026 16:52:14.800,,234,-32681.909,None,60.025,131653.6806,132586.9677,132517.6061,132253.4329,229.0696653,,1.919374571,0.033499406,132206.1746,1.916981698,0.033457642,-117.8406573,-2.056707463,121.6765021,2.123655585,,,,165.379126,2.886410263,85.57102313,167.3004155,2.919943091,87.33659027,43.85423716,0.765400829,84.86978261,-73.61045967,-1.284744885,85.0562167,-90,-2.886485449,-2.822108292,3.40840047,-1.570796327,2.4,60,-2854.830326,-3534.192006,-2971.756802,9360.779134,,,11238.052,11238.052
3/16/2026 16:52:14.833,,234,-32715.965,None,60.025,131618.8452,132567.7237,132501.4439,132230.045,229.0291563,,2.226585006,0.038861239,132195.8082,2.220667156,0.038757953,-117.5346188,-2.051366082,121.9800817,2.128954048,,,,166.1593045,2.900026946,85.27602242,168.0706778,2.933386704,87.08065227,43.85423716,0.765400829,84.86978261,-72.8380812,-1.271264338,85.40257607,-90,-2.894628751,-2.816766911,3.400218386,-1.570796327,3.6,60,-2755.842545,-3590.68321,-2894.083204,9240.60896,,,11238.052,11238.052
3/16/2026 16:52:14.867,,234,-32797.354,None,60.023,131574.6658,132520.2531,132455.894,132184.3082,228.9499378,,2.524358723,0.044058371,132140.2306,2.514294089,0.04388271,-117.2356216,-2.046147597,122.280495,2.134197249,,,,166.3495809,2.903347895,86.44165662,168.0706778,2.933386704,87.08065227,44.43273359,0.775497497,85.70554241,-72.8380812,-1.271264338,85.40257607,-90,-2.889503994,-2.821645094,3.405461587,-1.570796327,3.6,60,-2849.061735,-3572.193598,-2950.387199,9371.642532,,,11238.052,11238.052
3/16/2026 16:52:14.900,,233,-32475.874,None,60.022,131578.962,132530.6045,132448.8333,132186.8347,228.9543138,,2.784716962,0.04860248,132144.0447,2.78099106,0.04853745,-116.9710683,-2.041530272,122.5468381,2.138845813,,,,166.9447528,2.913735605,84.99694112,168.0706778,2.933386704,87.08065227,45.57872557,0.79549883,84.00857099,-72.59729587,-1.267061841,84.25675047,-90,-2.884849254,-2.837029102,3.405907654,-1.570796327,3.6,60.01,-2852.124032,-3338.7408,-2915.452799,9106.31763,,,10257.175,10257.175
3/16/2026 16:52:14.933,,233,-32548.968,None,60.024,131611.3528,132543.7173,132480.7359,132212.6199,228.998975,,3.065279686,0.053499223,132177.1114,3.057542744,0.053364188,-116.6949628,-2.036711322,122.8278384,2.143750193,,,,167.7352263,2.92753197,84.73393653,169.6241551,2.960499997,86.61639568,46.14576284,0.805395497,84.86978261,-71.56505118,-1.249045772,83.48413023,-90,-2.907135809,-2.842106819,3.392795965,-1.570796327,2.4,60.01,-2601.898658,-3318.768004,-2749.190393,8669.857056,,,10257.175,10257.175
3/16/2026 16:52:14.967,,233,-32533.416,None,60.025,131610.8692,132559.9786,132492.663,132221.8774,229.0150095,,3.346302441,0.058403995,132189.3867,3.334863335,0.058204345,-116.4073206,-2.031691018,123.1028377,2.148549836,,,,168.5304697,2.941411586,84.48715879,170.4068657,2.974160875,86.40833293,46.73570459,0.815691923,84.04284622,-70.78732818,-1.235471945,83.87133002,-90,-2.91595653,-2.847382941,3.384021781,-1.570796327,2.4,60,-2498.644902,-3230.625602,-2667.643199,8396.913703,,,10257.175,10257.175
3/16/2026 16:52:15.000,,233,-32482.858,None,60.024,131593.311,132536.903,132467.3412,132199.8823,228.9769129,,3.649350701,0.063693185,132159.9841,3.638909945,0.06351096,-116.1056925,-2.026426615,123.4079168,2.153874471,,,,168.5304697,2.941411586,84.48715879,170.4068657,2.974160875,86.40833293,46.73570459,0.815691923,84.04284622,-70.78732818,-1.235471945,83.87133002,-90,-2.910649915,-2.842118538,3.389346416,-1.570796327,3.6,60,-2555.804467,-3286.137602,-2724.523196,8566.465265,,,10257.175,10257.175
3/16/2026 16:52:15.033,,233,-32379.811,None,60.022,131574.5279,132522.0281,132462.4102,132187.0322,228.9546559,,3.92066636,0.068428537,132153.2808,3.911750048,0.068272918,-115.8318389,-2.021646967,123.6771112,2.1585728,,,,169.3302172,2.955369813,84.25675047,171.0694099,2.985724452,85.03081794,46.73570459,0.815691923,84.04284622,-70.01689348,-1.222025323,84.27383936,-90,-2.917451534,-2.83733889,3.380598123,-1.570796327,2.4,60,-2474.922734,-3336.595205,-2642.7168,8454.234739,,,10257.175,10257.175
3/16/2026 16:52:15.067,,233,-32425.114,None,60.023,131606.6014,132563.8387,132493.7151,132222.1028,229.0153999,,4.190862808,0.073144354,132185.4448,4.183136982,0.073009513,-115.5583377,-2.016873471,123.9491338,2.16332049,,,,168.5304697,2.941411586,84.48715879,170.4068657,2.974160875,86.40833293,47.33730586,0.826191846,83.22499625,-70.01689348,-1.222025323,84.27383936,-90,-2.901151362,-2.843065317,3.385345813,-1.570796327,2.4,60.01,-2659.443252,-3244.838404,-2694.815997,8599.097654,,,10257.175,10257.175
3/16/2026 16:52:15.100,,233,-32543.28,None,60.025,131632.4634,132582.4441,132514.9106,132243.9809,229.0532939,,4.476880151,0.078136299,132211.3886,4.470413676,0.078023438,-115.2731632,-2.011896237,124.2311479,2.168242564,,,,169.4792157,2.957970327,85.43629205,171.1932073,2.987885125,86.21647174,47.8912696,0.835860337,84.11135476,-70.01689348,-1.222025323,84.27383936,-90,-2.909861687,-2.847756574,3.390267887,-1.570796327,3.6,60.01,-2594.18814,-3229.819208,-2748.5568,8572.564148,,,10257.175,10257.175
3/16/2026 16:52:15.133,,233,-32773.91,None,60.026,131604.8321,132552.176,132493.5998,132217.5797,229.0075658,,4.785671384,0.083525723,132184.8288,4.775355868,0.083345683,-114.9642492,-2.006504671,124.5392582,2.173620104,,,,171.0694099,2.985724452,85.03081794,172.7756843,3.015504559,85.88177921,49.04448557,0.855987753,84.21401309,-68.49856568,-1.195525504,85.12390968,-90,-2.932158876,-2.862492424,3.369145608,-1.570796327,3.6,60,-2336.819493,-3075.235201,-2544.336005,7956.390699,,,9780.849,9780.849
