time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:15.167,,233,-32526.907,None,60.023,131554.901,132529.8797,132462.4097,132183.1444,228.947922,,5.079492694,0.088653872,132146.9651,5.070931519,0.088504451,-114.671512,-2.001395443,124.8389393,2.178850525,,,,170.9421119,2.983502682,83.84557233,172.7756843,3.015504559,85.88177921,49.66685837,0.866850208,83.43236782,-68.19859051,-1.19028995,84.00857099,-90,-2.927000108,-2.868245651,3.369140475,-1.570796327,3.6,60,-2359.465437,-2984.975996,-2510.352005,7854.793438,,,9780.849,9780.849
3/16/2026 16:52:15.200,,233,-32349.139,None,60.022,131574.563,132529.852,132459.2212,132188.5933,228.9573597,,5.345627127,0.093298794,132154.7644,5.337778053,0.093161802,-114.4091772,-1.996816837,125.0996046,2.183399993,,,,171.7536792,2.997667204,83.66504647,173.4801982,3.027800646,84.54679178,49.66685837,0.866850208,83.43236782,-68.19859051,-1.19028995,84.00857099,-108.4349488,-2.934638844,-2.863667045,3.373689943,-1.892546881,3.794733192,60,-2271.934145,-3033.691201,-2559.5856,7865.210946,,,9780.849,9780.849
3/16/2026 16:52:15.233,,233,-32256.749,None,60.024,131624.4833,132566.5913,132510.2384,132234.4748,229.0368289,,5.62623576,0.098196338,132192.8241,5.619114568,0.09807205,-114.128896,-1.991925007,125.3826633,2.1883403,,,,171.7536792,2.997667204,83.66504647,173.5712523,3.029389839,85.73913925,49.66685837,0.866850208,83.43236782,-68.66314071,-1.19839788,82.45144025,-108.4349488,-2.931317789,-2.858775215,3.38673818,-1.892546881,3.794733192,60.01,-2308.522667,-3086.524793,-2651.6304,8046.67786,,,9780.849,9780.849
3/16/2026 16:52:15.267,,233,-32570.453,None,60.025,131629.8291,132580.9729,132530.9956,132247.9881,229.0602346,,5.912919231,0.103199909,132211.4158,5.902378762,0.103015943,-113.8366442,-1.986824251,125.6631173,2.193235145,,,,171.7536792,2.997667204,83.66504647,172.7756843,3.015504559,85.88177921,50.19442891,0.876058051,84.3506965,-68.19859051,-1.19028995,84.00857099,-116.5650512,-2.912488616,-2.862882302,3.383525095,-2.034443936,2.683281573,60,-2512.116813,-3076.703999,-2667.412806,8256.233618,,,9780.849,9780.849
3/16/2026 16:52:15.300,,233,-32350.118,None,60.024,131586.5224,132548.0521,132488.6546,132208.475,228.9917959,,6.228743851,0.108712088,132168.2342,6.219595955,0.108552428,-113.5200756,-1.981299086,125.9834964,2.198826815,,,,171.7536792,2.997667204,83.66504647,173.5712523,3.029389839,85.73913925,49.66685837,0.866850208,83.43236782,-67.12633481,-1.171575557,83.35466394,-90,-2.920837411,-2.848149294,3.370402372,-1.570796327,2.4,60,-2421.302327,-3198.758398,-2504.880002,8124.940727,,,9780.849,9780.849
3/16/2026 16:52:15.333,,233,-32689.512,None,60.022,131548.2802,132512.9291,132468.4712,132177.308,228.9378131,,6.50222559,0.113485245,132142.0091,6.494876353,0.113356977,-113.2496872,-1.976579919,126.2532797,2.203535422,,,,172.6735933,3.013722735,84.69143995,174.3693172,3.0433187,85.61308311,50.19442891,0.876058051,84.3506965,-66.69510946,-1.164049255,84.92914694,-90,-2.929961723,-2.85263797,3.367584677,-1.570796327,3.6,60,-2350.784791,-3185.049596,-2520.921601,8056.755988,,,9520.408,9520.408
3/16/2026 16:52:15.367,,233,-32487.97,None,60.022,131581.7488,132550.0521,132487.2982,132207.1066,228.9894258,,6.768188675,0.118127177,132165.0457,6.756236815,0.117918577,-112.9833629,-1.971931682,126.518044,2.208156431,,,,173.4801982,3.027800646,84.54679178,175.16958,3.057285921,85.50368413,50.82634203,0.887087015,83.58755888,-66.37062227,-1.158385885,83.82839614,-90,-2.939367344,-2.859018697,3.366542316,-1.570796327,3.6,60,-2244.321769,-3089.289599,-2477.318399,7810.929767,,,9520.408,9520.408
3/16/2026 16:52:15.400,,233,-32365.512,None,60.025,131640.1521,132589.0204,132532.8634,132254.7263,229.0719054,,7.058583872,0.123195529,132222.1082,7.053107569,0.12309995,-112.6892718,-1.966798825,126.8138698,2.213319565,,,,173.3865395,3.026165993,83.35466394,175.16958,3.057285921,85.50368413,51.46981999,0.898317824,82.83477531,-65.28255909,-1.1393956,83.22499625,-90,-2.934185971,-2.865116649,3.352715165,-1.570796327,3.6,60,-2269.543638,-2997.993597,-2311.430401,7578.967636,,,9520.408,9520.408
3/16/2026 16:52:15.433,,233,-32315.573,None,60.026,131629.1427,132600.1466,132529.2001,132253.5683,229.0698997,,7.357869676,0.128419052,132212.6923,7.348535811,0.128256145,-112.3897242,-1.961570733,127.1137301,2.218553114,,,,173.3865395,3.026165993,83.35466394,175.16958,3.057285921,85.50368413,52.63333059,0.918624915,83.04312133,-66.03751103,-1.152571997,82.73040554,-90,-2.929029776,-2.880195648,3.371125111,-1.570796327,2.4,60.01,-2324.95784,-2845.713599,-2494.598394,7665.269833,,,9520.408,9520.408
3/16/2026 16:52:15.467,,233,-32412.989,None,60.024,131568.5631,132532.2316,132464.6931,132189.2256,228.958455,,7.676125083,0.133973656,132152.2233,7.668198627,0.133835314,-112.071148,-1.95601053,127.4283973,2.224045093,,,,174.2072035,3.040489282,83.22499625,175.16958,3.057285921,85.50368413,51.98105741,0.9072406,83.77684644,-65.28255909,-1.1393956,83.22499625,-90,-2.923450607,-2.86325113,3.363440693,-1.570796327,3.6,60,-2380.223702,-3050.712001,-2425.723197,7856.658899,,,9520.408,9520.408
3/16/2026 16:52:15.500,,233,-32332.392,None,60.022,131544.6574,132512.9361,132436.0759,132165.2871,228.9169922,,7.945389472,0.138673207,132128.397,7.938656382,0.138555692,-111.800446,-1.951285888,127.6933068,2.228668637,,,,174.2072035,3.040489282,83.22499625,175.9717363,3.071286189,85.41100632,52.63333059,0.918624915,83.04312133,-65.28255909,-1.1393956,83.22499625,-116.5650512,-2.932730497,-2.869910803,3.368064237,-2.034443936,2.683281573,60,-2280.066623,-2953.022398,-2474.884799,7707.97382,,,9520.408,9520.408
3/16/2026 16:52:15.533,,233,-32274.605,None,60.024,131574.6199,132545.6544,132466.1232,132196.1988,228.9705328,,8.222069819,0.14350219,132158.4277,8.216565848,0.143406127,-111.526882,-1.946511295,127.9724021,2.233539769,,,,175.0302593,3.054854315,83.11245394,175.9717363,3.071286189,85.41100632,52.63333059,0.918624915,83.04312133,-64.17900803,-1.120135001,82.65204172,-90,-2.927880062,-2.86513621,3.35367477,-1.570796327,3.6,60.01,-2329.593277,-3004.343996,-2304.633604,7638.570878,,,9235.504,9235.504
3/16/2026 16:52:15.567,,233,-32210.525,None,60.026,131611.2237,132583.8794,132504.7499,132234.0199,229.0360409,,8.508905827,0.148508422,132195.0877,8.504675814,0.148434595,-111.2419132,-1.941537652,128.2627264,2.238606883,,,,175.1009075,3.05608736,84.30800674,176.7754774,3.085314117,85.33510415,53.29714497,0.930210662,82.32034985,-64.17900803,-1.120135001,82.65204172,-116.5650512,-2.936879522,-2.871748314,3.358741884,-2.034443936,2.683281573,60.01,-2265.646912,-2909.563196,-2359.526404,7534.736512,,,9235.504,9235.504
3/16/2026 16:52:15.600,,233,-32180.371,None,60.025,131585.5107,132561.7357,132482.9962,132210.8224,228.9958617,,8.820911322,0.153953946,132171.2582,8.812901638,0.15381415,-110.9287764,-1.936072383,128.568222,2.243938787,,,,175.8553763,3.069255323,83.01710667,177.5459683,3.098761721,84.07710747,53.79054318,0.938822085,83.28553296,-64.17900803,-1.120135001,82.65204172,-90,-2.944947571,-2.874894468,3.364073788,-1.570796327,2.4,60,-2143.804188,-2909.692801,-2416.118406,7469.615395,,,9235.504,9235.504
3/16/2026 16:52:15.633,,233,-32231.88,None,60.023,131549.857,132518.3129,132457.4791,132175.9584,228.9354754,,9.118433608,0.159146689,132133.7917,9.116907107,0.159120047,-110.6307368,-1.930870611,128.8697681,2.249201759,,,,175.8553763,3.069255323,83.01710667,177.5459683,3.098761721,84.07710747,53.79054318,0.938822085,83.28553296,-63.43494882,-1.107148718,83.18172876,-90,-2.939641674,-2.869692696,3.356350477,-1.570796327,3.6,60,-2200.246671,-2964.081604,-2348.064,7512.392275,,,9235.504,9235.504
3/16/2026 16:52:15.667,,233,-32317.114,None,60.023,131569.2548,132533.0904,132457.6943,132187.4044,228.9553005,,9.397312543,0.164014045,132141.3607,9.39617075,0.163994117,-110.3514248,-1.925995697,129.150259,2.25409725,,,,175.9143832,3.070285189,84.21401309,178.363423,3.113028996,84.03427872,54.94057303,0.958893892,83.56171372,-63.43494882,-1.107148718,83.18172876,-90,-2.949034879,-2.884889589,3.361245968,-1.570796327,3.6,60.01,-2129.595106,-2811.787205,-2400.739201,7342.121512,,,9235.504,9235.504
3/16/2026 16:52:15.700,,233,-32111.41,None,60.025,131591.7773,132555.1358,132487.2433,132212.1143,228.9980994,,9.674404305,0.168850208,132175.7185,9.675345428,0.168866634,-110.0770536,-1.921207016,129.4281585,2.258947511,,,,175.8553763,3.069255323,83.01710667,177.5459683,3.098761721,84.07710747,54.46232221,0.950546841,82.58232256,-63.43494882,-1.107148718,83.18172876,-90,-2.929895087,-2.871753857,3.366096229,-1.570796327,3.6,60.01,-2305.612931,-2918.131194,-2453.414405,7677.158529,,,9235.504,9235.504
3/16/2026 16:52:15.733,,233,-32145.35,None,60.026,131590.2732,132563.0783,132487.5346,132214.367,229.0020012,,9.985681739,0.174283024,132178.3544,9.97771262,0.174143937,-109.7668636,-1.91579318,129.7377969,2.264351721,,,,176.6822188,3.083686448,82.93901374,178.363423,3.113028996,84.03427872,55.14554443,0.962471318,81.89065881,-62.70042779,-1.094328907,83.725265,-116.5650512,-2.938885059,-2.878264498,3.358680628,-2.034443936,2.683281573,60,-2207.043653,-2825.683199,-2389.190402,7421.917253,,,9144.592,9144.592
3/16/2026 16:52:15.767,,233,-32427.821,None,60.024,131549.4914,132521.6527,132448.6947,132174.0189,228.9321162,,10.30065791,0.179780396,132137.6648,10.29409451,0.179665843,-109.4538487,-1.910330039,130.0494974,2.26979192,,,,176.7295121,3.084511871,84.13703109,179.1930705,3.127509078,85.20845029,55.61965528,0.970746113,82.87822392,-62.70042779,-1.094328907,83.725265,-90,-2.947843235,-2.881076152,3.364120827,-1.570796327,2.4,60,-2140.590821,-2829.038409,-2447.366394,7416.995624,,,9144.592,9144.592
3/16/2026 16:52:15.800,,233,-31942.541,None,60.022,131556.2632,132530.9695,132437.5802,132175.6671,228.9349709,,10.57106812,0.184499944,132130.5042,10.56989289,0.184479433,-109.1830558,-1.905603811,130.3253761,2.274606911,,,,177.5104471,3.098141758,82.87822392,179.1815445,3.127307911,84.00857099,56.30993247,0.982793723,82.20656908,-61.92751306,-1.080839001,81.6,-116.5650512,-2.942828478,-2.888397534,3.355445912,-2.034443936,2.683281573,60,-2162.311399,-2729.159997,-2293.516802,7184.988198,,,9144.592,9144.592
3/16/2026 16:52:15.833,,233,-31922.813,None,60.024,131605.9569,132573.4154,132488.1084,132223.2169,229.0173295,,10.85291437,0.189419089,132180.2043,10.85296939,0.189420049,-108.9023579,-1.900704708,130.6069235,2.27952084,,,,177.5104471,3.098141758,82.87822392,179.1930705,3.127509078,85.20845029,55.84030545,0.974597185,81.21083672,-61.92751306,-1.080839001,81.6,-108.4349488,-2.938089029,-2.875301893,3.360359841,-1.892546881,3.794733192,60.01,-2213.998023,-2833.228804,-2346.2784,7393.505227,,,9144.592,9144.592
3/16/2026 16:52:15.867,,233,-32299.546,None,60.026,131639.9508,132596.1773,132497.6928,132245.3042,229.055586,,11.14675519,0.194547579,132214.1899,11.14809199,0.194570911,-108.6087607,-1.89558047,130.8979134,2.284599573,,,,178.363423,3.113028996,84.03427872,179.2042764,3.127704658,86.40833293,56.30993247,0.982793723,82.20656908,-61.18920626,-1.067953116,82.17152792,-108.4349488,-2.933133747,-2.878374193,3.352552689,-1.892546881,3.794733192,60.01,-2299.349801,-2836.137607,-2279.836797,7415.324205,,,9144.592,9144.592
3/16/2026 16:52:15.900,,233,-32380.517,None,60.026,131588.1119,132558.0031,132464.4257,132204.2353,228.9844524,,11.45889015,0.199995362,132162.3256,11.46158958,0.200042476,-108.2971715,-1.890142214,131.2132686,2.29010356,,,,178.363423,3.113028996,84.03427872,180,3.141592654,85.2,56.76828893,0.990793553,83.20769195,-60.46121774,-1.055247319,82.75651032,-90,-2.941550178,-2.880935767,3.345350879,-1.570796327,2.4,60,-2206.916844,-2842.559994,-2218.233598,7267.710436,,,9144.592,9144.592
3/16/2026 16:52:15.933,,233,-32328.043,None,60.022,131530.4284,132496.9255,132404.3877,132144.6313,228.8812154,,11.7559758,0.205180484,132107.0473,11.75485569,0.205160935,-108.0000902,-1.884957166,131.5058926,2.295210812,,,,178.363423,3.113028996,84.03427872,180,3.141592654,85.2,56.76828893,0.990793553,83.20769195,-60.46121774,-1.055247319,82.75651032,-108.4349488,-2.936431719,-2.875750719,3.350458131,-1.892546881,3.794733192,60,-2261.654165,-2896.444793,-2272.003193,7430.10215,,,9063.829,9063.829
3/16/2026 16:52:15.967,,233,-32210.928,None,60.021,131531.6064,132498.8095,132411.3953,132147.9923,228.8870368,,12.01115346,0.209634175,132108.2311,12.01115204,0.20963415,-107.7490208,-1.880575178,131.7672163,2.299771771,,,,179.1696845,3.127100915,82.8086952,180,3.141592654,84,57.46493284,1.002952283,82.5561627,-60.8657078,-1.062307003,83.80262526,-90,-2.931958504,-2.883527461,3.362078774,-1.570796327,3.6,60,-2276.576378,-2791.641599,-2426.832006,7495.049983,,,9063.829,9063.829
3/16/2026 16:52:16.000,,233,-32102.928,None,60.024,131597.6322,132542.4423,132470.2458,132204.1374,228.9842829,,12.29350693,0.214562173,132162.525,12.29363027,0.214564325,-107.4654281,-1.875625552,132.0443088,2.304607947,,,,179.1696845,3.127100915,82.8086952,-179.1815445,-3.127307911,84.00857099,57.46493284,1.002952283,82.5561627,-60.46121774,-1.055247319,82.75651032,-108.4349488,3.341872236,-2.878577835,3.359855266,-1.892546881,3.794733192,60,-2177.276862,-2844.89279,-2373.811194,7395.980846,,,9063.829,9063.829
3/16/2026 16:52:16.033,,233,-32072.026,None,60.027,131625.2349,132578.6899,132504.7874,132236.9466,229.0411102,,12.58917189,0.2197225,132190.1187,12.59056409,0.219746798,-107.1671653,-1.870419885,132.3389596,2.309750574,,,,179.1696845,3.127100915,82.8086952,-179.1815445,-3.127307911,84.00857099,57.46493284,1.002952283,82.5561627,-60.46121774,-1.055247319,82.75651032,-90,3.347054709,-2.873372168,3.364997893,-1.570796327,3.6,60,-2233.297875,-2900.649598,-2429.452792,7563.400265,,,9063.829,9063.829
3/16/2026 16:52:16.067,,233,-31999.478,None,60.025,131577.1671,132535.6997,132464.0882,132193.0372,228.9650569,,12.90180935,0.225179053,132156.4015,12.90061746,0.22515825,-106.8582483,-1.865028266,132.6577547,2.315314598,,,,180,3.141592654,82.8,-178.363423,-3.113028996,84.03427872,58.17255342,1.015302592,81.9170312,-59.32271998,-1.035376785,82.32034985,-90,3.338187246,-2.880330858,3.350691383,-1.570796327,3.6,60,-2137.415513,-2804.342396,-2263.536002,7205.293911,,,9063.829,9063.829
3/16/2026 16:52:16.100,,233,-31982.213,None,60.022,131521.9938,132480.3984,132395.38,132133.3007,228.8615902,,13.19670784,0.230326002,132092.2903,13.19053119,0.230218199,-106.562046,-1.85985856,132.9541983,2.320488515,,,,180,3.141592654,82.8,-177.5104471,-3.098141758,82.87822392,58.6097319,1.022932795,82.93901374,-59.32271998,-1.035376785,82.32034985,-90,3.328359957,-2.882791355,3.3558653,-1.570796327,3.6,60,-2030.864126,-2812.017609,-2317.4928,7160.374535,,,9063.829,9063.829
3/16/2026 16:52:16.133,,233,-31914.691,None,60.022,131529.0325,132486.746,132400.686,132139.5297,228.8723791,,13.45807892,0.234887788,132099.388,13.45303594,0.234799771,-106.2961165,-1.855217216,133.2151359,2.325042735,,,,180,3.141592654,82.8,-178.363423,-3.113028996,84.03427872,58.17255342,1.015302592,81.9170312,-59.32271998,-1.035376785,82.32034985,-90,3.347828767,-2.870519808,3.36041952,-1.570796327,3.6,60,-2239.818441,-2906.035192,-2366.064005,7511.917637,,,9063.829,9063.829
3/16/2026 16:52:16.167,,233,-32106.586,None,60.024,131573.5347,132515.7017,132450.0281,132180.4526,228.9432597,,13.73716683,0.239758791,132143.9401,13.73333543,0.239691921,-106.0223661,-1.850439369,133.4948817,2.32992522,,,,-179.1696845,-3.127100915,82.8086952,-178.3864611,-3.113431087,85.23379611,58.89119117,1.027845186,81.29058986,-58.6097319,-1.022932795,82.93901374,-90,3.353123008,-2.878284555,3.352858015,-1.570796327,2.4,60,-2297.482904,-2803.766402,-2303.582392,7404.831698,,,8964.218,8964.218
3/16/2026 16:52:16.200,,233,-32147.957,None,60.025,131580.4285,132534.661,132467.8701,132195.0354,228.9685178,,14.03119605,0.244890569,132150.8716,14.02863952,0.244845949,-105.7287696,-1.845315144,133.7887756,2.335054636,,,,-179.1696845,-3.127100915,82.8086952,-177.5804908,-3.099364251,85.27602242,59.32271998,1.035376785,82.32034985,-58.17255342,-1.015302592,81.9170312,-90,3.3442102,-2.880691929,3.350357228,-1.570796327,3.6,60,-2202.152395,-2814.321603,-2248.963202,7265.4372,,,8964.218,8964.218
3/16/2026 16:52:16.233,,233,-31752.821,None,60.023,131558.6598,132507.6368,132446.9116,132171.7811,228.9282402,,14.31767821,0.249890626,132132.0921,14.31129963,0.249779299,-105.4357872,-1.840201637,134.0786185,2.340113349,,,,-178.3397176,-3.11261526,82.83477531,-177.5459683,-3.098761721,84.07710747,59.62087399,1.040580554,80.67713431,-57.01147839,-0.995038009,81.54704164,-116.5650512,3.34854102,-2.880782191,3.335151358,-2.034443936,2.683281573,60,-2248.943827,-2756.649598,-2077.531192,7083.124616,,,8964.218,8964.218
3/16/2026 16:52:16.267,,233,-32023.022,None,60.023,131548.6841,132508.2079,132429.722,132162.9206,228.9128933,,14.59285103,0.254693298,132122.1804,14.58767154,0.254602899,-105.1613718,-1.835412184,134.353862,2.344917255,,,,-178.3397176,-3.11261526,82.83477531,-176.7295121,-3.084511871,84.13703109,60.04639183,1.048007241,81.71462537,-57.46493284,-1.002952283,82.5561627,-116.5650512,3.33911477,-2.883419425,3.347869538,-2.034443936,2.683281573,60,-2147.71416,-2764.512007,-2239.24321,7151.469376,,,8964.218,8964.218
3/16/2026 16:52:16.300,,233,-32104.526,None,60.024,131571.1242,132520.3335,132449.4209,132180.9979,228.9442041,,14.87544628,0.259625515,132144.6724,14.87149952,0.259556631,-104.880618,-1.830512106,134.6366067,2.349852081,,,,-178.3397176,-3.11261526,82.83477531,-176.7295121,-3.084511871,84.13703109,61.18920626,1.067953116,82.17152792,-57.46493284,-1.002952283,82.5561627,-116.5650512,3.344068502,-2.898465222,3.352804364,-2.034443936,2.683281573,60.02,-2201.223271,-2621.505599,-2292.36481,7115.093679,,,8964.218,8964.218
3/16/2026 16:52:16.333,,233,-32109.523,None,60.025,131576.7649,132514.9573,132455.351,132183.0536,228.9477647,,15.1720642,0.264802475,132141.9099,15.1629997,0.264644269,-104.5861674,-1.825372973,134.926591,2.354913261,,,,-177.5104471,-3.098141758,82.87822392,-175.9143832,-3.070285189,84.21401309,61.18920626,1.067953116,82.17152792,-57.46493284,-1.002952283,82.5561627,-90,3.334929458,-2.893326089,3.357865544,-1.570796327,3.6,60,-2104.197892,-2675.6784,-2346.552006,7126.428298,,,8964.218,8964.218
3/16/2026 16:52:16.367,,233,-32148.418,None,60.023,131544.7181,132481.1592,132430.6696,132152.882,228.895506,,15.45502829,0.26974113,132121.5259,15.44857019,0.269628414,-104.3005733,-1.820388415,135.2092551,2.359846681,,,,-177.5104471,-3.098141758,82.87822392,-175.1009075,-3.05608736,84.30800674,60.46121774,1.055247319,82.75651032,-56.30993247,-0.982793723,82.20656908,-90,3.325715774,-2.875635734,3.342640404,-1.570796327,3.6,60,-2004.775306,-2881.612806,-2174.025594,7060.413706,,,8877.772,8877.772
3/16/2026 16:52:16.400,,233,-32070.326,None,60.021,131511.2346,132456.468,132400.3701,132123.4003,228.8444422,,15.7130223,0.274243975,132088.1035,15.70769418,0.274150981,-104.046315,-1.815950772,135.4736901,2.364461943,,,,-176.6822188,-3.083686448,82.93901374,-175.1009075,-3.05608736,84.30800674,61.18920626,1.067953116,82.17152792,-56.30993247,-0.982793723,82.20656908,-90,3.330238341,-2.883903888,3.347255666,-1.570796327,3.6,59.99,-2054.426002,-2773.785594,-2222.726401,7050.937997,,,8877.772,8877.772
3/16/2026 16:52:16.433,,233,-31889.434,None,60.021,131538.1285,132481.0027,132414.9895,132145.4057,228.8825567,,15.97041714,0.278736362,132106.8097,15.95975557,0.278550282,-103.787018,-1.811425185,135.7269902,2.368882863,,,,-176.6822188,-3.083686448,82.93901374,-175.1009075,-3.05608736,84.30800674,60.78075331,1.060824267,81.12213015,-56.30993247,-0.982793723,82.20656908,-90,3.334637642,-2.872249452,3.351676586,-1.570796327,2.4,60,-2102.044059,-2859.796805,-2270.059194,7231.900058,,,8877.772,8877.772
3/16/2026 16:52:16.467,,233,-31908.845,None,60.024,131587.6868,132523.1691,132458.6776,132190.5329,228.9607192,,16.24626155,0.283550755,132153.1239,16.24181261,0.283473107,-103.5102626,-1.806594891,136.0057298,2.373747787,,,,-176.6822188,-3.083686448,82.93901374,-175.1009075,-3.05608736,84.30800674,61.18920626,1.067953116,82.17152792,-55.84030545,-0.974597185,81.21083672,-90,3.339560467,-2.874548007,3.348344972,-1.570796327,3.6,60,-2155.710385,-2873.577601,-2208.239993,7237.527979,,,8877.772,8877.772
3/16/2026 16:52:16.500,,233,-31994.208,None,60.025,131574.8218,132531.3379,132464.0409,132190.7856,228.9611569,,16.54426725,0.288751936,132155.2242,16.5375774,0.288635176,-103.2108145,-1.801368537,136.3030368,2.378936772,,,,-176.6822188,-3.083686448,82.93901374,-174.2894069,-3.041924001,84.41895522,61.92751306,1.080839001,81.6,-55.14554443,-0.962471318,81.89065881,-116.5650512,3.330559177,-2.882207538,3.34140809,-2.034443936,2.683281573,60,-2058.924093,-2773.785595,-2153.116797,6985.826486,,,8877.772,8877.772
3/16/2026 16:52:16.533,,233,-32213.563,None,60.023,131525.1262,132492.6961,132420.6661,132146.8957,228.8851375,,16.82187331,0.293597076,132109.0677,16.81140222,0.293414321,-102.9323836,-1.796509001,136.578907,2.383751615,,,,-176.6822188,-3.083686448,82.93901374,-174.2894069,-3.041924001,84.41895522,62.31893843,1.087670662,82.66075248,-55.61965528,-0.970746113,82.87822392,-90,3.335338322,-2.884179663,3.354497728,-1.570796327,2.4,60,-2109.614209,-2788.142398,-2318.975996,7216.732603,,,8877.772,8877.772
3/16/2026 16:52:16.567,,233,-32024.045,None,60.02,131521.702,132470.3415,132412.1071,132135.43,228.8652782,,17.06867058,0.297904501,132094.27,17.05776067,0.297714087,-102.6791176,-1.792088675,136.8251183,2.388048814,,,,-175.8553763,-3.069255323,83.01710667,-174.3693172,-3.0433187,85.61308311,62.6761087,1.093904459,81.04221122,-56.30993247,-0.982793723,82.20656908,-90,3.341032787,-2.885993134,3.370842537,-1.570796327,3.6,60,-2172.607087,-2714.256,-2473.617599,7360.480687,,,8794.451,8794.451
3/16/2026 16:52:16.600,,233,-31969.829,None,60.022,131539.3064,132490.8979,132431.7396,132154.6982,228.8986518,,17.32080808,0.30230513,132123.4359,17.31255341,0.302161059,-102.4325568,-1.787785378,137.0746276,2.392403572,,,,-175.8553763,-3.069255323,83.01710667,-174.2894069,-3.041924001,84.41895522,62.6761087,1.093904459,81.04221122,-54.46232221,-0.950546841,82.58232256,-90,3.34408506,-2.881689837,3.342950413,-1.570796327,3.6,60,-2205.89186,-2759.356801,-2187.302398,7152.551058,,,8794.451,8794.451
3/16/2026 16:52:16.633,,233,-31841.467,None,60.024,131574.007,132527.2443,132473.6091,132192.3433,228.963855,,17.59423889,0.307077398,132158.2206,17.5872004,0.306954553,-102.1636026,-1.78309124,137.3530959,2.397263762,,,,-175.794643,-3.068195328,81.82029088,-173.3865395,-3.026165993,83.35466394,62.6761087,1.093904459,81.04221122,-54.46232221,-0.950546841,82.58232256,-90,3.333120546,-2.876995699,3.347810603,-1.570796327,3.6,60,-2058.395282,-2808.806406,-2240.064002,7107.265691,,,8794.451,8794.451
3/16/2026 16:52:16.667,,233,-31850.136,None,60.023,131566.0436,132507.182,132450.7952,132175.3762,228.9344672,,17.88045369,0.312072789,132142.5926,17.86810781,0.311857312,-101.8736929,-1.778031362,137.6327299,2.402144295,,,,-174.9575489,-3.05358528,81.9170312,-173.3865395,-3.026165993,83.35466394,63.06047194,1.100612863,82.11016989,-53.97262661,-0.94200004,81.60882305,-90,3.338023305,-2.878644225,3.344144335,-1.570796327,3.6,60,-2112.660965,-2828.073598,-2174.471996,7115.206559,,,8794.451,8794.451
3/16/2026 16:52:16.700,,233,-31819.306,None,60.021,131512.087,132479.0652,132420.5138,132137.9635,228.8696664,,18.13867912,0.316579673,132096.4284,18.13405616,0.316498987,-101.6112079,-1.773450134,137.8943067,2.406709672,,,,-174.9575489,-3.05358528,81.9170312,-172.6735933,-3.013722735,84.69143995,63.43494882,1.107148718,80.49844719,-53.97262661,-0.94200004,81.60882305,-90,3.330221722,-2.880598852,3.348709712,-1.570796327,2.4,60,-2029.062408,-2751.84,-2222.28,7003.182408,,,8794.451,8794.451
3/16/2026 16:52:16.733,,233,-31818.485,None,60.02,131514.1515,132463.1837,132408.0745,132129.1859,228.8544631,,18.38063068,0.320802524,132090.927,18.37047312,0.320625241,-101.368973,-1.769222338,138.1409286,2.411014037,,,,-174.9575489,-3.05358528,81.9170312,-172.6735933,-3.013722735,84.69143995,62.6761087,1.093904459,81.04221122,-53.97262661,-0.94200004,81.60882305,-90,3.334347976,-2.863126797,3.353014077,-1.570796327,3.6,60,-2072.816666,-2950.8768,-2267.568001,7291.261467,,,8794.451,8794.451
3/16/2026 16:52:16.767,,233,-31872.326,None,60.021,131552.6899,132520.3178,132448.9116,132174.7064,228.933307,,18.63074388,0.325167823,132144.7655,18.61840311,0.324952436,-101.120677,-1.764888755,138.386291,2.415296417,,,,-175.0302593,-3.054854315,83.11245394,-173.4801982,-3.027800646,84.54679178,63.8118893,1.11372757,81.57352512,-53.97262661,-0.94200004,81.60882305,-90,3.352753082,-2.878616325,3.357296457,-1.570796327,3.6,60,-2301.95248,-2810.160007,-2313.503997,7425.616484,,,8712.662,8712.662
3/16/2026 16:52:16.800,,233,-31946.357,None,60.023,131590.3969,132545.0628,132478.4744,132205.361,228.9864022,,18.9021488,0.329904732,132167.3615,18.89428339,0.329767455,-100.8490857,-1.760148593,138.6539371,2.419967723,,,,-174.2072035,-3.040489282,83.22499625,-172.6735933,-3.013722735,84.69143995,64.17900803,1.120135001,82.65204172,-53.47114463,-0.933247529,80.64142856,-90,3.34349019,-2.880283594,3.353215252,-1.570796327,3.6,60,-2205.740961,-2830.204801,-2243.980805,7279.926566,,,8712.662,8712.662
3/16/2026 16:52:16.833,,233,-31890.946,None,60.022,131551.3244,132523.3978,132461.2965,132179.4197,228.9414707,,19.17046123,0.334587668,132139.7026,19.16548662,0.334500844,-100.5763114,-1.755387784,138.9302874,2.424790945,,,,-173.2901632,-3.024483909,82.16276529,-171.8698976,-2.999695599,84.85281374,64.57312583,1.127013654,81.051095,-52.79207808,-0.921395581,81.36141592,-71.56505118,3.334196443,-2.882401438,3.346186526,-1.249045772,3.794733192,60,-2078.187642,-2752.948803,-2189.606395,7020.74284,,,8712.662,8712.662
3/16/2026 16:52:16.867,,233,-31925.304,None,60.02,131510.5535,132480.0658,132416.2325,132136.359,228.8668874,,19.41924766,0.33892981,132098.976,19.41538462,0.338862387,-100.3317696,-1.751119725,139.1745561,2.429054238,,,,-173.2901632,-3.024483909,82.16276529,-172.6735933,-3.013722735,84.69143995,65.69545073,1.146601919,81.63528649,-52.79207808,-0.921395581,81.36141592,-90,3.352585122,-2.897721644,3.350449819,-1.570796327,2.4,60,-2273.078054,-2611.411197,-2233.814392,7118.303643,,,8712.662,8712.662
3/16/2026 16:52:16.900,,233,-32106.758,None,60.02,131524.7517,132490.611,132415.2238,132144.2568,228.8805667,,19.66117604,0.343152257,132105.942,19.65171421,0.342987117,-100.0936551,-1.746963842,139.4139115,2.433231779,,,,-173.2901632,-3.024483909,82.16276529,-171.8698976,-2.999695599,84.85281374,66.03751103,1.152571997,82.73040554,-52.79207808,-0.921395581,81.36141592,-90,3.342682716,-2.899535839,3.35462736,-1.570796327,3.6,60,-2167.989179,-2627.352003,-2277.80639,7073.147571,,,8712.662,8712.662
3/16/2026 16:52:16.933,,233,-32075.626,None,60.021,131557.5237,132532.7574,132460.8796,132184.4651,228.9502095,,19.90931648,0.347483124,132146.0007,19.90764688,0.347453984,-99.83758505,-1.742494576,139.6627523,2.43757487,,,,-172.4605549,-3.010004512,82.31160307,-171.0694099,-2.985724452,85.03081794,66.46765144,1.160079364,81.1487523,-52.12501635,-0.909753158,82.09263061,-90,3.333178436,-2.90257394,3.347328028,-1.570796327,3.6,60,-2071.182167,-2546.208,-2221.430399,6838.820566,,,8712.662,8712.662
3/16/2026 16:52:16.967,,233,-31841.813,None,60.022,131559.1261,132528.2217,132468.9441,132186.1747,228.9531707,,20.17424139,0.352106936,132151.7526,20.16885134,0.352012862,-99.58002155,-1.737999245,139.9239578,2.442133766,,,,-172.4605549,-3.010004512,82.31160307,-171.7536792,-2.997667204,83.66504647,66.46765144,1.160079364,81.1487523,-52.12501635,-0.909753158,82.09263061,-90,3.349680066,-2.898078609,3.351886924,-1.570796327,3.6,60,-2247.196632,-2593.0656,-2270.073604,7110.335835,,,8712.662,8712.662
3/16/2026 16:52:17.000,,233,-31862.131,None,60.02,131546.7154,132518.4129,132442.8953,132170.0781,228.9252904,,20.4165745,0.356336447,132128.1425,20.41045243,0.356229597,-99.3335257,-1.733697081,140.1718299,2.44645995,,,,-172.4605549,-3.010004512,82.31160307,-170.9421119,-2.983502682,83.84557233,66.46765144,1.160079364,81.1487523,-52.12501635,-0.909753158,82.09263061,-90,3.339732279,-2.893776445,3.356213108,-1.570796327,3.6,60,-2140.830657,-2637.748796,-2315.606395,7094.185849,,,8711.972,8711.972
3/16/2026 16:52:17.033,,233,-31731.826,None,60.02,131543.6415,132516.7476,132449.9151,132170.8465,228.9266215,,20.64861387,0.360386298,132136.3505,20.64536047,0.360329515,-99.10236775,-1.729662614,140.4037914,2.450508442,,,,-172.4605549,-3.010004512,82.31160307,-170.9421119,-2.983502682,83.84557233,66.46765144,1.160079364,81.1487523,-51.6048355,-0.900674289,81.1487523,-90,3.343832197,-2.889741978,3.351182731,-1.570796327,3.6,60,-2184.665227,-2679.753594,-2236.248002,7100.666822,,,8711.972,8711.972
3/16/2026 16:52:17.067,,233,-31616.914,None,60.021,131578.0361,132549.1108,132470.0518,132199.7995,228.9767695,,20.89520285,0.364690088,132159.5608,20.89119743,0.36462018,-98.85855782,-1.725407328,140.6463209,2.454741381,,,,-171.5110561,-2.993432633,81.29058986,-169.9920202,-2.966920455,82.86084721,66.46765144,1.160079364,81.1487523,-51.6048355,-0.900674289,81.1487523,-63.43494882,3.331540635,-2.885486692,3.35541567,-1.107148718,2.683281573,60.01,-2028.424379,-2724.710394,-2281.075196,7034.20997,,,8711.972,8711.972
3/16/2026 16:52:17.100,,233,-31877.15,None,60.022,131567.5502,132541.0957,132473.3482,132194.7431,228.9680115,,21.16188581,0.369344583,132164.6339,21.15607196,0.369243113,-98.59668678,-1.720836816,140.9154561,2.459438676,,,,-171.6341139,-2.995580396,82.47763333,-170.2724214,-2.97181438,85.22534834,66.46765144,1.160079364,81.1487523,-51.6048355,-0.900674289,81.1487523,-90,3.341057493,-2.88091618,3.360112965,-1.570796327,2.4,60.01,-2159.902503,-2772.071995,-2330.452796,7262.427294,,,8711.972,8711.972
3/16/2026 16:52:17.133,,233,-32017.392,None,60.021,131539.9414,132513.8435,132423.4749,132159.8169,228.9075176,,21.41486936,0.373759979,132121.5259,21.4131603,0.373730151,-98.34142746,-1.7163817,141.1650453,2.463794829,,,,-171.6341139,-2.995580396,82.47763333,-169.4792157,-2.957970327,85.43629205,66.46765144,1.160079364,81.1487523,-50.94686305,-0.889190504,81.89945055,-63.43494882,3.331700478,-2.876461064,3.352985333,-1.107148718,2.683281573,60,-2059.162558,-2817.7632,-2275.603205,7152.528962,,,8711.972,8711.972
3/16/2026 16:52:17.167,,233,-31738.176,None,60.018,131521.875,132485.7955,132413.5453,132141.1324,228.875155,,21.64097979,0.377706351,132107.8954,21.6354112,0.37760916,-98.11248824,-1.712385957,141.3945236,2.467799981,,,,-171.6341139,-2.995580396,82.47763333,-169.3302172,-2.955369813,84.25675047,66.46765144,1.160079364,81.1487523,-50.41186915,-0.879853099,80.97110596,-90,3.332978973,-2.872465321,3.34765308,-1.570796327,3.6,59.99,-2072.627876,-2858.601597,-2193.710404,7124.939877,,,8711.972,8711.972
3/16/2026 16:52:17.200,,233,-31854.672,None,60.019,131552.6045,132532.8291,132456.312,132181.3314,228.9447818,,21.86903903,0.381686735,132149.8081,21.86643448,0.381641277,-97.88432518,-1.70840376,141.6214923,2.471761331,,,,-170.8111639,-2.98121721,82.66075248,-169.3302172,-2.955369813,84.25675047,67.57413808,1.179391199,81.78508421,-50.41186915,-0.879853099,80.97110596,-90,3.33701109,-2.887794959,3.35161443,-1.570796327,3.6,60,-2121.11264,-2721.528001,-2235.988798,7078.629439,,,8665.376,8665.376
3/16/2026 16:52:17.233,,233,-31956.278,None,60.021,131592.4191,132575.5764,132475.5706,132215.2601,229.0035481,,22.12209868,0.386103459,132178.5265,22.11867581,0.386043719,-97.63576818,-1.704065622,141.8792109,2.47625937,,,,-170.8111639,-2.98121721,82.66075248,-169.3302172,-2.955369813,84.25675047,67.57413808,1.179391199,81.78508421,-49.76364169,-0.868539395,81.74105456,-90,3.341413532,-2.883456821,3.344798765,-1.570796327,3.6,60,-2168.73833,-2767.910401,-2185.343993,7121.992724,,,8665.376,8665.376
3/16/2026 16:52:17.267,,233,-31594.91,None,60.023,131577.345,132553.6105,132475.4157,132202.8658,228.9820804,,22.39456631,0.390858917,132163.4833,22.39235679,0.390820353,-97.36499121,-1.699339673,142.1491417,2.480970551,,,,-170.6764082,-2.978865279,81.47637694,-169.1769888,-2.952695473,83.07779487,68.03943598,1.187512179,80.22069558,-49.76364169,-0.868539395,81.74105456,-90,3.343515826,-2.886851852,3.349509946,-1.570796327,3.6,60,-2159.603779,-2679.595197,-2235.2832,7074.482176,,,8665.376,8665.376
3/16/2026 16:52:17.300,,233,-31751.366,None,60.02,131526.469,132516.7275,132418.9642,132154.8047,228.8988362,,22.64028169,0.395147459,132112.6238,22.63916634,0.395127993,-97.11600677,-1.694994075,142.3927857,2.485222942,,,,-169.8457334,-2.964367269,81.67937316,-168.366366,-2.938547436,83.3114638,69.14554196,1.20681737,80.8999382,-49.76364169,-0.868539395,81.74105456,-90,3.333675429,-2.901811445,3.353762337,-1.570796327,3.6,60,-2060.019055,-2546.035198,-2279.347195,6885.401448,,,8665.376,8665.376
3/16/2026 16:52:17.333,,233,-31739.587,None,60.018,131514.6623,132489.5355,132410.8651,132139.0942,228.8716247,,22.86167698,0.399011536,132105.4842,22.85673103,0.398925213,-96.89264958,-1.691095756,142.6191492,2.489173729,,,,-169.8457334,-2.964367269,81.67937316,-168.366366,-2.938547436,83.3114638,68.35556486,1.193029669,81.33486337,-49.76364169,-0.868539395,81.74105456,-90,3.337472649,-2.884125425,3.357713124,-1.570796327,2.4,60,-2100.112351,-2743.92,-2320.991993,7165.024343,,,8665.376,8665.376
3/16/2026 16:52:17.367,,233,-31701.802,None,60.02,131561.394,132535.8708,132438.4565,132179.3002,228.9412636,,23.09337301,0.403055394,132136.5123,23.09222683,0.40303539,-96.66558923,-1.687132805,142.8435324,2.493089956,,,,-169.8457334,-2.964367269,81.67937316,-168.366366,-2.938547436,83.3114638,69.14554196,1.20681737,80.8999382,-49.76364169,-0.868539395,81.74105456,-90,3.341582826,-2.893950175,3.361629351,-1.570796327,3.6,60,-2144.099863,-2628.201607,-2362.867201,7135.168671,,,8665.376,8665.376
3/16/2026 16:52:17.400,,233,-31634.323,None,60.022,131607.3268,132577.5711,132489.6105,132225.562,229.0213914,,23.34883656,0.407514075,132193.4684,23.35087768,0.407549699,-96.41292462,-1.682722976,143.1072687,2.497693023,,,,-169.8457334,-2.964367269,81.67937316,-167.7352263,-2.92753197,84.73393653,68.83874018,1.201462669,79.77969667,-49.21417852,-0.858949454,80.82870777,-108.4349488,3.335081669,-2.884185645,3.356642477,-1.892546881,3.794733192,60,-2076.182212,-2692.627201,-2285.251201,7054.060614,,,8617.438,8617.438
3/16/2026 16:52:17.433,,233,-31739.846,None,60.022,131596.1566,132568.981,132483.5701,132216.9675,229.0065054,,23.61865504,0.412223295,132176.0824,23.61501781,0.412159814,-96.14202444,-1.677994876,143.3709049,2.502294342,,,,-169.01935,-2.949944157,81.89945055,-167.560438,-2.924481339,83.56171372,69.14554196,1.20681737,80.8999382,-48.57633437,-0.847816973,81.61764515,-108.4349488,3.336641153,-2.884812246,3.350111315,-1.892546881,3.794733192,60,-2098.066581,-2723.760004,-2238.407992,7060.234576,,,8617.438,8617.438
3/16/2026 16:52:17.467,,233,-31809.24,None,60.02,131557.3857,132520.527,132432.0245,132170.6938,228.926357,,23.86475076,0.416518476,132137.3422,23.86219732,0.41647391,-95.89386219,-1.673663628,143.6191679,2.506627348,,,,-168.1975658,-2.935601317,82.1364718,-166.7594801,-2.910501986,83.82839614,70.23283132,1.22579415,81.60882305,-48.0127875,-0.837981225,80.72174428,-108.4349488,3.326975896,-2.899457778,3.344608573,-1.892546881,3.794733192,60,-2000.514328,-2593.137593,-2155.391998,6749.043919,,,8617.438,8617.438
3/16/2026 16:52:17.500,,233,-31620.902,None,60.02,131559.9793,132501.99,132420.9662,132161.6659,228.9107201,,24.0951093,0.420538991,132124.1013,24.0962086,0.420558177,-95.65999356,-1.66958185,143.8539071,2.510724321,,,,-168.1975658,-2.935601317,82.1364718,-166.7594801,-2.910501986,83.82839614,69.94390526,1.220751439,80.48055666,-48.0127875,-0.837981225,80.72174428,-90,3.331060163,-2.890333289,3.348705546,-1.570796327,3.6,60.01,-2043.860924,-2651.284795,-2198.087995,6893.233714,,,8617.438,8617.438
3/16/2026 16:52:17.533,,233,-31454.064,None,60.021,131569.7118,132533.4463,132458.0471,132187.7928,228.9559733,,24.3354467,0.42473367,132149.6969,24.33496837,0.424725322,-95.42410114,-1.665464751,144.0966557,2.514961082,,,,-168.0238676,-2.932569711,80.96221341,-166.5689711,-2.907176978,82.66075248,69.94390526,1.220751439,80.48055666,-48.0127875,-0.837981225,80.72174428,-90,3.3319023,-2.88621619,3.352942307,-1.570796327,3.6,60.01,-2023.879471,-2694.427192,-2243.015998,6961.322662,,,8617.438,8617.438
3/16/2026 16:52:17.567,,233,-31620.038,None,60.021,131585.7919,132538.9135,132466.7689,132197.8682,228.9734244,,24.59164063,0.429205098,132154.8646,24.59011717,0.429178508,-95.16859779,-1.661005376,144.3488893,2.519363389,,,,-168.0238676,-2.932569711,80.96221341,-166.5689711,-2.907176978,82.66075248,70.23283132,1.22579415,81.60882305,-46.80873932,-0.81696662,80.65035648,-90,3.336355486,-2.886799526,3.336330009,-1.570796327,3.6,60,-2070.725245,-2726.207994,-2067.350399,6864.283638,,,8617.438,8617.438
3/16/2026 16:52:17.600,,233,-31428.475,None,60.02,131562.5384,132525.1624,132455.6673,132181.8495,228.9456791,,24.83583099,0.433467023,132136.6605,24.83062081,0.433376088,-94.92434726,-1.6567424,144.587833,2.523533745,,,,-168.0238676,-2.932569711,80.96221341,-166.7594801,-2.910501986,83.82839614,70.75047413,1.234828721,80.07696298,-47.43664825,-0.827925698,79.83382742,-90,3.343878074,-2.891571121,3.351459443,-1.570796327,3.6,60,-2149.336367,-2625.724799,-2202.969603,6978.030769,,,8571.464,8571.464
3/16/2026 16:52:17.633,,233,-31624.546,None,60.019,131574.2127,132516.7623,132443.9744,132179.01,228.9407611,,25.06404273,0.437450069,132143.2949,25.06456234,0.437459138,-94.69556378,-1.652749375,144.8195789,2.527578473,,,,-167.1957339,-2.918116052,81.21970204,-165.9637565,-2.89661399,84.11135476,71.02959219,1.23970025,81.21083672,-47.43664825,-0.827925698,79.83382742,-90,3.334073128,-2.892449625,3.355504171,-1.570796327,2.4,60,-2053.091039,-2653.5744,-2244.585603,6951.251042,,,8571.464,8571.464
3/16/2026 16:52:17.667,,233,-31377.312,None,60.021,131604.0574,132556.4633,132483.6331,132215.4264,229.0038361,,25.30411474,0.441640117,132178.2585,25.30094924,0.441584868,-94.45479694,-1.648547201,145.0662262,2.531883281,,,,-168.0238676,-2.932569711,80.96221341,-166.7594801,-2.910501986,83.82839614,70.75047413,1.234828721,80.07696298,-47.43664825,-0.827925698,79.83382742,-90,3.352086854,-2.883375922,3.359808979,-1.570796327,3.6,60.01,-2235.994221,-2710.540798,-2289.729602,7236.264621,,,8571.464,8571.464
3/16/2026 16:52:17.700,,233,-31682.966,None,60.024,131618.7177,132592.3572,132501.4787,132238.247,229.0433625,,25.57648886,0.446393942,132198.1268,25.56980009,0.446277201,-94.1779786,-1.643715809,145.3370082,2.536609318,,,,-167.1957339,-2.918116052,81.21970204,-165.17352,-2.882821762,84.4104259,71.02959219,1.23970025,81.21083672,-46.21887524,-0.806671549,79.77969667,-90,3.329098963,-2.883416059,3.343280867,-1.570796327,2.4,60.02,-2001.495991,-2749.248004,-2117.606397,6868.350393,,,8571.464,8571.464
3/16/2026 16:52:17.733,,233,-31708.814,None,60.022,131593.0757,132536.3847,132472.2416,132201.2678,228.9793127,,25.84848413,0.451141155,132167.3201,25.84769381,0.451127361,-93.90931581,-1.639026759,145.6117647,2.541404724,,,,-166.3730051,-2.903756726,81.49404886,-165.17352,-2.882821762,84.4104259,72.64597536,1.267911458,80.46266215,-46.80873932,-0.81696662,80.65035648,-71.56505118,3.333949123,-2.906938217,3.358371344,-1.249045772,3.794733192,60.01,-2059.089591,-2479.507205,-2297.952006,6836.548802,,,8571.464,8571.464
3/16/2026 16:52:17.767,,233,-31409.165,None,60.019,131539.0634,132487.152,132423.3167,132150.5523,228.8914709,,26.09256257,0.455401127,132107.8103,26.08584429,0.455283871,-93.66632733,-1.63478581,145.8548822,2.545647924,,,,-166.3730051,-2.903756726,81.49404886,-164.9621841,-2.879133254,83.25094594,72.38742216,1.263398854,79.31809377,-45.60309119,-0.79592409,80.61463887,-90,3.334417125,-2.898184664,3.341572014,-1.570796327,3.6,60,-2063.107819,-2532.700799,-2120.630392,6716.439011,,,8571.464,8571.464
3/16/2026 16:52:17.800,,233,-31481.827,None,60.018,131541.2271,132492.5353,132433.6055,132156.506,228.9017829,,26.30906036,0.459179726,132126.1034,26.30090948,0.459037467,-93.45300367,-1.63106261,146.0709075,2.549418277,,,,-166.3730051,-2.903756726,81.49404886,-164.1676134,-2.865265379,83.57032966,72.64597536,1.267911458,80.46266215,-46.21887524,-0.806671549,79.77969667,-90,3.324302846,-2.898974068,3.356089826,-1.570796327,2.4,60,-1956.402728,-2561.184004,-2248.934401,6766.521133,,,8519.296,8519.296
3/16/2026 16:52:17.833,,233,-31451.587,None,60.021,131614.9721,132556.2835,132499.0171,132224.1263,229.0189047,,26.54644185,0.463322815,132183.8238,26.54168898,0.463239862,-93.21234187,-1.626862269,146.3084933,2.553564931,,,,-166.3730051,-2.903756726,81.49404886,-164.1676134,-2.865265379,83.57032966,71.56505118,1.249045772,79.68939704,-45.60309119,-0.79592409,80.61463887,-90,3.328505241,-2.875908041,3.349489021,-1.570796327,3.6,60,-2001.755495,-2773.612806,-2204.654392,6980.022693,,,8519.296,8519.296
3/16/2026 16:52:17.867,,233,-31581.878,None,60.023,131632.29,132582.0868,132523.8232,132246.781,229.0581438,,26.82088612,0.468112771,132206.601,26.8126586,0.467969174,-92.93647022,-1.622047401,146.5833293,2.558361725,,,,-166.3730051,-2.903756726,81.49404886,-164.1676134,-2.865265379,83.57032966,71.83404347,1.253740574,80.82870777,-45.60309119,-0.79592409,80.61463887,-90,3.333234553,-2.875787975,3.354285815,-1.570796327,3.6,60,-2052.144219,-2815.055992,-2255.183995,7122.384205,,,8519.296,8519.296
3/16/2026 16:52:17.900,,233,-31529.621,None,60.022,131588.2038,132539.0401,132478.2706,132202.5526,228.9815379,,27.09318297,0.472865248,132162.5986,27.08614121,0.472742346,-92.6621572,-1.617259735,146.849723,2.563011172,,,,-165.5559643,-2.889496673,81.78508421,-164.1676134,-2.865265379,83.57032966,72.64597536,1.267911458,80.46266215,-45.60309119,-0.79592409,80.61463887,-90,3.338007725,-2.885171193,3.358935262,-1.570796327,3.6,60,-2109.41219,-2704.723205,-2302.919998,7117.055393,,,8519.296,8519.296
3/16/2026 16:52:17.933,,233,-31562.942,None,60.02,131551.5345,132502.5595,132441.5009,132165.913,228.9180763,,27.33537209,0.477092245,132125.9928,27.3293859,0.476987767,-92.42396336,-1.613102468,147.0932188,2.567260975,,,,-165.5559643,-2.889496673,81.78508421,-163.3792431,-2.851505721,83.90566131,72.64597536,1.267911458,80.46266215,-45.60309119,-0.79592409,80.61463887,-90,3.328493488,-2.881013926,3.363185065,-1.570796327,3.6,60,-2007.900563,-2746.828808,-2346.566394,7101.295765,,,8519.296,8519.296
3/16/2026 16:52:17.967,,233,-31453.79,None,60.019,131581.0643,132516.7933,132469.817,132189.9257,228.9596676,,27.56323989,0.481069289,132155.5729,27.55824992,0.480982197,-92.19003557,-1.609019658,147.3234017,2.571278425,,,,-165.3432489,-2.885784089,80.62356975,-163.3792431,-2.851505721,83.90566131,72.64597536,1.267911458,80.46266215,-45,-0.785398163,79.76164492,-90,3.332487918,-2.876931116,3.356676588,-1.570796327,3.6,60.01,-2021.630406,-2789.164808,-2255.097594,7065.892808,,,8519.296,8519.296
3/16/2026 16:52:18.000,,233,-31201.762,None,60.022,131613.8479,132567.9909,132511.3452,132231.7836,229.0321676,,27.81643076,0.485488303,132204.6143,27.81036467,0.48538243,-91.94008072,-1.604657123,147.5749697,2.575669115,,,,-164.5213618,-2.871439454,80.9355299,-163.1416012,-2.847358088,82.75651032,73.46516214,1.282208965,80.11292031,-44.38394009,-0.77464589,78.91767863,-90,3.332740518,-2.886866088,3.350315005,-1.570796327,3.6,60.01,-2032.859562,-2676.1392,-2166.897609,6875.896371,,,8465.843,8465.843
3/16/2026 16:52:18.033,,233,-31444.272,None,60.022,131623.0589,132572.3227,132513.3273,132236.9493,229.0411149,,28.08870148,0.490240323,132198.3582,28.07433057,0.489989504,-91.67019967,-1.59994681,147.8455712,2.580392002,,,,-164.5213618,-2.871439454,80.9355299,-163.3792431,-2.851505721,83.90566131,73.46516214,1.282208965,80.11292031,-43.78112476,-0.764124777,79.77969667,-90,3.341495225,-2.882155775,3.344516779,-1.570796327,2.4,60,-2124.649608,-2724.609601,-2130.595194,6979.854403,,,8465.843,8465.843
3/16/2026 16:52:18.067,,233,-31396.694,None,60.021,131565.1652,132520.4987,132477.5098,132188.4587,228.9571267,,28.34304255,0.494679412,132145.4733,28.33685807,0.494571473,-91.4165363,-1.595519549,148.1051933,2.584923263,,,,-164.5213618,-2.871439454,80.9355299,-163.3792431,-2.851505721,83.90566131,74.29136217,1.296628876,79.77969667,-43.78112476,-0.764124777,79.77969667,-90,3.346077194,-2.892148425,3.34904804,-1.570796327,3.6,60,-2171.806669,-2609.971199,-2176.905595,6958.683462,,,8465.843,8465.843
3/16/2026 16:52:18.100,,233,-31300.704,None,60.02,131550.2965,132496.2517,132461.765,132170.1636,228.9254385,,28.57599217,0.49874515,132136.3963,28.56624482,0.498575027,-91.18322136,-1.591447435,148.33299,2.588899065,,,,-163.7059525,-2.857207877,81.26401418,-162.3498758,-2.833539873,83.11245394,74.29136217,1.296628876,79.77969667,-43.78112476,-0.764124777,79.77969667,-90,3.3321149,-2.888076311,3.353023842,-1.570796327,2.4,60,-2033.460999,-2651.184,-2217.743996,6902.388996,,,8465.843,8465.843
3/16/2026 16:52:18.133,,233,-31574.578,None,60.02,131581.6936,132545.9944,132489.0703,132206.3242,228.9880706,,28.81307292,0.50288299,132162.099,28.80896236,0.502811247,-90.94412242,-1.587274372,148.5716644,2.593064719,,,,-163.7059525,-2.857207877,81.26401418,-162.3498758,-2.833539873,83.11245394,74.52136183,1.300643127,80.9355299,-43.19126068,-0.753829707,80.65035648,-90,3.33635112,-2.887917499,3.346894426,-1.570796327,2.4,60.01,-2078.512008,-2692.252796,-2178.331199,6949.096004,,,8465.843,8465.843
3/16/2026 16:52:18.167,,233,-31409.899,None,60.023,131601.4708,132573.3204,132514.3575,132230.4646,229.0298831,,29.07784126,0.507504069,132198.233,29.07287217,0.507417342,-90.67940575,-1.582654194,148.8333644,2.597632246,,,,-163.7059525,-2.857207877,81.26401418,-162.3498758,-2.833539873,83.11245394,75.34324888,1.314987762,80.62356975,-43.78112476,-0.764124777,79.77969667,-90,3.340957215,-2.897641956,3.361757023,-1.570796327,3.6,60.01,-2127.605646,-2581.689603,-2308.8096,7018.104849,,,8465.843,8465.843
3/16/2026 16:52:18.200,,233,-31311.706,None,60.022,131580.8974,132555.39,132493.0298,132210.5227,228.9953426,,29.34613559,0.512186689,132173.1256,29.33526697,0.511996996,-90.40976728,-1.577948115,149.1003207,2.602291513,,,,-163.7059525,-2.857207877,81.26401418,-161.3010172,-2.815233837,82.34658463,75.34324888,1.314987762,80.62356975,-43.78112476,-0.764124777,79.77969667,-90,3.327230833,-2.892935877,3.36641629,-1.570796327,3.6,60,-1982.492036,-2630.116803,-2356.473601,6969.08244,,,8465.843,8465.843
3/16/2026 16:52:18.233,,233,-31170.038,None,60.019,131543.8971,132516.5564,132457.7514,132173.4851,228.9311916,,29.58224165,0.516307517,132136.2235,29.57243305,0.516136325,-90.16602914,-1.573694082,149.3389125,2.606455724,,,,-162.6459754,-2.838707785,80.46266215,-161.3010172,-2.815233837,82.34658463,75.124318,1.311166697,79.46319903,-42.56335175,-0.742870629,79.83382742,-90,3.331370162,-2.884860779,3.349326353,-1.570796327,2.4,60,-2005.630855,-2673.835204,-2180.937599,6860.403659,,,8460.409,8460.409
3/16/2026 16:52:18.267,,233,-31144.061,None,60.019,131562.7316,132516.0782,132463.6974,132181.5601,228.9451778,,29.8126411,0.520328746,132149.1793,29.80840568,0.520254824,-89.93773892,-1.569709666,149.5694564,2.610479474,,,,-162.6459754,-2.838707785,80.46266215,-161.3010172,-2.815233837,82.34658463,75.96375653,1.325817664,79.16362801,-42.56335175,-0.742870629,79.83382742,-90,3.335488661,-2.89552733,3.353350103,-1.570796327,2.4,60,-2048.816443,-2555.366396,-2222.654405,6826.837243,,,8460.409,8460.409
3/16/2026 16:52:18.300,,233,-31338.346,None,60.022,131597.45,132565.9553,132495.1758,132220.2619,229.0122114,,30.06810898,0.524787502,132183.9355,30.06501318,0.52473347,-89.68881027,-1.565365041,149.8238718,2.61491986,,,,-162.6459754,-2.838707785,80.46266215,-161.5650512,-2.819842099,83.48413023,76.17134903,1.329440836,80.32832626,-41.9225446,-0.731686434,79.02708396,-90,3.344575569,-2.894805877,3.346606294,-1.570796327,2.4,60.01,-2144.105494,-2601.388807,-2131.631998,6877.126299,,,8460.409,8460.409
