time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:18.333,,233,-31249.181,None,60.022,131587.3153,132570.8129,132500.9098,132220.4385,229.0125173,,30.33394227,0.529427168,132179.8872,30.32752137,0.529315102,-89.41912669,-1.560658175,150.089065,2.619548355,,,,-162.6459754,-2.838707785,80.46266215,-160.5138704,-2.801495534,82.73910804,76.17134903,1.329440836,80.32832626,-41.9225446,-0.731686434,79.02708396,-90,3.330810636,-2.890099011,3.351234789,-1.570796327,3.6,60,-2000.449268,-2650.060802,-2179.152001,6829.662071,,,8460.409,8460.409
3/16/2026 16:52:18.367,,233,-31407.955,None,60.02,131551.2954,132530.0829,132463.2777,132182.3061,228.94647,,30.58452074,0.533800587,132143.9264,30.57922687,0.533708192,-89.16472272,-1.556217988,150.3368815,2.623873569,,,,-161.8340435,-2.8245369,80.82870777,-161.3010172,-2.815233837,82.34658463,77.00538321,1.343997479,80.04998438,-40.78582148,-0.711846873,80.82870777,-90,3.348942029,-2.900215467,3.335720442,-1.570796327,3.6,60,-2198.86775,-2535.983998,-2065.464002,6800.31575,,,8460.409,8460.409
3/16/2026 16:52:18.400,,233,-31319.899,None,60.019,131540.5938,132514.8356,132451.7062,132169.7948,228.9247998,,30.81562735,0.537834158,132139.4155,30.80688533,0.537681581,-88.93630239,-1.552231301,150.5667472,2.627885482,,,,-161.8340435,-2.8245369,80.82870777,-160.5138704,-2.801495534,82.73910804,77.00538321,1.343997479,80.04998438,-41.34777722,-0.721654851,79.92396387,-90,3.339177115,-2.89622878,3.349540333,-1.570796327,2.4,60,-2096.627782,-2576.735998,-2185.516797,6858.880578,,,8460.409,8460.409
3/16/2026 16:52:18.433,,233,-31145.501,None,60.021,131593.7536,132562.2229,132478.3152,132212.1564,228.9981723,,31.05475028,0.542007641,132176.1842,31.04888071,0.541905197,-88.69804733,-1.548072966,150.8113084,2.632153881,,,,-161.8340435,-2.8245369,80.82870777,-159.7343025,-2.787889508,83.14709857,76.80938929,1.34057674,78.88117646,-40.69553104,-0.710271007,79.13633805,-90,3.329794705,-2.888649706,3.342424888,-1.570796327,2.4,60.01,-1998.832393,-2616.825595,-2091.36959,6707.027578,,,8460.623,8460.623
3/16/2026 16:52:18.467,,233,-31276.843,None,60.023,131612.6854,132578.1984,132505.1199,132232.7297,229.0338063,,31.32946551,0.546802326,132195.1743,31.32481255,0.546721117,-88.42325971,-1.543277017,151.0789523,2.636825147,,,,-161.8340435,-2.8245369,80.82870777,-159.7343025,-2.787889508,83.14709857,77.00538321,1.343997479,80.04998438,-40.69553104,-0.710271007,79.13633805,-90,3.334610625,-2.887274496,3.347096154,-1.570796327,3.6,60.01,-2049.646442,-2670.047999,-2139.767992,6859.462433,,,8460.623,8460.623
3/16/2026 16:52:18.500,,233,-31243.435,None,60.022,131558.4141,132536.8666,132469.6779,132189.0728,228.9581903,,31.60170818,0.551553857,132157.4557,31.59654611,0.551463762,-88.1528915,-1.538558202,151.3547453,2.641638645,,,,-160.7504741,-2.805625048,80.07696298,-159.4439548,-2.782821983,82.02243596,77.8450583,1.358652574,79.78872101,-40.13548556,-0.70049637,80.04998438,-90,3.334285745,-2.897210776,3.342135015,-1.570796327,3.6,60,-2026.630005,-2558.678396,-2112.364806,6697.673207,,,8460.623,8460.623
3/16/2026 16:52:18.533,,233,-30927.168,None,60.019,131495.8237,132471.8628,132423.6021,132131.193,228.8579395,,31.84040925,0.555719977,132088.5794,31.84077406,0.555726344,-87.91309673,-1.534372994,151.5979691,2.6458837,,,,-160.7504741,-2.805625048,80.07696298,-159.145542,-2.777613697,80.8999382,77.8450583,1.358652574,79.78872101,-40.69553104,-0.710271007,79.13633805,-90,3.333340041,-2.893025568,3.356154707,-1.570796327,3.6,60,-2015.755069,-2600.323194,-2231.294398,6847.372661,,,8460.623,8460.623
3/16/2026 16:52:18.567,,233,-31259.808,None,60.018,131510.6017,132491.1734,132408.2398,132137.4176,228.8687208,,32.06165288,0.559581406,132109.7195,32.05858416,0.559527847,-87.69528607,-1.53057148,151.8184674,2.649732121,,,,-159.9439053,-2.791547765,80.48055666,-158.6631407,-2.769194207,82.45144025,77.8450583,1.358652574,79.78872101,-40.13548556,-0.70049637,80.04998438,-90,3.328722054,-2.889224054,3.350228491,-1.570796327,3.6,60,-1978.01763,-2639.635202,-2195.380797,6813.033629,,,8460.623,8460.623
3/16/2026 16:52:18.600,,233,-31241.376,None,60.021,131592.4405,132563.005,132479.6402,132212.4247,228.998637,,32.30203275,0.563776827,132175.0272,32.30168457,0.56377075,-87.45254731,-1.52633489,152.0584805,2.653921141,,,,-160.7504741,-2.805625048,80.07696298,-158.962489,-2.77441882,83.57032966,77.8450583,1.358652574,79.78872101,-40.69553104,-0.710271007,79.13633805,-90,3.33818957,-2.884987464,3.364192148,-1.570796327,2.4,60,-2067.437956,-2684.433597,-2314.497593,7066.369146,,,8460.623,8460.623
3/16/2026 16:52:18.633,,233,-31373.424,None,60.023,131615.1116,132592.7955,132514.3347,132241.4911,229.0489815,,32.57649183,0.568567041,132207.8073,32.58017129,0.56863126,-87.17799059,-1.521542971,152.3303874,2.658666811,,,,-159.9439053,-2.791547765,80.48055666,-158.1985905,-2.761086276,84.00857099,78.69006753,1.373400767,79.54470441,-39.47245985,-0.688924388,79.28177596,-90,3.329717536,-2.894943738,3.347591199,-1.570796327,2.4,60,-1989.892443,-2575.123201,-2148.940798,6713.956442,,,8540.185,8540.185
3/16/2026 16:52:18.667,,233,-31277.635,None,60.023,131560.878,132542.4011,132476.6548,132194.0704,228.9668465,,32.85745191,0.57347072,132153.5249,32.8623986,0.573557056,-86.89642225,-1.516628677,152.6086358,2.663523162,,,,-159.9439053,-2.791547765,80.48055666,-157.8905517,-2.755709984,82.89559699,79.54009091,1.388236474,79.31809377,-40.13548556,-0.70049637,80.04998438,-90,3.32926704,-2.904865151,3.364019532,-1.570796327,2.4,60,-1984.368379,-2465.539192,-2339.380795,6789.288367,,,8540.185,8540.185
3/16/2026 16:52:18.700,,233,-31152.139,None,60.02,131510.6909,132490.9778,132405.1147,132136.3379,228.8668509,,33.10830921,0.577849006,132099.7859,33.10715325,0.57782883,-86.64572863,-1.512253247,152.8613367,2.667933624,,,,-159.9439053,-2.791547765,80.48055666,-157.8905517,-2.755709984,82.89559699,78.69006753,1.373400767,79.54470441,-39.47245985,-0.688924388,79.28177596,-71.56505118,3.333538814,-2.885654014,3.356858012,-1.249045772,3.794733192,60,-2028.160978,-2667.974403,-2242.295994,6938.431375,,,8540.185,8540.185
3/16/2026 16:52:18.733,,233,-31179.384,None,60.02,131519.6234,132486.9895,132411.5307,132140.1115,228.8733868,,33.34219477,0.581931079,132108.7243,33.34208651,0.581929189,-86.41686759,-1.508258869,153.0959108,2.672027714,,,,-159.9439053,-2.791547765,80.48055666,-158.6631407,-2.769194207,82.45144025,78.69006753,1.373400767,79.54470441,-38.92754359,-0.679413805,80.21171984,-71.56505118,3.351123396,-2.881659636,3.351441519,-1.249045772,3.794733192,60.01,-2211.504075,-2708.596797,-2212.473595,7132.574467,,,8540.185,8540.185
3/16/2026 16:52:18.767,,233,-31271.328,None,60.02,131550.6802,132535.4063,132441.5689,132176.63,228.9366387,,33.58904996,0.586239514,132139.7767,33.59004717,0.586256919,-86.17384742,-1.504017367,153.3467265,2.676405275,,,,-159.145542,-2.777613697,80.8999382,-157.8905517,-2.755709984,82.89559699,79.69515353,1.390942827,80.49844719,-39.47245985,-0.688924388,79.28177596,-90,3.341966903,-2.894960194,3.365329663,-1.570796327,3.6,60,-2127.715833,-2604.700795,-2329.732796,7062.149425,,,8540.185,8540.185
3/16/2026 16:52:18.800,,233,-31314.73,None,60.022,131570.9491,132541.7427,132468.8082,132194.5704,228.9677125,,33.84589943,0.590722383,132160.0294,33.84804648,0.590759857,-85.9088394,-1.499392104,153.6020726,2.680861906,,,,-159.145542,-2.777613697,80.8999382,-157.1263348,-2.742371884,83.35466394,79.54009091,1.388236474,79.31809377,-38.92754359,-0.679413805,80.21171984,-90,3.333131741,-2.887628578,3.360275711,-1.570796327,2.4,60,-2035.386856,-2641.305597,-2305.152,6981.844453,,,8540.185,8540.185
3/16/2026 16:52:18.833,,233,-31379.069,None,60.02,131547.1007,132524.2535,132445.0133,132172.8654,228.9301182,,34.09849148,0.595130946,132132.9438,34.09451184,0.595061488,-85.65859359,-1.495024491,153.8574798,2.685319602,,,,-158.3555649,-2.763825996,81.33486337,-157.1263348,-2.742371884,83.35466394,80.53767779,1.405647649,80.2924654,-38.25442035,-0.667665589,79.46319903,-90,3.337433372,-2.90067214,3.352985191,-1.570796327,2.4,59.99,-2091.275082,-2538.835202,-2208.268805,6838.379089,,,8622.063,8622.063
3/16/2026 16:52:18.867,,233,-31091.328,None,60.02,131568.9511,132531.2971,132439.5726,132180.6516,228.9436044,,34.33943903,0.599336274,132148.0586,34.34084793,0.599360864,-85.41945947,-1.490850813,154.0989622,2.689534265,,,,-158.8387402,-2.772258996,79.77969667,-157.8905517,-2.755709984,82.89559699,79.54009091,1.388236474,79.31809377,-38.25442035,-0.667665589,79.46319903,-90,3.355070848,-2.879087287,3.357199854,-1.570796327,3.6,60,-2233.587569,-2727.907196,-2251.526402,7213.021168,,,8622.063,8622.063
3/16/2026 16:52:18.900,,233,-31331.002,None,60.022,131587.1024,132544.6907,132458.5472,132197.4877,228.9727654,,34.59908159,0.603867892,132166.1892,34.60163295,0.603912422,-85.15967909,-1.48631679,154.3565608,2.694030209,,,,-158.3555649,-2.763825996,81.33486337,-156.3706223,-2.729182212,83.82839614,79.69515353,1.390942827,80.49844719,-37.56859203,-0.655695626,78.72585344,-90,3.333094634,-2.877259617,3.349725835,-1.570796327,2.4,60.01,-2046.033055,-2787.6096,-2154.758403,6988.401058,,,8622.063,8622.063
3/16/2026 16:52:18.933,,233,-31310.194,None,60.023,131575.4582,132540.1092,132464.7687,132194.1712,228.967021,,34.87907901,0.608754769,132161.3717,34.87857607,0.608745991,-84.88353343,-1.481497139,154.6281482,2.698770302,,,,-158.039436,-2.758308506,80.22069558,-156.3706223,-2.729182212,83.82839614,80.53767779,1.405647649,80.2924654,-37.56859203,-0.655695626,78.72585344,-90,3.337928203,-2.887144788,3.354465928,-1.570796327,2.4,60.02,-2068.21716,-2678.702405,-2203.200002,6950.119567,,,8622.063,8622.063
3/16/2026 16:52:18.967,,233,-31153.147,None,60.021,131529.4431,132499.3866,132419.6346,132150.2194,228.8908943,,35.13655762,0.613248618,132108.4491,35.14147631,0.613334466,-84.62141041,-1.476922229,154.8886911,2.703317634,,,,-157.2490237,-2.744513208,80.67713431,-156.037511,-2.723368324,82.73040554,81.38435182,1.420424899,80.10393249,-37.56859203,-0.655695626,78.72585344,-90,3.33670279,-2.897347128,3.35901326,-1.570796327,3.6,60,-2066.340719,-2566.656001,-2248.761598,6881.758319,,,8622.063,8622.063
3/16/2026 16:52:19.000,,233,-31263.322,None,60.018,131510.1555,132478.2663,132386.5328,132125.7054,228.8484348,,35.36643298,0.6172607,132086.272,35.36507504,0.617237,-84.3911406,-1.472903263,155.1283733,2.707500877,,,,-158.039436,-2.758308506,80.22069558,-156.037511,-2.723368324,82.73040554,81.38435182,1.420424899,80.10393249,-37.04247477,-0.646513148,79.68036144,-90,3.340605324,-2.893328162,3.354014025,-1.570796327,3.6,60,-2094.856401,-2607.609598,-2223.936001,6926.402001,,,8622.063,8622.063
3/16/2026 16:52:19.033,,233,-30972.672,None,60.019,131559.8403,132505.8176,132435.2995,132167.6862,228.9211476,,35.59393135,0.621231296,132135.9647,35.59357017,0.621224992,-84.16807456,-1.469010026,155.3553942,2.711463139,,,,-157.2490237,-2.744513208,80.67713431,-155.6954507,-2.717398246,81.63528649,81.38435182,1.420424899,80.10393249,-37.56859203,-0.655695626,78.72585344,-90,3.338623238,-2.889434925,3.367158765,-1.570796327,2.4,60,-2086.851482,-2648.1888,-2331.878399,7066.918681,,,8622.063,8622.063
3/16/2026 16:52:19.067,,233,-31226.674,None,60.023,131610.5322,132568.1278,132488.1655,132222.9868,229.016931,,35.8472575,0.625652671,132186.6546,35.84800539,0.625665724,-83.91009661,-1.464507462,155.6054363,2.715827197,,,,-157.2490237,-2.744513208,80.67713431,-156.037511,-2.723368324,82.73040554,81.38435182,1.420424899,80.10393249,-37.04247477,-0.646513148,79.68036144,-63.43494882,3.349034048,-2.884932361,3.362340345,-1.107148718,2.683281573,60,-2196.414302,-2695.708794,-2311.488002,7203.611098,,,8622.588,8622.588
3/16/2026 16:52:19.100,,233,-31217.659,None,60.024,131603.0322,132566.8829,132482.407,132218.159,229.008569,,36.13330942,0.630645219,132176.5225,36.12800945,0.630552717,-83.62830723,-1.459589309,155.8889142,2.720774821,,,,-157.2490237,-2.744513208,80.67713431,-155.2825591,-2.710191927,83.22499625,81.38435182,1.420424899,80.10393249,-36.34745821,-0.63438282,78.96328261,-90,3.340744644,-2.880014208,3.355157641,-1.570796327,2.4,60.01,-2109.671497,-2746.166398,-2217.211195,7073.04909,,,8622.588,8622.588
3/16/2026 16:52:19.133,,233,-31142.779,None,60.021,131543.7526,132502.3074,132423.7342,132157.3124,228.9031797,,36.39008481,0.635126795,132119.8327,36.39321044,0.635181347,-83.36928337,-1.45506849,156.1503259,2.725337314,,,,-156.1247191,-2.724890393,80.04998438,-154.179008,-2.690931328,82.65204172,82.11686068,1.43320959,78.74414264,-35.83765295,-0.62548504,79.93297192,-90,3.326112675,-2.88827808,3.350822354,-1.570796327,2.4,60,-1940.463641,-2614.852803,-2198.577592,6753.894036,,,8622.588,8622.588
3/16/2026 16:52:19.167,,233,-31265.957,None,60.019,131516.4197,132469.0001,132396.6482,132128.0655,228.8525226,,36.62629549,0.639249449,132089.9939,36.62314192,0.639194409,-83.13764407,-1.451025621,156.3834086,2.729405375,,,,-156.1247191,-2.724890393,80.04998438,-154.179008,-2.690931328,82.65204172,82.23483398,1.435268613,79.93297192,-35.83765295,-0.62548504,79.93297192,-90,3.330125737,-2.886294234,3.354890415,-1.570796327,3.6,60,-1981.722653,-2673.993601,-2240.222394,6895.938649,,,8622.588,8622.588
3/16/2026 16:52:19.200,,233,-31153.55,None,60.019,131560.8079,132509.3082,132441.1144,132171.116,228.9270882,,36.85220606,0.643192332,132134.4063,36.85003848,0.643154501,-82.90973684,-1.44704789,156.6125897,2.73340534,,,,-156.1247191,-2.724890393,80.04998438,-154.9325366,-2.704082881,82.1364718,82.23483398,1.435268613,79.93297192,-35.83765295,-0.62548504,79.93297192,-108.4349488,3.347237382,-2.882316503,3.35889038,-1.892546881,3.794733192,60,-2159.878837,-2715.551996,-2282.342402,7157.773235,,,8622.588,8622.588
3/16/2026 16:52:19.233,,233,-31036.939,None,60.022,131590.6786,132549.0005,132486.1836,132209.3454,228.9933036,,37.10710712,0.647641195,132171.5327,37.10188425,0.647550039,-82.65044181,-1.442522338,156.8695522,2.737890182,,,,-156.1247191,-2.724890393,80.04998438,-154.179008,-2.690931328,82.65204172,83.08877288,1.450172658,79.77969667,-35.6398092,-0.622032015,78.25803473,-90,3.338481367,-2.892694996,3.359922197,-1.570796327,3.6,60,-2069.714527,-2604.9312,-2245.723199,6920.368925,,,8622.588,8622.588
3/16/2026 16:52:19.267,,233,-31053.398,None,60.022,131582.6851,132533.5245,132471.035,132196.4614,228.9709878,,37.37764487,0.65236297,132163.5895,37.37361598,0.652292652,-82.38273081,-1.437849899,157.1373933,2.742564891,,,,-155.3441013,-2.71126604,80.54315613,-154.5366549,-2.697173444,83.73386412,82.98349826,1.448335269,78.58854878,-34.41836448,-0.600713783,78.55189368,-90,3.349466096,-2.886185168,3.343278674,-1.570796327,2.4,60,-2196.884458,-2631.398408,-2084.515195,6912.798061,,,8705.653,8705.653
3/16/2026 16:52:19.300,,233,-30948.725,None,60.021,131533.6882,132490.592,132434.7711,132153.7447,228.8970002,,37.62760749,0.65672564,132121.9531,37.62054117,0.65660231,-82.13410073,-1.433510486,157.3897196,2.746968815,,,,-156.1247191,-2.724890393,80.04998438,-154.179008,-2.690931328,82.65204172,82.98349826,1.448335269,78.58854878,-35.13419306,-0.613207349,79.23635529,-90,3.347533638,-2.881845755,3.360176164,-1.570796327,2.4,60,-2162.742471,-2674.238403,-2275.516801,7112.497674,,,8705.653,8705.653
3/16/2026 16:52:19.333,,233,-30919.838,None,60.019,131534.507,132492.6005,132435.0081,132154.7667,228.8987704,,37.8576401,0.660740467,132122.8327,37.85160267,0.660635094,-81.9036563,-1.429488472,157.6201473,2.750990538,,,,-155.3441013,-2.71126604,80.54315613,-154.179008,-2.690931328,82.65204172,82.98349826,1.448335269,78.58854878,-35.13419306,-0.613207349,79.23635529,-90,3.351566422,-2.877823741,3.364197887,-1.570796327,2.4,60,-2218.07176,-2714.731202,-2316.700796,7249.503758,,,8705.653,8705.653
3/16/2026 16:52:19.367,,233,-31142.462,None,60.021,131585.9643,132525.7166,132466.2085,132193.3281,228.9655606,,38.09674086,0.664913562,132157.4955,38.09266303,0.664842391,-81.65932518,-1.425224089,157.8612486,2.755198549,,,,-155.3441013,-2.71126604,80.54315613,-154.179008,-2.690931328,82.65204172,83.08877288,1.450172658,79.77969667,-33.92979742,-0.59218668,79.54470441,-90,3.355773719,-2.875396747,3.347385229,-1.570796327,2.4,60.01,-2262.434367,-2781.331206,-2153.160004,7196.925576,,,8705.653,8705.653
3/16/2026 16:52:19.400,,233,-30987.202,None,60.022,131581.3155,132544.6853,132481.8592,132203.3525,228.9829234,,38.36408653,0.669579625,132169.741,38.36031588,0.669513814,-81.39305518,-1.420576801,158.1214933,2.759740677,,,,-154.9831065,-2.704965494,79.45413771,-154.179008,-2.690931328,82.65204172,83.94580811,1.465130745,79.64420883,-34.41836448,-0.600713783,78.55189368,-90,3.360445142,-2.885707546,3.36045446,-1.570796327,2.4,60,-2279.962148,-2671.847998,-2259.489601,7211.299747,,,8705.653,8705.653
3/16/2026 16:52:19.433,,233,-30945.499,None,60.021,131542.0908,132501.6836,132451.198,132165.7263,228.917753,,38.61754934,0.674003385,132128.6608,38.60756536,0.673829132,-81.13824585,-1.416129539,158.3788472,2.764232349,,,,-154.9831065,-2.704965494,79.45413771,-153.0604719,-2.67140919,82.11016989,84.80557109,1.48013644,79.52659932,-34.41836448,-0.600713783,78.55189368,-90,3.345238322,-2.896265979,3.364946132,-1.570796327,2.4,60,-2123.160163,-2559.254401,-2304.561601,6986.976165,,,8705.653,8705.653
3/16/2026 16:52:19.467,,233,-30985.315,None,60.018,131527.6492,132463.6599,132427.1096,132140.1819,228.8735089,,38.8459437,0.677989619,132104.9588,38.83369848,0.677775899,-80.90972308,-1.412141065,158.6035214,2.768153653,,,,-154.2039735,-2.691367057,79.96899399,-152.3189384,-2.658466989,82.66075248,83.94580811,1.465130745,79.64420883,-34.41836448,-0.600713783,78.55189368,-63.43494882,3.336242888,-2.87727181,3.368867436,-1.107148718,2.683281573,60,-2043.382808,-2756.217594,-2343.902394,7143.502796,,,8789.422,8789.422
3/16/2026 16:52:19.500,,233,-31037.17,None,60.02,131539.6983,132510.6367,132449.8194,132167.4641,228.920763,,39.0726558,0.681946491,132126.4325,39.06470138,0.68180766,-80.68695408,-1.408253012,158.8357731,2.772207211,,,,-154.2039735,-2.691367057,79.96899399,-153.0604719,-2.67140919,82.11016989,84.80557109,1.48013644,79.52659932,-33.92979742,-0.59218668,79.54470441,-108.4349488,3.35321685,-2.888389452,3.364393891,-1.892546881,3.794733192,60,-2219.372388,-2639.865597,-2327.990404,7187.228388,,,8789.422,8789.422
3/16/2026 16:52:19.533,,233,-31013.842,None,60.022,131582.609,132547.8956,132484.2662,132205.6585,228.9869176,,39.32600822,0.686368325,132169.4186,39.31918618,0.686249258,-80.43193467,-1.403802084,159.0861911,2.776577829,,,,-154.2039735,-2.691367057,79.96899399,-153.0604719,-2.67140919,82.11016989,84.80557109,1.48013644,79.52659932,-33.92979742,-0.59218668,79.54470441,-71.56505118,3.357658448,-2.883938524,3.368764509,-1.249045772,3.794733192,60.01,-2265.970363,-2686.003193,-2373.494404,7325.46796,,,8789.422,8789.422
3/16/2026 16:52:19.567,,233,-31234.435,None,60.022,131574.2237,132530.7077,132481.8532,132196.3265,228.9707541,,39.59175452,0.691006473,132161.0999,39.58611732,0.690908085,-80.16752652,-1.399187291,159.352235,2.78122117,,,,-153.4349488,-2.677945045,80.49844719,-152.3189384,-2.658466989,82.66075248,84.88268515,1.481482334,80.72174428,-33.92979742,-0.59218668,79.54470441,-63.43494882,3.349375074,-2.880669625,3.37340785,-1.107148718,2.683281573,60,-2194.676099,-2759.817597,-2421.100799,7375.594495,,,8789.422,8789.422
3/16/2026 16:52:19.600,,233,-31166.424,None,60.02,131531.7827,132496.1213,132449.8493,132159.9972,228.9078299,,39.83755422,0.695296487,132117.1798,39.82564951,0.695088711,-79.92258101,-1.394912185,159.5964532,2.785483582,,,,-153.4349488,-2.677945045,80.49844719,-151.5873386,-2.645698162,83.22499625,85.66768602,1.495183184,79.42694757,-33.92979742,-0.59218668,79.54470441,-90,3.340786873,-2.890095369,3.377670262,-1.570796327,2.4,60,-2104.494072,-2618.884798,-2464.200004,7187.578874,,,8789.422,8789.422
3/16/2026 16:52:19.633,,233,-30673.656,None,60.018,131528.3806,132478.9783,132440.9426,132150.1644,228.890799,,40.05544353,0.699099373,132115.3427,40.05187349,0.699037064,-79.6997955,-1.391023845,159.8164183,2.789322698,,,,-153.4349488,-2.677945045,80.49844719,-151.9275131,-2.651635327,81.6,84.72610404,1.478749478,78.33160282,-33.20657032,-0.579563985,78.88117646,-90,3.350672391,-2.869773323,3.368886683,-1.570796327,2.4,60,-2207.414708,-2786.140796,-2354.1696,7347.725104,,,8789.422,8789.422
3/16/2026 16:52:19.667,,233,-30837.053,None,60.019,131560.855,132529.4065,132456.5463,132183.003,228.947677,,40.28921446,0.703179445,132146.4502,40.27932246,0.703006797,-79.46639111,-1.386950169,160.0399542,2.793224136,,,,-153.0478211,-2.671188391,79.42694757,-151.9275131,-2.651635327,81.6,85.66768602,1.495183184,79.42694757,-33.20657032,-0.579563985,78.88117646,-71.56505118,3.354642124,-2.882133353,3.372788121,-1.249045772,3.794733192,60,-2219.286669,-2700.633599,-2394.143996,7314.064264,,,8789.11,8789.11
3/16/2026 16:52:19.700,,233,-30755.16,None,60.021,131582.302,132541.6101,132483.7608,132203.2873,228.9828105,,40.54092036,0.707572542,132167.9918,40.53215027,0.707419475,-79.21400353,-1.382545175,160.2980007,2.797727896,,,,-153.0478211,-2.671188391,79.42694757,-151.1892063,-2.638749443,82.17152792,85.60129465,1.494024436,78.23042886,-33.20657032,-0.579563985,78.88117646,-63.43494882,3.346168918,-2.876569611,3.377291881,-1.107148718,2.683281573,60,-2132.631707,-2715.911998,-2440.425597,7288.969302,,,8789.11,8789.11
3/16/2026 16:52:19.733,,233,-31105.613,None,60.021,131563.3751,132532.8291,132468.4,132188.9424,228.9579644,,40.79485882,0.712004604,132149.1488,40.78721803,0.711871247,-78.95968076,-1.378106406,160.5490248,2.802109093,,,,-152.2814984,-2.657813536,79.97799697,-150.4612177,-2.626043646,82.75651032,86.53177074,1.510264307,79.34532122,-32.00538321,-0.558599315,79.24544151,-71.56505118,3.337914893,-2.888370713,3.360708408,-1.249045772,3.794733192,60,-2061.631333,-2634.479996,-2281.809596,6977.920925,,,8789.11,8789.11
3/16/2026 16:52:19.767,,233,-30869.021,None,60.018,131533.6504,132500.8081,132452.6651,132163.1237,228.9132452,,41.01898959,0.715916424,132120.6676,41.01971978,0.715929168,-78.73484416,-1.374182267,160.7721772,2.806003838,,,,-152.2814984,-2.657813536,79.97799697,-150.4612177,-2.626043646,82.75651032,86.53177074,1.510264307,79.34532122,-31.72360296,-0.553681322,77.59278317,-90,3.341972814,-2.884446574,3.35968516,-1.570796327,2.4,60,-2103.22526,-2673.763195,-2223.691202,7000.679656,,,8789.11,8789.11
3/16/2026 16:52:19.800,,233,-30757.061,None,60.018,131542.1833,132517.8669,132461.6319,132174.6508,228.9332107,,41.24465993,0.719855115,132145.0113,41.238537,0.719748249,-78.51403636,-1.370328444,160.9987598,2.80995845,,,,-151.8762646,-2.650740873,78.91767863,-150.0463918,-2.618803568,81.71462537,87.3974378,1.525373047,79.28177596,-31.72360296,-0.553681322,77.59278317,-90,3.338551817,-2.895701491,3.363639772,-1.570796327,2.4,60,-2040.74951,-2557.44,-2263.507196,6861.696705,,,8789.11,8789.11
3/16/2026 16:52:19.833,,233,-30596.4,None,60.02,131592.366,132567.7019,132491.5321,132217.9419,229.008193,,41.48148358,0.723988467,132178.3087,41.47690141,0.723908493,-78.2801578,-1.366246493,161.2335619,2.814056519,,,,-151.8762646,-2.650740873,78.91767863,-151.1892063,-2.638749443,82.17152792,87.35745471,1.524675211,78.08303273,-31.72360296,-0.553681322,77.59278317,-90,3.362657936,-2.890921704,3.367737841,-1.570796327,3.6,60,-2287.241052,-2567.678392,-2305.094398,7160.013842,,,8789.11,8789.11
3/16/2026 16:52:19.867,,233,-30939.034,None,60.021,131574.1449,132559.2616,132481.8402,132205.8388,228.9872298,,41.73549286,0.728421765,132169.0835,41.7355199,0.728422237,-78.01971623,-1.36170093,161.4895584,2.818524501,,,,-152.2814984,-2.657813536,79.97799697,-150.4612177,-2.626043646,82.75651032,86.53177074,1.510264307,79.34532122,-31.26373169,-0.545655055,78.6160289,-71.56505118,3.354465883,-2.871965237,3.364179556,-1.249045772,3.794733192,60,-2233.245521,-2801.692797,-2299.1904,7334.128719,,,8789.11,8789.11
3/16/2026 16:52:19.900,,233,-30715.891,None,60.019,131528.2886,132517.3958,132451.8894,132166.6295,228.9193174,,41.97406204,0.732585583,132130.3495,41.96389958,0.732408215,-77.78239888,-1.357558961,161.7259202,2.822649793,,,,-151.1134182,-2.637426692,79.49037678,-149.32272,-2.606173112,82.32034985,87.35745471,1.524675211,78.08303273,-30.51023741,-0.532504098,78,-90,3.338581327,-2.882234172,3.355153891,-1.570796327,2.4,60,-2055.63492,-2653.689594,-2189.620797,6898.945311,,,8871.059,8871.059
3/16/2026 16:52:19.933,,233,-30463.632,None,60.017,131520.0903,132497.4521,132431.3759,132150.392,228.8911931,,42.17636935,0.736116512,132115.0108,42.17839071,0.736151791,-77.57869527,-1.354003662,161.9360944,2.826318024,,,,-150.6899929,-2.630036526,78.44182558,-149.620874,-2.611376881,80.67713431,87.35745471,1.524675211,78.08303273,-30.51023741,-0.532504098,78,-90,3.347528672,-2.878678873,3.358822122,-1.570796327,3.6,60,-2119.132467,-2688.825597,-2226.297593,7034.255656,,,8871.059,8871.059
3/16/2026 16:52:19.967,,233,-30719.059,None,60.018,131564.5944,132548.2286,132473.4346,132196.1753,228.9704922,,42.39092325,0.739861184,132159.4933,42.3939141,0.739913384,-77.36035472,-1.3501929,162.1493468,2.830039981,,,,-151.1134182,-2.637426692,79.49037678,-150.0463918,-2.618803568,81.71462537,87.3974378,1.525373047,79.28177596,-30.51023741,-0.532504098,78,-71.56505118,3.358716952,-2.875565947,3.362544079,-1.249045772,3.794733192,60,-2263.099501,-2762.726408,-2264.543996,7290.369905,,,8871.059,8871.059
3/16/2026 16:52:20.000,,233,-30781.454,None,60.02,131616.9726,132576.5241,132522.0352,132239.2428,229.0450873,,42.63824652,0.744177789,132194.1808,42.63527708,0.744125963,-77.11849829,-1.345971709,162.3903264,2.834245868,,,,-151.1134182,-2.637426692,79.49037678,-150.0463918,-2.618803568,81.71462537,88.26429541,1.540502567,79.23635529,-31.26373169,-0.545655055,78.6160289,-63.43494882,3.362929531,-2.886474276,3.379900923,-1.107148718,2.683281573,60,-2306.900419,-2651.011203,-2459.347202,7417.258824,,,8871.059,8871.059
3/16/2026 16:52:20.033,,233,-30803.962,None,60.021,131594.4282,132563.1609,132501.3879,132220.4005,229.0124515,,42.88843225,0.748544354,132188.6198,42.88628747,0.74850692,-76.86698787,-1.341582025,162.6431894,2.838659161,,,,-151.1134182,-2.637426692,79.49037678,-149.32272,-2.606173112,82.32034985,88.26429541,1.540502567,79.23635529,-30.51023741,-0.532504098,78,-90,3.354680032,-2.882084592,3.371163259,-1.570796327,2.4,60,-2222.157046,-2695.334395,-2351.851193,7269.342634,,,8871.059,8871.059
3/16/2026 16:52:20.067,,233,-30645.418,None,60.018,131550.9122,132512.3531,132443.6434,132169.6951,228.9246271,,43.11205447,0.752447298,132128.1572,43.11116256,0.752431731,-76.64331526,-1.337678201,162.8636842,2.84250752,,,,-150.3616163,-2.624305273,80.07696298,-149.32272,-2.606173112,82.32034985,89.118596,1.555412925,78.00923022,-30.51023741,-0.532504098,78,-90,3.358604843,-2.893091126,3.375011618,-1.570796327,2.4,60,-2278.100789,-2542.449599,-2389.521593,7210.07198,,,8871.059,8871.059
3/16/2026 16:52:20.100,,233,-30729.974,None,60.017,131544.8385,132513.4447,132447.7553,132169.4184,228.9241478,,43.31466669,0.755983548,132139.0504,43.31444644,0.755979704,-76.44069648,-1.334141836,163.0705436,2.8461179,,,,-150.3616163,-2.624305273,80.07696298,-148.1725534,-2.586098918,81.9170312,88.26429541,1.540502567,79.23635529,-30.51023741,-0.532504098,78,-71.56505118,3.342078622,-2.874644403,3.378621998,-1.249045772,3.794733192,60,-2107.217993,-2769.7536,-2425.867201,7302.838793,,,8871.487,8871.487
3/16/2026 16:52:20.133,,233,-30702.096,None,60.019,131581.7428,132559.7266,132469.6762,132204.4519,228.9848276,,43.53214217,0.759779211,132167.6868,43.53669234,0.759858627,-76.22667169,-1.330406399,163.2903159,2.84995365,,,,-149.9314172,-2.616796882,79.03619424,-148.1725534,-2.586098918,81.9170312,89.13194855,1.555645971,79.20909039,-29.7448813,-0.519146114,77.39767438,-90,3.345957545,-2.88605237,3.369099764,-1.570796327,3.6,60,-2119.972981,-2654.049599,-2312.5248,7086.547379,,,8871.487,8871.487
3/16/2026 16:52:20.167,,233,-30829.291,None,60.021,131602.5661,132575.8007,132502.9442,132227.8445,229.0253448,,43.77517893,0.764021003,132188.4602,43.78081043,0.764119291,-75.98262369,-1.326146958,163.5328601,2.854186843,,,,-149.1842942,-2.603757127,79.64420883,-148.1725534,-2.586098918,81.9170312,89.13194855,1.555645971,79.20909039,-29.31000707,-0.511556127,78.44182558,-90,3.350218209,-2.881792929,3.36574297,-1.570796327,3.6,60,-2180.520889,-2697.623996,-2310.307196,7188.452081,,,8871.487,8871.487
3/16/2026 16:52:20.200,,233,-31060.253,None,60.019,131583.7931,132565.108,132466.1004,132205.7364,228.9870525,,44.01414193,0.768191694,132169.3368,44.01344977,0.768179614,-75.74613727,-1.322019491,163.7715604,2.85835295,,,,-149.1842942,-2.603757127,79.64420883,-148.6097319,-2.593729122,82.93901374,89.13194855,1.555645971,79.20909039,-28.88658177,-0.504165961,79.49037678,-90,3.361908736,-2.877665462,3.362518911,-1.570796327,3.6,60,-2300.445924,-2739.2688,-2307.427192,7347.141915,,,8871.487,8871.487
3/16/2026 16:52:20.233,,233,-30917.117,None,60.017,131576.2396,132544.6717,132471.166,132198.0921,228.9738121,,44.23109876,0.771978305,132153.1866,44.22772701,0.771919457,-75.5297059,-1.318242051,163.9883019,2.862135804,,,,-149.1842942,-2.603757127,79.64420883,-148.1725534,-2.586098918,81.9170312,89.13194855,1.555645971,79.20909039,-28.88658177,-0.504165961,79.49037678,-63.43494882,3.358018375,-2.873888022,3.366301765,-1.107148718,2.683281573,60,-2260.190305,-2777.111999,-2346.364798,7383.667102,,,8871.487,8871.487
3/16/2026 16:52:20.267,,233,-30696.61,None,60.018,131604.302,132572.5595,132492.9407,132223.9958,229.0186787,,44.44460476,0.775704688,132181.438,44.44955777,0.775791134,-75.31847041,-1.314555296,164.2014429,2.865855816,,,,-149.1842942,-2.603757127,79.64420883,-147.0114784,-2.565834336,81.54704164,89.13194855,1.555645971,79.20909039,-28.53998519,-0.49811671,77.86141535,-63.43494882,3.34162547,-2.870201267,3.363972526,-1.107148718,2.683281573,60.01,-2091.827195,-2815.012802,-2275.228805,7182.068802,,,8871.487,8871.487
3/16/2026 16:52:20.300,,233,-30515.112,None,60.021,131625.6145,132597.581,132508.7822,132244.7204,229.0545748,,44.68743387,0.779942855,132211.1364,44.68973708,0.779983054,-75.07459501,-1.310298867,164.4458925,2.870122266,,,,-148.7362683,-2.595937599,78.6160289,-147.0114784,-2.565834336,81.54704164,90,1.570796327,78,-27.7585406,-0.484477929,77.29527799,-71.56505118,3.34581739,-2.881095194,3.354600195,-1.249045772,3.794733192,60.01,-2107.969728,-2663.856003,-2165.2272,6937.052931,,,8860.694,8860.694
3/16/2026 16:52:20.333,,233,-30981.542,None,60.02,131598.3079,132578.6768,132489.1442,132222.7836,229.0165791,,44.93379615,0.784242688,132183.8015,44.93719596,0.784302026,-74.82538798,-1.305949384,164.6911739,2.874403234,,,,-148.4486151,-2.590917103,80.26555924,-146.3099325,-2.55359005,82.20656908,90.86805145,1.585946683,79.20909039,-28.12373538,-0.49085178,78.91767863,-71.56505118,3.337892076,-2.891896067,3.365255014,-1.249045772,3.794733192,60,-2069.349083,-2595.009599,-2319.105597,6983.46428,,,8860.694,8860.694
3/16/2026 16:52:20.367,,233,-30747.816,None,60.018,131556.2851,132520.0119,132449.6585,132176.0464,228.9356279,,45.15453486,0.788095306,132133.2822,45.15521265,0.788107135,-74.60336333,-1.302074323,164.9124257,2.878264805,,,,-147.9946168,-2.582993338,79.24544151,-146.3099325,-2.55359005,82.20656908,90,1.570796327,78,-28.12373538,-0.49085178,78.91767863,-90,3.341697185,-2.87287065,3.369116585,-1.570796327,2.4,60,-2081.331388,-2744.352001,-2357.755196,7183.438584,,,8860.694,8860.694
3/16/2026 16:52:20.400,,233,-30611.506,None,60.016,131566.7572,132534.5567,132439.1524,132180.8728,228.9439875,,45.34951721,0.79149839,132143.7456,45.35105004,0.791525143,-74.40591082,-1.298628127,165.1100496,2.881713994,,,,-147.9946168,-2.582993338,79.24544151,-147.0114784,-2.565834336,81.54704164,90,1.570796327,78,-28.12373538,-0.49085178,78.91767863,-90,3.357359479,-2.869424454,3.372565774,-1.570796327,3.6,60,-2241.973848,-2778.983995,-2392.675193,7413.633036,,,8860.694,8860.694
3/16/2026 16:52:20.433,,233,-30557.938,None,60.019,131621.7707,132586.8379,132502.3568,132237.7085,229.0424298,,45.57003356,0.795347126,132198.7411,45.57253241,0.795390739,-74.19136664,-1.294883624,165.331973,2.885587287,,,,-147.9946168,-2.582993338,79.24544151,-146.3099325,-2.55359005,82.20656908,90.881404,1.586179729,78.00923022,-27.7585406,-0.484477929,77.29527799,-90,3.348980789,-2.881063353,3.370065216,-1.570796327,3.6,60.01,-2157.088107,-2664.2736,-2319.667201,7141.028908,,,8860.694,8860.694
3/16/2026 16:52:20.467,,233,-30759.307,None,60.021,131637.4074,132611.4218,132529.3479,132260.1279,229.0812613,,45.8199786,0.79970949,132222.7094,45.82731837,0.799837593,-73.94635386,-1.290607345,165.5762122,2.889850066,,,,-147.2647737,-2.570255174,79.88792149,-145.6196553,-2.54154244,82.87822392,90.881404,1.586179729,78.00923022,-26.56505118,-0.463647609,77.81516562,-90,3.341380033,-2.876787074,3.353497675,-1.570796327,2.4,60,-2096.342441,-2707.487994,-2169.014401,6972.844835,,,8860.694,8860.694
3/16/2026 16:52:20.500,,233,-30535.085,None,60.021,131604.4245,132569.3248,132491.7571,132222.56,229.0161918,,46.07398614,0.804142758,132189.9651,46.0750703,0.80416168,-73.69270334,-1.286180308,165.8290853,2.894263535,,,,-147.2647737,-2.570255174,79.88792149,-146.3099325,-2.55359005,82.20656908,91.76239102,1.601555853,78.03691434,-27.7585406,-0.484477929,77.29527799,-90,3.35775173,-2.887736161,3.378741464,-1.570796327,3.6,60,-2264.987204,-2598.105598,-2405.937604,7269.030406,,,8936.553,8936.553
3/16/2026 16:52:20.533,,233,-30566.635,None,60.018,131563.6794,132532.331,132450.793,132182.9957,228.9476645,,46.29150314,0.807939146,132140.9144,46.28977803,0.807909037,-73.47168954,-1.282322889,166.0493684,2.898108199,,,,-147.5288077,-2.574863436,78.23042886,-145.6196553,-2.54154244,82.87822392,90.881404,1.586179729,78.00923022,-27.7585406,-0.484477929,77.29527799,-90,3.349451477,-2.868502618,3.382586128,-1.570796327,3.6,60,-2133.288853,-2788.444801,-2443.435197,7365.168851,,,8936.553,8936.553
3/16/2026 16:52:20.567,,233,-30374.093,None,60.017,131583.4938,132539.818,132478.6196,132201.3664,228.9794835,,46.4972753,0.811530547,132169.4431,46.49285619,0.811453419,-73.2615029,-1.278654441,166.2608189,2.901798706,,,,-146.7934297,-2.562028668,78.88117646,-145.8403055,-2.545393512,81.21083672,92.64254529,1.616917443,78.08303273,-26.96571443,-0.470640502,76.74372939,-71.56505118,3.356846931,-2.895571884,3.372439208,-1.249045772,3.794733192,60.01,-2226.882172,-2520.489593,-2326.2048,7073.576565,,,8936.553,8936.553
3/16/2026 16:52:20.600,,233,-30733.603,None,60.019,131632.1762,132582.5435,132514.3053,132243.7166,229.0528362,,46.72122499,0.815439207,132209.4248,46.72138523,0.815442003,-73.03948457,-1.27477949,166.4834804,2.905684883,,,,-146.7934297,-2.562028668,78.88117646,-145.6196553,-2.54154244,82.87822392,92.64254529,1.616917443,78.08303273,-26.56505118,-0.463647609,77.81516562,-90,3.356984443,-2.891696933,3.369332492,-1.570796327,3.6,60,-2228.956784,-2560.190396,-2328.119998,7117.267178,,,8936.553,8936.553
3/16/2026 16:52:20.633,,233,-30710.146,None,60.02,131633.2286,132580.5814,132514.8481,132243.5914,229.0526193,,46.96783689,0.819743396,132202.2812,46.96526057,0.819698431,-72.79508933,-1.270513988,166.7288797,2.909967909,,,,-146.7934297,-2.562028668,78.88117646,-144.4623222,-2.521343168,82.58232256,92.64254529,1.616917443,78.08303273,-26.56505118,-0.463647609,77.81516562,-90,3.341041599,-2.887431431,3.373615518,-1.570796327,2.4,60,-2066.145402,-2602.9152,-2371.132797,7040.193399,,,8936.553,8936.553
3/16/2026 16:52:20.667,,233,-30558.082,None,60.019,131584.4875,132555.1971,132490.8691,132210.9275,228.9960437,,47.19651921,0.823734656,132170.5173,47.19521414,0.823711878,-72.56892877,-1.266566742,166.955596,2.913924854,,,,-146.3099325,-2.55359005,77.87990755,-145.1455444,-2.533267645,81.89065881,92.64254529,1.616917443,78.08303273,-26.56505118,-0.463647609,77.81516562,-71.56505118,3.356979523,-2.883484185,3.377572463,-1.249045772,3.794733192,60,-2199.966684,-2641.939194,-2410.387195,7252.293074,,,8936.553,8936.553
3/16/2026 16:52:20.700,,233,-30493.066,None,60.017,131586.5897,132532.3994,132476.9565,132199.3589,228.9760063,,47.40646467,0.827398895,132164.5048,47.40224807,0.827325302,-72.3590888,-1.262904343,167.1672089,2.917618196,,,,-146.7934297,-2.562028668,78.88117646,-145.1455444,-2.533267645,81.89065881,92.64254529,1.616917443,78.08303273,-25.76932762,-0.449759613,77.2859625,-90,3.360592947,-2.879821786,3.367377809,-1.570796327,2.4,60,-2264.935296,-2678.112001,-2292.134395,7235.181692,,,8936.553,8936.553
3/16/2026 16:52:20.733,,233,-30480.955,None,60.019,131608.9123,132560.3653,132509.0713,132226.8382,229.0236019,,47.62694495,0.831247002,132186.8605,47.62369725,0.831190319,-72.13420126,-1.258979315,167.3884617,2.921479786,,,,-145.5816355,-2.54087887,78.55189368,-143.9726266,-2.512796367,81.60882305,92.64254529,1.616917443,78.08303273,-25.76932762,-0.449759613,77.2859625,-71.56505118,3.343986686,-2.875896758,3.371239399,-1.249045772,3.794733192,60.01,-2087.245654,-2717.899201,-2331.216,7136.360855,,,8925.418,8925.418
3/16/2026 16:52:20.767,,233,-30764.419,None,60.02,131626.8382,132578.7442,132518.5781,132242.1031,229.0500415,,47.8658944,0.835417457,132204.8126,47.86369636,0.835379094,-71.89140252,-1.254741678,167.6338281,2.925762237,,,,-146.0702026,-2.549405974,79.54470441,-144.4623222,-2.521343168,82.58232256,93.52145338,1.632257283,78.14755274,-25.38790629,-0.443102555,78.36836096,-90,3.356722262,-2.886998961,3.368864792,-1.570796327,2.4,60.01,-2244.934264,-2609.366395,-2340.014396,7194.315056,,,8925.418,8925.418
3/16/2026 16:52:20.800,,233,-30728.477,None,60.02,131605.1686,132561.5559,132495.3176,132221.3998,229.0141823,,48.10944347,0.83966819,132183.1593,48.10831468,0.839648489,-71.64869938,-1.250505709,167.8758859,2.929986944,,,,-145.3590525,-2.536994063,80.22069558,-144.4623222,-2.521343168,82.58232256,93.52145338,1.632257283,78.14755274,-25.38790629,-0.443102555,78.36836096,-71.56505118,3.360991657,-2.882762992,3.373089499,-1.249045772,3.794733192,60,-2307.849051,-2651.471997,-2382.321597,7341.642645,,,8925.418,8925.418
3/16/2026 16:52:20.833,,233,-30721.954,None,60.018,131565.0038,132516.2521,132463.306,132182.2413,228.9463578,,48.33146151,0.843543136,132143.9853,48.32392966,0.84341168,-71.42887121,-1.246668984,168.0904907,2.933732504,,,,-144.8658069,-2.528385305,79.23635529,-143.297145,-2.501006988,82.32034985,94.39870535,1.647568218,78.23042886,-24.59011717,-0.429178508,77.86141535,-71.56505118,3.344418668,-2.894237202,3.362911012,-1.249045772,3.794733192,60,-2109.18055,-2538.215996,-2264.039999,6911.436545,,,8925.418,8925.418
3/16/2026 16:52:20.867,,233,-30767.789,None,60.017,131568.5254,132529.7037,132473.2721,132191.234,228.9619336,,48.53755295,0.84714011,132155.5118,48.53484443,0.847092837,-71.2172515,-1.242975523,168.2981876,2.937357498,,,,-144.8658069,-2.528385305,79.23635529,-143.9726266,-2.512796367,81.60882305,94.39870535,1.647568218,78.23042886,-25.01689348,-0.43662716,79.45413771,-90,3.359889204,-2.890543741,3.373984658,-1.570796327,3.6,60,-2267.785019,-2575.583998,-2424.096,7267.465017,,,8925.418,8925.418
3/16/2026 16:52:20.900,,233,-30726.677,None,60.02,131618.9431,132568.03,132522.4633,132237.2011,229.0415509,,48.76857366,0.851172182,132198.0402,48.76296792,0.851074343,-70.99265368,-1.239055551,168.5303223,2.941409013,,,,-144.8658069,-2.528385305,79.23635529,-142.7920781,-2.492191908,81.36141592,94.33231398,1.64640947,79.42694757,-24.59011717,-0.429178508,77.86141535,-90,3.343266251,-2.885465021,3.370587521,-1.570796327,2.4,60.01,-2098.217942,-2667.499205,-2342.260796,7107.977943,,,8925.418,8925.418
3/16/2026 16:52:20.933,,233,-30546.662,None,60.021,131624.212,132578.8957,132529.1702,132244.8206,229.0547483,,49.01906693,0.855544114,132203.3601,49.01456354,0.855465515,-70.74177008,-1.234676807,168.7796016,2.945759759,,,,-144.3601908,-2.519560638,78.25803473,-142.7920781,-2.492191908,81.36141592,94.39870535,1.647568218,78.23042886,-24.59011717,-0.429178508,77.86141535,-90,3.347657423,-2.882245025,3.374938267,-1.570796327,3.6,60.01,-2116.884993,-2659.823997,-2386.08,7162.78899,,,8913.62,8913.62
3/16/2026 16:52:20.967,,233,-30505.853,None,60.019,131579.9863,132539.0439,132491.2631,132204.1675,228.9843352,,49.26384155,0.859816237,132159.1735,49.26041407,0.859756416,-70.4937822,-1.230348601,169.0249006,2.950041033,,,,-144.3601908,-2.519560638,78.25803473,-142.7920781,-2.492191908,81.36141592,94.39870535,1.647568218,78.23042886,-24.59011717,-0.429178508,77.86141535,-71.56505118,3.351948324,-2.877916819,3.379219541,-1.249045772,3.794733192,60,-2159.597675,-2702.376005,-2428.343999,7290.317679,,,8913.62,8913.62
3/16/2026 16:52:21.000,,233,-30393.274,None,60.017,131557.585,132515.2964,132457.4204,132177.4945,228.9381361,,49.47827729,0.863558847,132145.919,49.47239764,0.863456228,-70.27532626,-1.226535826,169.2387692,2.953773745,,,,-143.6525418,-2.507209833,78.96328261,-142.275005,-2.48316728,80.40895473,95.27389596,1.662843176,78.33160282,-23.78203042,-0.415074734,77.36976154,-71.56505118,3.346623508,-2.889379002,3.368848479,-1.249045772,3.794733192,60,-2124.472479,-2590.343999,-2308.968002,7023.78448,,,8913.62,8913.62
3/16/2026 16:52:21.033,,233,-30577.018,None,60.018,131572.1995,132549.8794,132486.6069,132203.65,228.9834387,,49.69154928,0.867281145,132168.3432,49.69060891,0.867264733,-70.0656415,-1.222876137,169.452392,2.957502166,,,,-143.6525418,-2.507209833,78.96328261,-143.297145,-2.501006988,82.32034985,95.27389596,1.662843176,78.33160282,-23.78203042,-0.415074734,77.36976154,-90,3.368271721,-2.885719313,3.3725769,-1.570796327,3.6,60.01,-2345.516064,-2627.798394,-2346.696007,7320.010465,,,8913.62,8913.62
3/16/2026 16:52:21.067,,233,-30627.576,None,60.02,131608.5386,132573.1194,132520.8383,132234.9071,229.0375777,,49.92673091,0.871385839,132196.9607,49.92285843,0.871318252,-69.82636611,-1.218699993,169.6872647,2.961601467,,,,-143.6525418,-2.507209833,78.96328261,-142.1250163,-2.480549485,82.09263061,96.14662566,1.678075182,78.45100382,-23.78203042,-0.415074734,77.36976154,-90,3.351867737,-2.896775175,3.376676201,-1.570796327,2.4,60,-2178.859949,-2520.864006,-2388.1968,7087.920754,,,8913.62,8913.62
3/16/2026 16:52:21.100,,233,-30259.296,None,60.02,131599.3884,132549.4997,132503.7392,132218.2663,229.0087549,,50.17445014,0.875709355,132187.8436,50.17168506,0.875661095,-69.58480346,-1.21448393,169.9337067,2.965902691,,,,-143.1301024,-2.498091545,78,-141.6048355,-2.471470616,81.1487523,95.35582504,1.664273108,77.13676166,-22.96377306,-0.400793449,76.89369285,-63.43494882,3.347131711,-2.878757038,3.36669614,-1.107148718,2.683281573,60,-2104.351452,-2656.511997,-2274.192002,7035.05545,,,8913.62,8913.62
3/16/2026 16:52:21.133,,233,-30429.331,None,60.018,131554.1304,132531.0016,132485.4635,132190.965,228.9614676,,50.40492971,0.879731983,132151.8528,50.3998636,0.879643562,-69.35469774,-1.210467827,170.1588682,2.969832502,,,,-143.6525418,-2.507209833,78.96328261,-141.6048355,-2.471470616,81.1487523,96.14662566,1.678075182,78.45100382,-22.96377306,-0.400793449,76.89369285,-71.56505118,3.351114178,-2.888543009,3.370625951,-1.249045772,3.794733192,60,-2170.425574,-2603.016008,-2312.884802,7086.326384,,,8985.519,8985.519
3/16/2026 16:52:21.167,,233,-30504.211,None,60.018,131567.5781,132544.0046,132485.0765,132199.6423,228.9764972,,50.61872085,0.883463342,132165.3399,50.61462656,0.883391883,-69.13492364,-1.206632046,170.3747219,2.97359986,,,,-143.6525418,-2.507209833,78.96328261,-141.6048355,-2.471470616,81.1487523,95.27389596,1.662843176,78.33160282,-22.61986495,-0.39479112,78,-90,3.354862499,-2.869475222,3.36839098,-1.570796327,2.4,60,-2208.894511,-2790.489592,-2323.656005,7323.040108,,,8985.519,8985.519
3/16/2026 16:52:21.200,,233,-30334.939,None,60.021,131614.2429,132594.304,132514.2488,132241.6784,229.0493059,,50.85366854,0.887563953,132202.7321,50.85394072,0.887568703,-68.90441216,-1.202608861,170.6135933,2.977768952,,,,-143.1301024,-2.498091545,78,-142.1250163,-2.480549485,82.09263061,96.24191435,1.679738284,77.25800929,-22.96377306,-0.400793449,76.89369285,-63.43494882,3.368118188,-2.882347145,3.378562401,-1.107148718,2.683281573,60.01,-2315.962937,-2626.056001,-2392.070404,7334.089342,,,8985.519,8985.519
3/16/2026 16:52:21.233,,233,-30482.726,None,60.021,131606.8465,132592.7835,132528.157,132243.3624,229.0522226,,51.10871296,0.892015318,132204.6671,51.10684556,0.891982725,-68.64827337,-1.198138396,170.8668965,2.982189927,,,,-142.431408,-2.485897027,78.72585344,-140.9468631,-2.459986831,81.89945055,96.24191435,1.679738284,77.25800929,-22.61986495,-0.39479112,78,-63.43494882,3.351969556,-2.87787668,3.376981047,-1.107148718,2.683281573,60.01,-2173.471493,-2670.263999,-2410.848001,7254.583492,,,8985.519,8985.519
3/16/2026 16:52:21.267,,233,-30621.902,None,60.02,131566.4031,132540.4482,132485.3743,132198.1634,228.9739357,,51.35887921,0.896381542,132156.7431,51.3540662,0.896297539,-68.39413849,-1.193702906,171.1161362,2.98653998,,,,-141.7455796,-2.473927065,79.46319903,-140.9468631,-2.459986831,81.89945055,97.01650174,1.693257384,78.58854878,-21.80140949,-0.380506377,77.54637322,-71.56505118,3.35628437,-2.88696029,3.367046357,-1.249045772,3.794733192,60,-2237.325798,-2623.7232,-2296.684795,7157.733793,,,8985.519,8985.519
3/16/2026 16:52:21.300,,233,-30428.798,None,60.017,131528.0828,132499.5692,132445.8744,132158.5942,228.9053998,,51.57182158,0.900098088,132118.4599,51.56796294,0.900030742,-68.1860639,-1.190071319,171.3288265,2.990252126,,,,-141.7455796,-2.473927065,79.46319903,-140.9468631,-2.459986831,81.89945055,97.01650174,1.693257384,78.58854878,-22.13549188,-0.386337215,76.43350051,-71.56505118,3.360017573,-2.883328703,3.376589341,-1.249045772,3.794733192,60,-2274.955459,-2659.492802,-2357.107204,7291.555465,,,8985.519,8985.519
3/16/2026 16:52:21.333,,233,-30162.658,None,60.017,131549.5768,132520.5612,132472.846,132181.7502,228.9455071,,51.7741008,0.903628526,132147.407,51.77525648,0.903648697,-67.98278096,-1.186523362,171.5300568,2.993764258,,,,-141.8924231,-2.476489967,77.77814603,-140.4118692,-2.450649426,80.97110596,97.12501635,1.695151321,77.39767438,-22.13549188,-0.386337215,76.43350051,-63.43494882,3.354298123,-2.881674683,3.380101473,-1.107148718,2.683281573,60,-2169.776967,-2636.006408,-2392.156805,7197.94018,,,8985.519,8985.519
3/16/2026 16:52:21.367,,233,-30240.302,None,60.02,131597.9052,132575.01,132513.1491,132229.4428,229.0281132,,52.00869611,0.907722987,132195.7194,52.01091708,0.90776175,-67.74595817,-1.182390025,171.7686373,2.997928273,,,,-141.8924231,-2.476489967,77.77814603,-140.4118692,-2.450649426,80.97110596,96.24191435,1.679738284,77.25800929,-21.80140949,-0.380506377,77.54637322,-71.56505118,3.358411176,-2.862128309,3.37843465,-1.249045772,3.794733192,60,-2211.888827,-2825.294398,-2411.078395,7448.26162,,,8947.808,8947.808
3/16/2026 16:52:21.400,,233,-30285.158,None,60.021,131592.7507,132580.8801,132516.7623,132230.9017,229.0306401,,52.26049084,0.912117634,132200.0264,52.26065778,0.912120547,-67.49462354,-1.178003408,172.0151803,3.002231259,,,,-140.6482474,-2.454775004,77.59278317,-139.7636417,-2.439335722,81.74105456,98.13010235,1.712693381,76.36753237,-20.97349342,-0.366056516,77.10875437,-71.56505118,3.351456269,-2.890696789,3.368287775,-1.249045772,3.794733192,60,-2136.965,-2513.721606,-2296.627198,6947.313804,,,8947.808,8947.808
3/16/2026 16:52:21.433,,233,-30275.813,None,60.019,131549.8001,132537.5397,132478.5011,132189.3876,228.9587356,,52.493266,0.916180327,132149.7629,52.49036144,0.916129633,-67.25643108,-1.173846165,172.2486247,3.006305633,,,,-140.6482474,-2.454775004,77.59278317,-139.7636417,-2.439335722,81.74105456,98.88065915,1.725793069,77.73184676,-20.44954761,-0.356911936,75.56189516,-90,3.355465355,-2.899639234,3.363217569,-1.570796327,3.6,60,-2176.341922,-2468.448002,-2200.420796,6845.21072,,,8947.808,8947.808
