time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:21.467,,233,-30139.848,None,60.018,131530.7738,132517.2757,132448.7289,132166.3581,228.9188472,,52.70965153,0.919956967,132130.7576,52.70773359,0.919923492,-67.05007274,-1.170244533,172.4616144,3.010023004,,,,-141.2034479,-2.464465081,78.52439112,-139.8645144,-2.441096284,80.04998438,98.00472886,1.710505201,77.55565743,-20.97349342,-0.366056516,77.10875437,-90,3.361019776,-2.880749734,3.37607952,-1.570796327,3.6,60,-2258.437688,-2650.5072,-2372.918401,7281.863289,,,8947.808,8947.808
3/16/2026 16:52:21.500,,233,-30223.037,None,60.019,131559.1737,132539.6779,132478.7696,132193.3014,228.9655144,,52.93135458,0.923826415,132149.5951,52.93359833,0.923865576,-66.82865556,-1.166380074,172.683153,3.013889583,,,,-140.6482474,-2.454775004,77.59278317,-139.2141785,-2.429745781,80.82870777,98.00472886,1.710505201,77.55565743,-20.13630343,-0.351444794,76.68741748,-63.43494882,3.353611357,-2.876885275,3.365334377,-1.107148718,2.683281573,60.01,-2157.757935,-2689.315204,-2254.176004,7101.249143,,,8947.808,8947.808
3/16/2026 16:52:21.533,,233,-30098.059,None,60.02,131558.43,132540.5514,132470.6225,132190.6251,228.960879,,53.1613177,0.927840029,132156.0196,53.16877616,0.927970203,-66.59161562,-1.162242947,172.9181159,3.017990459,,,,-140.6482474,-2.454775004,77.59278317,-139.2141785,-2.429745781,80.82870777,98.88065915,1.725793069,77.73184676,-20.44954761,-0.356911936,75.56189516,-71.56505118,3.357715984,-2.888036016,3.374902395,-1.249045772,3.794733192,60,-2198.992356,-2584.396795,-2314.238393,7097.627543,,,8947.808,8947.808
3/16/2026 16:52:21.567,,233,-30189.067,None,60.019,131533.4801,132512.0831,132440.8747,132162.8968,228.9128521,,53.40068254,0.932017733,132133.4734,53.4019168,0.932039275,-66.35992677,-1.158199214,173.151866,3.022070168,,,,-139.9697407,-2.442932829,78.35917304,-138.5763344,-2.4186133,81.61764515,98.88065915,1.725793069,77.73184676,-20.44954761,-0.356911936,75.56189516,-71.56505118,3.350652575,-2.883992283,3.378982104,-1.249045772,3.794733192,60,-2148.846074,-2624.140793,-2353.420797,7126.407664,,,8994.194,8994.194
3/16/2026 16:52:21.600,,233,-30316.046,None,60.017,131519.8538,132488.315,132420.2566,132143.5456,228.8793348,,53.60682755,0.935615642,132110.1729,53.61210409,0.935707735,-66.15132471,-1.154558421,173.3599292,3.025701555,,,,-140.5275402,-2.452668265,79.28177596,-138.5763344,-2.4186133,81.61764515,98.88065915,1.725793069,77.73184676,-20.13630343,-0.351444794,76.68741748,-71.56505118,3.354321035,-2.88035149,3.377146349,-1.249045772,3.794733192,60,-2211.335122,-2659.910395,-2369.980802,7241.226319,,,8994.194,8994.194
3/16/2026 16:52:21.633,,233,-30220.07,None,60.017,131538.9364,132516.2048,132438.5033,132165.2923,228.9170013,,53.80658784,0.939102117,132129.2095,53.81276007,0.939209843,-65.9579636,-1.151183633,173.5646402,3.029274437,,,,-139.9697407,-2.442932829,78.35917304,-138.0127875,-2.408777552,80.72174428,98.88065915,1.725793069,77.73184676,-20.97349342,-0.366056516,77.10875437,-71.56505118,3.347987395,-2.876976702,3.395330953,-1.249045772,3.794733192,60,-2121.775915,-2694.038395,-2563.502399,7379.316709,,,8994.194,8994.194
3/16/2026 16:52:21.667,,233,-30324.226,None,60.019,131574.6653,132564.2346,132478.3967,132206.5233,228.9884155,,54.03114397,0.943021361,132167.5429,54.03102346,0.943019258,-65.73418047,-1.14727788,173.7858966,3.033136089,,,,-139.9697407,-2.442932829,78.35917304,-138.5763344,-2.4186133,81.61764515,99.75242494,1.741008252,77.92611886,-19.29004622,-0.336674819,76.28263236,-71.56505118,3.361632558,-2.888286132,3.369810908,-1.249045772,3.794733192,60,-2260.506991,-2588.817604,-2286.359995,7135.68459,,,8994.194,8994.194
3/16/2026 16:52:21.700,,233,-30501.85,None,60.02,131570.2486,132542.8242,132478.2087,132197.8395,228.9733747,,54.27363906,0.947253699,132163.1221,54.27461127,0.947270667,-65.49079005,-1.143029916,174.0311986,3.037417416,,,,-139.304469,-2.431321646,79.13633805,-137.385944,-2.397837069,81.52938121,99.75242494,1.741008252,77.92611886,-19.83212985,-0.346135964,77.81516562,-90,3.345107736,-2.884038168,3.38355338,-1.570796327,3.6,60,-2113.881931,-2630.851202,-2470.060806,7214.793939,,,8994.194,8994.194
3/16/2026 16:52:21.733,,233,-30161.477,None,60.018,131526.325,132503.7158,132438.6876,132156.9961,228.9026318,,54.49680457,0.951148672,132119.1853,54.49878304,0.951183202,-65.26617405,-1.139109627,174.2485979,3.041211751,,,,-139.9697407,-2.442932829,78.35917304,-138.0127875,-2.408777552,80.72174428,99.75242494,1.741008252,77.92611886,-19.29004622,-0.336674819,76.28263236,-116.5650512,3.359960754,-2.880117879,3.37788657,-2.034443936,2.683281573,60,-2242.786307,-2669.198405,-2365.070401,7277.055113,,,8994.194,8994.194
3/16/2026 16:52:21.767,,233,-30129.264,None,60.016,131499.49,132479.0418,132404.5508,132128.4444,228.8531788,,54.69285704,0.954570433,132092.3312,54.6957198,0.954620397,-65.06681951,-1.135630234,174.4506181,3.044737669,,,,-139.9697407,-2.442932829,78.35917304,-138.0127875,-2.408777552,80.72174428,99.75242494,1.741008252,77.92611886,-19.29004622,-0.336674819,76.28263236,-71.56505118,3.363397949,-2.876638486,3.381412488,-1.249045772,3.794733192,60,-2277.049443,-2703.384002,-2399.068798,7379.502243,,,8953.681,8953.681
3/16/2026 16:52:21.800,,233,-30018.73,None,60.017,131537.0972,132509.6211,132420.9705,132156.6256,228.9019901,,54.89244536,0.958053906,132120.0943,54.89921297,0.958172023,-64.86681303,-1.132139463,174.649506,3.048208916,,,,-139.3987054,-2.432966381,77.44417344,-137.4366482,-2.398722025,79.83382742,99.75242494,1.741008252,77.92611886,-19.29004622,-0.336674819,76.28263236,-63.43494882,3.356894048,-2.873147715,3.384883735,-1.107148718,2.683281573,60,-2185.969018,-2738.779197,-2433.412791,7358.161007,,,8953.681,8953.681
3/16/2026 16:52:21.833,,233,-30414.73,None,60.019,131575.4582,132540.6714,132456.4441,132191.5786,228.9625305,,55.12092099,0.962041558,132161.3717,55.12142393,0.962050336,-64.64370762,-1.128245539,174.880293,3.05223691,,,,-138.731397,-2.421319654,78.23042886,-136.7714697,-2.38711247,82.34658463,100.6196553,1.756144277,78.13833886,-19.29004622,-0.336674819,76.28263236,-63.43494882,3.349162806,-2.884389816,3.388911729,-1.107148718,2.683281573,60,-2130.698689,-2634.451195,-2473.545594,7238.695478,,,8953.681,8953.681
3/16/2026 16:52:21.867,,233,-30274.387,None,60.019,131545.2468,132508.7909,132433.2613,132163.1571,228.9133031,,55.35586088,0.966142033,132121.2779,55.36038163,0.966220935,-64.40726845,-1.124118897,175.1139132,3.056314351,,,,-138.731397,-2.421319654,78.23042886,-136.1934894,-2.37702481,81.47637694,100.6196553,1.756144277,78.13833886,-18.43494882,-0.321750554,75.89466384,-71.56505118,3.343245745,-2.880263174,3.378064905,-1.249045772,3.794733192,60,-2070.169972,-2675.116795,-2354.687993,7099.97476,,,8953.681,8953.681
3/16/2026 16:52:21.900,,233,-30397.522,None,60.017,131501.7431,132469.4219,132393.2412,132122.1991,228.8423617,,55.56064273,0.96971615,132087.6304,55.56310511,0.969759127,-64.20327255,-1.120558497,175.3208882,3.059926747,,,,-138.731397,-2.421319654,78.23042886,-136.1934894,-2.37702481,81.47637694,100.6196553,1.756144277,78.13833886,-18.15270589,-0.316824486,77.03401846,-71.56505118,3.346783937,-2.876702774,3.376751233,-1.249045772,3.794733192,60,-2105.449985,-2709.907194,-2376.288006,7191.645186,,,8953.681,8953.681
3/16/2026 16:52:21.933,,233,-29943.101,None,60.016,131506.7347,132474.8765,132406.5536,132130.1248,228.8560893,,55.75124162,0.973042728,132092.5999,55.75455305,0.973100524,-64.00825887,-1.117154866,175.5088976,3.06320813,,,,-138.1449575,-2.411084353,77.33252873,-136.8087393,-2.387762947,80.65035648,100.7842979,1.759017832,76.95920998,-18.43494882,-0.321750554,75.89466384,-75.96375653,3.360863471,-2.876172698,3.384958684,-1.325817664,4.947726751,60,-2221.957853,-2674.339198,-2421.504001,7317.801052,,,8953.681,8953.681
3/16/2026 16:52:21.967,,233,-30087.778,None,60.017,131569.627,132530.0585,132454.4943,132185.4458,228.9519081,,55.95639292,0.976623294,132148.7435,55.95628615,0.976621431,-63.80616552,-1.113627671,175.7135642,3.066780236,,,,-138.1449575,-2.411084353,77.33252873,-136.8087393,-2.387762947,80.65035648,100.7842979,1.759017832,76.95920998,-18.15270589,-0.316824486,77.03401846,-71.56505118,3.364384378,-2.872645503,3.383604722,-1.249045772,3.794733192,60,-2258.008419,-2710.152006,-2445.336,7413.496426,,,8953.681,8953.681
3/16/2026 16:52:22.000,,233,-30119.371,None,60.019,131587.3869,132538.4143,132463.1082,132197.0079,228.9719343,,56.18729306,0.980653262,132166.4997,56.18820249,0.980669134,-63.57646542,-1.109618648,175.9480357,3.070872536,,,,-137.4895529,-2.399645386,78.13833886,-136.8087393,-2.387762947,80.65035648,101.6592927,1.774289372,77.19274577,-17.30052719,-0.301951162,76.66863766,-63.43494882,3.368432081,-2.88390802,3.372823698,-1.107148718,2.683281573,60,-2322.593344,-2607.292804,-2327.457606,7257.343755,,,8997.777,8997.777
3/16/2026 16:52:22.033,,233,-29996.035,None,60.018,131547.324,132495.1959,132440.4223,132161.695,228.9107705,,56.40519201,0.984456316,132119.7847,56.40270734,0.98441295,-63.35836575,-1.105812091,176.1658963,3.07467492,,,,-137.4895529,-2.399645386,78.13833886,-136.2188752,-2.377467876,79.77969667,101.6592927,1.774289372,77.19274577,-17.30052719,-0.301951162,76.66863766,-90,3.361880826,-2.880101463,3.376626082,-1.570796327,2.4,60,-2255.822996,-2644.0704,-2364.624005,7264.517402,,,8997.777,8997.777
3/16/2026 16:52:22.067,,233,-30165.134,None,60.015,131512.2939,132459.0511,132397.9757,132123.8152,228.8451608,,56.60299188,0.987908575,132091.3762,56.60573232,0.987956405,-63.15870926,-1.102327428,176.3676251,3.078195752,,,,-136.888188,-2.389149588,77.25800929,-135.6030912,-2.366720417,80.61463887,102.5288077,1.789465273,77.44417344,-17.30052719,-0.301951162,76.66863766,-71.56505118,3.354676822,-2.891792701,3.380146914,-1.249045772,3.794733192,60,-2158.13029,-2535.926396,-2398.608002,7092.664688,,,8997.777,8997.777
3/16/2026 16:52:22.100,,233,-29954.966,None,60.015,131541.5325,132488.4351,132421.3898,132151.1567,228.8925178,,56.7775956,0.990955985,132114.0184,56.77673154,0.990940904,-62.98470568,-1.099290493,176.5399373,3.081203167,,,,-137.4895529,-2.399645386,78.13833886,-136.2188752,-2.377467876,79.77969667,101.6592927,1.774289372,77.19274577,-18.15270589,-0.316824486,77.03401846,-71.56505118,3.36840878,-2.873579865,3.398027653,-1.249045772,3.794733192,60,-2321.436699,-2708.308797,-2587.305601,7617.051097,,,8997.777,8997.777
3/16/2026 16:52:22.133,,233,-29907.331,None,60.018,131599.093,132535.4938,132491.8631,132209.5208,228.9936073,,56.96784552,0.994276472,132171.5823,56.96780947,0.994275843,-62.79693756,-1.096013321,176.72892,3.084501537,,,,-137.4895529,-2.399645386,78.13833886,-135.6030912,-2.366720417,80.61463887,101.6592927,1.774289372,77.19274577,-17.57125878,-0.306676319,75.52377109,-90,3.36099626,-2.870302693,3.391177856,-1.570796327,2.4,60,-2247.791771,-2741.587196,-2471.572797,7460.951764,,,8997.777,8997.777
3/16/2026 16:52:22.167,,233,-30242.534,None,60.019,131595.9925,132547.6784,132486.7504,132210.856,228.9959199,,57.19288995,0.998204238,132178.5636,57.19100211,0.998171289,-62.57195813,-1.092086689,176.9574819,3.088490695,,,,-136.8476103,-2.388441373,78.95416392,-135.6030912,-2.366720417,80.61463887,102.3390873,1.786154026,78.6160289,-16.44037952,-0.286938753,76.32037736,-90,3.364891706,-2.878240715,3.375429448,-1.570796327,2.4,60,-2311.041603,-2712.614404,-2342.9376,7366.593606,,,8997.777,8997.777
3/16/2026 16:52:22.200,,233,-30198.038,None,60.016,131550.8033,132496.6104,132450.7495,132166.7717,228.9195637,,57.39671002,1.00176157,132133.3862,57.39572416,1.001744363,-62.36737708,-1.088516076,177.1593697,3.092014302,,,,-136.2453643,-2.377930197,78.08303273,-135,-2.35619449,81.45870119,102.5288077,1.789465273,77.44417344,-16.44037952,-0.286938753,76.32037736,-90,3.357938853,-2.877981349,3.378953055,-1.570796327,2.4,60,-2214.753,-2673.719996,-2376.936002,7265.408998,,,9046.3,9046.3
3/16/2026 16:52:22.233,,233,-30160.656,None,60.014,131536.7185,132479.0679,132417.501,132145.1302,228.8820795,,57.58748416,1.005091207,132109.175,57.59014491,1.005137645,-62.16991132,-1.085069648,177.3509912,3.095358728,,,,-136.2453643,-2.377930197,78.08303273,-135,-2.35619449,81.45870119,102.5288077,1.789465273,77.44417344,-15.5725436,-0.271792159,75.98947296,-71.56505118,3.361332135,-2.874534921,3.367150887,-1.249045772,3.794733192,60,-2248.521732,-2707.487998,-2250.446402,7206.456132,,,9046.3,9046.3
3/16/2026 16:52:22.267,,233,-30155.53,None,60.016,131568.9484,132514.7183,132471.7226,132185.849,228.9526065,,57.75746446,1.008057922,132145.1317,57.75365621,1.007991456,-62.00778186,-1.082239955,177.523523,3.098369975,,,,-136.2453643,-2.377930197,78.08303273,-135,-2.35619449,81.45870119,102.5288077,1.789465273,77.44417344,-16.44037952,-0.286938753,76.32037736,-71.56505118,3.364185946,-2.871705228,3.385308728,-1.249045772,3.794733192,60.01,-2277.862919,-2736.216,-2439.719999,7453.798917,,,9046.3,9046.3
3/16/2026 16:52:22.300,,233,-29993.27,None,60.017,131588.1661,132543.8737,132488.7742,132207.6639,228.9903911,,57.96208462,1.011629218,132174.549,57.95640115,1.011530023,-61.79691419,-1.07855962,177.7212125,3.10182031,,,,-136.2453643,-2.377930197,78.08303273,-135.6030912,-2.366720417,80.61463887,102.5288077,1.789465273,77.44417344,-15.5725436,-0.271792159,75.98947296,-90,3.37825044,-2.868024893,3.373612469,-1.570796327,3.6,60,-2419.712665,-2773.209597,-2315.016009,7507.938271,,,9046.3,9046.3
3/16/2026 16:52:22.333,,233,-30013.272,None,60.016,131569.6516,132526.0311,132482.5489,132193.4793,228.9658226,,58.16721883,1.015209485,132162.4074,58.16688859,1.015203722,-61.59242529,-1.074990616,177.9288446,3.105444172,,,,-136.2453643,-2.377930197,78.08303273,-134.3969088,-2.345668563,80.61463887,102.5288077,1.789465273,77.44417344,-15.5725436,-0.271792159,75.98947296,-90,3.360872285,-2.864455889,3.377236331,-1.570796327,2.4,59.99,-2244.796141,-2808.086392,-2350.396799,7403.279332,,,9046.3,9046.3
3/16/2026 16:52:22.367,,233,-29967.826,None,60.015,131545.0646,132493.596,132442.4735,132161.0959,228.9097328,,58.37136131,1.018772444,132125.232,58.36305016,1.018627387,-61.38995449,-1.071456833,178.1307984,3.108968932,,,,-135.6295986,-2.367183059,77.22072261,-133.1912607,-2.324626034,80.65035648,103.6005425,1.808170574,76.54645648,-15.5725436,-0.271792159,75.98947296,-90,3.343253421,-2.879627407,3.380761091,-1.570796327,3.6,60,-2043.588541,-2626.545601,-2384.164805,7054.298947,,,9046.3,9046.3
3/16/2026 16:52:22.400,,233,-29819.03,None,60.015,131543.0914,132502.7915,132454.1377,132167.4106,228.9206702,,58.5400958,1.021717416,132139.8121,58.53425937,1.021615551,-61.22057803,-1.068500657,178.3023442,3.11196297,,,,-135.6295986,-2.367183059,77.22072261,-134.3969088,-2.345668563,80.61463887,102.7243557,1.792878229,76.27319319,-15.5725436,-0.271792159,75.98947296,-90,3.367284114,-2.861378886,3.383755129,-1.570796327,2.4,60,-2283.439325,-2795.039993,-2413.641605,7492.120924,,,9005.77,9005.77
3/16/2026 16:52:22.433,,233,-30119.846,None,60.017,131599.7982,132551.5725,132502.6573,132218.7335,229.0095641,,58.71689617,1.024803165,132186.3027,58.7145769,1.024762686,-61.04263112,-1.065394897,178.4794599,3.115054222,,,,-135,-2.35619449,78.06458864,-134.3969088,-2.345668563,80.61463887,104.4702941,1.823350603,76.83749085,-15.33328479,-0.267616305,77.14609517,-90,3.370431249,-2.8887455,3.382670527,-1.570796327,3.6,60.01,-2340.845274,-2547.878396,-2440.512005,7329.235675,,,9005.77,9005.77
3/16/2026 16:52:22.467,,233,-29986.402,None,60.018,131587.6819,132551.6551,132502.5117,132214.6927,229.0025653,,58.9336541,1.028586304,132178.2874,58.92512886,1.028437511,-60.82901598,-1.06166661,178.6922702,3.118768463,,,,-135,-2.35619449,78.06458864,-133.8065106,-2.33536417,81.47637694,103.6005425,1.808170574,76.54645648,-14.69731928,-0.256516613,75.67615212,-90,3.363801681,-2.869837184,3.375285076,-1.570796327,3.6,60,-2274.02889,-2723.515194,-2322.028803,7319.572887,,,9005.77,9005.77
3/16/2026 16:52:22.500,,233,-29949.725,None,60.016,131542.301,132492.776,132457.129,132164.8007,228.9161499,,59.12548916,1.031934458,132122.6703,59.12050454,1.03184746,-60.63037385,-1.05819965,178.8839222,3.122113421,,,,-135,-2.35619449,78.06458864,-133.7811248,-2.334921104,79.77969667,104.2500327,1.819506316,78,-14.69731928,-0.256516613,75.67615212,-90,3.366768564,-2.877705966,3.378630034,-1.570796327,4.8,60,-2302.910345,-2695.579203,-2353.838399,7352.327947,,,9005.77,9005.77
3/16/2026 16:52:22.533,,233,-29786.198,None,60.014,131521.0188,132487.6802,132437.4203,132149.4534,228.8895674,,59.31202363,1.035190098,132117.8665,59.30968894,1.03514935,-60.4443617,-1.054953126,179.0706801,3.125372961,,,,-135,-2.35619449,78.06458864,-133.7811248,-2.334921104,79.77969667,104.4702941,1.823350603,76.83749085,-15.5725436,-0.271792159,75.98947296,-71.56505118,3.370070454,-2.878303729,3.39716512,-1.249045772,3.794733192,60,-2336.009074,-2649.427195,-2544.134398,7529.570668,,,9005.77,9005.77
3/16/2026 16:52:22.567,,233,-29772.317,None,60.015,131568.7404,132536.0805,132491.4261,132199.5008,228.9762522,,59.48592081,1.038225177,132159.508,59.47987381,1.038119637,-60.27120489,-1.051930969,179.2475172,3.128459351,,,,-134.3704014,-2.345205922,77.22072261,-133.7811248,-2.334921104,79.77969667,104.4702941,1.823350603,76.83749085,-14.69731928,-0.256516613,75.67615212,-71.56505118,3.373040741,-2.875281572,3.384975964,-1.249045772,3.794733192,60,-2341.00061,-2680.0992,-2416.248005,7437.347815,,,9005.77,9005.77
3/16/2026 16:52:22.600,,233,-29674.598,None,60.018,131609.7925,132560.468,132534.4546,132235.6442,229.0388544,,59.67131095,1.041460845,132200.6021,59.66609804,1.041369863,-60.08592291,-1.048697189,179.4345312,3.131723362,,,,-134.3704014,-2.345205922,77.22072261,-133.1523897,-2.323947608,78.95416392,104.4702941,1.823350603,76.83749085,-13.81502534,-0.241117678,75.38063412,-63.43494882,3.365317471,-2.872047792,3.37284104,-1.107148718,2.683281573,60,-2264.917831,-2712.355196,-2289.7584,7267.031427,,,8944.018,8944.018
3/16/2026 16:52:22.633,,233,-29723.126,None,60.017,131593.6655,132568.8018,132506.5126,132223.7446,229.0182436,,59.88545699,1.045198399,132190.537,59.8857245,1.045203067,-59.87235913,-1.044969798,179.6471596,3.135434427,,,,-133.111812,-2.323239393,77.25800929,-132.5633518,-2.313666956,79.83382742,105.5725436,1.842588485,75.98947296,-13.81502534,-0.241117678,75.38063412,-71.56505118,3.358870023,-2.887558283,3.376552105,-1.249045772,3.794733192,60,-2201.586974,-2531.664003,-2325.340798,7058.591775,,,8944.018,8944.018
3/16/2026 16:52:22.667,,233,-29820.11,None,60.015,131537.8614,132502.9486,132444.4262,132162.4838,228.9121369,,60.09376802,1.048834112,132134.7267,60.09498087,1.04885528,-59.66363214,-1.041326825,179.8546454,3.139055738,,,,-134.3704014,-2.345205922,77.22072261,-131.9872125,-2.303611429,80.72174428,105.5725436,1.842588485,75.98947296,-13.81502534,-0.241117678,75.38063412,-90,3.352466709,-2.88391531,3.380173416,-1.570796327,3.6,60,-2135.750449,-2565.892801,-2359.396798,7061.040048,,,8944.018,8944.018
3/16/2026 16:52:22.700,,233,-29522.405,None,60.014,131520.9772,132503.2615,132432.0087,132152.8391,228.8954318,,60.26802897,1.051875539,132111.8799,60.26549332,1.051831284,-59.48920379,-1.038282475,-179.9792331,-3.141230203,,,,-133.72697,-2.333975925,76.38638622,-133.1523897,-2.323947608,78.95416392,105.5725436,1.842588485,75.98947296,-13.81502534,-0.241117678,75.38063412,-71.56505118,3.375778892,-2.88087096,-2.900112525,-1.249045772,3.794733192,60,-2341.75924,-2595.528008,-2387.2896,7324.576848,,,8944.018,8944.018
3/16/2026 16:52:22.733,,233,-29726.669,None,60.016,131560.2562,132546.0841,132480.7043,132196.4478,228.9709642,,60.42998731,1.054702245,132161.6098,60.42560084,1.054625687,-59.32536652,-1.035422976,-179.8131666,-3.138331796,,,,-133.72697,-2.333975925,76.38638622,-133.1912607,-2.324626034,80.65035648,105.5725436,1.842588485,75.98947296,-12.92599912,-0.225601244,75.1031291,-90,3.379251721,-2.878011461,-2.912730552,-1.570796327,3.6,60.01,-2376.728953,-2624.184003,-2257.286397,7258.199353,,,8944.018,8944.018
3/16/2026 16:52:22.767,,233,-29767.032,None,60.018,131599.8442,132575.4135,132507.1385,132228.2131,229.0259833,,60.64026317,1.058372252,132190.7723,60.63940047,1.058357195,-59.12162675,-1.031867046,-179.6056502,-3.134709951,,,,-133.111812,-2.323239393,77.25800929,-131.9872125,-2.303611429,80.72174428,105.5725436,1.842588485,75.98947296,-12.92599912,-0.225601244,75.1031291,-71.56505118,3.361968624,-2.874455531,-2.909108707,-1.249045772,3.794733192,60,-2232.481608,-2659.334404,-2292.825603,7184.641615,,,8944.018,8944.018
3/16/2026 16:52:22.800,,233,-30095.352,None,60.017,131588.8643,132559.1155,132511.186,132220.4759,229.012582,,60.84030879,1.061863706,132179.7957,60.84034437,1.061864327,-58.91171083,-1.028203322,-179.4032986,-3.13117825,,,,-133.111812,-2.323239393,77.25800929,-131.4236656,-2.29377568,81.61764515,106.1892063,1.853351279,77.47205948,-12.92599912,-0.225601244,75.1031291,-71.56505118,3.355640007,-2.881554601,-2.905577006,-1.249045772,3.794733192,60,-2169.187437,-2640.499202,-2327.083203,7136.769842,,,8967.302,8967.302
3/16/2026 16:52:22.833,,233,-29554.747,None,60.015,131563.1935,132542.3859,132480.8897,132196.2482,228.9706184,,61.04493694,1.065435141,132164.6208,61.0433616,1.065407646,-58.71330591,-1.024740503,-179.2007448,-3.127643019,,,,-133.111812,-2.323239393,77.25800929,-131.3477772,-2.292451178,79.92396387,106.4403795,1.85773508,76.32037736,-13.13402231,-0.229231933,73.93402464,-63.43494882,3.357858824,-2.882475583,-2.898411086,-1.107148718,2.683281573,60,-2191.071864,-2591.913596,-2358.518402,7141.503863,,,8967.302,8967.302
3/16/2026 16:52:22.867,,233,-29616.682,None,60.016,131595.8989,132553.3628,132499.0035,132216.8175,229.0062456,,61.21062652,1.06832697,132186.8174,61.21232499,1.068356614,-58.54609171,-1.021822064,-179.0295936,-3.124655867,,,,-133.111812,-2.323239393,77.25800929,-131.3477772,-2.292451178,79.92396387,105.5725436,1.842588485,75.98947296,-12.0305961,-0.209973513,74.84383742,-71.56505118,3.360807792,-2.864410549,-2.914682354,-1.249045772,3.794733192,60.01,-2220.845038,-2756.347209,-2230.948805,7208.141051,,,8967.302,8967.302
3/16/2026 16:52:22.900,,233,-29833.459,None,60.017,131600.0718,132572.5872,132519.5082,132231.4761,229.031635,,61.41320101,1.071862562,132190.9728,61.41580903,1.07190808,-58.34425183,-1.018299294,-178.8325545,-3.121216885,,,,-133.111812,-2.323239393,77.25800929,-131.3477772,-2.292451178,79.92396387,106.4403795,1.85773508,76.32037736,-12.72435569,-0.222081902,76.27319319,-71.56505118,3.364359258,-2.876034374,-2.899134983,-1.249045772,3.794733192,60.01,-2256.303215,-2655.446398,-2426.7456,7338.495213,,,8967.302,8967.302
3/16/2026 16:52:22.933,,233,-29704.766,None,60.018,131589.6429,132562.8806,132506.4523,132220.4111,229.0124698,,61.62491241,1.075557623,132185.3729,61.62139099,1.075496162,-58.13426041,-1.014634252,-178.6196459,-3.11750093,,,,-133.111812,-2.323239393,77.25800929,-130.695531,-2.281067334,79.13633805,106.1892063,1.853351279,77.47205948,-12.92599912,-0.225601244,75.1031291,-71.56505118,3.356563496,-2.867985531,-2.891899686,-1.249045772,3.794733192,60,-2178.493833,-2774.995206,-2459.116804,7412.605844,,,8967.302,8967.302
3/16/2026 16:52:22.967,,233,-29774.462,None,60.015,131554.8419,132523.1022,132469.9094,132183.365,228.9483041,,61.81518535,1.078878512,132140.0186,61.81499313,1.078875157,-57.94622185,-1.01135236,-178.4271626,-3.114141463,,,,-132.4551956,-2.311779275,76.44291988,-131.3477772,-2.292451178,79.92396387,106.4403795,1.85773508,76.32037736,-11.84207612,-0.206683218,76.01789263,-71.56505118,3.371326335,-2.86908744,-2.907458245,-1.249045772,3.794733192,60,-2300.22009,-2722.1904,-2336.270397,7358.680888,,,8967.302,8967.302
3/16/2026 16:52:23.000,,233,-29905.992,None,60.015,131564.5966,132534.4073,132470.8453,132190.6919,228.9609946,,62.00860912,1.082254394,132160.3677,62.00682449,1.082223246,-57.75321191,-1.007983702,-178.235055,-3.110788552,,,,-131.8550425,-2.301304628,77.33252873,-130.1354856,-2.271292697,80.04998438,107.3005272,1.872747489,76.66863766,-10.95406264,-0.19118446,75.78073634,-63.43494882,3.353515943,-2.880731191,-2.919604092,-1.107148718,2.683281573,60,-2149.742559,-2620.713592,-2210.227208,6980.683358,,,8906.725,8906.725
3/16/2026 16:52:23.033,,233,-29755.224,None,60.017,131608.8335,132581.2939,132519.6126,132237.3274,229.0417697,,62.18356924,1.085308024,132204.6143,62.18257723,1.08529071,-57.57574081,-1.004886246,-178.064402,-3.107810096,,,,-131.1859252,-2.289626326,76.53704985,-130.1354856,-2.271292697,80.04998438,107.5712588,1.877472646,75.52377109,-11.84207612,-0.206683218,76.01789263,-63.43494882,3.356583407,-2.882358892,-2.901126878,-1.107148718,2.683281573,60.01,-2158.675459,-2566.742406,-2399.140792,7124.558657,,,8906.725,8906.725
3/16/2026 16:52:23.067,,233,-29725.402,None,60.019,131625.5062,132601.1538,132538.0443,132255.6528,229.0735102,,62.40469411,1.089167381,132221.2914,62.40470311,1.089167538,-57.3597941,-1.001117265,-177.8414635,-3.103919085,,,,-131.8550425,-2.301304628,77.33252873,-130.1354856,-2.271292697,80.04998438,107.5712588,1.877472646,75.52377109,-12.72435569,-0.222081902,76.27319319,-71.56505118,3.360460235,-2.878589911,-2.881837183,-1.249045772,3.794733192,60.01,-2220.09805,-2603.592004,-2596.464004,7420.154058,,,8906.725,8906.725
3/16/2026 16:52:23.100,,233,-29695.378,None,60.018,131590.4964,132576.0657,132498.0357,132222.2894,229.015723,,62.62303959,1.092978229,132175.621,62.62643981,1.093037574,-57.1370172,-0.997229075,-177.622697,-3.100100889,,,,-131.8550425,-2.301304628,77.33252873,-130.1354856,-2.271292697,80.04998438,107.5712588,1.877472646,75.52377109,-11.84207612,-0.206683218,76.01789263,-71.56505118,3.364330271,-2.874701721,-2.893417671,-1.249045772,3.794733192,60,-2257.928284,-2640.672001,-2474.092797,7372.693083,,,8906.725,8906.725
3/16/2026 16:52:23.133,,233,-29726.784,None,60.015,131547.0596,132526.7858,132458.8749,132178.3283,228.9395802,,62.82764515,1.096549269,132148.3076,62.83421953,1.096664014,-56.9315465,-0.993642935,-177.4141722,-3.096461445,,,,-131.1859252,-2.289626326,76.53704985,-129.4724598,-2.259720715,79.28177596,107.3005272,1.872747489,76.66863766,-10.95406264,-0.19118446,75.78073634,-63.43494882,3.356384729,-2.866390424,-2.905276985,-1.107148718,2.683281573,60,-2155.792808,-2761.070394,-2350.08,7266.943202,,,8906.725,8906.725
3/16/2026 16:52:23.167,,233,-29667.744,None,60.015,131570.2875,132529.7108,132453.9371,132185.3626,228.951764,,63.00451147,1.099636169,132155.3468,63.00960862,1.099725131,-56.75886181,-0.990629018,-177.2373941,-3.093376085,,,,-130.6012946,-2.279422599,77.44417344,-129.4724598,-2.259720715,79.28177596,108.4349488,1.892546881,75.89466384,-10.0606898,-0.175592162,75.56189516,-63.43494882,3.359445846,-2.883175899,-2.917783923,-1.107148718,2.683281573,60,-2212.058941,-2570.400005,-2221.329604,7003.78855,,,8906.725,8906.725
3/16/2026 16:52:23.200,,233,-29657.837,None,60.018,131621.466,132586.9188,132523.3978,132244.6625,229.0544746,,63.1907426,1.102886515,132206.484,63.19666554,1.10298989,-56.57025491,-0.987337207,-177.0518382,-3.090137524,,,,-131.1859252,-2.289626326,76.53704985,-129.4724598,-2.259720715,79.28177596,108.4349488,1.892546881,75.89466384,-10.0606898,-0.175592162,75.56189516,-63.43494882,3.362710605,-2.879884088,-2.914545362,-1.107148718,2.683281573,60,-2219.237007,-2603.52,-2254.103999,7076.861005,,,8906.725,8906.725
3/16/2026 16:52:23.233,,233,-29629.814,None,60.019,131625.696,132585.5764,132527.6398,132247.0343,229.0585825,,63.41866897,1.106864581,132210.655,63.42560471,1.106985632,-56.34588885,-0.98342128,-176.8233354,-3.086149398,,,,-130.6012946,-2.279422599,77.44417344,-129.4724598,-2.259720715,79.28177596,108.4349488,1.892546881,75.89466384,-10.0606898,-0.175592162,75.56189516,-71.56505118,3.366706347,-2.875968161,-2.910557236,-1.249045772,3.794733192,60,-2285.508492,-2641.536006,-2293.070396,7220.114893,,,8845.631,8845.631
3/16/2026 16:52:23.267,,233,-29674.814,None,60.017,131583.5901,132556.2389,132483.2309,132208.4265,228.9917119,,63.63268012,1.11059978,132179.2374,63.63824879,1.110696972,-56.13154908,-0.979680346,-176.6143401,-3.082501741,,,,-129.9203921,-2.267538608,76.66863766,-128.2544204,-2.238461915,79.46319903,108.4349488,1.892546881,75.89466384,-9.162347046,-0.159913123,75.36152865,-71.56505118,3.349158887,-2.872227227,-2.922588618,-1.249045772,3.794733192,60,-2088.404867,-2677.247999,-2169.129593,6934.782459,,,8845.631,8845.631
3/16/2026 16:52:23.300,,233,-29625.984,None,60.015,131553.5065,132524.9685,132462.2869,132180.9994,228.9442067,,63.81655825,1.113809059,132143.8153,63.81827064,1.113838946,-55.94732401,-0.976465012,-176.4213992,-3.079134287,,,,-129.9203921,-2.267538608,76.66863766,-128.7965521,-2.247923899,78.52439112,108.1527059,1.887620813,77.03401846,-10.0606898,-0.175592162,75.56189516,-90,3.361762845,-2.864085825,-2.903542125,-1.570796327,2.4,60,-2212.629456,-2796.825595,-2360.232,7369.687051,,,8845.631,8845.631
3/16/2026 16:52:23.333,,233,-29660.357,None,60.016,131589.4382,132551.8376,132489.9529,132211.1411,228.9964138,,64.00953907,1.117177209,132179.7304,64.01211669,1.117222197,-55.754616,-0.973101622,-176.2349431,-3.075880014,,,,-129.9203921,-2.267538608,76.66863766,-128.9275436,-2.250210132,80.21171984,108.1527059,1.887620813,77.03401846,-10.22216863,-0.178410499,74.38064264,-90,3.367432329,-2.860722435,-2.897469515,-1.570796327,2.4,60.01,-2269.262787,-2830.406402,-2381.9328,7481.601989,,,8845.631,8845.631
3/16/2026 16:52:23.367,,233,-29742.005,None,60.018,131611.5847,132577.6732,132500.0604,132230.4991,229.0299427,,64.22808835,1.120991614,132201.8499,64.23164573,1.121053702,-55.53608158,-0.969287477,-176.0167914,-3.072072549,,,,-129.9203921,-2.267538608,76.66863766,-129.4724598,-2.259720715,79.28177596,108.9966542,1.902350489,77.41627736,-10.0606898,-0.175592162,75.56189516,-71.56505118,3.380774417,-2.871637966,-2.896480387,-1.249045772,3.794733192,60,-2401.234474,-2737.195198,-2429.553599,7567.983271,,,8845.631,8845.631
3/16/2026 16:52:23.400,,233,-29574.518,None,60.018,131603.6592,132569.0054,132489.9138,132221.5837,229.0145008,,64.4492157,1.124851014,132183.0612,64.4560184,1.124969744,-55.31304681,-0.965394786,-175.7875648,-3.068071789,,,,-129.2256741,-2.255413491,75.90415008,-128.9275436,-2.250210132,80.21171984,109.2900462,1.907471146,76.28263236,-9.309940175,-0.162489109,74.17708541,-71.56505118,3.375179876,-2.872865932,-2.90558268,-1.249045772,3.794733192,60,-2322.382769,-2684.966402,-2297.966402,7305.315574,,,8845.631,8845.631
3/16/2026 16:52:23.433,,233,-29472.538,None,60.016,131569.7698,132534.8827,132453.3261,132186.7152,228.9541069,,64.65654615,1.128469613,132154.821,64.65730394,1.128482839,-55.10700294,-0.961798642,-175.5833791,-3.064508078,,,,-129.9203921,-2.267538608,76.66863766,-128.2544204,-2.238461915,79.46319903,109.2900462,1.907471146,76.28263236,-9.309940175,-0.162489109,74.17708541,-63.43494882,3.366944754,-2.869269788,-2.902018969,-1.107148718,2.683281573,60,-2264.020148,-2719.310405,-2331.359995,7314.690548,,,8871.092,8871.092
3/16/2026 16:52:23.467,,233,-29579.026,None,60.016,131574.5279,132534.8517,132464.3349,132191.9606,228.9631921,,64.8473333,1.131799477,132159.5701,64.8489394,1.131827509,-54.9170315,-0.958483015,-175.391103,-3.061152227,,,,-129.9203921,-2.267538608,76.66863766,-128.2544204,-2.238461915,79.46319903,108.9966542,1.902350489,77.41627736,-9.309940175,-0.162489109,74.17708541,-63.43494882,3.370289424,-2.860833504,-2.898663118,-1.107148718,2.683281573,60.01,-2297.121744,-2842.991998,-2363.572796,7503.686537,,,8871.092,8871.092
3/16/2026 16:52:23.500,,233,-29453.602,None,60.018,131609.0945,132561.1409,132504.7765,132225.7232,229.0216706,,65.06102999,1.135529188,132194.1187,65.0635856,1.135573792,-54.70289469,-0.954745623,-175.179047,-3.057451151,,,,-129.2256741,-2.255413491,75.90415008,-127.568592,-2.226491953,78.72585344,110.1363034,1.922241121,76.68741748,-9.309940175,-0.162489109,74.17708541,-90,3.362065745,-2.876986744,-2.894962042,-1.570796327,3.6,60.01,-2194.366359,-2658.643196,-2399.587201,7252.596756,,,8871.092,8871.092
3/16/2026 16:52:23.533,,233,-29308.968,None,60.019,131603.6367,132573.9238,132501.3255,132227.0317,229.023937,,65.28915872,1.139510786,132188.6329,65.29272853,1.139573091,-54.47136539,-0.950704674,-174.9549645,-3.053540173,,,,-128.6598083,-2.245537269,76.83749085,-127.568592,-2.226491953,78.72585344,110.4495476,1.927708263,75.56189516,-8.392925187,-0.146484178,73.99243205,-75.96375653,3.366065044,-2.878412937,-2.907055995,-1.325817664,4.947726751,60,-2260.876694,-2606.083203,-2278.396795,7145.356691,,,8871.092,8871.092
3/16/2026 16:52:23.567,,233,-29530.123,None,60.018,131561.5741,132520.3178,132462.9516,132182.3437,228.9465351,,65.5039429,1.143259477,132146.5352,65.50846887,1.14333847,-54.26329137,-0.947073097,-174.7346122,-3.049694301,,,,-128.6598083,-2.245537269,76.83749085,-127.0424748,-2.217309475,79.68036144,110.1363034,1.922241121,76.68741748,-9.309940175,-0.162489109,74.17708541,-71.56505118,3.360647945,-2.869314218,-2.887205192,-1.249045772,3.794733192,60,-2206.499558,-2733.004803,-2472.667195,7412.171556,,,8871.092,8871.092
3/16/2026 16:52:23.600,,233,-29481.322,None,60.015,131550.9954,132507.3238,132444.7067,132168.3971,228.922379,,65.69514478,1.146596579,132130.9799,65.69575804,1.146607282,-54.06723508,-0.94365127,-174.5409653,-3.046314525,,,,-127.9542309,-2.233222621,76.09362654,-126.3474582,-2.205179147,78.96328261,110.4495476,1.927708263,75.56189516,-8.25943798,-0.144154387,75.17978452,-71.56505118,3.351786429,-2.871359533,-2.902160138,-1.249045772,3.794733192,60,-2097.829114,-2672.899198,-2361.355195,7132.083507,,,8871.092,8871.092
3/16/2026 16:52:23.633,,233,-29735.395,None,60.016,131585.6344,132522.3416,132475.7418,132195.2752,228.9689332,,65.89014267,1.149999934,132165.6107,65.89161526,1.150025636,-53.87307011,-0.940262452,-174.3493121,-3.042969545,,,,-127.9542309,-2.233222621,76.09362654,-125.837653,-2.196281367,79.93297192,110.1363034,1.922241121,76.68741748,-8.25943798,-0.144154387,75.17978452,-71.56505118,3.346307003,-2.862503573,-2.898815158,-1.249045772,3.794733192,60,-2044.454204,-2799.647994,-2394.259199,7238.361397,,,8811.565,8811.565
3/16/2026 16:52:23.667,,233,-29392.661,None,60.019,131602.3609,132555.0972,132503.6696,132221.0997,229.0136626,,66.11091836,1.153853197,132188.4319,66.10647111,1.153775578,-53.65191119,-0.9364025,-174.1262509,-3.039076392,,,,-127.9542309,-2.233222621,76.09362654,-126.3474582,-2.205179147,78.96328261,111.297354,1.942505277,75.98947296,-7.471559177,-0.130403308,73.82682439,-71.56505118,3.358954725,-2.878907777,-2.908673084,-1.249045772,3.794733192,60,-2169.2035,-2615.644802,-2257.948804,7042.797106,,,8811.565,8811.565
3/16/2026 16:52:23.700,,233,-29680.646,None,60.019,131590.6764,132544.128,132485.8765,132207.6138,228.9903043,,66.34173074,1.157881633,132176.784,66.3383111,1.157821949,-53.42266871,-0.932401464,-173.9010824,-3.03514646,,,,-126.6897228,-2.211152792,76.32037736,-125.837653,-2.196281367,79.93297192,111.297354,1.942505277,75.98947296,-6.441600099,-0.112427131,74.87269195,-63.43494882,3.354103316,-2.874906741,-2.922719329,-1.107148718,2.683281573,60,-2127.661982,-2654.323202,-2153.836804,6935.821988,,,8811.565,8811.565
3/16/2026 16:52:23.733,,233,-29534.933,None,60.016,131556.2058,132508.9534,132454.2421,132173.8555,228.9318332,,66.54520861,1.161432992,132142.3376,66.54269463,1.161389114,-53.21727257,-0.928816625,-173.6907628,-3.031475692,,,,-127.4053566,-2.223642958,77.04336441,-126.5288554,-2.208345125,80.64142856,111.297354,1.942505277,75.98947296,-7.471559177,-0.130403308,73.82682439,-63.43494882,3.369734239,-2.871321902,-2.901072384,-1.107148718,2.683281573,60,-2302.542845,-2688.422402,-2329.358399,7320.323646,,,8811.565,8811.565
3/16/2026 16:52:23.767,,233,-29448.144,None,60.015,131564.4149,132499.3921,132454.7204,132173.5439,228.9312935,,66.73650176,1.164771687,132134.7986,66.73210315,1.164694917,-53.03254769,-0.925592568,-173.5027428,-3.028194123,,,,-127.9542309,-2.233222621,76.09362654,-125.837653,-2.196281367,79.93297192,111.297354,1.942505277,75.98947296,-7.471559177,-0.130403308,73.82682439,-63.43494882,3.360976284,-2.868097845,-2.897790815,-1.107148718,2.683281573,60,-2188.16666,-2719.497599,-2360.520005,7268.184264,,,8811.565,8811.565
3/16/2026 16:52:23.800,,233,-29383.834,None,60.018,131597.7777,132537.0149,132496.5751,132211.1667,228.9964581,,66.93596891,1.168253045,132172.8946,66.937243,1.168275282,-52.83025756,-0.922061939,-173.3010768,-3.024674387,,,,-127.234834,-2.220666776,75.36152865,-125.837653,-2.196281367,79.93297192,110.7722547,1.933340564,74.43869961,-6.441600099,-0.112427131,74.87269195,-45,3.364556649,-2.855402503,-2.912247256,-0.785398163,3.39411255,60.01,-2202.533456,-2785.132801,-2255.299205,7242.965462,,,8811.565,8811.565
3/16/2026 16:52:23.833,,233,-29453.443,None,60.019,131603.1296,132550.4736,132511.5549,132222.4438,229.0159906,,67.16407506,1.172234249,132184.6321,67.15950345,1.172154459,-52.59997564,-0.918042761,-173.0719154,-3.020674766,,,,-126.6897228,-2.211152792,76.32037736,-125.837653,-2.196281367,79.93297192,111.6308868,1.948326522,74.87269195,-6.441600099,-0.112427131,74.87269195,-63.43494882,3.368435826,-2.866369283,-2.908247635,-1.107148718,2.683281573,60,-2268.904083,-2697.076805,-2294.179205,7260.160094,,,8782.553,8782.553
3/16/2026 16:52:23.867,,233,-29471.702,None,60.018,131566.1547,132500.931,132463.1473,132177.4504,228.9380597,,67.3773335,1.175956311,132147.6925,67.3737032,1.17589295,-52.38078719,-0.914217201,-172.8601762,-3.01697922,,,,-126.6897228,-2.211152792,76.32037736,-125.1341931,-2.184003676,79.23635529,112.4794344,1.963136471,75.32330317,-5.527540152,-0.096473775,74.74757521,-71.56505118,3.359896626,-2.877353672,-2.920505445,-1.249045772,3.794733192,60,-2184.272076,-2606.630403,-2171.260803,6962.163282,,,8782.553,8782.553
3/16/2026 16:52:23.900,,233,-29680.618,None,60.015,131513.4091,132467.0434,132426.9165,132136.5236,228.8671723,,67.58192785,1.179527156,132094.9731,67.57920081,1.17947956,-52.17918791,-0.91069863,-172.6540987,-3.013382489,,,,-125.433314,-2.189224321,76.58407145,-124.6409475,-2.175394917,80.22069558,113.3177084,1.977767112,75.79023684,-5.527540152,-0.096473775,74.74757521,-71.56505118,3.354874477,-2.888465742,-2.916908714,-1.249045772,3.794733192,60,-2141.317007,-2514.268803,-2205.388801,6860.974611,,,8782.553,8782.553
3/16/2026 16:52:23.933,,233,-29548.426,None,60.016,131541.0908,132488.2764,132464.6649,132165.4133,228.9172108,,67.74637923,1.182397374,132133.7764,67.74240038,1.18232793,-52.01532508,-0.907838684,-172.4887041,-3.010495809,,,,-126.6897228,-2.211152792,76.32037736,-124.6409475,-2.175394917,80.22069558,112.4794344,1.963136471,75.32330317,-6.441600099,-0.112427131,74.87269195,-56.30993247,3.357722847,-2.870975155,-2.898068678,-0.982793723,4.326661531,60,-2162.63572,-2667.772802,-2391.465606,7221.874128,,,8782.553,8782.553
3/16/2026 16:52:23.967,,233,-29385.907,None,60.018,131589.3715,132541.6172,132502.8719,132212.0192,228.9979346,,67.95711474,1.186075402,132182.0868,67.95408654,1.18602255,-51.80926762,-0.904242303,-172.286715,-3.006970434,,,,-126.6897228,-2.211152792,76.32037736,-125.1341931,-2.184003676,79.23635529,112.4794344,1.963136471,75.32330317,-6.441600099,-0.112427131,74.87269195,-71.56505118,3.370026226,-2.867378774,-2.894543303,-1.249045772,3.794733192,60,-2284.490736,-2703.427201,-2426.083196,7414.001133,,,8782.553,8782.553
3/16/2026 16:52:24.000,,233,-29239.488,None,60.02,131594.8615,132555.164,132503.461,132218.5643,229.0092711,,68.18603328,1.190070785,132176.4593,68.18597778,1.190069816,-51.57591885,-0.900169599,-172.0562892,-3.002948745,,,,-125.9605172,-2.198425753,75.60952321,-124.4183645,-2.17151011,78.55189368,113.3177084,1.977767112,75.79023684,-6.546290783,-0.114254328,73.68039088,-56.30993247,3.361579926,-2.877936711,-2.888694417,-0.982793723,4.326661531,60,-2180.818872,-2618.207998,-2442.787197,7241.814067,,,8782.553,8782.553
3/16/2026 16:52:24.033,,233,-29504.477,None,60.017,131544.3919,132516.5716,132463.7409,132175.6551,228.9349502,,68.39763404,1.193763915,132137.1433,68.39658978,1.193745689,-51.36369023,-0.89646551,-171.8442061,-2.999247197,,,,-124.6951535,-2.17634099,75.89466384,-123.9297974,-2.162983006,79.54470441,114.5196427,1.998744823,75.17978452,-5.527540152,-0.096473775,74.74757521,-71.56505118,3.356728695,-2.895210333,-2.902773422,-1.249045772,3.794733192,60,-2140.888414,-2429.841606,-2342.217601,6912.947621,,,8806.755,8806.755
3/16/2026 16:52:24.067,,233,-29751.149,None,60.015,131504.4571,132466.5673,132422.3462,132131.8678,228.8591083,,68.59776685,1.197256891,132097.2133,68.59762436,1.197254404,-51.16672345,-0.893027792,-171.6422724,-2.995722789,,,,-125.433314,-2.189224321,76.58407145,-123.9297974,-2.162983006,79.54470441,114.145542,1.992215534,76.27319319,-5.440332031,-0.094951706,75.9420832,-63.43494882,3.36023741,-2.885243326,-2.900771083,-1.107148718,2.683281573,60,-2194.347292,-2561.788795,-2398.463997,7154.600084,,,8806.755,8806.755
3/16/2026 16:52:24.100,,233,-29232,None,60.015,131531.9557,132494.4911,132441.3259,132156.6625,228.902054,,68.75811692,1.200055528,132120.3624,68.75382499,1.199980619,-51.00305199,-0.890171186,-171.4807857,-2.992904314,,,,-125.433314,-2.189224321,76.58407145,-124.4183645,-2.17151011,78.55189368,113.6820877,1.984126731,74.68975833,-4.610649319,-0.080471011,74.64154339,-90,3.371490729,-2.874297917,-2.912433303,-1.570796327,2.4,60,-2305.744299,-2613.758402,-2245.608001,7165.110703,,,8806.755,8806.755
3/16/2026 16:52:24.133,,233,-29642.357,None,60.018,131570.7154,132522.4736,132487.7416,132194.3781,228.9673794,,68.95987438,1.20357686,132159.1533,68.95648604,1.203517722,-50.79893249,-0.886608628,-171.2790891,-2.989384045,,,,-125.433314,-2.189224321,76.58407145,-123.9297974,-2.162983006,79.54470441,113.3177084,1.977767112,75.79023684,-4.537772508,-0.079199071,75.83772148,-63.43494882,3.366500728,-2.86437574,-2.910184974,-1.107148718,2.683281573,60,-2257.216345,-2748.816005,-2304.388799,7310.421149,,,8806.755,8806.755
3/16/2026 16:52:24.167,,233,-29532.773,None,60.017,131553.454,132525.9757,132476.5244,132186.0747,228.9529974,,69.17054567,1.207253767,132153.1321,69.1662408,1.207178633,-50.59232371,-0.883002625,-171.0735115,-2.985796039,,,,-125.433314,-2.189224321,76.58407145,-123.9297974,-2.162983006,79.54470441,114.145542,1.992215534,76.27319319,-5.527540152,-0.096473775,74.74757521,-71.56505118,3.370161639,-2.875218159,-2.889322264,-1.249045772,3.794733192,59.99,-2293.216584,-2660.831996,-2471.644802,7425.693382,,,8806.755,8806.755
3/16/2026 16:52:24.200,,233,-29525.558,None,60.016,131523.9514,132491.3544,132451.3578,132156.3102,228.9014438,,69.36599476,1.210664997,132123.6599,69.36258008,1.2106054,-50.39841038,-0.879618199,-170.8773283,-2.982371995,,,,-124.6951535,-2.17634099,75.89466384,-123.9297974,-2.162983006,79.54470441,114.145542,1.992215534,76.27319319,-4.610649319,-0.080471011,74.64154339,-63.43494882,3.373588406,-2.871833733,-2.901900984,-1.107148718,2.683281573,60,-2305.521035,-2693.116795,-2347.055999,7345.693829,,,8806.755,8806.755
3/16/2026 16:52:24.233,,233,-29593.57,None,60.015,131533.9181,132492.0527,132451.4279,132159.8734,228.9076154,,69.55541081,1.213970931,132126.5966,69.55958379,1.214043763,-50.2030665,-0.876208805,-170.6827539,-2.978976031,,,,-124.6951535,-2.17634099,75.89466384,-122.7352263,-2.142133807,79.88792149,114.145542,1.992215534,76.27319319,-4.610649319,-0.080471011,74.64154339,-63.43494882,3.35617757,-2.868424339,-2.89850502,-1.107148718,2.683281573,60,-2135.318094,-2726.323196,-2379.657599,7241.298889,,,8806.755,8806.755
3/16/2026 16:52:24.267,,233,-29435.069,None,60.017,131550.7984,132523.3592,132482.588,132186.345,228.9534656,,69.73685551,1.217137739,132150.5452,69.73513226,1.217107662,-50.02503908,-0.87310164,-170.5061099,-2.975893012,,,,-124.6951535,-2.17634099,75.89466384,-123.2065703,-2.150360312,78.88117646,115.3461759,2.01317055,75.68566575,-3.691385986,-0.064426839,74.55467792,-45,3.367467974,-2.88627219,-2.911466173,-0.785398163,3.39411255,60.01,-2246.206892,-2533.161601,-2252.995196,7032.363689,,,8804.247,8804.247
3/16/2026 16:52:24.300,,233,-29579.99,None,60.017,131555.4719,132533.3154,132477.7848,132189.618,228.9591347,,69.9426641,1.220729776,132155.2291,69.94187917,1.220716077,-49.818476,-0.869496435,-170.3004825,-2.972304138,,,,-123.4398692,-2.154432146,76.21653364,-122.0053832,-2.129395642,79.24544151,116.1615664,2.027401799,76.20708628,-4.610649319,-0.080471011,74.64154339,-45,3.350111719,-2.896898234,-2.891833127,-0.785398163,3.39411255,60,-2085.103123,-2446.819193,-2444.111998,6976.034314,,,8804.247,8804.247
3/16/2026 16:52:24.333,,233,-29404.426,None,60.016,131520.7883,132487.8394,132444.8568,132151.9144,228.8938301,,70.13472365,1.224081848,132109.2622,70.13659076,1.224114435,-49.62498505,-0.86611938,-170.1083985,-2.968951639,,,,-123.4398692,-2.154432146,76.21653364,-122.7352263,-2.142133807,79.88792149,115.7407084,2.020056439,74.602949,-3.691385986,-0.064426839,74.55467792,-63.43494882,3.366248242,-2.886175819,-2.9045248,-1.107148718,2.683281573,60,-2243.057314,-2497.176006,-2319.033593,7059.266914,,,8804.247,8804.247
3/16/2026 16:52:24.367,,233,-29390.515,None,60.014,131507.0036,132469.911,132411.3175,132130.1458,228.8561258,,70.32061701,1.227326299,132095.4604,70.32331615,1.227373408,-49.43417181,-0.862789061,-169.9213334,-2.965686736,,,,-123.4398692,-2.154432146,76.21653364,-122.0053832,-2.129395642,79.24544151,116.1615664,2.027401799,76.20708628,-3.751729071,-0.065480025,73.35720823,-71.56505118,3.35676905,-2.89019086,-2.900206711,-1.249045772,3.794733192,60,-2149.686647,-2511.287997,-2321.956804,6982.931447,,,8804.247,8804.247
3/16/2026 16:52:24.400,,233,-29328.077,None,60.015,131544.572,132517.0926,132457.5742,132173.829,228.9317873,,70.49213564,1.230319864,132133.0075,70.49560127,1.23038035,-49.26701961,-0.859871705,-169.7508661,-2.962711522,,,,-124.1861225,-2.167456723,76.8843287,-122.7352263,-2.142133807,79.88792149,115.3461759,2.01317055,75.68566575,-3.751729071,-0.065480025,73.35720823,-71.56505118,3.372514157,-2.873042255,-2.897231497,-1.249045772,3.794733192,60,-2325.127998,-2661.206396,-2350.828801,7337.163195,,,8804.247,8804.247
3/16/2026 16:52:24.433,,233,-29401.027,None,60.017,131586.7101,132553.9109,132499.7165,132214.1904,229.0016953,,70.67509442,1.233513097,132175.1171,70.6793771,1.233587844,-49.08195838,-0.856641777,-169.5642705,-2.959454814,,,,-123.4398692,-2.154432146,76.21653364,-122.0053832,-2.129395642,79.24544151,116.5650512,2.034443936,75.13188404,-3.691385986,-0.064426839,74.55467792,-63.43494882,3.362983486,-2.891085713,-2.895027975,-1.107148718,2.683281573,60,-2212.101097,-2468.793598,-2411.078393,7091.973088,,,8804.247,8804.247
3/16/2026 16:52:24.467,,233,-29451.485,None,60.017,131561.2605,132537.8656,132476.9261,132192.7722,228.9645978,,70.88230536,1.23712961,132160.9664,70.88580399,1.237190673,-48.87653955,-0.853056542,-169.3618534,-2.955921969,,,,-123.4398692,-2.154432146,76.21653364,-122.7352263,-2.142133807,79.88792149,116.5650512,2.034443936,75.13188404,-2.770215797,-0.048349387,74.48704585,-63.43494882,3.37932448,-2.887500478,-2.907572582,-1.107148718,2.683281573,60,-2372.144803,-2503.065598,-2288.2464,7163.456802,,,8834.895,8834.895
3/16/2026 16:52:24.500,,233,-29466.245,None,60.015,131526.4865,132500.8446,132437.2371,132155.6056,228.9002233,,71.06972993,1.240400786,132126.1628,71.07408404,1.240476779,-48.69008672,-0.849802326,-169.1736893,-2.952637886,,,,-122.6805547,-2.141179608,75.56189516,-121.5513849,-2.121471878,80.26555924,117.3777028,2.048627382,75.67615212,-2.815556684,-0.049140734,73.28847113,-71.56505118,3.361948657,-2.898429708,-2.903497152,-1.249045772,3.794733192,60,-2182.208228,-2414.275202,-2289.211199,6885.694628,,,8834.895,8834.895
