time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:24.533,,233,-29260.483,None,60.014,131508.3526,132491.1544,132422.5354,132141.4402,228.8756883,,71.25399508,1.243616819,132107.9935,71.25919002,1.243707488,-48.50652152,-0.846598509,-168.9873985,-2.949386498,,,,-122.6805547,-2.141179608,75.56189516,-122.0053832,-2.129395642,79.24544151,117.3777028,2.048627382,75.67615212,-3.751729071,-0.065480025,73.35720823,-90,3.37310313,-2.895225891,-2.883906473,-1.570796327,3.6,60,-2290.425366,-2445.264,-2475.590398,7211.279764,,,8834.895,8834.895
3/16/2026 16:52:24.567,,233,-29090.736,None,60.015,131537.2702,132528.6346,132444.6844,132170.9586,228.9268155,,71.41202585,1.246374977,132136.8758,71.41794005,1.246478199,-48.34750396,-0.843823129,-168.830563,-2.946649202,,,,-122.6805547,-2.141179608,75.56189516,-121.2637317,-2.116451381,78.6160289,116.5650512,2.034443936,75.13188404,-3.751729071,-0.065480025,73.35720823,-71.56505118,3.36292958,-2.878267065,-2.881169177,-1.249045772,3.794733192,60,-2191.941329,-2591.769601,-2501.711996,7285.422925,,,8834.895,8834.895
3/16/2026 16:52:24.600,,233,-29101.234,None,60.016,131555.8473,132546.4317,132460.8187,132188.4589,228.957127,,71.60618238,1.249763647,132151.6175,71.60802135,1.249795743,-48.15968757,-0.840545115,-168.6361158,-2.943255458,,,,-122.6805547,-2.141179608,75.56189516,-121.2637317,-2.116451381,78.6160289,116.5650512,2.034443936,75.13188404,-2.815556684,-0.049140734,73.28847113,-63.43494882,3.366247124,-2.874989051,-2.894114724,-1.107148718,2.683281573,60,-2224.493345,-2623.622397,-2378.030393,7226.146135,,,8834.895,8834.895
3/16/2026 16:52:24.633,,233,-28831.925,None,60.015,131549.3245,132522.8436,132450.1575,132174.8502,228.933556,,71.7954178,1.253066429,132133.6778,71.79974671,1.253141982,-47.96921101,-0.837220672,-168.4498094,-2.940003799,,,,-121.9081069,-2.127697851,74.92075814,-121.2637317,-2.116451381,78.6160289,116.9802307,2.041690186,74.0605158,-1.909152433,-0.033320996,72.0399889,-90,3.369593363,-2.878910858,-2.906682803,-1.570796327,2.4,60,-2237.600717,-2548.598394,-2220.883203,7007.082314,,,8834.895,8834.895
3/16/2026 16:52:24.667,,233,-29233.915,None,60.014,131525.1618,132501.5444,132440.8969,132156.6225,228.9019848,,71.97975374,1.256283697,132120.8916,71.98328525,1.256345334,-47.78599844,-0.834023009,-168.2634751,-2.936751652,,,,-122.6805547,-2.141179608,75.56189516,-122.0053832,-2.129395642,79.24544151,117.3777028,2.048627382,75.67615212,-1.877877447,-0.032775144,73.23933369,-71.56505118,3.385740976,-2.882650391,-2.903976508,-1.249045772,3.794733192,60,-2413.264235,-2567.548798,-2283.220791,7264.033824,,,8868.841,8868.841
3/16/2026 16:52:24.700,,233,-29091.499,None,60.014,131551.3238,132517.0519,132451.5643,132174.0478,228.9321662,,72.15245179,1.259297847,132143.3489,72.15178969,1.259286291,-47.61672227,-0.831068583,-168.0894195,-2.933713807,,,,-122.6805547,-2.141179608,75.56189516,-121.723603,-2.124477649,77.59278317,118.1785901,2.062605503,76.23542484,-2.815556684,-0.049140734,73.28847113,-63.43494882,3.38376394,-2.893674086,-2.884573073,-1.107148718,2.683281573,60,-2394.514457,-2479.017594,-2467.5552,7341.08725,,,8868.841,8868.841
3/16/2026 16:52:24.733,,233,-29010.802,None,60.016,131582.7704,132541.8312,132486.9221,132204.5726,228.9850367,,72.32508958,1.262310945,132167.0064,72.33176942,1.26242753,-47.44366583,-0.828048178,-167.9175664,-2.930714405,,,,-122.6805547,-2.141179608,75.56189516,-121.2637317,-2.116451381,78.6160289,116.5650512,2.034443936,75.13188404,-2.815556684,-0.049140734,73.28847113,-90,3.378878911,-2.862492114,-2.881573671,-1.570796327,3.6,60.01,-2347.552591,-2743.372797,-2496.3696,7587.294988,,,8868.841,8868.841
3/16/2026 16:52:24.767,,233,-29133.029,None,60.017,131574.6029,132548.1895,132477.5924,132200.8713,228.978626,,72.52743104,1.26584247,132170.2275,72.53344075,1.265947359,-47.24164632,-0.824522272,-167.7149404,-2.927177914,,,,-121.9081069,-2.127697851,74.92075814,-119.3100071,-2.082352454,78.44182558,118.1785901,2.062605503,76.23542484,-1.909152433,-0.033320996,72.0399889,-63.43494882,3.348299813,-2.887127775,-2.893856918,-1.107148718,2.683281573,60,-2032.329673,-2543.673601,-2340.201603,6916.204878,,,8868.841,8868.841
3/16/2026 16:52:24.800,,233,-29336.213,None,60.015,131533.6882,132505.3161,132443.8929,132161.7124,228.9108007,,72.72854972,1.269352653,132125.6985,72.73048051,1.269386351,-47.04043221,-0.821010424,-167.5151118,-2.923690247,,,,-120.650668,-2.105751401,75.32330317,-120.0685828,-2.095592098,79.03619424,118.1785901,2.062605503,76.23542484,-0.939190946,-0.016391974,73.2098354,-63.43494882,3.364978449,-2.883615927,-2.907298273,-1.107148718,2.683281573,60,-2204.723898,-2577.167996,-2251.036798,7032.928692,,,8868.841,8868.841
3/16/2026 16:52:24.833,,233,-29172.298,None,60.014,131541.9535,132500.7511,132440.2207,132161.7023,228.9107831,,72.88655861,1.272110428,132126.0102,72.89573389,1.272270567,-46.87529236,-0.818128189,-167.3551966,-2.9208992,,,,-121.4295656,-2.119345729,75.9420832,-120.0685828,-2.095592098,79.03619424,117.3777028,2.048627382,75.67615212,-1.877877447,-0.032775144,73.23933369,-63.43494882,3.367862665,-2.866755571,-2.888124056,-1.107148718,2.683281573,60,-2251.05257,-2721.268802,-2432.361598,7404.682971,,,8868.841,8868.841
3/16/2026 16:52:24.867,,233,-29151.734,None,60.015,131596.242,132548.6833,132487.046,132211.3733,228.9968159,,73.0456578,1.274887233,132176.7399,73.05053778,1.274972405,-46.71681819,-0.815362293,-167.1948138,-2.918099994,,,,-120.650668,-2.105751401,75.32330317,-119.3100071,-2.082352454,78.44182558,117.3777028,2.048627382,75.67615212,-0.939190946,-0.016391974,73.2098354,-71.56505118,3.357324859,-2.863989675,-2.90170802,-1.249045772,3.794733192,60.01,-2131.205996,-2748.945603,-2304.475195,7184.626793,,,8817.724,8817.724
3/16/2026 16:52:24.900,,233,-29242.051,None,60.017,131605.3759,132569.6762,132498.0205,132225.0852,229.0205656,,73.24944538,1.278443997,132197.3212,73.25371819,1.278518572,-46.51843381,-0.811899833,-166.9882698,-2.91449512,,,,-121.4295656,-2.119345729,75.9420832,-119.7448813,-2.089942441,77.39767438,118.1785901,2.062605503,76.23542484,-0.924045353,-0.016127634,74.40967679,-63.43494882,3.368461013,-2.874505336,-2.898367486,-1.107148718,2.683281573,60.01,-2258.121004,-2667.340797,-2374.415999,7299.877799,,,8817.724,8817.724
3/16/2026 16:52:24.933,,233,-29091.312,None,60.016,131570.1523,132541.3597,132470.1833,132194.6374,228.9678285,,73.45074568,1.28195735,132158.6418,73.45091602,1.281960323,-46.32062166,-0.808447359,-166.7883076,-2.911005122,,,,-120.650668,-2.105751401,75.32330317,-119.3100071,-2.082352454,78.44182558,118.6104597,2.070143048,75.17978452,-0.939190946,-0.016391974,73.2098354,-63.43494882,3.364312777,-2.878590407,-2.894613148,-1.107148718,2.683281573,60,-2198.811254,-2590.560009,-2370.959995,7160.331259,,,8817.724,8817.724
3/16/2026 16:52:24.967,,233,-29101.003,None,60.014,131551.3813,132497.9901,132450.0689,132167.1972,228.9203007,,73.64217482,1.285298419,132128.3518,73.64467349,1.285342029,-46.13020825,-0.805124019,-166.5995668,-2.907710973,,,,-120.650668,-2.105751401,75.32330317,-119.3100071,-2.082352454,78.44182558,119.0546041,2.077894831,74.12853702,-0.924045353,-0.016127634,74.40967679,-71.56505118,3.367694483,-2.88301885,-2.891583339,-1.249045772,3.794733192,60,-2231.119275,-2511.475198,-2438.395198,7180.989671,,,8817.724,8817.724
3/16/2026 16:52:25.000,,233,-28930.867,None,60.014,131569.0447,132524.8022,132478.4484,132191.4975,228.96239,,73.80305769,1.288106355,132157.5206,73.80480386,1.288136831,-45.96119915,-0.802174253,-166.4370461,-2.904874452,,,,-120.650668,-2.105751401,75.32330317,-119.3100071,-2.082352454,78.44182558,119.0546041,2.077894831,74.12853702,-0.939190946,-0.016391974,73.2098354,-63.43494882,3.370489285,-2.880069084,-2.888482478,-1.107148718,2.683281573,60,-2258.715932,-2539.987205,-2428.718402,7227.421539,,,8817.724,8817.724
3/16/2026 16:52:25.033,,233,-28849.291,None,60.017,131627.2435,132578.1034,132513.5898,132240.3572,229.0470175,,73.97673818,1.291137651,132204.1705,73.98070188,1.291206831,-45.78844108,-0.799159056,-166.2645157,-2.901863228,,,,-120.650668,-2.105751401,75.32330317,-120.0685828,-2.095592098,79.03619424,117.8014588,2.056023319,74.61259947,0,0,72,-71.56505118,3.386798929,-2.855182375,-2.901863228,-1.249045772,3.794733192,60.01,-2417.381887,-2794.593607,-2265.408005,7477.383499,,,8817.724,8817.724
3/16/2026 16:52:25.067,,233,-28889.294,None,60.017,131614.32,132572.2445,132500.2702,132229.6624,229.0284935,,74.18747772,1.29481575,132202.7556,74.19094206,1.294876214,-45.57576231,-0.795447111,-166.0493364,-2.898107641,,,,-120.650668,-2.105751401,75.32330317,-119.3100071,-2.082352454,78.44182558,119.0546041,2.077894831,74.12853702,-0.939190946,-0.016391974,73.2098354,-63.43494882,3.377228668,-2.873341942,-2.881715667,-1.107148718,2.683281573,60,-2324.797249,-2604.700806,-2492.6112,7422.109255,,,8817.724,8817.724
3/16/2026 16:52:25.100,,233,-29042.914,None,60.016,131571.7234,132517.5213,132465.4449,132185.6093,228.9521914,,74.38621124,1.298284304,132148.5702,74.39197199,1.298384848,-45.37788178,-0.791993445,-165.8529769,-2.894680522,,,,-119.4071891,-2.0840486,75.76173176,-119.3100071,-2.082352454,78.44182558,119.8590162,2.09193447,74.71867237,0.939190946,0.016391974,73.2098354,-71.56505118,3.380737302,-2.883927915,-2.911072496,-1.249045772,3.794733192,60,-2371.5132,-2523.139199,-2215.785602,7110.438,,,8765.286,8765.286
3/16/2026 16:52:25.133,,233,-29086.186,None,60.014,131543.5079,132489.9181,132437.8591,132157.8089,228.9040397,,74.57143806,1.301517122,132117.1171,74.57297385,1.301543927,-45.19081398,-0.788728496,-165.6678619,-2.891449655,,,,-119.4071891,-2.0840486,75.76173176,-118.5399852,-2.068913037,77.86141535,119.8590162,2.09193447,74.71867237,0,0,74.4,-63.43494882,3.370456964,-2.880662966,-2.891449655,-1.107148718,2.683281573,60,-2270.85343,-2553.854399,-2439.129603,7263.837432,,,8765.286,8765.286
3/16/2026 16:52:25.167,,233,-29112.206,None,60.015,131583.9622,132531.6166,132489.9703,132202.5728,228.9815729,,74.7448813,1.304544278,132169.1353,74.74579785,1.304560275,-45.01834169,-0.785718286,-165.4968014,-2.888464086,,,,-119.4071891,-2.0840486,75.76173176,-118.1237354,-2.061648107,78.91767863,118.6104597,2.070143048,75.17978452,0.939190946,0.016391974,73.2098354,-63.43494882,3.366208382,-2.855861334,-2.90485606,-1.107148718,2.683281573,60.01,-2230.29387,-2808.360008,-2274.854406,7313.508284,,,8765.286,8765.286
3/16/2026 16:52:25.200,,233,-29101.392,None,60.017,131642.5449,132591.5324,132540.7779,132259.0033,229.0793136,,74.92455992,1.307680261,132230.8287,74.93131787,1.30779821,-44.83866584,-0.782582351,-165.3095081,-2.885195201,,,,-119.4071891,-2.0840486,75.76173176,-118.1237354,-2.061648107,78.91767863,119.8590162,2.09193447,74.71867237,0.939190946,0.016391974,73.2098354,-45,3.369446317,-2.874516821,-2.901587175,-0.785398163,3.39411255,60,-2262.946073,-2614.593603,-2306.548806,7184.088483,,,8765.286,8765.286
3/16/2026 16:52:25.233,,233,-28916.165,None,60.017,131617.5169,132568.3211,132517.9864,132235.3297,229.0383095,,75.13625603,1.311375055,132199.5837,75.13386332,1.311333295,-44.62959783,-0.778933426,-165.1030065,-2.881591069,,,,-118.6104597,-2.070143048,75.17978452,-118.1237354,-2.061648107,78.91767863,119.8590162,2.09193447,74.71867237,0.954841254,0.016665124,72.00999931,-63.43494882,3.372981402,-2.870867896,-2.898256193,-1.107148718,2.683281573,60,-2279.245217,-2648.980802,-2299.219198,7227.445218,,,8765.286,8765.286
3/16/2026 16:52:25.267,,233,-29032.056,None,60.015,131567.8785,132504.3657,132455.9076,132176.7517,228.9368495,,75.34038367,1.314937755,132149.9612,75.33889315,1.31491174,-44.42394273,-0.775344067,-164.902402,-2.878089859,,,,-118.6104597,-2.070143048,75.17978452,-117.3498758,-2.048141709,78.35917304,119.8590162,2.09193447,74.71867237,1.877877447,0.032775144,73.23933369,-90,3.363053449,-2.867278537,-2.910865003,-1.570796327,3.6,60,-2182.273421,-2681.928006,-2218.4784,7082.679826,,,8765.286,8765.286
3/16/2026 16:52:25.300,,233,-29083.09,None,60.013,131558.546,132500.0517,132460.6709,132173.8048,228.9317454,,75.5006149,1.317734317,132140.636,75.49983323,1.317720675,-44.26613749,-0.772589846,-164.7362316,-2.875189639,,,,-118.6104597,-2.070143048,75.17978452,-117.3498758,-2.048141709,78.35917304,120.650668,2.105751401,75.32330317,0.939190946,0.016391974,73.2098354,-63.43494882,3.365862384,-2.878341247,-2.891581613,-1.107148718,2.683281573,60,-2209.334097,-2597.097598,-2399.284808,7205.716503,,,8715.638,8715.638
3/16/2026 16:52:25.333,,233,-28890.864,None,60.016,131611.3544,132547.9136,132512.8188,132224.7394,229.0199667,,75.66226897,1.320555713,132193.4472,75.66220258,1.320554554,-44.10133076,-0.769713426,-164.5755965,-2.872386028,,,,-118.6104597,-2.070143048,75.17978452,-117.3498758,-2.048141709,78.35917304,120.3236069,2.100043108,73.68039088,1.877877447,0.032775144,73.23933369,-63.43494882,3.368696263,-2.869756534,-2.905161172,-1.107148718,2.683281573,60.01,-2237.66672,-2622.2256,-2273.284803,7133.177123,,,8715.638,8715.638
3/16/2026 16:52:25.367,,233,-28947.096,None,60.018,131627.1751,132590.4806,132548.8397,132256.2458,229.0745374,,75.87421027,1.324254787,132217.9724,75.86874084,1.324159327,-43.8889173,-0.766006112,-164.3645468,-2.868702515,,,,-117.8014588,-2.056023319,74.61259947,-116.5650512,-2.034443936,77.81516562,121.1224702,2.113985903,74.29347212,1.877877447,0.032775144,73.23933369,-71.56505118,3.358603263,-2.879992015,-2.901477659,-1.249045772,3.794733192,60,-2124.073372,-2547.633602,-2308.651202,6980.358176,,,8715.638,8715.638
3/16/2026 16:52:25.400,,233,-29331.648,None,60.017,131606.8761,132557.9358,132519.1094,132228.7041,229.0268337,,76.07476783,1.327755176,132188.9548,76.07652589,1.32778586,-43.68688067,-0.762479908,-164.1615044,-2.865158757,,,,-118.1785901,-2.062605503,76.23542484,-117.3498758,-2.048141709,78.35917304,121.4295656,2.119345729,75.9420832,1.847610266,0.032246882,74.43869961,-71.56505118,3.375927569,-2.881825637,-2.897405639,-1.249045772,3.794733192,60,-2339.952116,-2585.6928,-2384.928002,7310.572918,,,8715.638,8715.638
3/16/2026 16:52:25.433,,233,-29079.821,None,60.014,131570.6864,132518.3336,132484.4141,132191.8735,228.9630412,,76.27035731,1.331168857,132164.4051,76.27174088,1.331193005,-43.48831774,-0.759014331,-163.9683486,-2.861787552,,,,-117.3777028,-2.048627382,75.67615212,-117.3498758,-2.048141709,78.35917304,121.9081069,2.127697851,74.92075814,2.815556684,0.049140734,73.28847113,-63.43494882,3.379334714,-2.886712182,-2.910928286,-1.107148718,2.683281573,60,-2355.486862,-2503.238396,-2219.846409,7078.571668,,,8715.638,8715.638
3/16/2026 16:52:25.467,,233,-28835.179,None,60.014,131573.4094,132537.9357,132487.2634,132200.2792,228.9776003,,76.44194628,1.334163649,132167.1158,76.44410409,1.33420131,-43.31607057,-0.75600805,-163.7958424,-2.858776752,,,,-117.8014588,-2.056023319,74.61259947,-117.3498758,-2.048141709,78.35917304,121.6075022,2.122451309,73.26882011,2.815556684,0.049140734,73.28847113,-63.43494882,3.382343019,-2.878459359,-2.907917486,-1.107148718,2.683281573,60.01,-2351.251388,-2525.875207,-2248.344002,7125.470597,,,8715.638,8715.638
3/16/2026 16:52:25.500,,233,-28675.829,None,60.017,131603.4491,132558.7353,132529.2365,132231.2175,229.0311871,,76.61593493,1.337200324,132194.36,76.61379466,1.337162969,-43.14387589,-0.753002686,-163.622756,-2.855755824,,,,-116.9802307,-2.041690186,74.0605158,-116.5650512,-2.034443936,77.81516562,121.6075022,2.122451309,73.26882011,3.814074834,0.066568164,72.15982262,-90,3.371606905,-2.875453995,-2.922323988,-1.570796327,2.4,60,-2232.123006,-2554.444807,-2080.166397,6866.73421,,,8657.909,8657.909
3/16/2026 16:52:25.533,,233,-28999.224,None,60.017,131592.0952,132549.2325,132513.6675,132219.0741,229.010154,,76.8178561,1.340724513,132183.0198,76.81662237,1.340702981,-42.94189312,-0.749477422,-163.4259922,-2.852321648,,,,-116.5650512,-2.034443936,75.13188404,-115.3879063,-2.013898882,78.36836096,123.1785117,2.149870596,74.55467792,3.814074834,0.066568164,72.15982262,-71.56505118,3.354601863,-2.899348018,-2.918889812,-1.249045772,3.794733192,60,-2099.467452,-2370.556803,-2111.961598,6581.985853,,,8657.909,8657.909
3/16/2026 16:52:25.567,,233,-28959.624,None,60.015,131552.7052,132523.0854,132484.7097,132187.5949,228.9556304,,77.00733296,1.344031508,132155.3288,77.00577494,1.344004316,-42.75425743,-0.746202561,-163.232656,-2.848947294,,,,-116.5650512,-2.034443936,75.13188404,-115.3879063,-2.013898882,78.36836096,122.3998402,2.136280215,73.90480363,2.815556684,0.049140734,73.28847113,-71.56505118,3.357903198,-2.882482776,-2.898088028,-1.249045772,3.794733192,60,-2131.054517,-2509.444804,-2341.036806,6981.536127,,,8657.909,8657.909
3/16/2026 16:52:25.600,,233,-28782.576,None,60.014,131555.1747,132523.4331,132476.7179,132185.8604,228.9526263,,77.18904664,1.34720301,132157.8066,77.18832105,1.347190346,-42.57068225,-0.74299857,-163.0472297,-2.845710994,,,,-116.9802307,-2.041690186,74.0605158,-116.5650512,-2.034443936,77.81516562,123.1785117,2.149870596,74.55467792,2.862405226,0.049958396,72.08994382,-71.56505118,3.381634282,-2.892869166,-2.89566939,-1.249045772,3.794733192,60,-2326.951896,-2432.188802,-2325.023998,7084.164696,,,8657.909,8657.909
3/16/2026 16:52:25.633,,233,-28622.808,None,60.016,131613.6914,132582.55,132543.3202,132247.2786,229.0590056,,77.35893847,1.350168182,132204.6165,77.36013433,1.350189054,-42.40659566,-0.740134719,-162.8823971,-2.842834124,,,,-116.9802307,-2.041690186,74.0605158,-115.7693276,-2.02055594,77.2859625,122.3998402,2.136280215,73.90480363,2.862405226,0.049958396,72.08994382,-45,3.370744994,-2.876414934,-2.89279252,-0.785398163,3.39411255,60.01,-2224.078527,-2567.995199,-2352.844793,7144.918519,,,8657.909,8657.909
3/16/2026 16:52:25.667,,233,-28692.36,None,60.018,131629.2603,132588.7798,132544.3518,132254.87,229.0721543,,77.56820427,1.353820559,132220.1713,77.57033944,1.353857825,-42.19380928,-0.736420896,-162.6707313,-2.839139858,,,,-116.9802307,-2.041690186,74.0605158,-115.3879063,-2.013898882,78.36836096,122.9052429,2.145101157,72.89444423,3.814074834,0.066568164,72.15982262,-71.56505118,3.367756707,-2.881522053,-2.905708022,-1.249045772,3.794733192,60.01,-2195.833065,-2485.339198,-2235.225598,6916.397861,,,8657.909,8657.909
3/16/2026 16:52:25.700,,233,-29080.066,None,60.017,131571.1521,132554.0239,132494.1911,132207.2212,228.9896242,,77.78207951,1.357553387,132173.7689,77.78407025,1.357588132,-41.98374262,-0.732754541,-162.4627117,-2.835509231,,,,-116.5650512,-2.034443936,75.13188404,-115.3879063,-2.013898882,78.36836096,123.1785117,2.149870596,74.55467792,4.68589984,0.081784381,73.44548999,-63.43494882,3.371487014,-2.882625137,-2.917293612,-1.107148718,2.683281573,60,-2262.901216,-2530.742402,-2164.420798,6958.064416,,,8687.315,8687.315
3/16/2026 16:52:25.733,,233,-29197.512,None,60.014,131513.1294,132493.2537,132434.8102,132147.8269,228.8867502,,77.97357591,1.360895629,132115.7275,77.97644498,1.360945704,-41.79126696,-0.729395207,-162.2693711,-2.8321348,,,,-116.5650512,-2.034443936,75.13188404,-115.0168935,-2.007423487,79.45413771,123.1785117,2.149870596,74.55467792,4.68589984,0.081784381,73.44548999,-63.43494882,3.368369191,-2.879265803,-2.913919181,-1.107148718,2.683281573,60,-2231.762954,-2561.644801,-2195.438399,6988.846154,,,8687.315,8687.315
3/16/2026 16:52:25.767,,233,-28876.147,None,60.014,131532.5567,132506.7044,132464.9481,132168.8348,228.923137,,78.13385493,1.363693026,132123.3901,78.13853272,1.363774669,-41.62621394,-0.726514488,-162.1099897,-2.829353071,,,,-116.5650512,-2.034443936,75.13188404,-115.3879063,-2.013898882,78.36836096,123.1785117,2.149870596,74.55467792,4.763641691,0.083141232,72.24956747,-71.56505118,3.377673551,-2.876385084,-2.912494303,-1.249045772,3.794733192,60,-2321.791083,-2589.379206,-2173.464002,7084.634291,,,8687.315,8687.315
3/16/2026 16:52:25.800,,233,-28942.834,None,60.016,131600.0395,132572.0691,132526.3663,132233.5833,229.0352848,,78.3004451,1.366600573,132202.59,78.30480896,1.366676737,-41.46255395,-0.723658083,-161.9440316,-2.826456555,,,,-115.7407084,-2.020056439,74.602949,-114.2277453,-1.993650253,78.95416392,123.1785117,2.149870596,74.55467792,3.814074834,0.066568164,72.15982262,-63.43494882,3.36032699,-2.873528679,-2.893024719,-1.107148718,2.683281573,60,-2140.15026,-2617.891199,-2352.671995,7110.713453,,,8687.315,8687.315
3/16/2026 16:52:25.833,,233,-28709.784,None,60.018,131609.4183,132595.4329,132550.5736,132252.5896,229.0682046,,78.51976037,1.370428346,132221.298,78.51896857,1.370414527,-41.24641158,-0.719885687,-161.729081,-2.82270496,,,,-115.7407084,-2.020056439,74.602949,-114.5901172,-1.999974835,77.86141535,123.6900675,2.15879893,73.55324602,4.763641691,0.083141232,72.24956747,-71.56505118,3.370389362,-2.878684617,-2.905846192,-1.249045772,3.794733192,60,-2237.234357,-2534.659202,-2236.823999,7008.717557,,,8687.315,8687.315
3/16/2026 16:52:25.867,,233,-28911.83,None,60.016,131561.7924,132534.8593,132496.9467,132198.6322,228.9747476,,78.72169503,1.373952771,132164.2525,78.72798935,1.374062628,-41.03512788,-0.716198091,-161.5191043,-2.819040175,,,,-115.3461759,-2.01317055,75.68566575,-114.5901172,-1.999974835,77.86141535,125.217593,2.185459279,74.91114737,4.763641691,0.083141232,72.24956747,-45,3.374037463,-2.90165737,-2.902181407,-0.785398163,3.39411255,60,-2304.249807,-2359.367993,-2270.015996,6933.633796,,,8687.315,8687.315
3/16/2026 16:52:25.900,,233,-28875.226,None,60.014,131508.7495,132482.7011,132433.5685,132142.4324,228.8774068,,78.92380157,1.377480196,132108.8502,78.92589349,1.377516706,-40.83490094,-0.712703471,-161.3237139,-2.815629969,,,,-114.9047688,-2.005466542,74.08967539,-113.7820304,-1.98587106,77.36976154,124.4608163,2.172251034,74.22560205,4.68589984,0.081784381,73.44548999,-63.43494882,3.363387766,-2.884954505,-2.89741435,-1.107148718,2.683281573,60,-2153.153569,-2496.067199,-2351.505597,7000.726364,,,8716.446,8716.446
3/16/2026 16:52:25.933,,233,-28788.869,None,60.014,131520.2847,132502.5204,132450.943,132158.6868,228.9055602,,79.08911788,1.380365509,132120.3689,79.0919639,1.380415182,-40.66995882,-0.709824688,-161.1563067,-2.812708163,,,,-115.7407084,-2.020056439,74.602949,-114.5901172,-1.999974835,77.86141535,124.4608163,2.172251034,74.22560205,5.710593137,0.099668652,72.35910447,-63.43494882,3.380390017,-2.882075722,-2.912376815,-1.107148718,2.683281573,60,-2331.416567,-2523.815998,-2177.625604,7032.858169,,,8716.446,8716.446
3/16/2026 16:52:25.967,,233,-28775.477,None,60.016,131566.0584,132532.5619,132484.7026,132195.1892,228.9687841,,79.25634399,1.383284156,132156.5666,79.26606022,1.383453736,-40.50169786,-0.70688798,-160.9857289,-2.809731018,,,,-114.9047688,-2.005466542,74.08967539,-114.5901172,-1.999974835,77.86141535,124.4608163,2.172251034,74.22560205,5.710593137,0.099668652,72.35910447,-63.43494882,3.383428571,-2.879139014,-2.90939967,-1.107148718,2.683281573,60,-2344.907421,-2552.299201,-2205.9648,7103.171422,,,8716.446,8716.446
3/16/2026 16:52:26.000,,233,-28694.563,None,60.016,131578.4678,132552.3721,132478.7576,132203.9406,228.9839421,,79.45831855,1.386809277,132166.6996,79.46380304,1.386904999,-40.30367298,-0.703431794,-160.7871054,-2.806264384,,,,-114.9047688,-2.005466542,74.08967539,-112.9637731,-1.971589775,76.89369285,124.4608163,2.172251034,74.22560205,5.710593137,0.099668652,72.35910447,-45,3.358494774,-2.875682828,-2.905933036,-0.785398163,3.39411255,60,-2107.331394,-2585.505599,-2238.192007,6931.029,,,8716.446,8716.446
3/16/2026 16:52:26.033,,233,-28791.014,None,60.015,131561.3393,132537.0556,132481.7353,132194.1341,228.9669568,,79.64815622,1.390122569,132159.1751,79.6484101,1.390127,-40.11907706,-0.700209988,-160.5950861,-2.802913015,,,,-114.0573495,-1.990676284,73.59239091,-112.9637731,-1.971589775,76.89369285,125.217593,2.185459279,74.91114737,5.710593137,0.099668652,72.35910447,-71.56505118,3.361716775,-2.885669267,-2.902581667,-1.249045772,3.794733192,60,-2123.659684,-2513.289592,-2269.468805,6906.41808,,,8716.446,8716.446
3/16/2026 16:52:26.067,,233,-28846.541,None,60.015,131555.271,132526.1164,132474.8961,132186.1805,228.9531807,,79.83801343,1.393436203,132153.1016,79.83913009,1.393455692,-39.91982373,-0.696732361,-160.4013368,-2.799531452,,,,-113.6820877,-1.984126731,74.68975833,-113.4286928,-1.979704156,78.46935708,125.7538873,2.19481938,73.93402464,5.710593137,0.099668652,72.35910447,-63.43494882,3.373159848,-2.891551741,-2.899200104,-1.107148718,2.683281573,60.01,-2265.307164,-2424.499196,-2300.832008,6990.638368,,,8716.446,8716.446
3/16/2026 16:52:26.100,,233,-28646.294,None,60.016,131580.5346,132544.3501,132483.1462,132203.4113,228.9830253,,80.00829296,1.396408141,132168.6178,80.01623574,1.396546769,-39.75110933,-0.693787739,-160.2372574,-2.796667725,,,,-113.6820877,-1.984126731,74.68975833,-112.9637731,-1.971589775,76.89369285,125.7538873,2.19481938,73.93402464,5.710593137,0.099668652,72.35910447,-63.43494882,3.368136544,-2.888607119,-2.896336377,-1.107148718,2.683281573,60.01,-2217.280109,-2452.780799,-2327.616009,6997.676916,,,8716.446,8716.446
3/16/2026 16:52:26.133,,232,-28673.683,None,60.017,131561.3721,132536.3712,132471.922,132190.6381,228.9609015,,80.20840024,1.399900672,132161.2132,80.21634984,1.400039419,-39.55184293,-0.690309884,-160.0368476,-2.793169915,,,,-112.8336542,-1.969318772,74.21590126,-111.8014095,-1.951302704,77.54637322,127.0565282,2.217554753,73.68039088,6.766174823,0.118092028,71.29656373,-63.43494882,3.351342123,-2.907864637,-2.911261943,-1.107148718,2.683281573,60,-2042.26793,-2261.707205,-2156.241602,6460.216737,,,7773.326,7773.326
3/16/2026 16:52:26.167,,232,-28638.576,None,60.015,131522.1487,132492.8825,132431.5178,132149.5951,228.8898128,,80.39992725,1.403243449,132110.0928,80.4096245,1.403412698,-39.36571697,-0.687061374,-159.8425742,-2.789779204,,,,-111.974508,-1.954323843,73.75852493,-111.297354,-1.942505277,75.98947296,127.793943,2.230425069,74.40967679,7.7218258,0.134771284,71.4478831,-33.69006753,3.345917975,-2.917486443,-2.924550488,-0.588002604,4.326661531,60,-1977.17137,-2190.959999,-2037.556808,6205.688177,,,7773.326,7773.326
3/16/2026 16:52:26.200,,232,-28824.437,None,60.013,131502.1439,132467.6761,132406.7955,132126.2762,228.8494233,,80.58303177,1.406439226,132088.0517,80.58839114,1.406532764,-39.18021514,-0.683823756,-159.6615334,-2.786619447,,,,-111.974508,-1.954323843,73.75852493,-110.9734934,-1.936852843,77.10875437,127.793943,2.230425069,74.40967679,8.673174048,0.151375444,71.61899189,-71.56505118,3.343385607,-2.914248825,-2.937994891,-1.249045772,3.794733192,60,-1952.676512,-2221.646403,-1917.374395,6091.69731,,,7773.326,7773.326
3/16/2026 16:52:26.233,,232,-28515.197,None,60.014,131534.6494,132498.4998,132435.3865,132156.9118,228.9024859,,80.74898988,1.409335741,132122.4463,80.76024629,1.409532203,-39.01557742,-0.680950285,-159.494388,-2.783702209,,,,-111.1048386,-1.939145248,73.31793778,-110.1363034,-1.922241121,76.68741748,127.0565282,2.217554753,73.68039088,8.820379552,0.153944664,70.43294684,-71.56505118,3.331773324,-2.898505038,-2.937646873,-1.249045772,3.794733192,60,-1831.184404,-2349.849605,-1889.208002,6070.242011,,,7773.326,7773.326
3/16/2026 16:52:26.267,,232,-28529.957,None,60.017,131578.2971,132543.4044,132477.8174,132200.5729,228.978109,,80.93109259,1.412514033,132164.1191,80.93799864,1.412634566,-38.83317598,-0.67776678,-159.3127489,-2.780532008,,,,-111.974508,-1.954323843,73.75852493,-110.9734934,-1.936852843,77.10875437,127.0565282,2.217554753,73.68039088,8.820379552,0.153944664,70.43294684,-71.56505118,3.349487409,-2.895321533,-2.934476672,-1.249045772,3.794733192,60.01,-2012.039109,-2380.8096,-1918.771206,6311.619915,,,7773.326,7773.326
3/16/2026 16:52:26.300,,232,-28402.502,None,60.018,131560.9891,132520.3379,132460.2094,132181.2403,228.9446241,,81.14504591,1.416248223,132134.8902,81.15370999,1.416399439,-38.62172559,-0.674076274,-159.0988842,-2.776799365,,,,-111.1048386,-1.939145248,73.31793778,-110.9734934,-1.936852843,77.10875437,127.6262336,2.227497989,72.72633636,8.820379552,0.153944664,70.43294684,-45,3.353252282,-2.901574263,-2.930744029,-0.785398163,3.39411255,60.01,-2035.252068,-2291.083203,-1952.582405,6278.917676,,,7773.326,7773.326
3/16/2026 16:52:26.333,,232,-28599.034,None,60.015,131489.8312,132463.4131,132397.8974,132117.7944,228.8347324,,81.34645129,1.41976341,132075.5222,81.35521232,1.419916319,-38.41581163,-0.670482398,-158.8938865,-2.773221481,,,,-111.1048386,-1.939145248,73.31793778,-109.2900462,-1.907471146,76.28263236,127.793943,2.230425069,74.40967679,9.782407032,0.170735211,70.62690705,-45,3.327387465,-2.900907467,-2.943956692,-0.785398163,3.39411255,60,-1788.811827,-2349.489602,-1836.0576,5974.359029,,,7369.274,7369.274
3/16/2026 16:52:26.367,,232,-28529.035,None,60.013,131481.906,132439.3296,132373.8711,132099.0908,228.8023369,,81.50913485,1.422602774,132067.5373,81.51862105,1.422768339,-38.25199003,-0.667623171,-158.7338963,-2.770429124,,,,-109.9037495,-1.91818229,74.02161846,-109.2900462,-1.907471146,76.28263236,128.9559078,2.250705182,72.52806353,9.6197278,0.167895923,71.80974864,-71.56505118,3.330239485,-2.918328353,-2.938325047,-1.249045772,3.794733192,60,-1833.264759,-2126.808001,-1918.929606,5879.002366,,,7369.274,7369.274
3/16/2026 16:52:26.400,,232,-28461.269,None,60.015,131510.6717,132468.9137,132424.2671,132135.3553,228.8651489,,81.68000174,1.425584963,132106.3742,81.68431714,1.425660281,-38.08347338,-0.664682001,-158.5639997,-2.76746387,,,,-110.2248594,-1.923786715,72.89444423,-110.1363034,-1.922241121,76.68741748,129.6854543,2.26343817,73.28847113,8.820379552,0.153944664,70.43294684,-71.56505118,3.347901402,-2.928120171,-2.921408534,-1.249045772,3.794733192,60,-1972.652691,-2056.780801,-2037.110403,6066.543895,,,7369.274,7369.274
3/16/2026 16:52:26.433,,232,-28642.262,None,60.017,131547.3174,132513.3029,132457.9329,132173.5931,228.9313787,,81.86033106,1.428732304,132131.1063,81.86620186,1.428834769,-37.8972818,-0.661432345,-158.3855853,-2.76434995,,,,-109.9037495,-1.91818229,74.02161846,-108.9966542,-1.902350489,77.41627736,129.6854543,2.26343817,73.28847113,9.782407032,0.170735211,70.62690705,-63.43494882,3.331185258,-2.924870515,-2.935085161,-1.107148718,2.683281573,60,-1843.232435,-2088.3024,-1918.195208,5849.730044,,,7369.274,7369.274
3/16/2026 16:52:26.467,,232,-28616.645,None,60.016,131531.1154,132493.9123,132428.2665,132151.8279,228.8936803,,82.06419972,1.432290483,132113.1966,82.06579884,1.432318393,-37.70021313,-0.657992848,-158.1793084,-2.76074974,,,,-110.2248594,-1.923786715,72.89444423,-108.9966542,-1.902350489,77.41627736,129.6854543,2.26343817,73.28847113,9.782407032,0.170735211,70.62690705,-71.56505118,3.334668882,-2.921431018,-2.931484951,-1.249045772,3.794733192,60,-1847.854504,-2120.601599,-1950.710408,5919.166511,,,7369.274,7369.274
3/16/2026 16:52:26.500,,232,-28340.266,None,60.014,131480.8376,132430.706,132380.1934,132097.9664,228.8003893,,82.25570215,1.435632831,132064.5191,82.26333126,1.435765984,-37.51161345,-0.654701162,-157.9806232,-2.757282029,,,,-109.3348085,-1.908252396,72.48834389,-108.4349488,-1.892546881,75.89466384,128.9559078,2.250705182,72.52806353,10.7388971,0.187429112,70.84066629,-63.43494882,3.328312865,-2.905406344,-2.944711141,-1.107148718,2.683281573,60,-1777.129806,-2247.5232,-1834.430408,5859.083414,,,7369.274,7369.274
3/16/2026 16:52:26.533,,232,-28521.274,None,60.014,131490.7522,132448.5017,132388.817,132110.0834,228.8213766,,82.42427726,1.438575022,132072.7987,82.42747082,1.43863076,-37.34229031,-0.651745916,-157.8195817,-2.754471325,,,,-109.3348085,-1.908252396,72.48834389,-108.1527059,-1.887620813,77.03401846,129.6854543,2.26343817,73.28847113,11.88865804,0.207496226,69.89935622,-71.56505118,3.326251573,-2.915184086,-2.961967551,-1.249045772,3.794733192,60,-1757.846202,-2179.008001,-1653.307204,5590.161408,,,7116.425,7116.425
3/16/2026 16:52:26.567,,232,-28611.346,None,60.016,131537.4454,132481.9565,132445.47,132155.6795,228.9003514,,82.58968189,1.441461877,132119.4681,82.59360621,1.441530369,-37.18128469,-0.648935838,-157.6500778,-2.751512924,,,,-109.3348085,-1.908252396,72.48834389,-107.5712588,-1.877472646,75.52377109,130.3999043,2.275907675,74.0605158,11.68936918,0.20401798,71.0740459,-63.43494882,3.319003015,-2.924843513,-2.955530904,-1.107148718,2.683281573,60.01,-1690.181658,-2110.060798,-1741.391999,5541.634455,,,7116.425,7116.425
3/16/2026 16:52:26.600,,232,-28749.24,None,60.017,131538.9676,132487.4351,132455.1743,132161.2571,228.9100121,,82.78913622,1.444943012,132120.9553,82.793943,1.445026906,-36.97784022,-0.645385062,-157.449612,-2.748014136,,,,-108.1380822,-1.88736558,73.23933369,-107.3005272,-1.872747489,76.66863766,130.3999043,2.275907675,74.0605158,11.68936918,0.20401798,71.0740459,-71.56505118,3.317774395,-2.921292737,-2.952032116,-1.249045772,3.794733192,60,-1696.008046,-2144.16,-1773.878396,5614.046443,,,7116.425,7116.425
3/16/2026 16:52:26.633,,232,-29042.266,None,60.015,131503.4409,132453.8088,132406.528,132121.9829,228.8419872,,82.99701027,1.448571098,132085.3846,83.00273829,1.448671071,-36.76815671,-0.641725394,-157.243926,-2.744424238,,,,-108.1380822,-1.88736558,73.23933369,-107.8786966,-1.882838448,78.17518788,130.3999043,2.275907675,74.0605158,11.49656302,0.200652877,72.24956747,-63.43494882,3.331509519,-2.917633069,-2.945077115,-1.107148718,2.683281573,60,-1826.202018,-2178.633603,-1867.852801,5872.688422,,,7116.425,7116.425
3/16/2026 16:52:26.667,,232,-28726.33,None,60.014,131470.5564,132423.8365,132391.4514,132096.0207,228.7970194,,83.16301655,1.451468455,132051.0316,83.16428829,1.451490651,-36.60302602,-0.63884332,-157.0721306,-2.741425841,,,,-108.1380822,-1.88736558,73.23933369,-107.3005272,-1.872747489,76.66863766,131.0090869,2.286539916,73.15080314,13.57043439,0.236848761,71.59888267,-63.43494882,3.32423814,-2.925383236,-2.978274602,-1.107148718,2.683281573,60,-1756.619925,-2078.121607,-1541.232003,5375.973535,,,7116.425,7116.425
3/16/2026 16:52:26.700,,232,-28611.014,None,60.015,131501.1014,132452.4374,132412.3072,132122.679,228.8431929,,83.31662059,1.454149351,132081.5666,83.31857008,1.454183376,-36.44527691,-0.636090079,-156.9179986,-2.738735731,,,,-108.1380822,-1.88736558,73.23933369,-108.1527059,-1.887620813,77.03401846,131.0090869,2.286539916,73.15080314,11.68936918,0.20401798,71.0740459,-63.43494882,3.341804189,-2.922629995,-2.942753711,-1.107148718,2.683281573,60.01,-1923.846339,-2104.617603,-1858.982396,5887.446338,,,7116.425,7116.425
3/16/2026 16:52:26.733,,232,-28546.906,None,60.016,131524.4342,132465.8916,132435.7546,132142.749,228.8779551,,83.50117738,1.457370475,132104.882,83.50394103,1.457418709,-36.26053462,-0.632865718,-156.7359676,-2.735558691,,,,-107.2414594,-1.871716561,72.87468696,-107.3005272,-1.872747489,76.66863766,131.6335393,2.297438667,72.24956747,12.63336194,0.220493761,71.32685329,-63.43494882,3.330166198,-2.930304385,-2.956052452,-1.107148718,2.683281573,60,-1804.676481,-2007.144001,-1742.615999,5554.436482,,,6909.176,6909.176
3/16/2026 16:52:26.767,,232,-28810.498,None,60.015,131512.0426,132456.892,132416.5027,132129.1991,228.854486,,83.69429677,1.460741044,132091.1478,83.69271662,1.460713465,-36.07049767,-0.629548947,-156.5457391,-2.732238577,,,,-107.2414594,-1.871716561,72.87468696,-107.0377678,-1.868161472,77.81516562,132.3369992,2.309716359,73.05231003,12.63336194,0.220493761,71.32685329,-71.56505118,3.328874937,-2.939265306,-2.952732338,-1.249045772,3.794733192,60,-1792.277897,-1944.446401,-1773.172801,5509.897099,,,6909.176,6909.176
3/16/2026 16:52:26.800,,232,-28583.352,None,60.013,131490.427,132420.1827,132393.8987,132102.2099,228.8077394,,83.87654706,1.463921911,132069.5408,83.87576931,1.463908337,-35.88956633,-0.6263911,-156.3602146,-2.729000564,,,,-107.2414594,-1.871716561,72.87468696,-106.4403795,-1.85773508,76.32037736,132.9786351,2.320915017,72.16979978,13.57043439,0.236848761,71.59888267,-63.43494882,3.321643417,-2.947306117,-2.965849325,-1.107148718,2.683281573,60,-1723.555541,-1845.086392,-1657.353597,5225.995531,,,6909.176,6909.176
3/16/2026 16:52:26.833,,232,-28705.694,None,60.013,131500.2478,132453.3212,132403.3566,132119.7012,228.8380351,,84.02886735,1.466580402,132080.6121,84.0339606,1.466669296,-35.73198185,-0.623640732,-156.2088685,-2.726359076,,,,-107.2414594,-1.871716561,72.87468696,-106.1892063,-1.853351279,77.47205948,131.7107573,2.298786376,73.94376241,12.84770486,0.224234751,70.15639671,-63.43494882,3.320020575,-2.922427108,-2.950593827,-1.107148718,2.683281573,60,-1708.329878,-2129.385591,-1763.4096,5601.125068,,,6909.176,6909.176
3/16/2026 16:52:26.867,,232,-28604.045,None,60.015,131523.0093,132480.4804,132450.2847,132152.0054,228.8939876,,84.18739361,1.469347207,132115.2773,84.19265605,1.469439054,-35.5702562,-0.620818087,-156.0475253,-2.723543106,,,,-107.2414594,-1.871716561,72.87468696,-106.1892063,-1.853351279,77.47205948,132.3369992,2.309716359,73.05231003,12.84770486,0.224234751,70.15639671,-45,3.322790333,-2.930534446,-2.947777857,-0.785398163,3.39411255,60,-1735.015125,-2027.491194,-1789.718399,5552.224717,,,6909.176,6909.176
3/16/2026 16:52:26.900,,232,-28335.874,None,60.017,131526.5955,132486.5585,132446.1353,132153.84,228.8971653,,84.38624004,1.472817732,132117.6447,84.38719534,1.472834405,-35.37720611,-0.617448727,-155.8477609,-2.72005656,,,,-107.2414594,-1.871716561,72.87468696,-106.4403795,-1.85773508,76.32037736,132.9786351,2.320915017,72.16979978,12.84770486,0.224234751,70.15639671,-63.43494882,3.330569485,-2.938363744,-2.944291311,-1.107148718,2.683281573,60.01,-1808.664712,-1929.830394,-1821.4416,5559.936706,,,6909.176,6909.176
3/16/2026 16:52:26.933,,232,-28447.805,None,60.015,131482.7794,132430.1482,132400.903,132105.3425,228.8131652,,84.58829451,1.476344248,132072.6853,84.58495252,1.476285919,-35.1719342,-0.613866056,-155.6510245,-2.716622862,,,,-106.3360429,-1.855914062,72.52806353,-105.5725436,-1.842588485,75.98947296,132.3369992,2.309716359,73.05231003,13.7994854,0.240846455,70.43294684,-63.43494882,3.318874404,-2.923582415,-2.957469317,-1.107148718,2.683281573,60,-1689.296334,-2092.435199,-1707.336002,5489.067535,,,6827.299,6827.299
3/16/2026 16:52:26.967,,232,-28036.051,None,60.012,131461.2444,132424.5906,132376.9539,132088.3403,228.7837164,,84.74429019,1.479066886,132051.169,84.74164766,1.479020765,-35.01498887,-0.611126843,-155.4980157,-2.713952354,,,,-106.3360429,-1.855914062,72.52806353,-104.9314172,-1.831398719,74.51603854,132.273689,2.308611387,71.35712999,13.7994854,0.240846455,70.43294684,-71.56505118,3.310419484,-2.91973823,-2.954798809,-1.249045772,3.794733192,60,-1609.254588,-2079.244803,-1731.499206,5419.998597,,,6827.299,6827.299
3/16/2026 16:52:27.000,,232,-28445.443,None,60.013,131488.5028,132456.4262,132412.5915,132119.9273,228.8384268,,84.90264894,1.481830768,132090.3945,84.90025286,1.481788948,-34.85339067,-0.608306423,-155.3394595,-2.711185027,,,,-106.3360429,-1.855914062,72.52806353,-104.6973193,-1.827312939,75.67615212,133.6677801,2.332942867,72.99315036,13.7994854,0.240846455,70.43294684,-45,3.309101887,-2.94124929,-2.952031482,-0.785398163,3.39411255,60,-1597.287763,-1924.070402,-1757.318404,5278.676569,,,6827.299,6827.299
3/16/2026 16:52:27.033,,232,-28177.877,None,60.016,131526.659,132506.0116,132454.2801,132163.0829,228.9131745,,85.06609674,1.48468347,132129.5958,85.06965742,1.484745615,-34.69318451,-0.605510298,-155.1762785,-2.708336981,,,,-106.3360429,-1.855914062,72.52806353,-105.5725436,-1.842588485,75.98947296,132.9786351,2.320915017,72.16979978,14.03624347,0.244978663,69.26817451,-63.43494882,3.3273341,-2.926425315,-2.953315644,-1.107148718,2.683281573,60,-1769.762338,-2041.790395,-1717.2288,5528.781532,,,6827.299,6827.299
3/16/2026 16:52:27.067,,232,-28272.672,None,60.016,131514.1532,132475.6592,132436.1286,132142.727,228.8779171,,85.25840146,1.488039821,132104.1086,85.25806619,1.488033969,-34.50050402,-0.602147389,-154.9837338,-2.704976442,,,,-105.4221613,-1.83996382,72.19972299,-104.6973193,-1.827312939,75.67615212,133.6677801,2.332942867,72.99315036,14.03624347,0.244978663,69.26817451,-63.43494882,3.315346908,-2.935090256,-2.949955105,-1.107148718,2.683281573,60,-1648.92095,-1982.678402,-1747.267198,5378.86655,,,6827.299,6827.299
3/16/2026 16:52:27.100,,232,-28165.896,None,60.013,131455.2213,132417.0704,132387.5373,132087.3647,228.7820268,,85.44476228,1.49129243,132057.1382,85.44484783,1.491293924,-34.31651713,-0.598936212,-154.7961122,-2.701701826,,,,-105.4221613,-1.83996382,72.19972299,-105.5725436,-1.842588485,75.98947296,134.3259631,2.344430327,72.12988285,14.03624347,0.244978663,69.26817451,-71.56505118,3.333882409,-2.943366539,-2.946680489,-1.249045772,3.794733192,60,-1822.107049,-1880.927998,-1776.096005,5479.131052,,,6827.299,6827.299
3/16/2026 16:52:27.133,,232,-28483.373,None,60.012,131453.8153,132430.4065,132385.4168,132090.6465,228.787711,,85.59091223,1.493843228,132054.8068,85.58645211,1.493765384,-34.16813326,-0.596346425,-154.6520948,-2.69918825,,,,-105.4221613,-1.83996382,72.19972299,-104.6973193,-1.827312939,75.67615212,135,2.35619449,72.97341982,14.74356284,0.257323715,70.72877774,-71.56505118,3.321078323,-2.952540915,-2.956511965,-1.249045772,3.794733192,60,-1702.100536,-1816.113598,-1723.1184,5241.332534,,,6711.112,6711.112
3/16/2026 16:52:27.167,,232,-27965.232,None,60.013,131498.4032,132464.5236,132432.1229,132132.4427,228.8601041,,85.74380428,1.496511698,132100.3108,85.74525862,1.496537081,-34.01397238,-0.59365581,-154.5007183,-2.696546231,,,,-105.4221613,-1.83996382,72.19972299,-104.0362435,-1.81577499,74.21590126,134.3259631,2.344430327,72.12988285,14.03624347,0.244978663,69.26817451,-63.43494882,3.312312071,-2.938086137,-2.941524894,-1.107148718,2.683281573,60,-1620.356753,-1931.039998,-1823.068797,5374.465548,,,6711.112,6711.112
3/16/2026 16:52:27.200,,232,-28390.853,None,60.015,131531.1745,132502.879,132479.3272,132171.9019,228.9284494,,85.90659786,1.499352982,132133.0702,85.9087968,1.499391361,-33.852692,-0.590840936,-154.3378461,-2.693703575,,,,-105.4221613,-1.83996382,72.19972299,-103.8150253,-1.811914005,75.38063412,135,2.35619449,72.97341982,13.7994854,0.240846455,70.43294684,-63.43494882,3.311305366,-2.947035426,-2.93455003,-1.107148718,2.683281573,60,-1611.293441,-1869.364803,-1918.1232,5398.781444,,,6711.112,6711.112
3/16/2026 16:52:27.233,,232,-28316.462,None,60.015,131500.2434,132482.4043,132435.2952,132140.0884,228.8733468,,86.10387281,1.502796079,132101.3028,86.10175879,1.502759183,-33.65264377,-0.587349436,-154.1384562,-2.690223565,,,,-105.4221613,-1.83996382,72.19972299,-103.6005425,-1.808170574,76.54645648,134.3259631,2.344430327,72.12988285,14.99507913,0.261713502,69.5689586,-71.56505118,3.310929757,-2.931779763,-2.951937067,-1.249045772,3.794733192,60,-1607.374971,-1990.281598,-1736.913605,5334.570174,,,6711.112,6711.112
3/16/2026 16:52:27.267,,232,-28338.077,None,60.013,131451.528,132443.1998,132409.9032,132102.344,228.8079716,,86.26453725,1.505600203,132064.5731,86.26281633,1.505570167,-33.49569399,-0.584610145,-153.9829948,-2.687510252,,,,-104.5001668,-1.823871979,71.88991584,-103.8150253,-1.811914005,75.38063412,135,2.35619449,72.97341982,15.9453959,0.278299659,69.88905494,-71.56505118,3.317484172,-2.940804635,-2.965809911,-1.249045772,3.794733192,60,-1661.336232,-1927.569605,-1618.329602,5207.235439,,,6711.112,6711.112
3/16/2026 16:52:27.300,,232,-28334.923,None,60.013,131476.4605,132438.2304,132407.0261,132107.9926,228.8177552,,86.41619712,1.508247167,132078.2871,86.42072979,1.508326277,-33.34162041,-0.581921054,-153.8320557,-2.684875867,,,,-104.5001668,-1.823871979,71.88991584,-103.6005425,-1.808170574,76.54645648,135,2.35619449,71.27636354,14.74356284,0.257323715,70.72877774,-63.43494882,3.316496851,-2.938115544,-2.942199582,-1.107148718,2.683281573,60,-1652.277876,-1907.539203,-1854.964804,5414.781883,,,6711.112,6711.112
3/16/2026 16:52:27.333,,232,-28472.717,None,60.014,131501.6757,132474.3917,132426.3565,132134.8996,228.8643595,,86.58372198,1.511171027,132102.7547,86.5838013,1.511172412,-33.17617263,-0.579033446,-153.6624961,-2.681916494,,,,-104.5001668,-1.823871979,71.88991584,-103.6005425,-1.808170574,76.54645648,135,2.35619449,72.97341982,15.9453959,0.278299659,69.88905494,-56.30993247,3.319342986,-2.935227936,-2.960216153,-0.982793723,4.326661531,60.01,-1679.194186,-1980.820797,-1669.478399,5329.493382,,,6711.112,6711.112
3/16/2026 16:52:27.367,,232,-28203.768,None,60.015,131501.9561,132471.9199,132441.4645,132139.2139,228.8718321,,86.76098601,1.514264868,132103.0316,86.76187558,1.514280394,-33.0034148,-0.576018253,-153.4860249,-2.678836491,,,,-104.2645123,-1.819759033,73.05231003,-102.9259991,-1.796397571,75.1031291,135.6740369,2.367958653,72.12988285,15.9453959,0.278299659,69.88905494,-63.43494882,3.310677965,-2.943976906,-2.95713615,-1.107148718,2.683281573,60,-1623.982115,-1875.988801,-1697.702396,5197.673312,,,6629.076,6629.076
3/16/2026 16:52:27.400,,232,-28401.61,None,60.013,131469.4852,132446.9116,132398.7196,132105.8047,228.8139657,,86.91661955,1.516981186,132071.1975,86.92344304,1.517100278,-32.84345733,-0.573226468,-153.3257964,-2.676039976,,,,-103.3487271,-1.803775566,72.76592609,-102.9259991,-1.796397571,75.1031291,135.6585432,2.367688237,73.82682439,15.9453959,0.278299659,69.88905494,-71.56505118,3.313497849,-2.940914705,-2.954339635,-1.249045772,3.794733192,60,-1643.932823,-1949.111999,-1722.585601,5315.630423,,,6629.076,6629.076
3/16/2026 16:52:27.433,,232,-28240.546,None,60.012,131475.8488,132442.3794,132405.1381,132108.5454,228.8187127,,87.06272692,1.51953124,132077.5191,87.07021873,1.519661997,-32.69654874,-0.57066243,-153.1818198,-2.67352711,,,,-103.5704344,-1.807645088,71.59888267,-103.8150253,-1.811914005,75.38063412,136.3322199,2.379446113,72.99315036,17.17590362,0.29977607,69.08082223,-63.43494882,3.331576002,-2.950108543,-2.97330318,-1.107148718,2.683281573,60,-1785.80892,-1839.859195,-1532.030398,5157.698513,,,6629.076,6629.076
3/16/2026 16:52:27.467,,232,-28103.602,None,60.014,131505.8839,132469.0648,132428.7189,132135.3047,228.8650612,,87.22492117,1.522362064,132106.9231,87.22793118,1.522414599,-32.54125352,-0.567952017,-153.0239754,-2.670772206,,,,-103.5704344,-1.807645088,71.59888267,-102.9259991,-1.796397571,75.1031291,135,2.35619449,72.97341982,16.2201937,0.283095785,68.73601676,-63.43494882,3.31881217,-2.924146507,-2.953867991,-1.107148718,2.683281573,60.01,-1667.507086,-2085.465598,-1698.768003,5451.740688,,,6629.076,6629.076
3/16/2026 16:52:27.500,,232,-28197.288,None,60.015,131523.8348,132494.0042,132448.0989,132156.0683,228.9010248,,87.38656744,1.525183324,132113.4102,87.3957762,1.525344047,-32.37447822,-0.565041239,-152.8592012,-2.667896353,,,,-103.5704344,-1.807645088,71.59888267,-102.9259991,-1.796397571,75.1031291,137.0213649,2.391473964,72.16979978,15.9453959,0.278299659,69.88905494,-71.56505118,3.321741618,-2.956515203,-2.946196012,-1.249045772,3.794733192,60.01,-1694.857923,-1759.636794,-1797.235203,5251.729921,,,6629.076,6629.076
3/16/2026 16:52:27.533,,232,-28398.571,None,60.014,131504.9143,132471.5481,132421.1271,132133.2767,228.8615486,,87.5791725,1.528544916,132105.899,87.58380155,1.528625708,-32.18418437,-0.561719984,-152.6663449,-2.664530375,,,,-102.4259429,-1.787669942,72.49827584,-101.8420761,-1.777479545,76.01789263,137.0213649,2.391473964,72.16979978,16.88679112,0.294730105,70.22819946,-63.43494882,3.306105253,-2.953193948,-2.95926048,-1.107148718,2.683281573,60,-1568.51363,-1790.539201,-1686.254401,5045.307232,,,6629.076,6629.076
3/16/2026 16:52:27.567,,232,-28157.357,None,60.012,131466.7217,132437.8476,132372.607,132093.1357,228.7920223,,87.72416458,1.531075505,132056.1617,87.73489116,1.53126272,-32.03399863,-0.559098749,-152.5150616,-2.661889983,,,,-102.4259429,-1.787669942,72.49827584,-102.0305961,-1.78076984,74.84383742,136.3639275,2.379999516,71.29656373,17.81888891,0.310998281,70.58611762,-45,3.31203256,-2.939098265,-2.972888264,-0.785398163,3.39411255,60,-1623.876151,-1898.985599,-1568.8512,5091.712951,,,6545.384,6545.384
