time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:52:27.600,,232,-28007.035,None,60.011,131479.1898,132446.9464,132383.2369,132103.8636,228.8106037,,87.85982794,1.533443278,132068.1233,87.86593598,1.533549883,-31.90303503,-0.556813003,-152.3827241,-2.659580259,,,,-102.4259429,-1.787669942,72.49827584,-102.0305961,-1.78076984,74.84383742,136.3639275,2.379999516,71.29656373,18.12186025,0.316286128,69.44465422,-63.43494882,3.314319723,-2.936812519,-2.975866387,-1.107148718,2.683281573,60,-1645.60059,-1920.254401,-1516.607999,5082.462989,,,6545.384,6545.384
3/16/2026 16:52:27.633,,232,-28075.55,None,60.013,131526.6551,132495.1192,132433.1379,132152.3787,228.8946343,,88.01161497,1.536092461,132115.5492,88.01840044,1.53621089,-31.74960509,-0.554135145,-152.229853,-2.656912154,,,,-102.4259429,-1.787669942,72.49827584,-102.9259991,-1.796397571,75.1031291,136.3639275,2.379999516,71.29656373,16.88679112,0.294730105,70.22819946,-63.43494882,3.332608461,-2.934134661,-2.951642259,-1.107148718,2.683281573,60,-1818.472265,-1945.713603,-1756.036806,5520.222674,,,6545.384,6545.384
3/16/2026 16:52:27.667,,232,-28270.138,None,60.016,131562.2932,132515.1611,132457.7943,132179.1363,228.9409797,,88.17872552,1.539009091,132150.7588,88.18103375,1.539049377,-31.58574819,-0.551275303,-152.0652196,-2.654038759,,,,-102.4259429,-1.787669942,72.49827584,-102.0305961,-1.78076984,74.84383742,137.0213649,2.391473964,72.16979978,17.81888891,0.310998281,70.58611762,-63.43494882,3.319819217,-2.942749267,-2.96503704,-1.107148718,2.683281573,60,-1698.510073,-1889.150394,-1642.175995,5229.836463,,,6545.384,6545.384
3/16/2026 16:52:27.700,,232,-28399.997,None,60.014,131500.9678,132472.0269,132420.7628,132132.0058,228.8593473,,88.36550399,1.54226899,132101.7491,88.37372632,1.542412496,-31.39635067,-0.547969692,-151.8743698,-2.650707802,,,,-102.4259429,-1.787669942,72.49827584,-101.8420761,-1.777479545,76.01789263,137.0213649,2.391473964,72.16979978,17.81888891,0.310998281,70.58611762,-63.43494882,3.319892041,-2.939443656,-2.961706083,-1.107148718,2.683281573,60,-1698.566554,-1919.505601,-1672.3584,5290.430556,,,6545.384,6545.384
3/16/2026 16:52:27.733,,232,-28016.568,None,60.012,131467.869,132439.0703,132381.9643,132097.0507,228.7988033,,88.5107806,1.544804545,132056.6044,88.51980477,1.544962046,-31.25311321,-0.545469727,-151.7298474,-2.64818541,,,,-102.6333619,-1.791290088,71.32685329,-100.9540626,-1.761980786,75.78073634,137.0700307,2.392323341,70.47382493,18.12186025,0.316286128,69.44465422,-63.43494882,3.306942832,-2.937793068,-2.964471538,-1.107148718,2.683281573,60,-1550.376109,-1889.020797,-1619.812803,5059.209708,,,6545.384,6545.384
3/16/2026 16:52:27.767,,232,-28226.592,None,60.012,131495.8888,132450.1646,132408.2007,132118.8183,228.836506,,88.6568881,1.547354602,132084.2895,88.66133724,1.547432254,-31.11064792,-0.542983239,-151.5884616,-2.645717763,,,,-102.4259429,-1.787669942,72.49827584,-100.9540626,-1.761980786,75.78073634,137.0213649,2.391473964,72.16979978,18.12186025,0.316286128,69.44465422,-63.43494882,3.30941304,-2.934457203,-2.962003891,-1.107148718,2.683281573,60,-1599.495737,-1965.859195,-1642.464004,5207.818936,,,6463.368,6463.368
3/16/2026 16:52:27.800,,232,-28136.75,None,60.014,131535.714,132490.8936,132426.5773,132151.7806,228.8935982,,88.81854288,1.55017601,132112.0859,88.82382156,1.55026814,-30.94862694,-0.540155439,-151.4214461,-2.642802793,,,,-101.496563,-1.771449204,72.24956747,-100.9540626,-1.761980786,75.78073634,137.726311,2.403777593,71.35712999,18.12186025,0.316286128,69.44465422,-71.56505118,3.312248926,-2.943933032,-2.959088921,-1.249045772,3.794733192,60,-1621.025969,-1856.563205,-1669.060801,5146.649975,,,6463.368,6463.368
3/16/2026 16:52:27.833,,232,-28195.258,None,60.014,131516.3939,132471.0481,132435.5578,132141.7388,228.8762054,,88.99025798,1.553173004,132104.5141,88.99097078,1.553185445,-30.77238263,-0.537079396,-151.2519817,-2.63984508,,,,-101.496563,-1.771449204,72.24956747,-100.9540626,-1.761980786,75.78073634,137.726311,2.403777593,71.35712999,19.05770451,0.332619692,69.82721532,-71.56505118,3.315166231,-2.940856989,-2.972464772,-1.249045772,3.794733192,60,-1648.365848,-1884.787201,-1556.582399,5089.735448,,,6463.368,6463.368
3/16/2026 16:52:27.867,,232,-28235.736,None,60.013,131498.3703,132456.2397,132396.7782,132117.8561,228.8348394,,89.14622332,1.555895113,132074.6631,89.15293967,1.556012335,-30.61924356,-0.534406615,-151.0886451,-2.63699432,,,,-101.496563,-1.771449204,72.24956747,-100.9540626,-1.761980786,75.78073634,138.3664607,2.414950313,72.24956747,18.12186025,0.316286128,69.44465422,-63.43494882,3.317993121,-2.949356928,-2.953280448,-1.107148718,2.683281573,60,-1674.556561,-1828.367995,-1721.1744,5224.098955,,,6463.368,6463.368
3/16/2026 16:52:27.900,,232,-28137.73,None,60.011,131493.9795,132444.206,132377.717,132106.0108,228.8143228,,89.28676817,1.558348083,132070.2326,89.29410068,1.558476059,-30.4776524,-0.531935383,-150.9534674,-2.634635024,,,,-101.496563,-1.771449204,72.24956747,-100.0606898,-1.746388489,75.56189516,139.0856168,2.427501955,71.45795967,18.12186025,0.316286128,69.44465422,-63.43494882,3.304864548,-2.959437338,-2.950921152,-1.107148718,2.683281573,60,-1551.030575,-1714.435197,-1742.227199,5007.692971,,,6463.368,6463.368
3/16/2026 16:52:27.933,,232,-28074.096,None,60.013,131526.151,132484.7695,132425.9373,132146.3474,228.8841878,,89.44314149,1.561077312,132114.2397,89.44587926,1.561125095,-30.32293069,-0.529234979,-150.7986482,-2.631932918,,,,-101.496563,-1.771449204,72.24956747,-100.0606898,-1.746388489,75.56189516,138.3664607,2.414950313,72.24956747,18.43494882,0.321750554,68.30519746,-71.56505118,3.307513584,-2.944185292,-2.953683472,-1.249045772,3.794733192,60.01,-1576.491211,-1877.328003,-1689.724806,5143.54402,,,6463.368,6463.368
3/16/2026 16:52:27.967,,232,-27847.339,None,60.015,131547.0788,132509.8934,132454.2062,132171.1296,228.9271118,,89.59933674,1.563803434,132135.2307,89.60799887,1.563954616,-30.16642646,-0.526503465,-150.6388533,-2.629143971,,,,-101.6893692,-1.774814306,71.0740459,-100.2221686,-1.749206826,74.38064264,137.726311,2.403777593,71.35712999,19.38451568,0.338323623,68.69410455,-45,3.313161442,-2.930281058,-2.967467594,-0.785398163,3.39411255,60.01,-1603.375406,-1983.225608,-1576.3392,5162.940214,,,6381.551,6381.551
3/16/2026 16:52:28.000,,232,-28256.098,None,60.014,131520.8327,132477.6223,132428.1687,132142.9399,228.8782858,,89.79182295,1.567162952,132108.872,89.79611989,1.567237948,-29.97662522,-0.523190809,-150.4476666,-2.625807135,,,,-100.5610107,-1.755120736,72.01999722,-99.16234705,-1.73070945,75.36152865,139.0856168,2.427501955,71.45795967,19.98310652,0.348771004,70.22819946,-63.43494882,3.297947398,-2.950692764,-2.974578139,-1.107148718,2.683281573,60,-1481.580269,-1796.212798,-1546.055992,4823.849059,,,6381.551,6381.551
3/16/2026 16:52:28.033,,232,-28176.293,None,60.011,131484.0663,132436.5016,132387.2746,132103.3398,228.8096963,,89.93752961,1.569706013,132072.0785,89.94247939,1.569792403,-29.83116812,-0.520652103,-150.3002107,-2.623233542,,,,-100.5610107,-1.755120736,72.01999722,-100.0606898,-1.746388489,75.56189516,138.3664607,2.414950313,72.24956747,20.32313683,0.354705652,69.10166423,-63.43494882,3.316180892,-2.935602416,-2.977939194,-1.107148718,2.683281573,60,-1652.230206,-1957.104003,-1490.457603,5099.791813,,,6381.551,6381.551
3/16/2026 16:52:28.067,,232,-28166.184,None,60.011,131496.1232,132445.3395,132399.3026,132114.3112,228.8286995,,90.07287549,1.572068244,132084.1068,90.07843002,1.572165189,-29.69143856,-0.518213363,-150.1655871,-2.620883918,,,,-100.5610107,-1.755120736,72.01999722,-100.0606898,-1.746388489,75.56189516,138.3664607,2.414950313,72.24956747,20.32313683,0.354705652,69.10166423,-63.43494882,3.318553678,-2.933163676,-2.97558957,-1.107148718,2.683281573,60,-1674.604473,-1980.071995,-1511.798397,5166.474865,,,6381.551,6381.551
3/16/2026 16:52:28.100,,232,-27922.248,None,60.013,131521.1086,132474.4504,132431.6504,132143.1346,228.878623,,90.2341989,1.574883869,132109.1036,90.23524595,1.574902143,-29.53501938,-0.515483333,-150.0059074,-2.618096982,,,,-100.7388971,-1.758225439,70.84066629,-99.30994017,-1.733285436,74.17708541,139.0856168,2.427501955,71.45795967,20.32313683,0.354705652,69.10166423,-63.43494882,3.308187579,-2.942985288,-2.972802634,-1.107148718,2.683281573,60,-1551.909521,-1867.751997,-1537.315195,4956.976714,,,6381.551,6381.551
3/16/2026 16:52:28.133,,232,-28263.974,None,60.014,131523.3306,132481.0071,132439.9287,132148.8283,228.8884847,,90.40594023,1.57788132,132111.3158,90.40775505,1.577912995,-29.3605806,-0.512438802,-149.8339948,-2.61509654,,,,-99.6197278,-1.73869225,71.80974864,-99.16234705,-1.73070945,75.36152865,140.440332,2.451146197,71.59888267,19.98310652,0.348771004,70.22819946,-63.43494882,3.308622445,-2.963584999,-2.963867544,-1.107148718,2.683281573,60,-1577.233848,-1679.587195,-1644.335998,4901.15704,,,6381.551,6381.551
3/16/2026 16:52:28.167,,232,-28124.669,None,60.013,131502.3864,132458.5966,132414.8024,132125.9971,228.84894,,90.56216459,1.58060795,132090.358,90.56467821,1.580651821,-29.20534895,-0.509729498,-149.6774079,-2.612363584,,,,-99.6197278,-1.73869225,71.80974864,-99.01932243,-1.7282132,76.54645648,139.0856168,2.427501955,71.45795967,19.38451568,0.338323623,68.69410455,-63.43494882,3.308865021,-2.937231453,-2.950687207,-1.107148718,2.683281573,60,-1579.252496,-1920.888003,-1725.969597,5226.110096,,,6381.551,6381.551
3/16/2026 16:52:28.200,,232,-27659.909,None,60.012,131505.9786,132460.473,132419.8668,132129.5077,228.8550206,,90.70262922,1.58305952,132105.9333,90.70583491,1.58311547,-29.0682163,-0.507336082,-149.5402467,-2.609969669,,,,-99.78240703,-1.741531538,70.62690705,-99.30994017,-1.733285436,74.17708541,139.0856168,2.427501955,71.45795967,19.72227776,0.344218683,67.56330365,-63.43494882,3.316400906,-2.934838037,-2.954188352,-1.107148718,2.683281573,60,-1622.707818,-1943.092801,-1666.857599,5232.658218,,,6298.846,6298.846
3/16/2026 16:52:28.233,,232,-27955.195,None,60.014,131546.7219,132499.3171,132460.4556,132169.5645,228.924401,,90.85338901,1.585690775,132134.6564,90.85720343,1.585757349,-28.91650581,-0.504688235,-149.3878671,-2.607310143,,,,-99.78240703,-1.741531538,70.62690705,-98.25943798,-1.714950714,75.17978452,139.8207661,2.440332731,70.67786075,20.32313683,0.354705652,69.10166423,-63.43494882,3.300708063,-2.945020966,-2.962015795,-1.107148718,2.683281573,60.01,-1478.648891,-1829.015994,-1634.889596,4942.554481,,,6298.846,6298.846
3/16/2026 16:52:28.267,,232,-28155.571,None,60.015,131541.4603,132488.1655,132452.4015,132161.4019,228.9102629,,91.03036982,1.588779673,132129.3648,91.0349754,1.588860055,-28.73553862,-0.501529761,-149.2107298,-2.604218514,,,,-99.6197278,-1.73869225,71.80974864,-99.16234705,-1.73070945,75.36152865,140.440332,2.451146197,71.59888267,21.25050551,0.370891289,69.5275485,-71.56505118,3.319569505,-2.952675958,-2.975109803,-1.249045772,3.794733192,60.01,-1679.774869,-1781.423998,-1526.083196,4987.282063,,,6298.846,6298.846
3/16/2026 16:52:28.300,,232,-28058.746,None,60.014,131500.9672,132440.979,132418.8598,132120.9947,228.8402756,,91.20248812,1.591783704,132089.0896,91.20263727,1.591786307,-28.55742721,-0.498421131,-149.0326816,-2.601110987,,,,-98.67317405,-1.722171771,71.61899189,-98.25943798,-1.714950714,75.17978452,141.188616,2.464206215,70.84066629,21.25050551,0.370891289,69.5275485,-45,3.306737021,-2.962627346,-2.972002276,-0.785398163,3.39411255,60,-1555.188576,-1670.140797,-1553.904002,4779.233375,,,6298.846,6298.846
3/16/2026 16:52:28.333,,232,-27685.152,None,60.011,131472.1763,132403.3566,132380.1934,132085.9538,228.779583,,91.34347803,1.594244442,132048.2993,91.3441353,1.594255913,-28.41857651,-0.495997729,-148.8892744,-2.59860806,,,,-98.82037955,-1.724740991,70.43294684,-97.47155918,-1.701199635,73.82682439,139.8207661,2.440332731,70.67786075,21.61477894,0.37724906,68.41052551,-45,3.295455548,-2.93633046,-2.97585712,-0.785398163,1.697056275,60,-1425.370115,-1907.380795,-1494.071996,4826.822906,,,6298.846,6298.846
3/16/2026 16:52:28.367,,232,-27899.251,None,60.011,131503.5477,132431.5259,132420.3964,132119.2056,228.8371768,,91.47854124,1.59660174,132079.9749,91.47456343,1.596532314,-28.28809713,-0.493720434,-148.7602029,-2.596355337,,,,-98.67317405,-1.722171771,71.61899189,-98.25943798,-1.714950714,75.17978452,141.188616,2.464206215,70.84066629,21.61477894,0.37724906,68.41052551,-63.43494882,3.311483028,-2.957926649,-2.973604397,-1.107148718,2.683281573,60,-1599.347318,-1713.3984,-1514.649593,4827.395311,,,6298.846,6298.846
3/16/2026 16:52:28.400,,232,-27739.699,None,60.014,131561.2846,132490.6485,132472.0269,132175.3651,228.9344479,,91.63405077,1.599315893,132137.7345,91.63075607,1.59925839,-28.12712846,-0.490911001,-148.6036493,-2.593622961,,,,-98.82037955,-1.724740991,70.43294684,-98.39292519,-1.717280505,73.99243205,141.188616,2.464206215,70.84066629,21.61477894,0.37724906,68.41052551,-63.43494882,3.316538895,-2.955117216,-2.970872021,-1.107148718,2.683281573,60,-1619.905642,-1740.081598,-1539.647998,4899.635238,,,6240.706,6240.706
3/16/2026 16:52:28.433,,232,-28032.854,None,60.016,131573.1495,132518.364,132500.2506,132197.9915,228.9736379,,91.80031024,1.602217668,132161.2361,91.80313147,1.602266908,-27.9620059,-0.488029068,-148.434651,-2.590673384,,,,-98.67317405,-1.722171771,71.61899189,-97.35237936,-1.699119554,75.01679812,141.7889746,2.474684449,71.77966286,21.61477894,0.37724906,68.41052551,-56.30993247,3.301386462,-2.962713517,-2.967922444,-0.982793723,4.326661531,60,-1506.060612,-1692.460807,-1566.316795,4764.838214,,,6240.706,6240.706
3/16/2026 16:52:28.467,,232,-27946.411,None,60.014,131503.5017,132470.5828,132431.4694,132135.9405,228.8661625,,91.99376709,1.605594127,132103.9734,91.99241163,1.60557047,-27.76748468,-0.484634033,-148.2455649,-2.587373209,,,,-97.7218258,-1.705567611,71.4478831,-97.35237936,-1.699119554,75.01679812,141.188616,2.464206215,70.84066629,22.543061,0.393450638,68.86160033,-63.43494882,3.304690024,-2.948840248,-2.980823847,-1.107148718,2.683281573,60,-1532.586757,-1797.667196,-1459.814398,4790.068351,,,6240.706,6240.706
3/16/2026 16:52:28.500,,232,-27902.189,None,60.011,131455.2065,132421.1924,132397.3596,132092.0189,228.7900879,,92.13516361,1.608061962,132055.6841,92.13445355,1.608049569,-27.62626382,-0.482169264,-148.1019575,-2.584866787,,,,-98.67317405,-1.722171771,71.61899189,-97.47155918,-1.701199635,73.82682439,141.188616,2.464206215,70.84066629,22.16634582,0.386875718,69.97142274,-63.43494882,3.309249204,-2.946375479,-2.971742505,-1.107148718,2.683281573,60,-1578.22654,-1819.684796,-1565.942397,4963.853733,,,6240.706,6240.706
3/16/2026 16:52:28.533,,232,-27759.571,None,60.012,131479.1871,132442.4496,132411.137,132111.6804,228.8241427,,92.27542199,1.610509932,132080.1428,92.27012741,1.610417525,-27.48677521,-0.479734728,-147.9648948,-2.582474591,,,,-97.8533133,-1.707862501,70.25894961,-97.47155918,-1.701199635,73.82682439,141.188616,2.464206215,70.84066629,22.543061,0.393450638,68.86160033,-63.43494882,3.31161716,-2.943940943,-2.975925229,-1.107148718,2.683281573,60,-1570.204546,-1842.379201,-1503.662403,4916.246149,,,6240.706,6240.706
3/16/2026 16:52:28.567,,232,-27670.19,None,60.014,131530.9249,132479.9391,132457.6296,132156.9044,228.9024729,,92.43620575,1.613316138,132119.4136,92.43664825,1.613323861,-27.32635039,-0.476934787,-147.8058929,-2.579699486,,,,-97.8533133,-1.707862501,70.25894961,-97.47155918,-1.701199635,73.82682439,141.188616,2.464206215,70.84066629,21.61477894,0.37724906,68.41052551,-71.56505118,3.314523496,-2.941141002,-2.956948546,-1.249045772,3.794733192,60,-1597.253998,-1868.659197,-1663.660793,5129.573987,,,6240.706,6240.706
3/16/2026 16:52:28.600,,232,-27689.933,None,60.015,131524.3806,132485.8803,132454.4595,132155.6595,228.9003168,,92.60799691,1.61631446,132124.8511,92.60944595,1.61633975,-27.14991851,-0.47385547,-147.6331149,-2.57668394,,,,-97.7218258,-1.705567611,71.4478831,-97.35237936,-1.699119554,75.01679812,141.9529575,2.477546491,70.09479296,22.93210044,0.400240657,67.75485222,-63.43494882,3.315459304,-2.951401961,-2.976924597,-1.107148718,2.683281573,60,-1633.051432,-1755.590394,-1471.132804,4859.77463,,,6240.706,6240.706
3/16/2026 16:52:28.633,,232,-27812.779,None,60.013,131507.0468,132455.7461,132439.5862,132134.8705,228.8643092,,92.77533083,1.619234988,132094.9371,92.78251305,1.619360341,-26.98754795,-0.471021569,-147.4690832,-2.573821046,,,,-96.76617482,-1.688888355,71.29656373,-96.4416001,-1.683223458,74.87269195,141.9529575,2.477546491,70.09479296,22.543061,0.393450638,68.86160033,-63.43494882,3.302583799,-2.94856806,-2.967271684,-1.107148718,2.683281573,60,-1509.659902,-1781.020795,-1581.767998,4872.448695,,,6175.102,6175.102
3/16/2026 16:52:28.667,,232,-27781.344,None,60.013,131488.4469,132458.9244,132422.9361,132124.1996,228.8458265,,92.93180799,1.621966029,132088.889,92.93473614,1.622017135,-26.82968421,-0.468266327,-147.3165593,-2.571159003,,,,-97.7218258,-1.705567611,71.4478831,-96.54629078,-1.685050655,73.68039088,142.5494218,2.487956757,71.04364855,22.543061,0.393450638,68.86160033,-63.43494882,3.30706779,-2.956223084,-2.964609641,-1.107148718,2.683281573,60.01,-1554.549702,-1734.422394,-1605.470398,4894.442494,,,6175.102,6175.102
3/16/2026 16:52:28.700,,232,-27771.192,None,60.014,131508.0175,132479.1696,132443.3389,132144.2735,228.8805956,,93.09293442,1.624778216,132108.4382,93.0965978,1.624842154,-26.66253236,-0.465348977,-147.1493657,-2.568240924,,,,-97.7218258,-1.705567611,71.4478831,-96.54629078,-1.685050655,73.68039088,142.5494218,2.487956757,71.04364855,22.543061,0.393450638,68.86160033,-63.43494882,3.309892809,-2.953305734,-2.961691562,-1.107148718,2.683281573,60.01,-1581.074281,-1761.667193,-1631.908801,4974.650276,,,6175.102,6175.102
3/16/2026 16:52:28.733,,232,-27851.803,None,60.014,131506.0427,132479.0962,132451.286,132146.249,228.8840173,,93.27019101,1.627871927,132107.1193,93.26944397,1.627858889,-26.48845879,-0.46231082,-146.9722153,-2.565149067,,,,-96.76617482,-1.688888355,71.29656373,-95.52754015,-1.667270102,74.74757521,143.3256503,2.501504501,70.32040956,22.543061,0.393450638,68.86160033,-63.43494882,3.295128991,-2.963815321,-2.958599705,-1.107148718,2.683281573,60,-1440.450553,-1647.460796,-1659.743997,4747.655347,,,6175.102,6175.102
3/16/2026 16:52:28.767,,232,-27774.389,None,60.013,131467.8904,132442.5431,132407.565,132106.7708,228.8156391,,93.4327989,1.63070997,132068.9694,93.4327951,1.630709904,-26.32824514,-0.459514564,-146.8111245,-2.562337502,,,,-96.76617482,-1.688888355,71.29656373,-96.4416001,-1.683223458,74.87269195,143.3256503,2.501504501,70.32040956,23.86017519,0.416438617,68.23137108,-63.43494882,3.313933362,-2.961019065,-2.978776119,-1.107148718,2.683281573,60,-1614.749935,-1672.631998,-1464.4512,4751.833133,,,6175.102,6175.102
3/16/2026 16:52:28.800,,232,-27903.053,None,60.011,131463.7352,132428.2013,132395.2348,132096.4804,228.7978155,,93.56854031,1.633079105,132064.065,93.57437696,1.633180973,-26.18658318,-0.457042096,-146.6772173,-2.56000038,,,,-96.76617482,-1.688888355,71.29656373,-96.4416001,-1.683223458,74.87269195,143.901716,2.511558744,71.28646435,23.86017519,0.416438617,68.23137108,-45,3.316404431,-2.96860084,-2.976438997,-0.785398163,3.39411255,60,-1637.607223,-1624.968004,-1485.143999,4747.719226,,,6175.102,6175.102
3/16/2026 16:52:28.833,,232,-27599.098,None,60.012,131496.3072,132473.602,132436.7348,132136.322,228.8668232,,93.71367022,1.635612099,132097.379,93.7149503,1.635634441,-26.04976516,-0.454654171,-146.5273536,-2.557384764,,,,-96.88172363,-1.690905062,70.10506401,-96.54629078,-1.685050655,73.68039088,143.3256503,2.501504501,70.32040956,23.86017519,0.416438617,68.23137108,-63.43494882,3.320685096,-2.956158672,-2.973823381,-1.107148718,2.683281573,60,-1649.668805,-1717.545602,-1508.918406,4876.132812,,,6114.161,6114.161
3/16/2026 16:52:28.867,,232,-27808.344,None,60.016,131557.6632,132525.9361,132482.4397,132189.4339,228.9588158,,93.87878843,1.638493956,132158.724,93.88082231,1.638529454,-25.88290793,-0.451741963,-146.3660681,-2.554569802,,,,-96.76617482,-1.688888355,71.29656373,-95.61758059,-1.668841604,73.55324602,142.5494218,2.487956757,71.04364855,23.45902408,0.40943721,69.33051276,-63.43494882,3.307371058,-2.93969872,-2.964007012,-1.107148718,2.683281573,60.01,-1554.895896,-1887.9696,-1622.577592,5065.443088,,,6114.161,6114.161
3/16/2026 16:52:28.900,,232,-27740.664,None,60.016,131540.5807,132505.322,132469.4648,132172.5436,228.9295609,,94.07264085,1.641877319,132129.6525,94.07518955,1.641921802,-25.68553907,-0.448297227,-146.1688598,-2.551127867,,,,-95.80672691,-1.67214283,71.16516002,-94.68589984,-1.652580707,73.44548999,143.901716,2.511558744,71.28646435,23.86017519,0.416438617,68.23137108,-71.56505118,3.294502509,-2.959855971,-2.967566484,-1.249045772,3.794733192,60.01,-1432.219148,-1707.2208,-1565.020803,4704.460751,,,6114.161,6114.161
3/16/2026 16:52:28.933,,232,-27713.462,None,60.014,131477.1456,132448.1201,132394.6513,132107.3907,228.8167127,,94.26254663,1.6451918,132065.3015,94.27116235,1.645342173,-25.50173239,-0.445089195,-145.9844163,-2.547908721,,,,-95.80672691,-1.67214283,71.16516002,-95.52754015,-1.667270102,74.74757521,143.3256503,2.501504501,70.32040956,23.86017519,0.416438617,68.23137108,-63.43494882,3.312612275,-2.946593696,-2.964347338,-1.107148718,2.683281573,60,-1599.495455,-1804.694401,-1592.769606,4996.959462,,,6114.161,6114.161
3/16/2026 16:52:28.967,,232,-27682.056,None,60.011,131440.9279,132422.5201,132383.5937,132083.1269,228.7746866,,94.40429643,1.647665801,132041.9203,94.40873508,1.64774327,-25.35753621,-0.442572497,-145.8432217,-2.54544441,,,,-95.90614111,-1.673877935,69.97142274,-95.61758059,-1.668841604,73.55324602,143.901716,2.511558744,71.28646435,23.86017519,0.416438617,68.23137108,-63.43494882,3.316584874,-2.954131241,-2.961883027,-1.107148718,2.683281573,60,-1608.54234,-1759.276801,-1614.542401,4982.361542,,,6114.161,6114.161
3/16/2026 16:52:29.000,,232,-27557.05,None,60.013,131480.0989,132462.2667,132403.5415,132116.068,228.8317424,,94.54922176,1.650195225,132080.1101,94.55953435,1.650375213,-25.21162168,-0.440025808,-145.6920608,-2.542806154,,,,-95.90614111,-1.673877935,69.97142274,-94.68589984,-1.652580707,73.44548999,143.901716,2.511558744,71.28646435,24.27444113,0.423668922,67.13568351,-63.43494882,3.30295592,-2.951584552,-2.966475076,-1.107148718,2.683281573,60,-1484.829079,-1783.4256,-1548.676802,4816.931481,,,6114.161,6114.161
3/16/2026 16:52:29.033,,232,-27838.814,None,60.015,131524.1304,132499.2078,132441.6836,132155.7623,228.9004948,,94.72518032,1.653266281,132125.056,94.73108234,1.653369291,-25.0378969,-0.436993739,-145.5208874,-2.539818616,,,,-95.80672691,-1.67214283,71.16516002,-94.68589984,-1.652580707,73.44548999,143.1301024,2.498091545,72,24.77514057,0.432407776,68.7255411,-63.43494882,3.305949998,-2.935085284,-2.972226392,-1.107148718,2.683281573,60,-1538.454569,-1956.095995,-1534.233597,5028.784161,,,6051.188,6051.188
3/16/2026 16:52:29.067,,232,-27713.016,None,60.014,131509.5598,132483.7244,132427.8751,132141.1413,228.8751705,,94.89805539,1.65628352,132110.4416,94.90474797,1.656400328,-24.86358173,-0.433951365,-145.3465486,-2.536775829,,,,-94.84400038,-1.655340082,71.05378245,-94.61064932,-1.651267338,74.64154339,144.6887866,2.525295716,70.58611762,25.20112365,0.439842583,67.63785922,-45,3.307667666,-2.959247081,-2.976618412,-0.785398163,3.39411255,60,-1551.780994,-1695.772802,-1471.003202,4718.556998,,,6051.188,6051.188
3/16/2026 16:52:29.100,,232,-27759.758,None,60.012,131480.0041,132440.9029,132404.5883,132109.2468,228.8199275,,95.05633071,1.659045946,132069.9464,95.05807828,1.659076447,-24.7120515,-0.431306664,-145.1879285,-2.534007387,,,,-94.84400038,-1.655340082,71.05378245,-94.61064932,-1.651267338,74.64154339,143.901716,2.511558744,71.28646435,25.20112365,0.439842583,67.63785922,-63.43494882,3.310343785,-2.942865408,-2.97384997,-1.107148718,2.683281573,60,-1576.067112,-1863.907195,-1495.195199,4935.169506,,,6051.188,6051.188
3/16/2026 16:52:29.133,,232,-27670.003,None,60.013,131487.2417,132463.5555,132404.9423,132119.3362,228.837403,,95.20244105,1.661596052,132076.0826,95.21005154,1.66172888,-24.55907885,-0.428636787,-145.0424379,-2.531468097,,,,-94.84400038,-1.655340082,71.05378245,-93.75172907,-1.636276352,73.35720823,144.6887866,2.525295716,70.58611762,24.77514057,0.432407776,68.7255411,-63.43494882,3.298005232,-2.953932503,-2.963875873,-1.107148718,2.683281573,60.01,-1461.876827,-1744.358403,-1608.652795,4814.888025,,,6051.188,6051.188
3/16/2026 16:52:29.167,,232,-27390.514,None,60.015,131534.6149,132504.0505,132450.4771,132163.7964,228.9144102,,95.36780639,1.664482222,132123.4027,95.3761544,1.664627922,-24.39714627,-0.42581053,-144.8786999,-2.528610328,,,,-94.92710995,-1.656790618,69.85814197,-93.75172907,-1.636276352,73.35720823,144.1178628,2.515331216,69.61034406,25.20112365,0.439842583,67.63785922,-63.43494882,3.300904274,-2.941141746,-2.968452911,-1.107148718,2.683281573,60.01,-1464.21752,-1836.532804,-1543.363202,4844.113526,,,6051.188,6051.188
3/16/2026 16:52:29.200,,232,-27486.13,None,60.015,131558.0463,132507.8503,132460.7752,132176.2799,228.9360323,,95.52937793,1.667302177,132134.8335,95.53794396,1.667451683,-24.23697219,-0.423014965,-144.7103178,-2.525671507,,,,-94.92710995,-1.656790618,69.85814197,-93.75172907,-1.636276352,73.35720823,144.6887866,2.525295716,70.58611762,26.56505118,0.463647609,67.08203932,-63.43494882,3.303728035,-2.948310681,-2.989319116,-1.107148718,2.683281573,60,-1490.073528,-1796.572805,-1347.839996,4634.486329,,,6051.188,6051.188
3/16/2026 16:52:29.233,,232,-27866.246,None,60.013,131514.4647,132466.3036,132416.3858,132133.1087,228.8612576,,95.70852161,1.670428824,132103.1275,95.71839613,1.670601167,-24.05734945,-0.419879957,-144.5311322,-2.522544128,,,,-94.84400038,-1.655340082,71.05378245,-93.75172907,-1.636276352,73.35720823,145.2440874,2.534987545,71.56870825,25.67681568,0.448144975,69.23698434,-45,3.306877519,-2.954867502,-2.970689103,-0.785398163,3.39411255,60,-1544.379985,-1759.968001,-1559.246399,4863.594386,,,6051.188,6051.188
3/16/2026 16:52:29.267,,232,-27720.605,None,60.012,131488.6824,132449.1138,132403.8504,132114.6231,228.8292397,,95.85614637,1.673005362,132077.2846,95.86668369,1.673189273,-23.91294431,-0.417359612,-144.3868656,-2.520026201,,,,-93.8785245,-1.638489349,70.96252532,-93.69138599,-1.635223166,74.55467792,146.0409402,2.548895249,70.89146634,25.20112365,0.439842583,67.63785922,-63.43494882,3.308412439,-2.966254861,-2.959868784,-1.107148718,2.683281573,60,-1556.282957,-1637.9136,-1618.487994,4812.684551,,,6136.236,6136.236
3/16/2026 16:52:29.300,,232,-27534.154,None,60.013,131535.385,132487.6786,132432.6682,132152.6316,228.8950722,,96.00573742,1.675616219,132125.1792,96.01174195,1.675721018,-23.7580446,-0.414656102,-144.236001,-2.517393117,,,,-93.94518623,-1.639652816,69.7653209,-93.69138599,-1.635223166,74.55467792,145.491477,2.539305307,69.89935622,26.56505118,0.463647609,67.08203932,-63.43494882,3.310944184,-2.953961409,-2.981040726,-1.107148718,2.683281573,60,-1553.589937,-1727.438405,-1420.200001,4701.228343,,,6136.236,6136.236
3/16/2026 16:52:29.333,,232,-27801.317,None,60.016,131576.1564,132506.6066,132466.7656,132183.8741,228.9491859,,96.17185266,1.678515477,132153.9776,96.17803812,1.678623433,-23.59580436,-0.411824476,-144.0737513,-2.514561326,,,,-93.8785245,-1.638489349,70.96252532,-93.69138599,-1.635223166,74.55467792,146.0409402,2.548895249,70.89146634,26.11391263,0.455773756,68.15746474,-63.43494882,3.313846599,-2.960719725,-2.970335082,-1.107148718,2.683281573,60,-1607.417389,-1689.796797,-1538.668798,4835.882984,,,6136.236,6136.236
3/16/2026 16:52:29.367,,232,-27713.045,None,60.015,131530.6052,132488.4481,132452.6542,132157.9794,228.904335,,96.37237393,1.682015233,132120.2986,96.38002257,1.682148727,-23.39551992,-0.408328853,-143.8703462,-2.511011238,,,,-93.8785245,-1.638489349,70.96252532,-93.69138599,-1.635223166,74.55467792,145.2440874,2.534987545,71.56870825,26.56505118,0.463647609,67.08203932,-63.43494882,3.317371893,-2.943316398,-2.974658847,-1.107148718,2.683281573,60,-1639.560267,-1867.766398,-1476.359996,4983.686661,,,6136.236,6136.236
3/16/2026 16:52:29.400,,232,-27533.52,None,60.013,131498.1978,132438.8556,132405.2702,132114.8264,228.8295918,,96.52645153,1.684704394,132075.9196,96.53419868,1.684839608,-23.24085408,-0.405629425,-143.7137792,-2.508278627,,,,-93.94518623,-1.639652816,69.7653209,-93.69138599,-1.635223166,74.55467792,146.0409402,2.548895249,70.89146634,25.64100582,0.447519975,66.55403819,-63.43494882,3.320062774,-2.954524674,-2.955798602,-1.107148718,2.683281573,60,-1635.764613,-1746.115197,-1627.833598,5009.713408,,,6136.236,6136.236
3/16/2026 16:52:29.433,,232,-27416.938,None,60.012,131496.9177,132462.6255,132409.6781,132123.8174,228.8451646,,96.66209414,1.687071805,132087.9078,96.66585055,1.687137366,-23.10658148,-0.403285926,-143.5797854,-2.505939994,,,,-92.96093613,-1.622474411,69.69304126,-92.81555668,-1.619937061,73.28847113,146.8530042,2.563068439,70.22819946,26.56505118,0.463647609,67.08203932,-45,3.307074427,-2.966354365,-2.969587603,-0.785398163,1.697056275,60,-1516.41718,-1621.843199,-1520.280003,4658.540381,,,6136.236,6136.236
3/16/2026 16:52:29.467,,232,-27708.235,None,60.014,131552.5328,132501.5466,132457.7046,132171.3184,228.9274388,,96.82231425,1.689868173,132131.5815,96.82616799,1.689935433,-22.94717232,-0.400503711,-143.4207833,-2.503164884,,,,-92.91083783,-1.621600031,70.89146634,-93.69138599,-1.635223166,74.55467792,146.0409402,2.548895249,70.89146634,27.47443163,0.479519292,67.62721346,-63.43494882,3.325158599,-2.94939896,-2.982684176,-1.107148718,2.683281573,60,-1709.822122,-1794.225599,-1417.478401,4921.526122,,,6135.416,6135.416
3/16/2026 16:52:29.500,,232,-27558.619,None,60.016,131564.456,132516.489,132475.4679,132186.2014,228.9532169,,96.99402013,1.692865006,132155.386,96.99926556,1.692956556,-22.77551732,-0.397507766,-143.2453207,-2.500102485,,,,-92.91083783,-1.621600031,70.89146634,-92.81555668,-1.619937061,73.28847113,146.0409402,2.548895249,70.89146634,27.47443163,0.479519292,67.62721346,-71.56505118,3.312893617,-2.946403015,-2.979621777,-1.249045772,3.794733192,60,-1597.028109,-1822.0464,-1444.751996,4863.826505,,,6135.416,6135.416
3/16/2026 16:52:29.533,,232,-27627.322,None,60.014,131512.1483,132467.1151,132436.9256,132139.473,228.872281,,97.19086315,1.696300565,132103.0332,97.19699512,1.696407588,-22.57634594,-0.39403157,-143.0511912,-2.496714285,,,,-92.96093613,-1.622474411,69.69304126,-92.7702158,-1.619145713,74.48704585,146.8530042,2.563068439,70.22819946,27.47443163,0.479519292,67.62721346,-63.43494882,3.315553301,-2.957100009,-2.976233577,-1.107148718,2.683281573,60,-1593.531118,-1706.601598,-1474.272,4774.404716,,,6135.416,6135.416
3/16/2026 16:52:29.567,,232,-27208.253,None,60.012,131481.722,132431.7967,132397.0528,132104.2563,228.8112838,,97.33938863,1.698892823,132074.1021,97.34100308,1.698921001,-22.43096572,-0.391494206,-142.9016059,-2.49410353,,,,-92.96093613,-1.622474411,69.69304126,-92.81555668,-1.619937061,73.28847113,146.3099325,2.55359005,69.22658449,26.56505118,0.463647609,67.08203932,-63.43494882,3.318858062,-2.945084256,-2.957751139,-1.107148718,2.683281573,60,-1623.133411,-1789.977603,-1623.6,5036.711014,,,6135.416,6135.416
3/16/2026 16:52:29.600,,232,-27297.806,None,60.012,131525.0764,132461.9509,132418.0817,132135.7415,228.8658177,,97.48458696,1.701427012,132105.5474,97.48617391,1.70145471,-22.28527271,-0.388951383,-142.7521029,-2.491494211,,,,-92.96093613,-1.622474411,69.69304126,-92.81555668,-1.619937061,73.28847113,146.3099325,2.55359005,69.22658449,27.47443163,0.479519292,67.62721346,-63.43494882,3.321391771,-2.942541433,-2.971013503,-1.107148718,2.683281573,60,-1646.476521,-1813.248004,-1520.150396,4979.874921,,,6135.416,6135.416
3/16/2026 16:52:29.633,,232,-27447.61,None,60.015,131555.0696,132503.7131,132476.4608,132179.1499,228.9410033,,97.65549974,1.704410003,132145.8204,97.66371642,1.704553411,-22.1097488,-0.385887913,-142.5820328,-2.488525926,,,,-92.96093613,-1.622474411,69.69304126,-92.7702158,-1.619145713,74.48704585,146.3099325,2.55359005,69.22658449,27.47443163,0.479519292,67.62721346,-71.56505118,3.323699124,-2.939477963,-2.968045218,-1.249045772,3.794733192,60,-1667.881398,-1841.356804,-1547.0208,5056.259002,,,6135.416,6135.416
3/16/2026 16:52:29.667,,232,-27695.174,None,60.015,131547.3891,132493.2276,132456.9937,132166.5945,228.9192568,,97.82984978,1.707452985,132127.8276,97.83295994,1.707507268,-21.93246355,-0.382793702,-142.4054562,-2.485444084,,,,-92.96093613,-1.622474411,69.69304126,-91.84761027,-1.603043209,74.43869961,146.8530042,2.563068439,70.22819946,28.36904629,0.495133263,68.1891487,-63.43494882,3.310550477,-2.945862141,-2.980577347,-1.107148718,2.683281573,60,-1548.437802,-1809.619201,-1448.035203,4806.092206,,,6150.927,6150.927
3/16/2026 16:52:29.700,,232,-27310.147,None,60.013,131484.7858,132430.5342,132405.1136,132107.5438,228.8169779,,98.00642035,1.710534723,132075.4094,98.01621792,1.710705723,-21.75320507,-0.379665051,-142.2306776,-2.482393621,,,,-91.97493401,-1.605265428,69.64136702,-91.87787745,-1.603571471,73.23933369,147.3807569,2.572279462,71.23594598,28.44292862,0.496422753,65.50725151,-63.43494882,3.314277194,-2.951944513,-2.978816374,-1.107148718,2.683281573,60,-1580.454956,-1778.400007,-1405.612805,4764.467768,,,6150.927,6150.927
3/16/2026 16:52:29.733,,232,-27394.589,None,60.011,131479.4417,132420.044,132398.5978,132100.0887,228.8040654,,98.14924561,1.713027494,132061.5326,98.14859083,1.713016066,-21.6153254,-0.377258597,-142.0904015,-2.479945342,,,,-91.97493401,-1.605265428,69.64136702,-90.93919095,-1.587188301,73.2098354,146.8530042,2.563068439,70.22819946,28.85566122,0.503626296,67.13568351,-45,3.300204367,-2.940327036,-2.983571638,-0.785398163,3.39411255,60,-1452.634567,-1859.083203,-1398.758398,4710.476167,,,6150.927,6150.927
3/16/2026 16:52:29.767,,232,-27213.71,None,60.013,131530.9512,132472.933,132456.1587,132154.0806,228.8975821,,98.30379677,1.715724921,132113.044,98.3038262,1.715725435,-21.46119329,-0.374568484,-141.9319855,-2.477180461,,,,-91.97493401,-1.605265428,69.64136702,-91.87787745,-1.603571471,73.23933369,147.6803835,2.577508933,69.57930727,27.95096903,0.487836439,66.56485559,-90,3.319296906,-2.952077417,-2.9650169,-1.570796327,2.4,60.01,-1626.382327,-1736.395199,-1548.777595,4911.555121,,,6150.927,6150.927
3/16/2026 16:52:29.800,,232,-27385.56,None,60.015,131563.2197,132506.8804,132488.4524,132186.9184,228.9544587,,98.46413756,1.718523395,132155.4121,98.4708147,1.718639934,-21.29940254,-0.371744703,-141.7713629,-2.474377067,,,,-91.97493401,-1.605265428,69.64136702,-90.92404535,-1.586923961,74.40967679,147.6803835,2.577508933,69.57930727,27.95096903,0.487836439,66.56485559,-63.43494882,3.305563895,-2.949253636,-2.962213506,-1.107148718,2.683281573,60,-1502.35326,-1762.401595,-1573.487995,4838.24285,,,6150.927,6150.927
3/16/2026 16:52:29.833,,232,-27586.109,None,60.015,131546.3147,132476.2657,132459.5256,132161.4162,228.9102877,,98.67099436,1.722133728,132130.204,98.6674817,1.72207242,-21.09303126,-0.368142845,-141.5696039,-2.470855708,,,,-91.94148639,-1.604681657,70.84066629,-90.92404535,-1.586923961,74.40967679,147.6803835,2.577508933,69.57930727,28.36904629,0.495133263,68.1891487,-63.43494882,3.308996381,-2.945651778,-2.965988971,-1.107148718,2.683281573,60,-1559.622612,-1794.571193,-1577.966406,4932.16021,,,6150.927,6150.927
3/16/2026 16:52:29.867,,232,-27387.49,None,60.013,131494.3267,132425.5856,132409.845,132110.6364,228.8223344,,98.82729752,1.724861733,132076.3944,98.82964434,1.724902692,-20.93462878,-0.3653782,-141.4131769,-2.468125542,,,,-91.97493401,-1.605265428,69.64136702,-90.93919095,-1.587188301,73.2098354,147.3807569,2.572279462,71.23594598,27.95096903,0.487836439,66.56485559,-45,3.312090993,-2.937657662,-2.955961981,-0.785398163,3.39411255,60,-1560.653422,-1910.505604,-1626.739196,5097.898222,,,6232.727,6232.727
3/16/2026 16:52:29.900,,232,-27268.214,None,60.012,131498.9085,132433.568,132396.7412,132110.4462,228.822005,,98.98047524,1.727535188,132070.98,98.97751937,1.727483598,-20.78330214,-0.362737052,-141.2623332,-2.465492824,,,,-91.97493401,-1.605265428,69.64136702,-91.87787745,-1.603571471,73.23933369,147.6803835,2.577508933,69.57930727,27.47443163,0.479519292,67.62721346,-63.43494882,3.331055069,-2.940245985,-2.945012116,-1.107148718,2.683281573,60.01,-1732.19349,-1842.825594,-1748.793602,5323.812685,,,6232.727,6232.727
3/16/2026 16:52:29.933,,232,-27406.8,None,60.014,131523.8348,132456.4816,132431.57,132138.0079,228.8697432,,99.14146304,1.730344955,132105.8641,99.14519965,1.730410171,-20.61862104,-0.359862824,-141.0945148,-2.46256384,,,,-91.97493401,-1.605265428,69.64136702,-91.87787745,-1.603571471,73.23933369,148.2010872,2.586596926,70.59631718,27.47443163,0.479519292,67.62721346,-63.43494882,3.333981642,-2.94645975,-2.942083132,-1.107148718,2.683281573,60.01,-1759.086329,-1813.118405,-1774.972801,5347.177534,,,6232.727,6232.727
3/16/2026 16:52:29.967,,232,-27240.178,None,60.015,131524.2618,132469.2458,132452.408,132149.3762,228.8894338,,99.30488841,1.733197266,132106.2641,99.30934819,1.733275104,-20.45581203,-0.357021271,-140.9348459,-2.459777092,,,,-90.9877604,-1.588035998,69.61034406,-90.93919095,-1.587188301,73.2098354,149.0362435,2.601173153,69.97142274,27.95096903,0.487836439,66.56485559,-45,3.320463405,-2.958194424,-2.947613531,-0.785398163,3.39411255,60,-1636.131443,-1690.416004,-1699.545596,5026.093044,,,6232.727,6232.727
3/16/2026 16:52:30.000,,232,-27477.245,None,60.013,131496.1911,132439.7683,132418.5058,132118.8873,228.8366255,,99.48628459,1.736363227,132078.158,99.49154817,1.736455093,-20.27229076,-0.353818221,-140.7555281,-2.456647406,,,,-90.9877604,-1.588035998,69.61034406,-90,-1.570796327,74.4,149.0362435,2.601173153,69.97142274,30.25643716,0.528074448,66.68373115,-63.43494882,3.30725142,-2.954991374,-2.984721854,-1.107148718,2.683281573,60,-1516.111034,-1719.216,-1379.520005,4614.84704,,,6232.727,6232.727
3/16/2026 16:52:30.033,,232,-27362.333,None,60.012,131479.0228,132444.6545,132401.7883,132109.2395,228.819915,,99.63434254,1.738947325,132074.7961,99.63598172,1.738975935,-20.12769285,-0.351294511,-140.6086545,-2.454083978,,,,-90.9877604,-1.588035998,69.61034406,-90,-1.570796327,73.2,148.2010872,2.586596926,70.59631718,30.25643716,0.528074448,66.68373115,-63.43494882,3.309772262,-2.937891437,-2.982158426,-1.107148718,2.683281573,60,-1538.926367,-1891.483202,-1401.696004,4832.105573,,,6232.727,6232.727
3/16/2026 16:52:30.067,,232,-27348.754,None,60.013,131502.2452,132468.8397,132427.3678,132133.571,228.8620583,,99.78576752,1.74159019,132098.0063,99.78809244,1.741630767,-19.97468126,-0.348623955,-140.456343,-2.451425642,,,,-90.9877604,-1.588035998,69.61034406,-90.93919095,-1.587188301,73.2098354,148.2010872,2.586596926,70.59631718,28.85566122,0.503626296,67.13568351,-63.43494882,3.328819068,-2.935220881,-2.955051938,-1.107148718,2.683281573,60,-1711.578879,-1916.280002,-1648.857597,5276.716477,,,6238.628,6238.628
3/16/2026 16:52:30.100,,232,-27357.106,None,60.015,131522.8691,132477.7005,132449.1861,132150.6629,228.8916624,,99.95854012,1.744605641,132118.6114,99.96164728,1.744659871,-19.80219689,-0.345613535,-140.2821621,-2.44838561,,,,-90,-1.570796327,69.6,-90,-1.570796327,73.2,149.8862668,2.61600886,69.36166088,29.7448813,0.519146114,67.72296509,-63.43494882,3.315456198,-2.961622395,-2.967531724,-1.107148718,2.683281573,60,-1590.711959,-1644.811198,-1553.428801,4788.951958,,,6238.628,6238.628
3/16/2026 16:52:30.133,,232,-27541.296,None,60.015,131511.3742,132453.0652,132436.9115,132134.5168,228.8636964,,100.1400433,1.747773469,132095.2783,100.1430525,1.74782599,-19.61855717,-0.342408417,-140.1020347,-2.445241794,,,,-90,-1.570796327,69.6,-90,-1.570796327,73.2,149.5344551,2.609868586,71.00309852,29.7448813,0.519146114,67.72296509,-45,3.318622317,-2.952277003,-2.964387908,-0.785398163,3.39411255,60,-1619.092922,-1769.817604,-1581.048,4969.958526,,,6238.628,6238.628
3/16/2026 16:52:30.167,,232,-27074.779,None,60.012,131464.6991,132431.1372,132405.6944,132101.2757,228.8061212,,100.2959989,1.750495408,132062.5341,100.2954909,1.750486541,-19.46768153,-0.33977514,-139.9484288,-2.442560865,,,,-90,-1.570796327,69.6,-90,-1.570796327,73.2,149.8862668,2.61600886,69.36166088,30.78414653,0.537284714,65.64998096,-45,3.321282868,-2.955784,-2.979845579,-0.785398163,3.39411255,60,-1642.758215,-1696.968005,-1399.852803,4739.579022,,,6238.628,6238.628
3/16/2026 16:52:30.200,,232,-27031.651,None,60.012,131487.5878,132440.7165,132412.0924,132114.2073,228.8285195,,100.4328945,1.752884687,132071.4488,100.4372047,1.752959913,-19.3231207,-0.337252078,-139.8081591,-2.440112698,,,,-90,-1.570796327,69.6,-90,-1.570796327,72,149.8862668,2.61600886,69.36166088,30.25643716,0.528074448,66.68373115,-45,3.32375624,-2.953260938,-2.968187146,-0.785398163,3.39411255,60,-1665.233657,-1719.864,-1523.462403,4908.56006,,,6238.628,6238.628
3/16/2026 16:52:30.233,,232,-27313.632,None,60.014,131517.8945,132481.2005,132467.27,132156.2241,228.9012946,,100.5924842,1.755670052,132127.5229,100.5942851,1.755701484,-19.16856519,-0.334554575,-139.65148,-2.437378132,,,,-90,-1.570796327,69.6,-89.06080905,-1.554404352,73.2098354,149.8862668,2.61600886,69.36166088,31.13897244,0.543477595,67.29635949,-63.43494882,3.310105836,-2.950563435,-2.980855727,-1.107148718,2.683281573,60,-1542.336167,-1744.732804,-1426.737597,4713.806569,,,6238.628,6238.628
3/16/2026 16:52:30.267,,232,-26947.066,None,60.015,131541.8796,132499.5774,132488.2715,132177.3382,228.9378653,,100.7558201,1.758520802,132137.4642,100.7625372,1.758638037,-19.00107801,-0.331631373,-139.4887664,-2.434538244,,,,-90,-1.570796327,69.6,-90,-1.570796327,72,149.0362435,2.601173153,69.97142274,30.78414653,0.537284714,65.64998096,-45,3.329434364,-2.932804526,-2.971822958,-0.785398163,1.697056275,60,-1717.395234,-1921.680001,-1469.548801,5108.624037,,,6238.628,6238.628
3/16/2026 16:52:30.300,,232,-27429.883,None,60.014,131505.4207,132473.1417,132436.2754,132139.0379,228.8715273,,100.9496121,1.76190311,132100.9496,100.9572087,1.762035695,-18.80751632,-0.328253084,-139.2917158,-2.431099062,,,,-89.0122396,-1.553556656,69.61034406,-89.06080905,-1.554404352,73.2098354,150.3762512,2.624560701,70.40227269,31.13897244,0.543477595,67.29635949,-63.43494882,3.316440047,-2.952813785,-2.974576657,-1.107148718,2.683281573,60,-1599.6456,-1750.1904,-1481.615996,4831.451996,,,6322.87,6322.87
3/16/2026 16:52:30.333,,232,-27409.666,None,60.012,131463.7221,132440.9448,132410.0826,132105.6951,228.8137759,,101.1057431,1.76462811,132073.2887,101.1099247,1.764701093,-18.65328932,-0.325561315,-139.1379364,-2.428415105,,,,-89.0122396,-1.553556656,69.61034406,-89.06080905,-1.554404352,73.2098354,150.3762512,2.624560701,70.40227269,31.13897244,0.543477595,67.29635949,-63.43494882,3.319105445,-2.950122016,-2.9718927,-1.107148718,2.683281573,60,-1623.436097,-1774.411201,-1504.900797,4902.748095,,,6322.87,6322.87
3/16/2026 16:52:30.367,,232,-27141.106,None,60.012,131484.1462,132462.8429,132419.8831,132123.0624,228.843857,,101.2527674,1.767194167,132091.3429,101.2627586,1.767368547,-18.50224552,-0.322925103,-138.990402,-2.425840144,,,,-90,-1.570796327,69.6,-89.04515875,-1.554131203,72.00999931,150.3762512,2.624560701,70.40227269,30.25643716,0.528074448,66.68373115,-63.43494882,3.32149975,-2.947485804,-2.953914592,-1.107148718,2.683281573,60,-1645.078349,-1798.833604,-1647.532807,5091.44476,,,6322.87,6322.87
3/16/2026 16:52:30.400,,232,-27019.181,None,60.014,131536.1596,132500.888,132461.0247,132166.7755,228.9195703,,101.4242259,1.770186683,132133.9012,101.4288458,1.770267315,-18.33813501,-0.320060835,-138.8199343,-2.422864921,,,,-89.0122396,-1.553556656,69.61034406,-89.06080905,-1.554404352,73.2098354,149.8862668,2.61600886,69.36166088,30.78414653,0.537284714,65.64998096,-63.43494882,3.324671667,-2.936069695,-2.960149635,-1.107148718,2.683281573,60,-1674.548677,-1875.585597,-1569.196801,5119.331076,,,6322.87,6322.87
3/16/2026 16:52:30.433,,232,-27091.886,None,60.015,131539.845,132502.0726,132462.6211,132168.9273,228.9232973,,101.5895613,1.77307233,132125.7982,101.5938822,1.773147744,-18.17404537,-0.31719693,-138.6617305,-2.420103743,,,,-89.0122396,-1.553556656,69.61034406,-88.12212255,-1.538021182,73.23933369,150.7511737,2.631104332,68.76743415,31.67546874,0.552841222,66.2721661,-63.43494882,3.311168926,-2.948301262,-2.972944965,-1.107148718,2.683281573,60,-1552.183467,-1750.291197,-1473.479996,4775.954661,,,6322.87,6322.87
3/16/2026 16:52:30.467,,232,-26913.326,None,60.013,131502.5244,132455.2716,132419.2627,132126.4218,228.8496756,,101.7682889,1.776191716,132088.4436,101.7734074,1.776281051,-17.99502884,-0.314072502,-138.4790013,-2.416914518,,,,-89.0122396,-1.553556656,69.61034406,-88.09084757,-1.537475331,72.0399889,150.7511737,2.631104332,68.76743415,31.67546874,0.552841222,66.2721661,-63.43494882,3.313756382,-2.945176834,-2.96975574,-1.107148718,2.683281573,60,-1575.189103,-1777.593599,-1500.580798,4853.363499,,,6322.87,6322.87
3/16/2026 16:52:30.500,,232,-27021.37,None,60.012,131489.305,132458.3341,132416.0416,132121.9836,228.8419884,,101.91225,1.778704311,132084.4552,101.9242062,1.778912985,-17.84730357,-0.31149421,-138.3319646,-2.414348243,,,,-88.99491399,-1.553254267,68.41052551,-89.06080905,-1.554404352,73.2098354,150.7511737,2.631104332,68.76743415,31.67546874,0.552841222,66.2721661,-63.43494882,3.333317337,-2.942598542,-2.967189465,-1.107148718,2.683281573,60,-1721.823929,-1800.662396,-1522.727999,5045.214324,,,6384.028,6384.028
3/16/2026 16:52:30.533,,232,-27084.902,None,60.014,131528.9559,132504.3592,132445.7005,132160.4265,228.9085735,,102.0733139,1.781515406,132126.5383,102.0808835,1.78164752,-17.68833264,-0.308719644,-138.1694458,-2.411511754,,,,-89.0122396,-1.553556656,69.61034406,-89.04515875,-1.554131203,72.00999931,150.7511737,2.631104332,68.76743415,32.00538321,0.558599315,67.92466415,-63.43494882,3.335778723,-2.939823976,-2.970111069,-1.107148718,2.683281573,60.01,-1774.798514,-1826.063995,-1535.155206,5136.017715,,,6384.028,6384.028
3/16/2026 16:52:30.567,,232,-27083.448,None,60.015,131548.6797,132521.2903,132484.4532,132185.5739,228.95213,,102.2415637,1.784451919,132148.7538,102.2447887,1.784508206,-17.52270409,-0.30582888,-138.0031439,-2.408609239,,,,-89.0122396,-1.553556656,69.61034406,-88.12212255,-1.538021182,73.23933369,151.2323507,2.639502455,69.8169034,30.78414653,0.537284714,65.64998096,-90,3.322529388,-2.945331335,-2.945893953,-1.570796327,1.2,60.01,-1655.355766,-1804.219199,-1691.265603,5150.840568,,,6384.028,6384.028
3/16/2026 16:52:30.600,,232,-27164.045,None,60.014,131512.0755,132483.501,132436.2281,132144.6916,228.8813198,,102.4367968,1.787859379,132112.1207,102.4409134,1.787931228,-17.33204364,-0.302501228,-137.8094257,-2.405228219,,,,-88.02506599,-1.536327226,69.64136702,-88.12212255,-1.538021182,73.23933369,151.2323507,2.639502455,69.8169034,31.67546874,0.552841222,66.2721661,-45,3.32595241,-2.942003683,-2.958069441,-0.785398163,1.697056275,60,-1686.603949,-1833.883193,-1601.726399,5122.213541,,,6384.028,6384.028
3/16/2026 16:52:30.633,,232,-27144.634,None,60.011,131491.1777,132452.5765,132403.0739,132116.3487,228.8322285,,102.5790612,1.790342362,132074.2553,102.5928957,1.790583818,-17.18401901,-0.29991771,-137.6630861,-2.40267411,,,,-87.99044619,-1.535722996,68.44209231,-88.09084757,-1.537475331,72.0399889,150.3762512,2.624560701,70.40227269,32.55000349,0.568104732,66.91008893,-63.43494882,3.328059149,-2.924478411,-2.970778842,-1.107148718,2.683281573,60,-1675.801654,-2008.713605,-1505.908808,5190.424067,,,6384.028,6384.028
